WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1970,48,396.383196582428,0.657,3.885897891398965,0.009775753002543972,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.447345387052919,218.9546251538566,218.9546251538566,,218.9546251538566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,288.2403394395709,990.5,965.3811369169337,25.118863083066312,0.1372607218031837,0.013790925030771286,990.348948353166,0.3404440646582104,0.0,0.0,0.0,24.627367371574117,0.0,0.0,0.0,,0.9394958690674761,0.0,0.0,0.0,49.68593718502376,0.0,0.0,0.0,1.011933547556492,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.372188192726284,0.0,0.0,0.0,47.372188192726284,0.11952641811523694,6.0257656567323915e-05,408.00454625357366,386.53109723034976,0.4728449071180803,0.3570217273301561,24.712621761400136,24.554556337112256,965.436020458141,965.3326554861516,48.2,45.620198206430565,7958.5276163780145,7,0.26317882329292375,1971-08-26
1970,49,377.38667697860336,0.6808571428571428,2.3094788477826325,0.006138367133846715,46.0,7.0,6.0,4.0,75.0,138.0,0.3657439574162672,239.38667697860342,239.38667697860342,,239.38667697860342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38667697860336,990.5,965.2869333848929,25.21306661510703,0.1408416791293655,0.017877335395720614,990.3412809854748,0.40556196104325765,0.0,0.0,0.0,24.648785639538666,0.0,0.0,0.0,,0.9438476558064066,0.0,0.0,0.0,54.61672842148835,0.0,0.0,0.0,1.1123569943276648,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1277453532424933,5.5957002541233716e-05,386.53109723034976,370.3647452958713,0.3726056590233951,0.3570217273301561,24.71138353832076,24.56661042533748,965.3326554861516,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-09-02
1970,50,357.4114247490178,0.7012857142857144,2.8779343135747206,0.008048297797103128,46.0,7.0,6.0,4.0,75.0,138.0,0.38619626554577496,219.41142474901773,219.41142474901773,,219.41142474901773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.4114247490178,990.5,965.187057123745,25.312942876254933,0.13379179284885406,0.013882284949803514,990.3523259222013,0.34079211630769457,0.0,0.0,0.0,24.82447668214857,0.0,0.0,0.0,,0.9399788099776701,0.0,0.0,0.0,50.20991216813598,0.0,0.0,0.0,1.02260513580725,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.11782115981531,0.0,0.0,0.0,48.11782115981531,0.1346541908496321,6.095052274903849e-05,364.6825175805071,350.2192051008483,0.3940389275918259,0.3784113395826143,24.886549082789752,24.761375214864128,965.2234125879024,965.1510960255042,48.2,47.62474811870709,8083.793954848971,7,0.26732122866564056,1971-09-09
1970,51,344.9322475860483,0.7158571428571429,1.3748427447530958,0.004000070796044029,46.0,7.0,6.0,4.0,75.0,138.0,0.4001140332653618,206.9322475860483,206.9322475860483,,206.9322475860483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.9322475860483,990.5,965.1246612379302,25.375338762069777,0.12938750403877403,0.01138644951720963,990.359226046444,0.3030547940978447,0.0,0.0,0.0,24.931510014415917,0.0,0.0,0.0,,0.9369347576309923,0.0,0.0,0.0,47.40485983343239,0.0,0.0,0.0,0.9654757603550383,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.45676263676374,0.0,0.0,0.0,46.45676263676374,0.13467605345118921,6.236196408912903e-05,350.2192051008483,340.5953058875766,0.4051729357818892,0.3940389275918259,24.968224971794218,24.886549082789752,965.1510960255042,965.102976529438,47.62474811870709,45.49575765344873,7804.736122976308,7,0.25809312575979854,1971-09-16
1970,52,332.0705539577713,0.7362857142857143,2.4241074355343977,0.007333630617863943,46.0,7.0,6.0,4.0,75.0,138.0,0.41570580971865356,194.07055395777135,194.07055395777135,,194.07055395777135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.07055395777135,990.5,965.0603527697889,25.439647230211158,0.12484821329981491,0.009448717504213886,990.365703069196,0.26673031720531465,0.0,0.0,0.0,25.038619982201794,0.0,0.0,0.0,,0.9333875952504364,0.0,0.0,0.0,44.48028148230723,0.0,0.0,0.0,0.9059120464828354,0.0,0.0,0.0,0.9790766507879171,0.96,0.96,0.96,43.55109208877753,0.0,0.0,0.0,43.55109208877753,0.1311183046697939,6.233381781335115e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,25.107669878543323,24.968224971794218,965.102976529438,965.0181327691942,45.49575765344873,41.55915397142597,7316.583470914626,7,0.24195051160431963,1971-09-23
1970,53,323.62655383883583,0.7509999999999999,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4264174195938298,185.62655383883583,185.62655383883583,,185.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,244.62655383883583,990.5,965.0181327691942,25.481867230805847,0.1218680636673136,0.0085626553838835,990.3695692809488,0.2437666332113033,0.0,0.0,0.0,25.107669878543323,0.0,0.0,0.0,,0.9309711035994468,0.0,0.0,0.0,42.55214061826103,0.0,0.0,0.0,0.8666423751173326,0.0,0.0,0.0,0.9766642375117331,0.96,0.96,0.96,41.55915397142597,0.0,0.0,0.0,41.55915397142597,0.1284170086738994,6.219050668004155e-05,323.62655383883583,323.62655383883583,0.4264174195938298,0.4264174195938298,25.107669878543323,25.107669878543323,965.0181327691942,965.0181327691942,41.55915397142597,41.55915397142597,997.4196953142232,1,0.23088418873014427,1971-09-30
1971,1,311.1031325114512,0.7682857142857143,3.0459659961020003,0.009793500239813771,41.0,6.0,4.0,3.0,56.0,110.0,0.3536957336061994,201.10313251145115,201.10313251145115,,201.10313251145115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.10313251145115,990.5,964.9555156625572,25.5444843374428,0.12450678025539087,0.010401293343784488,990.3650919264009,0.28637300430072854,0.0,0.0,0.0,25.12320325954291,0.0,0.0,0.0,,0.9353905651942165,0.0,0.0,0.0,46.347006011435305,0.0,0.0,0.0,0.9439308759966457,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.4200658912066,0.0,0.0,0.0,45.4200658912066,0.14597133059763295,6.273774732875787e-05,320.2150422476492,302.30479186612183,0.3638711755806848,0.343519152716529,25.19617495474992,25.04651399765442,965.0010752112382,964.9115239593306,47.4574229707488,43.44366662901023,7630.571069722709,7,0.2523336993955922,1971-10-01
1971,2,291.0186853796714,0.7985714285714286,2.670974750019078,0.009179951955837729,41.0,6.0,4.0,3.0,56.0,110.0,0.37809625110725836,181.01868537967144,181.01868537967144,,181.01868537967144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.01868537967144,990.5,964.8640747415187,25.63592525848131,0.11741831266321603,0.0081018685379671,990.3744798187988,0.23202526114669242,0.0,0.0,0.0,25.278379816133423,0.0,0.0,0.0,,0.9292968193906983,0.0,0.0,0.0,41.70333615710611,0.0,0.0,0.0,0.8493551152160104,0.0,0.0,0.0,0.9749355115216009,0.96,0.96,0.96,40.66092264557394,0.0,0.0,0.0,40.66092264557394,0.13968651651469896,6.239002489363489e-05,299.18021087320443,283.6079686159883,0.3878593416708348,0.3676713766560553,25.330101116632356,25.22084296321835,964.8967208434927,964.834431874464,42.68702850702688,38.81905437455026,6831.035004456423,7,0.22589401469763304,1971-10-08
1971,3,279.00807693597795,0.8185714285714286,1.8693258445602916,0.006698446124470757,41.0,6.0,4.0,3.0,56.0,110.0,0.3942900875305321,169.00807693597793,169.00807693597793,,169.00807693597793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.00807693597793,990.5,964.8160323077439,25.68396769225605,0.11317927197501856,0.006900807693597743,990.3799199203313,0.20218455821617234,0.0,0.0,0.0,25.361703054371244,0.0,0.0,0.0,,0.9249540183002357,0.0,0.0,0.0,38.881825840857154,0.0,0.0,0.0,0.7918905466569683,0.0,0.0,0.0,0.9701690706981786,0.96,0.96,0.96,37.72203672423206,0.0,0.0,0.0,37.72203672423206,0.13519180277144127,6.199859859291028e-05,281.3222739992266,275.9224808516464,0.3986626956255262,0.3910106314592865,25.38283208968288,25.34585627788752,964.8252890959968,964.8036899234066,38.2541806800388,37.01251144982307,6337.302169670986,7,0.2095668706901781,1971-10-15
1971,4,285.7681627591376,0.8074285714285715,1.3142386791489327,0.004571552436675743,41.0,6.0,4.0,3.0,56.0,110.0,0.384981718165167,175.7681627591376,175.7681627591376,,175.7681627591376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.7681627591376,990.5,964.8430726510367,25.65692734896345,0.11556519264701064,0.007576816275913729,990.3768579910771,0.21869965552208562,0.0,0.0,0.0,25.315085684518483,0.0,0.0,0.0,,0.9274202100702135,0.0,0.0,0.0,40.47042462414158,0.0,0.0,0.0,0.8242449006953477,0.0,0.0,0.0,0.9724244900695347,0.96,0.96,0.96,39.355734711821846,0.0,0.0,0.0,39.355734711821846,0.13770351897571273,6.2193901010379e-05,290.5219447532691,281.3222739992266,0.3910106314592865,0.3786288849657104,25.34585627788752,25.28207040534565,964.8620877790132,964.8252890959968,40.536219007881705,38.2541806800388,6611.76343158607,7,0.21864297062123247,1971-10-22
1971,5,311.3758854066299,0.7678571428571429,6.032692716893872,0.019066803424645642,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3468468316747946,203.66159969234417,203.66159969234417,,203.66159969234417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,254.09017112091558,990.5,964.957867471534,25.542132528465977,0.12520806783217361,0.011259695817128856,990.3635322363507,0.29515128567813587,0.0,0.0,0.0,25.110513479138536,0.0,0.0,0.0,,0.9358883401187846,0.0,0.0,0.0,46.936034223310735,0.0,0.0,0.0,0.9559273772568379,0.0,0.0,0.0,0.9791936319879199,0.96,0.96,0.96,45.25375384792759,0.0,0.0,0.0,45.25375384792759,0.1452348574842101,6.179647432903192e-05,329.2057950036568,294.72326674738565,0.3732314764761468,0.3219870415671831,25.252522760715337,24.95490910507196,965.0460289750184,964.8788930669896,48.2,41.58571715147949,7602.630646451836,7,0.2514097435995977,1971-10-29
1971,6,327.8378400269209,0.7432857142857142,1.9829294780032245,0.006009325742680871,40.0,6.0,4.0,3.0,53.0,106.0,0.32338145977563787,221.83784002692093,221.83784002692093,,221.83784002692093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8378400269209,990.5,965.0391892001346,25.460810799865403,0.13147177084295164,0.014367568005384116,990.3541606611517,0.34827542751223006,0.0,0.0,0.0,24.96669603350483,0.0,0.0,0.0,,0.9406516851182095,0.0,0.0,0.0,51.09281992860428,0.0,0.0,0.0,1.0405869639226941,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1470470411432617,6.037506046797977e-05,335.4728177879068,323.62655383883583,0.3275380179488837,0.3159719487824957,25.00326665693009,24.900072482841946,965.0773640889396,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-05
1971,7,333.7364854200674,0.7335714285714285,3.01124533053981,0.008992435892217316,40.0,6.0,4.0,3.0,53.0,106.0,0.3176480029257244,227.7364854200674,227.7364854200674,,227.7364854200674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.7364854200674,990.5,965.0686824271004,25.431317572899697,0.13355358581844184,0.015547297084013428,990.3508991170975,0.36697177753891236,0.0,0.0,0.0,24.915244912458302,0.0,0.0,0.0,,0.9419303661863002,0.0,0.0,0.0,52.41450188623595,0.0,0.0,0.0,1.0675051300659055,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14443994095301807,5.8803908981266625e-05,338.3210417029997,329.2057950036568,0.3219870415671831,0.313311875213052,24.95490910507196,24.874945948383687,965.0916052085148,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-12
1971,8,352.51745198963243,0.7075714285714286,7.354585161488582,0.020252768473407456,40.0,6.0,4.0,3.0,53.0,106.0,0.3012815552909567,246.51745198963246,246.51745198963246,,246.51745198963246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,296.51745198963243,990.5,965.1625872599482,25.337412740051864,0.14018197163463766,0.019303490397926445,990.3405145379675,0.431633779780005,0.0,0.0,0.0,24.74629349823928,0.0,0.0,0.0,,0.9445539627457737,0.0,0.0,0.0,56.4945589269709,0.0,0.0,0.0,1.1506020148059246,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1369978392926803,5.452620656478352e-05,377.11676084070143,338.3210417029997,0.313311875213052,0.2810800553221119,24.874945948383687,24.521418315816558,965.2855838042036,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1971-11-19
1971,9,395.8882496724559,0.6574285714285715,6.1674527279848315,0.015319715959486387,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2763571448168341,286.45967824388447,286.45967824388447,,182.492259458971,103.96741878491348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.60253538674164,990.5,965.3772129731026,25.12278702689735,0.15468217230524295,0.027291935648776845,990.318025892046,0.2598297042054579,0.1071809620607387,0.0,0.0,24.68098321473787,17.68486878508767,0.0,0.0,,0.9243851334305724,0.653732160939572,0.0,0.0,40.96660352088106,23.103720362425765,0.0,0.0,0.8343503772073537,0.47054420290072835,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.182037322981564,22.41060875155299,0.0,0.0,58.59264607453455,0.14770391321192541,5.6688439726570704e-05,420.28892993659525,380.8369423592014,0.2892124636441265,0.2630910263483958,24.849815443824053,24.48640050377572,965.4913001847146,965.304184711796,65.04622176387498,48.2,9843.564540521804,7,0.3255147004140808,1971-11-26
1971,10,403.8520391390777,0.6477142857142857,9.592624749113952,0.02363640748201103,42.0,7.0,5.0,3.0,61.0,118.0,0.29230437867607006,285.8520391390777,285.8520391390777,,162.4843704355448,123.36766870353294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.8520391390777,990.5,965.4166172950866,25.083382704913397,0.1554760919744056,0.027170407827815487,990.3173535001978,0.20151606825001203,0.12575417099301778,0.0,0.0,24.699220136861186,21.208564386301635,0.0,0.0,,0.9191808173136817,0.7838653257825131,0.0,0.0,36.255599683321314,27.37685539753614,0.0,0.0,0.7384032522061368,0.5575734296850539,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.44126402132434,26.55554973561006,0.0,0.0,59.9968137569344,0.14841958241768977,5.823677880206139e-05,420.28892993659525,391.8169121240828,0.301161068725464,0.2807592386927761,24.79092614224673,24.43459025391685,965.4913001847146,965.3590845606204,65.04622176387498,48.2,10079.46471116498,7,0.3333156319829689,1971-12-03
1971,11,431.77446230383174,0.6155714285714285,2.8205973185517093,0.006512779612852114,42.0,7.0,5.0,3.0,61.0,118.0,0.2733506733052925,313.77446230383174,313.77446230383174,,156.88723115191587,156.88723115191587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,367.77446230383174,990.5,965.5429850803672,24.957014919632798,0.1653307814534338,0.032754892460766315,990.3019143260857,0.17424867248702727,0.17424867248702727,0.0,0.0,24.584680573231577,24.584680573231577,0.0,0.0,,0.9196849088516215,0.9196849088516215,0.0,0.0,34.78779261347517,34.78779261347517,0.0,0.0,0.7085090145310625,0.7085090145310625,0.0,0.0,0.97,0.97,0.96,0.96,33.74415883507091,33.74415883507091,0.0,0.0,67.48831767014183,0.1562922416282144,5.974624669060969e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.64191756222197,24.53376078479957,965.580149000249,965.501114185368,69.24299448754908,65.51028455701737,11338.037368583826,7,0.3749350981674546,1971-12-10
1971,12,457.2911416427716,0.5872857142857143,6.024450612383037,0.0129246437459638,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.24566673361206884,345.2911416427716,345.2911416427716,,172.6455708213858,172.6455708213858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,396.2911416427716,990.5,965.6578101373924,24.842189862607597,0.17539520237421563,0.039058228328554316,990.2855465692973,0.21173961153892495,0.21173961153892495,0.0,0.0,24.415996820365926,24.415996820365926,0.0,0.0,,0.9255166120164231,0.9255166120164231,0.0,0.0,38.259760055599415,38.259760055599415,0.0,0.0,0.7792211823951,0.7792211823951,0.0,0.0,0.9715079230258636,0.9715079230258636,0.96,0.96,37.17385566892924,37.17385566892924,0.0,0.0,74.34771133785848,0.16241330455392838,5.980441009131745e-05,477.3484869166725,440.0331111664572,0.2681616383076285,0.2178701783926563,24.53376078479957,24.27682283794807,965.748068191125,965.580149000249,80.57450996509266,69.24299448754908,12490.415504760225,7,0.4130428407658805,1971-12-17
1971,13,496.89582745661585,0.5524285714285714,9.112967518833566,0.018027604226686457,38.0,5.0,4.0,3.0,54.0,104.0,0.20965268262397588,392.89582745661585,392.89582745661585,,196.44791372830792,196.44791372830792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,439.89582745661585,990.5,965.8360312235546,24.663968776445262,0.1907846489129544,0.04857916549132313,990.2606361855958,0.27379513240704506,0.27379513240704506,0.0,0.0,24.150809829633936,24.150809829633936,0.0,0.0,,0.9332142181577562,0.9332142181577562,0.0,0.0,43.41483353597085,43.41483353597085,0.0,0.0,0.8842124956409542,0.8842124956409542,0.0,0.0,0.9771134730886067,0.9771134730886067,0.96,0.96,42.426882592784885,42.426882592784885,0.0,0.0,84.85376518556977,0.170689263715422,5.999072411008706e-05,527.3375978981461,470.1789493868897,0.2211923782117751,0.1972171155906985,24.32243265947036,23.95377839881813,965.9730191905415,965.715805272241,91.36400321667529,78.95102551707113,14255.432551175722,7,0.4714098065864987,1971-12-24
1971,14,598.1907853312316,0.4881428571428571,24.686860097134204,0.0399872684268356,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.19753473371719213,480.476499616946,480.476499616946,,240.238249808473,240.238249808473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,530.9050710455174,990.5,966.2816649215296,24.218335078470336,0.2303495831711623,0.06805050481353088,990.2015999120152,0.41159090309014207,0.41159090309014207,0.0,0.0,23.508344087395496,23.508344087395496,0.0,0.0,,0.9422478461770443,0.9422478461770443,0.0,0.0,52.14053300380686,52.14053300380686,0.0,0.0,1.0619253157598139,1.0619253157598139,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.51999588576774,47.51999588576774,0.0,0.0,95.03999177153547,0.15963148322685985,5.5311518168289946e-05,654.21608557748,532.5192229643311,0.2189069350958831,0.1834256335872196,23.919823567152697,23.135687062419297,966.51686434231,965.9963365033394,96.4,92.05314903147544,15966.71861761796,7,0.5279999542863082,1971-12-31
1971,15,659.1452531913145,0.456,23.213891380206178,0.034610386203517585,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,128.14285714285714,0.19436046673483184,531.0023960484574,531.0023960484574,,238.16312252120127,238.16312252120127,54.67615100605489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.142857142857146,6.428571428571429,4.857142857142857,3.4285714285714284,70.28571428571429,585.4309674770287,990.5,966.5365810127652,23.963418987234782,0.2592158745658176,0.08243951185853271,990.1583446135755,0.4076576115081617,0.4076576115081617,0.07404237231115404,0.0,23.214105989302272,23.214105989302272,6.600716582751892,0.0,,0.9408942899829521,0.9408942899829521,0.265952511317754,0.0,51.07572725472124,51.07572725472124,11.530851308091826,0.0,1.0402388442916748,1.0402388442916748,0.23484422216072964,0.0,0.9777701365017872,0.9777701365017872,0.9634844222160729,0.96,45.638938651859355,45.638938651859355,11.210367223287923,0.0,102.48824452700663,0.15521978512443438,5.352274938577778e-05,720.3337222668207,618.6506296297572,0.2124680255718627,0.1834256335872196,23.37704649278288,23.06003914438868,966.7813348890672,966.3746025185188,119.17917551091344,96.4,17218.025080537114,7,0.569379136261148,1972-01-07
1971,16,733.174569652094,0.423,8.09921869923208,0.010943782331548442,46.0,7.0,6.0,4.0,76.0,139.0,0.18966910730977457,594.174569652094,594.174569652094,,198.05818988403135,198.05818988403135,198.05818988403135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.174569652094,990.5,966.8326982786083,23.667301721391645,0.29771389656541564,0.1073345301224765,990.094951573312,0.2777281895674929,0.2777281895674929,0.2777281895674929,0.0,22.984525105136253,22.984525105136253,22.984525105136253,0.0,,0.93275074409062,0.93275074409062,0.93275074409062,0.0,41.63929636584161,41.63929636584161,41.63929636584161,0.0,0.8480508424814991,0.8480508424814991,0.8480508424814991,0.0,0.9748050842481498,0.9748050842481498,0.9748050842481498,0.96,40.59213729392052,40.59213729392052,40.59213729392052,0.0,121.77641188176156,0.166078944218023,5.6931206653037145e-05,760.52821131929,712.0837013457431,0.1952017715576252,0.182767710561159,23.108507661055903,22.824472342478785,966.9421128452772,966.7483348053828,127.29842370529752,117.50318223868,20458.437196135947,7,0.6765356215653422,1972-01-14
1971,17,799.8348315418932,0.3971428571428572,21.022642834431185,0.025981167641959617,46.0,7.0,6.0,4.0,76.0,139.0,0.17392228919667274,660.8348315418932,660.8348315418932,,220.27827718063105,220.27827718063105,220.27827718063105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,719.8348315418932,990.5,967.0993393261675,23.400660673832476,0.3355962669492722,0.12837977958789284,990.0360239534629,0.3436826691908054,0.3436826691908054,0.3436826691908054,0.0,22.59300195810453,22.59300195810453,22.59300195810453,0.0,,0.9380271816654393,0.9380271816654393,0.9380271816654393,0.0,45.77526512560009,45.77526512560009,45.77526512560009,0.0,0.9322864587698595,0.9322864587698595,0.9322864587698595,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.8597598230881,44.8597598230881,44.8597598230881,0.0,134.5792794692643,0.16825186842136844,5.657798811921829e-05,843.5265543863715,779.3663976124346,0.1783500038310893,0.1647843796703192,22.71409383514071,22.333122296352197,967.2741062175454,967.0174655904495,142.2708087731555,130.93454552893843,22609.3189508364,7,0.747662663718135,1972-01-21
1971,18,826.4924795837632,0.38642857142857145,7.903881442043113,0.009682292628627843,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.16720618501913495,688.349622440906,688.349622440906,,229.44987414696865,229.44987414696865,229.44987414696865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,745.6353367266203,990.5,967.2059699183349,23.29403008166501,0.35025843997094785,0.13650488673227176,990.0132366732968,0.37261585157576244,0.37261585157576244,0.37261585157576244,0.0,22.434650903386025,22.434650903386025,22.434650903386025,0.0,,0.9398558845448689,0.9398558845448689,0.9398558845448689,0.0,47.44375526409992,47.44375526409992,47.44375526409992,0.0,0.9662679279857417,0.9662679279857417,0.9662679279857417,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.49488015881792,46.49488015881792,46.49488015881792,0.0,139.48464047645376,0.1687624829634371,5.6291285942460214e-05,834.6935677067364,794.2548359930772,0.1750068034854389,0.1641320902668486,22.626450696514755,22.38503646170523,967.2387742708268,967.0770193439724,141.1623828023212,133.61466141766667,23433.419600044235,7,0.7749146693136321,1972-01-28
1971,19,827.4211883579563,0.38642857142857145,2.4241264495933756,0.002964477532958343,43.0,7.0,5.0,4.0,78.0,137.0,0.16559178794894927,690.4211883579563,690.4211883579563,,230.14039611931872,230.14039611931872,230.14039611931872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,745.4211883579563,990.5,967.2096847534318,23.290315246568248,0.3501367415618981,0.13712635650738686,990.0127369019307,0.37474000199228336,0.37474000199228336,0.37474000199228336,0.0,22.428312146506663,22.428312146506663,22.428312146506663,0.0,,0.9400223891057394,0.9400223891057394,0.9400223891057394,0.0,47.583545429582195,47.583545429582195,47.583545429582195,0.0,0.96911497819923,0.96911497819923,0.96911497819923,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.63187452099055,46.63187452099055,46.63187452099055,0.0,139.89562356297162,0.1690737298150245,5.628550485873778e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.48601305957524,22.38503646170523,967.2387742708268,967.1708987302384,141.1623828023212,138.2066112438389,23502.464758579237,7,0.7771979086831758,1972-02-04
1971,20,825.2183845048864,0.38742857142857146,4.848252899186751,0.005863594730881114,43.0,7.0,5.0,4.0,78.0,137.0,0.16603309430922208,688.2183845048864,688.2183845048864,,229.40612816829548,229.40612816829548,229.40612816829548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,743.2183845048864,990.5,967.2008735380194,23.299126461980514,0.3488849098246791,0.13646551535146592,990.0146495748238,0.37235367756796917,0.37235367756796917,0.37235367756796917,0.0,22.441422359236384,22.441422359236384,22.441422359236384,0.0,,0.939895660357806,0.939895660357806,0.939895660357806,0.0,47.453097111814735,47.453097111814735,47.453097111814735,0.0,0.9664581896499946,0.9664581896499946,0.9664581896499946,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.504035169578444,46.504035169578444,46.504035169578444,0.0,139.51210550873535,0.16906032466735116,5.631081607973086e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.48601305957524,22.38503646170523,967.2387742708268,967.1708987302384,141.1623828023212,138.2066112438389,23438.033725467536,7,0.7750672528263074,1972-02-11
1971,21,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14319812345829777,711.131029093264,711.131029093264,,237.04367636442132,237.04367636442132,237.04367636442132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,761.5596005218355,990.5,967.2193812592301,23.280618740769874,0.35930804226890833,0.14673285932303476,989.993959098408,0.39788025473364286,0.39788025473364286,0.39788025473364286,0.0,22.37669758444431,22.37669758444431,22.37669758444431,0.0,,0.9412708036815328,0.9412708036815328,0.9412708036815328,0.0,48.96117570849577,48.96117570849577,48.96117570849577,0.0,0.9971726213542926,0.9971726213542926,0.9971726213542926,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.42740977571424,47.42740977571424,47.42740977571424,0.0,142.28222932714272,0.1714421383504632,5.559706318042129e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1257946677227672,22.48601305957524,22.319955127563617,967.2387742708268,967.1708987302384,144.60000000000002,138.2066112438389,23903.41452695998,7,0.7904568295952374,1972-02-18
1971,22,834.6935677067364,0.383,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.1340098296964989,722.8364248495935,722.8364248495935,,240.94547494986452,240.94547494986452,240.94547494986452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,772.4078534210221,990.5,967.2387742708268,23.26122572917313,0.3654729975615251,0.15141821242479675,989.9831087900137,0.4107614352164349,0.4107614352164349,0.4107614352164349,0.0,22.333573083970414,22.333573083970414,22.333573083970414,0.0,,0.9419662965565873,0.9419662965565873,0.9419662965565873,0.0,49.710601908880385,49.710601908880385,49.710601908880385,0.0,1.0124358840912502,1.0124358840912502,1.0124358840912502,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.02321184743825,48.02321184743825,48.02321184743825,0.0,144.06963554231476,0.17260182792367293,5.537204864560213e-05,834.6935677067364,834.6935677067364,0.1545477346308282,0.1257946677227672,22.36761797498741,22.319955127563617,967.2387742708268,967.2387742708268,144.60000000000002,142.74372439810162,24203.69877110888,7,0.8003868641239709,1972-02-25
1971,23,900.0975757405457,0.3604285714285714,16.044194353358666,0.017613675979189954,41.0,8.0,7.0,6.0,67.0,129.0,0.14362178573670412,771.0975757405457,771.0975757405457,,257.0325252468486,257.0325252468486,257.0325252468486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,827.0975757405457,990.5,967.500390302962,22.999609697037858,0.4135230047917552,0.17709189600000827,989.9093850992083,0.46864708932802623,0.46864708932802623,0.46864708932802623,0.0,21.94034770691809,21.94034770691809,21.94034770691809,0.0,,0.9427529964063074,0.9427529964063074,0.9427529964063074,0.0,52.10754279469672,52.10754279469672,52.10754279469672,0.0,1.0612534174072652,1.0612534174072652,1.0612534174072652,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.111605923719125,48.111605923719125,48.111605923719125,0.0,144.3348177711574,0.16067230158756152,5.213714339738443e-05,947.0029281802472,834.6935677067364,0.1545477346308282,0.1362192197735706,22.36761797498741,21.626670038269136,967.6880117127208,967.2387742708268,144.60000000000002,142.74372439810162,24248.24938555444,7,0.8018600987286522,1972-03-03
1971,24,964.3164208127357,0.34085714285714286,6.067797064958638,0.006213775666245813,41.0,8.0,7.0,6.0,67.0,129.0,0.13380477953765796,835.3164208127357,835.3164208127357,,238.10816401560552,238.10816401560552,238.10816401560552,120.99192876591917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,891.3164208127357,990.5,967.7572656832508,22.74273431674908,0.4708608865074503,0.21825313665018858,989.8108859768424,0.4076458186690753,0.4076458186690753,0.4076458186690753,0.1812628648910002,21.645974474922415,21.645974474922415,21.645974474922415,12.382835060994042,,0.9387010357146263,0.9387010357146263,0.9387010357146263,0.5344140238957342,47.46535229826201,47.46535229826201,47.46535229826201,24.047007208625626,0.9667077861153158,0.9667077861153158,0.9667077861153158,0.48975574762984986,0.9775470033344135,0.9775470033344135,0.9775470033344135,0.9689755747629849,44.12009180321695,44.12009180321695,44.12009180321695,23.46294894607409,155.82322435572493,0.1614803696015849,5.1779577352560075e-05,989.4775076349576,947.0029281802472,0.1362192197735706,0.1303718366558275,21.69912958908482,21.58245665970384,967.8579100305398,967.6880117127208,166.49815437464642,144.60000000000002,26178.301691761786,7,0.8656845797540274,1972-03-10
1971,25,1026.918134545314,0.32485714285714284,10.074337347018709,0.009755855680171456,41.0,8.0,7.0,6.0,67.0,129.0,0.1256902427575862,897.918134545314,897.918134545314,,224.4795336363285,224.4795336363285,224.4795336363285,224.4795336363285,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,953.918134545314,990.5,967.9830271392033,22.51697286079671,0.5281423050330455,0.26833450763625116,989.7035231873307,0.3567483857331032,0.3567483857331032,0.3567483857331032,0.3567483857331032,21.36374766239431,21.36374766239431,21.36374766239431,21.36374766239431,,0.9376300838461579,0.9376300838461579,0.9376300838461579,0.9376300838461579,44.09172056338857,44.09172056338857,44.09172056338857,44.09172056338857,0.8979983821464067,0.8979983821464067,0.8979983821464067,0.8979983821464067,0.9790550168090782,0.9790550168090782,0.9790550168090782,0.9790550168090782,43.16933685254917,43.16933685254917,43.16933685254917,43.16933685254917,172.6773474101967,0.16815419944786392,5.342520663829483e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.58245665970384,21.17500800925746,968.0885647313444,967.8579100305398,177.90916016841362,166.49815437464642,29009.79436491304,7,0.9593185967233148,1972-03-17
1971,26,1092.8768731949558,0.304,9.675549707164787,0.008769464668069599,41.0,8.0,7.0,6.0,67.0,129.0,0.11808077577227358,963.8768731949558,963.8768731949558,,240.96921829873895,240.96921829873895,240.96921829873895,240.96921829873895,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.8768731949558,990.5,968.1918987443271,22.30810125567299,0.5910111148333221,0.32110149855596465,989.5878873866106,0.41093300040539976,0.41093300040539976,0.41093300040539976,0.41093300040539976,20.985055641878237,20.985055641878237,20.985055641878237,20.985055641878237,,0.9400485202731069,0.9400485202731069,0.9400485202731069,0.9400485202731069,46.61317558164966,46.61317558164966,46.61317558164966,46.61317558164966,0.9493518448401151,0.9493518448401151,0.9493518448401151,0.9493518448401151,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.68091207001665,45.68091207001665,45.68091207001665,45.68091207001665,182.7236482800666,0.16720394056144752,5.266488219854691e-05,1127.726717014242,1059.9978690640885,0.1216983578598124,0.1143894154973459,21.17500800925746,20.77647530650573,968.301426824902,968.0885647313444,187.62787276294085,177.90916016841362,30697.572911051193,7,1.0151313793337036,1972-03-24
1971,27,1186.99350936939,0.2777142857142857,20.288646890368778,0.016730386996446,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.12245206492138885,1041.7077950836758,1038.601045762701,,259.65026144067525,259.65026144067525,259.65026144067525,259.65026144067525,3.106749320974813,0.9446197259720718,0.23090704412650642,0.20991549466046042,0.20991549466046042,1.511391561555315,45.373191154543505,10.802335615555078,9.781344066089032,9.63848692323189,72.79710584726959,1104.5579165988886,990.5,968.4876938865895,22.012306113410496,0.7051561353659809,0.40062943169259907,989.3942144329415,0.47742450198492675,0.47742450198492675,0.47742450198492675,0.47742450198492675,20.42909604436699,20.42909604436699,20.42909604436699,20.42909604436699,,0.9406913181629699,0.9406913181629699,0.9406913181629699,0.9406913181629699,48.91388426967469,48.91388426967469,48.91388426967469,48.91388426967469,0.9962094555941893,0.9962094555941893,0.9962094555941893,0.9962094555941893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.65041608098955,47.65041608098955,47.65041608098955,47.65041608098955,190.6016643239582,0.16072452345908841,5.101391728673955e-05,1269.7472452468237,1132.2744617454025,0.1296281873004304,0.113929974011024,20.74621404649505,19.92791388090585,968.74777705649,968.3157197369142,192.8,186.26443770049693,32021.07960642498,7,1.0588981351331013,1972-03-31
1971,28,1451.1816099519983,0.23757142857142857,41.41275601961716,0.028890964483621228,45.0,11.0,10.0,10.0,72.0,148.0,0.10224132865548641,1303.1816099519983,1100.0,,275.0,275.0,275.0,275.0,203.18160995199838,48.58965374434223,6.991296701965169,12.159986578685302,13.728487158918812,121.71218576808688,93.58965374434221,17.99129670196517,22.159986578685302,23.728487158918806,193.71218576808687,1233.7409370249927,990.5,969.3270029140898,21.172997085910165,0.9059258012361556,0.48,989.1140741987638,0.5349,0.5349,0.5349,0.5349,19.252171284674017,19.252171284674017,19.252171284674017,19.252171284674017,,0.9378561968413871,0.9378561968413871,0.9378561968413871,0.9378561968413871,48.69589371980258,48.69589371980258,48.69589371980258,48.69589371980258,0.9917697295275473,0.9917697295275473,0.9917697295275473,0.9917697295275473,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61389602046726,47.61389602046726,47.61389602046726,47.61389602046726,190.45558408186903,0.13164293176199554,4.809484446511844e-05,1559.6365373841434,1341.3621257487196,0.1103356037560622,0.0948939040939813,19.65603714757173,18.881523312856068,969.6772872746257,968.9728523952102,192.8,186.97929817309864,31996.538125753996,7,1.0580865782326057,1972-04-07
1971,29,1660.0050731512258,0.21142857142857144,22.40797998616683,0.013559333559444229,45.0,11.0,10.0,10.0,72.0,148.0,0.08920695436243757,1512.0050731512258,1100.0,,275.0,275.0,275.0,275.0,412.0050731512257,55.0,7.000000000000001,15.0,27.83818061832606,307.1668925328997,100.0,18.0,25.0,37.838180618326064,379.1668925328997,1243.0,990.5,970.0015548517193,20.49844514828065,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.55725573576237,18.55725573576237,18.55725573576237,18.55725573576237,,0.9356753555676515,0.9356753555676515,0.9356753555676515,0.9356753555676515,46.828648786164706,46.828648786164706,46.828648786164706,46.828648786164706,0.9537403011438841,0.9537403011438841,0.9537403011438841,0.9537403011438841,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.89207581044142,45.89207581044142,45.89207581044142,45.89207581044142,183.56830324176568,0.11066500824970411,4.6355632131759e-05,1716.4923972873114,1609.5195834351923,0.0919529041604601,0.0862223451929611,18.720362702537265,18.37475822701503,970.1840523604668,969.8384478849443,185.28289133235853,181.65082622947207,30839.47494461663,7,1.019823906898698,1972-04-14
1971,30,1802.5087885456119,0.19585714285714287,20.546074787326365,0.011389543394000199,45.0,11.0,10.0,10.0,72.0,148.0,0.08215651651362599,1654.5087885456119,1100.0,,275.0,275.0,275.0,275.0,554.508788545612,55.0,7.0,15.0,37.46681003686568,440.04197850874624,100.0,18.0,25.0,47.46681003686568,512.0419785087463,1243.0,990.5,970.4619514706858,20.038048529314146,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.096859116795866,18.096859116795866,18.096859116795866,18.096859116795866,,0.9341741205533571,0.9341741205533571,0.9341741205533571,0.9341741205533571,45.59364486103633,45.59364486103633,45.59364486103633,45.59364486103633,0.9285874717115341,0.9285874717115341,0.9285874717115341,0.9285874717115341,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.6817719638156,44.6817719638156,44.6817719638156,44.6817719638156,178.7270878552624,0.09923374169880006,4.513310299375312e-05,1860.314920798596,1745.9668486656192,0.0847667870172398,0.0795564225956251,18.279533076408136,17.910100843363118,970.6487097441186,970.2792775110736,180.6514734014937,176.7463462565267,30026.15075968408,7,0.9929282658625688,1972-04-21
1971,31,1878.374528012344,0.1882857142857143,4.295837744336886,0.002291609729172157,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.09217504545281899,1705.2316708694868,1100.0,,275.0,275.0,275.0,275.0,605.231670869487,53.857142857142854,7.571428571428571,15.0,35.7027593618055,493.10034007911,100.0,18.0,25.0,45.7027593618055,589.6717686505386,1243.0,990.5,970.7070561674245,19.792943832575506,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.85175442005723,17.85175442005723,17.85175442005723,17.85175442005723,,0.9331587589469938,0.9331587589469938,0.9331587589469938,0.9331587589469938,44.92704544392467,44.92704544392467,44.92704544392467,44.92704544392467,0.9150111088375698,0.9150111088375698,0.9150111088375698,0.9150111088375698,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.02850453504618,44.02850453504618,44.02850453504618,44.02850453504618,176.1140181401847,0.09375938562972282,4.447323690408705e-05,1881.0436962338129,1871.701607458672,0.1025804536550516,0.0786797246105035,17.873313086461387,17.843130953495567,970.7156796339862,970.6854975010204,176.34761030848858,176.02058127286315,29587.155047551034,7,0.9784112118899151,1972-04-28
1971,32,1808.7099781953987,0.195,14.86801762136523,0.0082397333692057,47.0,10.0,10.0,10.0,115.0,192.0,0.1062046031621636,1616.7099781953987,1100.0,,275.0,275.0,275.0,275.0,516.7099781953988,53.0,7.999999999999998,14.999999999999998,26.911978031010356,413.7980001643885,100.0,18.0,25.0,36.91197803101036,528.7980001643884,1243.0,990.5,970.4819860834006,20.01801391659946,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.07682450408118,18.07682450408118,18.07682450408118,18.07682450408118,,0.9341080022408637,0.9341080022408637,0.9341080022408637,0.9341080022408637,45.53991363575003,45.53991363575003,45.53991363575003,45.53991363575003,0.9274931494042776,0.9274931494042776,0.9274931494042776,0.9274931494042776,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.629115363035034,44.629115363035034,44.629115363035034,44.629115363035034,178.51646145214013,0.09876280622822689,4.507991450811619e-05,1860.314920798596,1767.625484109115,0.1086202941324803,0.1032083320159461,18.20955902343689,17.910100843363118,970.6487097441186,970.3492515640448,179.91750648599867,176.7463462565267,29990.765523959537,7,0.9917581191785562,1972-05-05
1971,33,1734.127990027404,0.20314285714285713,10.543739574278268,0.0061221145117051,47.0,10.0,10.0,10.0,115.0,192.0,0.11074007765384815,1542.127990027404,1100.0,,275.0,275.0,275.0,275.0,442.12799002740405,53.0,7.999999999999998,14.999999999999998,23.027499480593963,343.10049054681014,100.0,18.0,25.0,33.02749948059396,458.10049054681014,1243.0,990.5,970.2410288908577,20.258971109142212,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.317781696623936,18.317781696623936,18.317781696623936,18.317781696623936,,0.9349210123443654,0.9349210123443654,0.9349210123443654,0.9349210123443654,46.186992043721986,46.186992043721986,46.186992043721986,46.186992043721986,0.940671935717352,0.940671935717352,0.940671935717352,0.940671935717352,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26325220284754,45.26325220284754,45.26325220284754,45.26325220284754,181.05300881139016,0.10443278486235827,4.572045677055308e-05,1767.625484109115,1693.8193070891668,0.1133532952401826,0.1086202941324803,18.448009749193595,18.20955902343689,970.3492515640448,970.110800838288,182.4199849165107,179.91750648599867,30416.905480313548,7,1.0058500489521676,1972-05-12
1971,34,1619.5986937418909,0.216,17.643530612374303,0.010895599131934173,47.0,10.0,10.0,10.0,115.0,192.0,0.1185920310923326,1427.5986937418909,1100.0,,275.0,275.0,275.0,275.0,327.598693741891,53.0,8.0,14.927935958352283,17.06243196572349,234.60832581781526,100.0,18.0,24.927935958352286,27.062431965723487,349.6083258178152,1242.9279359583522,990.5,969.8710111643968,20.62898883560313,0.9261027425584804,0.48,989.0938972574414,0.5349,0.5349,0.5349,0.5349,18.687986093044668,18.687986093044668,18.687986093044668,18.687986093044668,,0.9360871561930908,0.9360871561930908,0.9360871561930908,0.9360871561930908,47.17924450956495,47.17924450956495,47.17924450956495,47.17924450956495,0.9608807435756609,0.9608807435756609,0.9608807435756609,0.9608807435756609,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.235659619373656,46.235659619373656,46.235659619373656,46.235659619373656,184.94263847749463,0.1142456260376961,4.670268648421581e-05,1659.7232892169968,1570.314592802547,0.1222684937655306,0.1156819339991182,18.848331669684505,18.55816611462682,970.0006444728548,969.711785607516,186.6297752561231,183.57732619218825,31070.363264219093,7,1.0274591026527478,1972-05-19
1971,35,1494.7741302672123,0.2305714285714286,17.660890556896124,0.011796526362785286,47.857142857142854,10.285714285714286,10.285714285714286,10.428571428571429,115.71428571428571,194.57142857142858,0.13029474809396055,1300.2027016957836,1100.0,,275.0,275.0,275.0,275.0,200.2027016957836,46.864397556257664,7.714285714285714,10.526020904706954,10.619006182873127,124.47899133766012,94.72154041340052,18.0,20.811735190421242,21.047577611444556,240.19327705194584,1233.533275603822,990.5,969.4677318054788,21.03226819452131,0.9020054517580695,0.48,989.117994548242,0.5349,0.5349,0.5349,0.5349,19.11536274276324,19.11536274276324,19.11536274276324,19.11536274276324,,0.9374295063515881,0.9374295063515881,0.9374295063515881,0.9374295063515881,48.327443011934974,48.327443011934974,48.327443011934974,48.327443011934974,0.9842656417909363,0.9842656417909363,0.9842656417909363,0.9842656417909363,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36089415169628,47.36089415169628,47.36089415169628,47.36089415169628,189.44357660678511,0.12682727935990998,4.7839287021915425e-05,1551.1556592265113,1446.688358904274,0.1451591137147565,0.1237786800170277,19.290611501885444,18.912814556685127,969.649887514424,969.3123777749216,191.29142794767512,187.3088762258152,31826.520869939894,7,1.0524643144821393,1972-05-26
1971,36,1376.2271670634666,0.24857142857142858,16.997150634955233,0.0123577691924925,53.0,12.0,12.0,13.0,120.0,210.0,0.15267634247644843,1166.2271670634666,1100.0,,275.0,275.0,275.0,275.0,66.22716706346644,16.714475496970103,3.6473046202937978,3.784409546483796,4.099777008690779,37.98120039102796,69.7144754969701,15.647304620293799,15.784409546483797,17.09977700869078,157.98120039102795,1201.1461896637477,990.5,969.0851223647959,21.41487763520417,0.8467021689776447,0.48,989.1732978310223,0.5349,0.5349,0.5349,0.5349,19.553275466226516,19.553275466226516,19.553275466226516,19.553275466226516,,0.9387962194546268,0.9387962194546268,0.9387962194546268,0.9387962194546268,49.506627122465055,49.506627122465055,49.506627122465055,49.506627122465055,1.0082816114555002,1.0082816114555002,1.0082816114555002,1.0082816114555002,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1668057515895,48.1668057515895,48.1668057515895,48.1668057515895,192.667223006358,0.14007868838048326,4.865333914301971e-05,1431.7953534582748,1327.7083044595877,0.1581672716022331,0.146669005101028,19.73432738333633,19.345482744535268,969.2642619111728,968.9299403854444,192.8,191.8705610445059,32368.093465068145,7,1.0703734611464333,1972-06-02
1971,37,1216.5962076102167,0.27142857142857146,22.21260353914919,0.0180086142415355,53.0,12.0,12.0,13.0,120.0,210.0,0.17277252205048418,1006.5962076102167,1006.5962076102167,,251.64905190255416,251.64905190255416,251.64905190255416,251.64905190255416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5962076102167,990.5,968.5807309382035,21.919269061796495,0.6744376364124264,0.3641237795515974,989.4614385840359,0.4485813366291677,0.4485813366291677,0.4485813366291677,0.4485813366291677,20.43212630920331,20.43212630920331,20.43212630920331,20.43212630920331,,0.9400945803532658,0.9400945803532658,0.9400945803532658,0.9400945803532658,47.382980904347825,47.382980904347825,47.382980904347825,47.382980904347825,0.9650301609846805,0.9650301609846805,0.9650301609846805,0.9650301609846805,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.36873184437964,46.36873184437964,46.36873184437964,46.36873184437964,185.47492737751855,0.15249450952235635,5.1211432373133175e-05,1291.2130338573666,1172.2200796855432,0.1791472468688081,0.1626377634778411,20.7202452644417,19.92862607182096,968.8152409635516,968.4412631075832,192.8,180.03858886652029,31159.78779942312,7,1.0304162632084366,1972-06-09
1971,38,1088.5980601475171,0.306,18.48321157310384,0.016871544489248314,53.0,12.0,12.0,13.0,120.0,210.0,0.19308140513761862,878.598060147517,878.598060147517,,219.64951503687925,219.64951503687925,219.64951503687925,219.64951503687925,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,955.598060147517,990.5,968.1784510461779,22.321548953822116,0.5296794597812801,0.25287844811801363,989.7174420921007,0.34180438558259213,0.34180438558259213,0.34180438558259213,0.34180438558259213,21.19718666034024,21.19718666034024,21.19718666034024,21.19718666034024,,0.9363737986331141,0.9363737986331141,0.9363737986331141,0.9363737986331141,42.7439894097796,42.7439894097796,42.7439894097796,42.7439894097796,0.8705496824802362,0.8705496824802362,0.8705496824802362,0.8705496824802362,0.9768712663423519,0.9768712663423519,0.9768712663423519,0.9768712663423519,41.75834884249953,41.75834884249953,41.75834884249953,41.75834884249953,167.03339536999812,0.1534282228179274,5.2818708076199834e-05,1141.726989184771,1042.8375986738165,0.2013736369565677,0.1839318873857459,21.454553817195556,20.897081445605323,968.345427680295,968.0346324529748,175.6392881578512,159.34266142761467,28061.610422159687,7,0.9279633076111008,1972-06-16
