WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1971,39,941.8158002463034,0.34900000000000003,27.964293772686997,0.030230852963509556,53.0,12.0,12.0,13.0,120.0,210.0,0.22385138632956028,731.8158002463034,731.8158002463034,,243.93860008210115,243.93860008210115,243.93860008210115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.8158002463034,990.5,967.6641827418423,22.835817258157704,0.4006462691640032,0.15929959070395108,989.940054140132,0.42362135469294,0.42362135469294,0.42362135469294,0.0,21.85225004359682,21.85225004359682,21.85225004359682,0.0,,0.9408696402827699,0.9408696402827699,0.9408696402827699,0.0,49.12830086460769,49.12830086460769,49.12830086460769,0.0,1.0005763923545354,1.0005763923545354,1.0005763923545354,0.0,0.979871255987648,0.979871255987648,0.979871255987648,0.96,46.80086985321612,46.80086985321612,46.80086985321612,0.0,140.40260955964837,0.1492804999650905,5.346497483965862e-05,1025.1570830002852,847.0875422650073,0.2479082615693839,0.2048466556807095,22.43910588694488,21.324943664975564,967.9790651180008,967.28835016906,144.60000000000002,128.49939325811414,23587.638406020928,7,0.7800144975536021,1972-06-23
1971,40,742.0296340176945,0.4198571428571429,23.53981129896806,0.031420637302968776,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.2558802818603622,552.601062589123,552.601062589123,,233.63250776961831,233.63250776961831,85.3360470498864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,622.7439197319802,990.5,966.8681185360708,23.63188146392924,0.280420457886747,0.09089547499175221,990.1286840671215,0.3929540618667982,0.3929540618667982,0.12031662077292751,0.0,22.867611469183938,22.867611469183938,9.745190200105839,0.0,,0.9396055103612216,0.9396055103612216,0.39978676163520876,0.0,49.294011109921605,49.294011109921605,17.749970164377896,0.0,1.0039513464342484,1.0039513464342484,0.3615065206594276,0.0,0.9775792234945141,0.9775792234945141,0.9661506520659426,0.96,44.83840001813645,44.83840001813645,17.295542875279303,0.0,106.9723429115522,0.14377507549401322,5.365223825494308e-05,819.2739407352476,682.3088631722309,0.2726038163057677,0.2341817658150478,23.11808158328002,22.60175695480381,967.177095762941,966.6292354526888,123.45878890801252,96.4,17971.35360914077,7,0.5942907939530678,1972-06-30
1971,41,616.3154615071373,0.47585714285714287,14.186481689994721,0.022769690696340043,50.0,10.0,9.0,9.0,108.0,186.0,0.30235888543972866,430.3154615071374,430.3154615071374,,215.1577307535687,215.1577307535687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,499.3154615071374,990.5,966.3632786550613,24.136721344938678,0.21365881503493767,0.05606309230142743,990.2302780926636,0.3287950302135193,0.3287950302135193,0.0,0.0,23.5382044073888,23.5382044073888,0.0,0.0,,0.9376383125985644,0.9376383125985644,0.0,0.0,46.55725788147682,46.55725788147682,0.0,0.0,0.9482129914761064,0.9482129914761064,0.0,0.0,0.9795884122480712,0.9795884122480712,0.96,0.96,45.2851035755764,45.2851035755764,0.0,0.0,90.5702071511528,0.1469217798295567,5.85136755924794e-05,659.9420006160087,583.0034913422678,0.3190375405330183,0.2818429495719052,23.74827984927612,23.26315122326189,966.539768002464,966.22351571104,96.4,84.41193834391629,15215.794801393671,7,0.5031678175064045,1972-07-07
1971,42,557.5230023383008,0.5098571428571429,5.856391541712242,0.010500397812030543,50.0,10.0,9.0,9.0,108.0,186.0,0.3337223360795483,371.5230023383007,371.5230023383007,,185.76150116915036,185.76150116915036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.5230023383007,990.5,966.1088535105222,24.391146489477688,0.19100599838794743,0.0443046004676601,990.2646894011443,0.24432687933020492,0.24432687933020492,0.0,0.0,23.911509011291855,23.911509011291855,0.0,0.0,,0.9296895837095097,0.9296895837095097,0.0,0.0,40.49738134840508,40.49738134840508,0.0,0.0,0.8247939174827917,0.8247939174827917,0.0,0.0,0.972601652942326,0.972601652942326,0.96,0.96,39.389793190723665,39.389793190723665,0.0,0.0,78.77958638144733,0.1412782238598434,5.889974871139784e-05,571.8920920403683,542.0087505502821,0.3431678913138595,0.32523618107115,24.01001739665186,23.81981662626445,966.1735144141816,966.0390393774762,81.95387761609884,75.38798925555777,13234.970512083153,7,0.43766436878581855,1972-07-14
1971,43,510.0986114470274,0.5434285714285715,7.523589462507118,0.014738483455536728,50.0,10.0,9.0,9.0,108.0,186.0,0.3649475324866961,324.0986114470274,324.0986114470274,,162.0493057235137,162.0493057235137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.0986114470274,990.5,965.8954437515115,24.604556248488425,0.17426845941405616,0.03481972228940544,990.2909118182966,0.1862159371758693,0.1862159371758693,0.0,0.0,24.20925212960911,24.20925212960911,0.0,0.0,,0.9213355335974321,0.9213355335974321,0.0,0.0,35.44578662221574,35.44578662221574,0.0,0.0,0.7219101145054123,0.7219101145054123,0.0,0.0,0.97,0.97,0.96,0.96,34.38241302354927,34.38241302354927,0.0,0.0,68.76482604709854,0.13474373148287536,5.8938899832161566e-05,532.5192229643311,489.3436243127323,0.3801009980690586,0.3492831657129841,24.33753047097952,24.06972481119235,965.9963365033394,965.8020463094072,73.43025140781324,64.4245551904073,11552.490775912554,7,0.38202681137276967,1972-07-21
1971,44,470.7182613493954,0.5731428571428572,4.297597359425351,0.009113425395736513,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,185.14285714285714,0.39341392190889923,285.5754042065383,285.5754042065383,,142.78770210326914,142.78770210326914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.714285714285715,9.571428571428571,8.571428571428571,7.714285714285714,107.57142857142857,355.43254706368106,990.5,965.7182321760722,24.781767823927744,0.16097493663471849,0.0271150808413076,990.3119099825241,0.14441532768475732,0.14441532768475732,0.0,0.0,24.449262478766975,24.449262478766975,0.0,0.0,,0.9136662921145638,0.9136662921145638,0.0,0.0,31.280862675215783,31.280862675215783,0.0,0.0,0.6370847795359629,0.6370847795359629,0.0,0.0,0.97,0.97,0.96,0.96,30.342436794959305,30.342436794959305,0.0,0.0,60.68487358991861,0.12890027875561513,5.902822499975735e-05,486.0250263913084,459.2604427967548,0.4006441288073857,0.3826963425752642,24.51643547288475,24.35788320313739,965.7871126187608,965.6666719925854,63.72777141356303,58.50714238229382,10195.058763106326,7,0.3371381866106589,1972-07-28
1971,45,447.0166531000231,0.5991428571428571,3.394793954007582,0.007645106356517586,54.0,9.0,8.0,6.0,107.0,184.0,0.411758136299988,263.0166531000231,263.0166531000231,,243.3551929002549,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.0166531000231,990.5,965.6115749389501,24.888425061049947,0.15341660318771141,0.022603330620004584,990.3239800661922,0.4324151596642917,0.019157518501836012,0.0,0.0,24.279989967577922,3.5023479246978217,0.0,0.0,,0.9412383879863926,0.13019649172662418,0.0,0.0,54.62374296524969,4.30833154508791,0.0,0.0,1.1124998567260629,0.08774605998142383,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.49336731302099,4.179081598735273,0.0,0.0,49.67244891175626,0.11106885968001838,5.2441092704588745e-05,459.2604427967548,435.49688511870175,0.4225058922059748,0.4006441288073857,24.51643547288475,24.146766466088867,965.6666719925854,965.559735983034,58.50714238229382,48.2,8344.971417175053,7,0.27595804950975705,1972-08-04
1971,46,422.33627648128385,0.6267142857142858,2.519873311867587,0.0059330226341337,54.0,9.0,8.0,6.0,107.0,184.0,0.43572067383742813,238.33627648128387,238.33627648128387,,238.33627648128387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.33627648128385,990.5,965.5005132441657,24.999486755834255,0.14470613252518838,0.017667255296256727,990.3376266121785,0.4019623866060259,0.0,0.0,0.0,24.435150981406775,0.0,0.0,0.0,,0.9435665803912502,0.0,0.0,0.0,53.890180203395694,0.0,0.0,0.0,1.0975596782768982,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11413987216828281,5.619613210928409e-05,430.9578316629287,417.8577719356288,0.4403412174139129,0.4269559258036981,24.472889450636536,24.362096833515714,965.5393102424832,965.4803599737104,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-08-11
1971,47,398.7219508986905,0.6537142857142858,4.103405080612431,0.010258223649749671,54.0,9.0,8.0,6.0,107.0,184.0,0.4615831845611512,214.72195089869052,214.72195089869052,,214.72195089869052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.7219508986905,990.5,965.3926233758403,25.107376624159574,0.13637190434950203,0.012944390179738072,990.3506837054708,0.32645270497562073,0.0,0.0,0.0,24.631607624654684,0.0,0.0,0.0,,0.9387116845223573,0.0,0.0,0.0,48.68922154715617,0.0,0.0,0.0,0.9916338400642803,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.372188192726284,0.0,0.0,0.0,47.372188192726284,0.11880257012882882,6.129932179875218e-05,408.00454625357366,389.1339363713416,0.4728449071180803,0.4509753670382989,24.712621761400136,24.554556337112256,965.436020458141,965.3456696818566,48.2,45.620198206430565,7958.5276163780145,7,0.26317882329292375,1972-08-18
1971,48,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.5,965.2663507068083,25.23364929319158,0.1273891710750096,0.008963172668031257,990.363647656257,0.25397000280574505,0.0,0.0,0.0,24.843326946642797,0.0,0.0,0.0,,0.9316964360922728,0.0,0.0,0.0,42.96373128508282,0.0,0.0,0.0,0.875025077089263,0.0,0.0,0.0,0.97684333205577,0.96,0.96,0.96,41.974495491449495,0.0,0.0,0.0,41.974495491449495,0.11238728870426883,6.159451673496681e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.94772028449735,24.734529982477056,965.3326554861516,965.2017440042138,45.04566366256596,38.877441170004886,7051.715242563515,7,0.23319164161916386,1972-08-25
1971,49,349.66660469753987,0.7104285714285715,2.247048159075478,0.0064165370085194,46.0,7.0,6.0,4.0,75.0,138.0,0.3947520907149319,211.6666046975399,211.6666046975399,,211.6666046975399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,270.66660469753987,990.5,965.1483330234877,25.351666976512337,0.1310584055554974,0.012333320939507942,990.356608273505,0.317191308664253,0.0,0.0,0.0,24.891083941353056,0.0,0.0,0.0,,0.9381173924262761,0.0,0.0,0.0,48.47144983213825,0.0,0.0,0.0,0.9871985709193126,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.22940330720696,0.0,0.0,0.0,47.22940330720696,0.13507175966725624,6.199742093046046e-05,360.34880084276085,344.6194637292325,0.4004416886575698,0.3829622845344688,24.934240452333007,24.799182516961626,965.2017440042138,965.1230973186462,48.2,46.38933535903041,7934.53975561077,7,0.2623855739289276,1972-09-01
1971,50,335.1833816092846,0.7312857142857142,1.8582709259423174,0.005535825112390529,46.0,7.0,6.0,4.0,75.0,138.0,0.4117387683120621,197.18338160928462,197.18338160928462,,197.18338160928462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.1833816092846,990.5,965.0759169080465,25.42408309195363,0.12594682675919824,0.009727510781014114,990.3643256624599,0.2751507076838167,0.0,0.0,0.0,25.013258046729586,0.0,0.0,0.0,,0.9342818246044874,0.0,0.0,0.0,45.19147782973763,0.0,0.0,0.0,0.9203966971433325,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.28764827314287,0.0,0.0,0.0,44.28764827314287,0.13212431246368683,6.238930596174272e-05,338.3210417029997,331.6115672476363,0.4161495364754459,0.4078965922585016,25.0426713214746,24.987358199515946,965.0916052085148,965.0580578362382,44.98877100934159,43.489051675465625,7440.324909888004,7,0.24604249040634935,1972-09-08
1971,51,321.08839046249307,0.7531428571428572,3.2261656993917427,0.0101669886277672,46.0,7.0,6.0,4.0,75.0,138.0,0.43002359153107733,183.0883904624931,183.0883904624931,,183.0883904624931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.0883904624931,990.5,965.0054419523124,25.49455804768755,0.12097225621569198,0.008308839046249272,990.370718904738,0.2375828065759544,0.0,0.0,0.0,25.127694145849652,0.0,0.0,0.0,,0.929915951587662,0.0,0.0,0.0,41.956552250633216,0.0,0.0,0.0,0.8545122657970106,0.0,0.0,0.0,0.9754312640395614,0.96,0.96,0.96,40.93159177439548,0.0,0.0,0.0,40.93159177439548,0.12741368115826318,6.209075279041426e-05,331.6115672476363,309.0284073518941,0.4465608879861257,0.4161495364754459,25.22402993748556,25.0426713214746,965.0580578362382,964.9451420367594,43.489051675465625,37.98716707090346,6876.50741809844,7,0.22739773207997488,1972-09-15
1971,52,302.3725709375415,0.7808571428571428,1.8532539245152944,0.006145836136609914,46.0,7.0,6.0,4.0,75.0,138.0,0.4564362163066014,164.37257093754147,164.37257093754147,,164.37257093754147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,223.37257093754147,990.5,964.9120970801524,25.587902919847547,0.11436674444195413,0.006437257093754085,990.3791959984643,0.19123462416052608,0.0,0.0,0.0,25.27586429415132,0.0,0.0,0.0,,0.9231720005407359,0.0,0.0,0.0,37.61478992317359,0.0,0.0,0.0,0.7660853344841871,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.48634622547838,0.0,0.0,0.0,36.48634622547838,0.12065635342093424,6.16589426594557e-05,309.0284073518941,299.18021087320443,0.4612604543503239,0.4465608879861257,25.300106625077788,25.22402993748556,964.9451420367594,964.8967208434927,37.98716707090346,35.76426225846222,6129.706165880368,7,0.2027019234748799,1972-09-22
1971,53,300.74250136966316,0.7834999999999999,1.5622904964587006,0.00522190452336035,46.0,7.0,6.0,4.0,75.0,138.0,0.4588766918575915,162.74250136966313,162.74250136966313,,162.74250136966313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.74250136966313,990.5,964.9041224014117,25.595877598588345,0.1137914238350083,0.006274250136966249,990.379934326028,0.18740775315022518,0.0,0.0,0.0,25.288404171466155,0.0,0.0,0.0,,0.9225561836993099,0.0,0.0,0.0,37.235281059841455,0.0,0.0,0.0,0.758356029732005,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.118222628046205,0.0,0.0,0.0,36.118222628046205,0.12009396201362985,6.164843383336607e-05,302.30479186612183,299.18021087320443,0.4612604543503239,0.4564929293648591,25.300106625077788,25.27670171785452,964.9115239593306,964.8967208434927,36.47218299763019,35.76426225846222,1733.6746861462177,2,0.20065679237803447,1972-09-29
1972,1,290.1808573852419,0.8004285714285714,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3792369697795911,180.18085738524186,180.18085738524186,,180.18085738524186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.18085738524186,990.5,964.860723429541,25.639276570459028,0.11712260767014707,0.008018085738524142,990.3748593065912,0.22996221452633941,0.0,0.0,0.0,25.284173662524005,0.0,0.0,0.0,,0.9289908356841933,0.0,0.0,0.0,41.50639817578896,0.0,0.0,0.0,0.845344158366374,0.0,0.0,0.0,0.9745344158366372,0.96,0.96,0.96,40.45346829082236,0.0,0.0,0.0,40.45346829082236,0.1393608522359623,6.23580788224049e-05,299.18021087320443,281.3222739992266,0.3910106314592865,0.3676713766560553,25.34585627788752,25.22084296321835,964.8967208434927,964.8252890959968,42.68702850702688,38.2541806800388,6796.182672858157,7,0.22474149050456868,1972-10-01
1972,2,280.87740278053826,0.8164285714285715,1.8693258445602916,0.006689091726931385,41.0,6.0,4.0,3.0,56.0,110.0,0.39165359922754195,170.87740278053823,170.87740278053823,,170.87740278053823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.8774027805382,990.5,964.8235096111221,25.676490388877824,0.11383903625788397,0.007087740278053771,990.379073223464,0.20667581294864196,0.0,0.0,0.0,25.34888779939326,0.0,0.0,0.0,,0.9256343296142813,0.0,0.0,0.0,39.320854993309105,0.0,0.0,0.0,0.8008320772568044,0.0,0.0,0.0,0.9704098797365077,0.96,0.96,0.96,38.15749560350962,0.0,0.0,0.0,38.15749560350962,0.13584519114123708,6.202825843196423e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,25.38283208968288,25.330101116632356,964.834431874464,964.8036899234066,38.81905437455026,37.01251144982307,6410.459261389617,7,0.21198608668616456,1972-10-08
1972,3,279.66113254076697,0.8177142857142857,2.1958536469548204,0.007827682093707171,41.0,6.0,4.0,3.0,56.0,110.0,0.39338971901954584,169.661132540767,169.661132540767,,169.661132540767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.661132540767,990.5,964.8186445301632,25.681355469836912,0.11340976296406613,0.006966113254076658,990.3796241237818,0.20377801389185768,0.0,0.0,0.0,25.35720157972691,0.0,0.0,0.0,,0.9251922186790581,0.0,0.0,0.0,39.03528660369058,0.0,0.0,0.0,0.7950160204417632,0.0,0.0,0.0,0.970481618076658,0.96,0.96,0.96,37.88342920837819,0.0,0.0,0.0,37.88342920837819,0.13544775479829269,6.202351601687302e-05,283.6079686159883,275.9224808516464,0.3986626956255262,0.3878593416708348,25.38283208968288,25.330101116632356,964.834431874464,964.8036899234066,38.81905437455026,37.01251144982307,6364.416107007536,7,0.21046349560210106,1972-10-15
1972,4,288.581412507076,0.801,0.9877108767544038,0.003420217359639686,41.0,6.0,4.0,3.0,56.0,110.0,0.381203726148513,178.58141250707598,178.58141250707598,,178.58141250707598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.58141250707598,990.5,964.8543256500285,25.645674349971678,0.11655810766387134,0.00785814125070757,990.3755837510854,0.22568932329684513,0.0,0.0,0.0,25.29556877776027,0.0,0.0,0.0,,0.9284490842061839,0.0,0.0,0.0,41.13192334378958,0.0,0.0,0.0,0.837717379710582,0.0,0.0,0.0,0.9737717379710581,0.96,0.96,0.96,40.05380753323955,0.0,0.0,0.0,40.05380753323955,0.13878723657830053,6.230110817733196e-05,290.5219447532691,283.6079686159883,0.3878593416708348,0.3786288849657104,25.330101116632356,25.28207040534565,964.8620877790132,964.834431874464,40.536219007881705,38.81905437455026,6729.039665584245,7,0.22252115296244196,1972-10-22
1972,5,290.5219447532691,0.797,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3707612717716177,182.80765903898342,182.80765903898342,,182.80765903898342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,233.23623046755483,990.5,964.8620877790132,25.63791222098689,0.11784804775522346,0.008280765903898328,990.3738711863409,0.23644376032057715,0.0,0.0,0.0,25.275339647007204,0.0,0.0,0.0,,0.9300003829755156,0.0,0.0,0.0,42.14205731803137,0.0,0.0,0.0,0.8582903730759952,0.0,0.0,0.0,0.9758290373075995,0.96,0.96,0.96,41.12391154148673,0.0,0.0,0.0,41.12391154148673,0.14155182520346937,6.248707920027005e-05,290.5219447532691,290.5219447532691,0.3786288849657104,0.3648605618760482,25.28207040534565,25.270291578253367,964.8620877790132,964.8620877790132,41.5646809416905,40.536219007881705,6908.817138969771,7,0.22846617523048185,1972-10-29
1972,6,300.3074272660097,0.7844285714285714,2.214025303444844,0.0073755710151042425,40.0,6.0,4.0,3.0,53.0,106.0,0.35304660881580496,194.3074272660097,194.3074272660097,,194.3074272660097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.3074272660097,990.5,964.903278999867,25.596721000133016,0.12175543399827841,0.009431317637383299,990.3688132483643,0.26726809151572795,0.0,0.0,0.0,25.198266156981628,0.0,0.0,0.0,,0.9334808024002056,0.0,0.0,0.0,44.82325203800347,0.0,0.0,0.0,0.9128971901833699,0.0,0.0,0.0,0.979617762552412,0.96,0.96,0.96,43.91014700667838,0.0,0.0,0.0,43.91014700667838,0.14619931843098735,6.277231131730948e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3463824514208656,25.240446106295185,25.15306619649495,964.9301006093868,964.8788930669896,45.216502769959874,42.6042224804161,7376.904697121969,7,0.24394526114821324,1972-11-05
1972,7,318.3515864676142,0.7584285714285713,2.5152045659218305,0.007945266691270143,40.0,6.0,4.0,3.0,53.0,106.0,0.3330694373766773,212.3515864676142,212.3515864676142,,212.3515864676142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.3515864676142,990.5,964.991757932338,25.508242067661968,0.12812377763352642,0.012470317293522786,990.359405905073,0.31926296821530886,0.0,0.0,0.0,25.048385004519613,0.0,0.0,0.0,,0.9383588785390237,0.0,0.0,0.0,48.94822674391889,0.0,0.0,0.0,0.9969088949881646,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.539210611333694,0.0,0.0,0.0,47.539210611333694,0.14932795684790454,6.219996841028522e-05,323.62655383883583,309.0284073518941,0.3430105371487632,0.3275380179488837,25.12775769828893,25.00326665693009,965.0181327691942,964.9451420367594,48.2,45.89265792702179,7986.587382704061,7,0.26410672561852055,1972-11-12
1972,8,319.4221602855418,0.7574285714285713,1.6872833941392205,0.0053450030349088285,40.0,6.0,4.0,3.0,53.0,106.0,0.33190927281198607,213.42216028554182,213.42216028554182,,213.42216028554182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.4221602855418,990.5,964.9971108014277,25.50288919857233,0.12850161635038146,0.0126844320571083,990.3588139515925,0.32239240067327246,0.0,0.0,0.0,25.039310749491563,0.0,0.0,0.0,,0.9386355847300035,0.0,0.0,0.0,49.19194201586894,0.0,0.0,0.0,1.0018725461480436,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.77805157784474,0.0,0.0,0.0,47.77805157784474,0.14958024240382967,6.219580924024923e-05,323.62655383883583,311.8155700798613,0.3399445382822018,0.3275380179488837,25.10424424489157,25.00326665693009,965.0181327691942,964.9590778503992,48.2,46.51727165971491,8026.712665077917,7,0.26543361987691527,1972-11-19
1972,9,321.0416619033405,0.7531428571428572,5.442338289727851,0.01684702569834764,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.32897552267804203,215.61309047476908,215.61309047476908,,215.61309047476908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,264.75594761762625,990.5,965.0052083095167,25.49479169048334,0.12897235128306256,0.013122618094953785,990.357905030622,0.33012788868667897,0.0,0.0,0.0,25.022568832418674,0.0,0.0,0.0,,0.9389497929351975,0.0,0.0,0.0,49.6766948906709,0.0,0.0,0.0,1.0117453134556191,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.114545517714774,0.0,0.0,0.0,47.114545517714774,0.14683600682074302,6.0834331719050077e-05,338.3210417029997,306.020121877383,0.3463824514208656,0.3074003303977113,25.15306619649495,24.86833887941057,965.0916052085148,964.9301006093868,48.2,45.216502769959874,7915.243646976083,7,0.26174747509841545,1972-11-26
1972,10,349.77641840271605,0.7112857142857143,3.146822734251592,0.00894886048605983,38.0,5.0,4.0,3.0,54.0,104.0,0.29750079613213515,245.77641840271605,245.77641840271605,,245.77641840271605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,292.77641840271605,990.5,965.1488820920137,25.351117907986445,0.13886164480941385,0.019155283680543173,990.3419830715101,0.42777753247336464,0.0,0.0,0.0,24.76532344702312,0.0,0.0,0.0,,0.9448087503700766,0.0,0.0,0.0,56.3947359911028,0.0,0.0,0.0,1.1485689611222565,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13788017666893185,5.453828101883171e-05,360.34880084276085,338.3210417029997,0.3074003303977113,0.2886092579100344,24.86833887941057,24.66955665793316,965.2017440042138,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-12-03
1972,11,359.11643425708763,0.6997142857142858,7.186717834736653,0.0198064203769104,38.0,5.0,4.0,3.0,54.0,104.0,0.28975740277559875,255.11643425708763,255.11643425708763,,255.11643425708763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.11643425708763,990.5,965.1955821712853,25.304417828714595,0.1421580261954755,0.021023286851417487,990.3368186869532,0.46089334288291944,0.0,0.0,0.0,24.680343172784774,0.0,0.0,0.0,,0.9459952766062976,0.0,0.0,0.0,58.40959193181338,0.0,0.0,0.0,1.189604723662187,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13429141167099862,5.253798918231432e-05,370.3647452958713,350.2192051008483,0.2969568729677529,0.2808042647712543,24.76177499764921,24.576916683082597,965.2518237264792,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1972-12-10
1972,12,406.5962901211675,0.6450000000000001,5.377114422528905,0.013419899869670085,38.0,5.0,4.0,3.0,54.0,104.0,0.2558007057736535,302.5962901211675,302.5962901211675,,151.29814506058375,151.29814506058375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,349.5962901211675,990.5,965.4295509307829,25.070449069217197,0.1589151404791723,0.030519258024233473,990.3105656014966,0.16203744045470808,0.16203744045470808,0.0,0.0,24.718977230259025,24.718977230259025,0.0,0.0,,0.9175690915398723,0.9175690915398723,0.0,0.0,33.654305798629295,33.654305798629295,0.0,0.0,0.6854237433529387,0.6854237433529387,0.0,0.0,0.97,0.97,0.96,0.96,32.64467662467041,32.64467662467041,0.0,0.0,65.28935324934082,0.16057151806741501,5.9934506248912825e-05,408.00454625357366,398.1467533267305,0.2612102174161261,0.2548991204999081,24.771391222459133,24.710241564892343,965.436020458141,965.3907337666336,65.58970599520457,63.48723677415835,10968.611345889258,7,0.36271862916300457,1972-12-17
1972,13,439.25069635904913,0.6097142857142857,13.859046895157714,0.029478077130644383,38.0,5.0,4.0,3.0,54.0,104.0,0.23775125362649746,335.25069635904913,335.25069635904913,,167.62534817952456,167.62534817952456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.25069635904913,990.5,965.5766281336157,24.923371866384304,0.17043989360312636,0.0370501392718098,990.2925099671249,0.2003638584889848,0.2003638584889848,0.0,0.0,24.515517975020373,24.515517975020373,0.0,0.0,,0.9235551344016825,0.9235551344016825,0.0,0.0,37.211597198658104,37.211597198658104,0.0,0.0,0.7578736700337698,0.7578736700337698,0.0,0.0,0.9714285714285714,0.9714285714285714,0.96,0.96,36.15851132189938,36.15851132189938,0.0,0.0,72.31702264379877,0.16441325288648093,5.991418504317855e-05,505.01787451967766,413.7323824701425,0.2513702199936097,0.2059333050318552,24.675113140443116,24.09910925787168,965.8725804353384,965.4617957211155,86.79551778381379,66.81158018665217,12149.259804158193,7,0.40176123690999316,1972-12-24
1972,14,446.9805300675781,0.5987142857142856,12.03029928335972,0.026911568445314584,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.2634032262812707,329.2662443532924,329.2662443532924,,164.6331221766462,164.6331221766462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,379.69481578186384,990.5,965.6114123853041,24.888587614695926,0.16953784404657377,0.03585324887065845,990.2946089070828,0.1919139693963978,0.1919139693963978,0.0,0.0,24.491282552382273,24.491282552382273,0.0,0.0,,0.9226493109093588,0.9226493109093588,0.0,0.0,36.48420700602005,36.48420700602005,0.0,0.0,0.7430592058252558,0.7430592058252558,0.0,0.0,0.97,0.97,0.96,0.96,35.38968079583945,35.38968079583945,0.0,0.0,70.7793615916789,0.15834054888028767,5.9711080356303546e-05,459.2604427967548,440.0331111664572,0.2727067508213172,0.2334238989600403,24.53822543993373,24.41858921028903,965.6666719925854,965.580149000249,73.5616857419359,68.79568579506746,11890.932747402056,7,0.3932186755093272,1972-12-31
1972,15,473.3305031606891,0.5711428571428572,4.297597359425351,0.009003628542453287,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.22782093394174407,365.7590745892605,365.7590745892605,,182.87953729463024,182.87953729463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,413.3305031606891,990.5,965.7299872642232,24.77001273577691,0.1814089217312068,0.04315181491785204,990.2754392633509,0.23753961995483125,0.23753961995483125,0.0,0.0,24.307912379173015,24.307912379173015,0.0,0.0,,0.9289309455467153,0.9289309455467153,0.0,0.0,40.49949154979015,40.49949154979015,0.0,0.0,0.8248368951077423,0.8248368951077423,0.0,0.0,0.9735468336380295,0.9735468336380295,0.96,0.96,39.43850538808296,39.43850538808296,0.0,0.0,78.87701077616592,0.16650867880539977,5.988529281794515e-05,489.3436243127323,462.56506724863937,0.259422962295372,0.1859633915284104,24.397881715749037,24.17630827034839,965.8020463094072,965.6815428026188,86.44753686499064,73.55035807140845,13251.337810395875,7,0.438205615423144,1973-01-07
1972,16,543.9081935400018,0.5208571428571428,14.269744400592872,0.02603135587940039,34.0,5.0,4.0,3.0,45.0,91.0,0.16789170659241545,452.9081935400018,452.9081935400018,,226.4540967700009,226.4540967700009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.9081935400018,990.5,966.04758687093,24.45241312907006,0.21277265336452558,0.0605816387080003,990.2266457079276,0.3646498947446967,0.3646498947446967,0.0,0.0,23.814408942252857,23.814408942252857,0.0,0.0,,0.9404117293080211,0.9404117293080211,0.0,0.0,49.713974014368134,49.713974014368134,0.0,0.0,1.0125045624107563,1.0125045624107563,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.04891496472208,47.04891496472208,0.0,0.0,94.09782992944416,0.17336246610212078,5.79038401238157e-05,589.2318351168824,505.01787451967766,0.1801916419028733,0.1544383629271301,24.07458216364937,23.505706720592368,966.251543258026,965.8725804353384,96.4,89.6972613268333,15808.435428146619,7,0.5227657218302453,1973-01-14
1972,17,589.2318351168824,0.488,0.0,0.0,34.0,5.0,4.0,3.0,45.0,91.0,0.15443836292713012,498.2318351168824,498.2318351168824,,249.1159175584412,249.1159175584412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,990.5,966.251543258026,24.24845674197411,0.23409794290392,0.0696463670233764,990.1962556900728,0.4390057114545442,0.4390057114545442,0.0,0.0,23.505706720592368,23.505706720592368,0.0,0.0,,0.9444944336557608,0.9444944336557608,0.0,0.0,54.23915233367533,54.23915233367533,0.0,0.0,1.1046670536390086,1.1046670536390086,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1636028372107181,5.374561778352816e-05,589.2318351168824,589.2318351168824,0.1544383629271301,0.1544383629271301,23.505706720592368,23.505706720592368,966.251543258026,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-01-21
1972,18,609.0193202378977,0.479,5.8401090810270455,0.009494441772868872,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1591820652711808,512.0193202378977,512.0193202378977,,256.00966011894883,256.00966011894883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,556.7336059521833,990.5,966.335308126317,24.164691873682937,0.24290744661333166,0.07485824709181951,990.182234306295,0.4637459206015924,0.4637459206015924,0.0,0.0,23.38318025937621,23.38318025937621,0.0,0.0,,0.9450021193199786,0.9450021193199786,0.0,0.0,55.477198711177884,55.477198711177884,0.0,0.0,1.1298818474781647,1.1298818474781647,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15834402904948922,5.2312643315106816e-05,630.1125986840717,589.2318351168824,0.1724718319952536,0.1494755877292198,23.505706720592368,23.26019908148897,966.4204503947362,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-01-28
1972,19,649.5252996208854,0.46085714285714285,5.319669653124736,0.008184734482439414,36.0,6.0,5.0,4.0,54.0,105.0,0.16165987865532788,544.5252996208854,544.5252996208854,,272.2626498104427,272.2626498104427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,591.5252996208854,990.5,966.4981011984836,24.001898801516486,0.2626792235082127,0.08781011984835414,990.1495106566434,0.5243338282683089,0.5243338282683089,0.0,0.0,23.127075629891607,23.127075629891607,0.0,0.0,,0.9457454015286654,0.9457454015286654,0.0,0.0,58.400918346843596,58.400918346843596,0.0,0.0,1.1894280722371404,1.1894280722371404,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1484191647845105,4.917782257443492e-05,654.21608557748,647.6489852382476,0.1621248583619322,0.1604974293888172,23.140018990920037,23.094717227320537,966.51686434231,966.490595940953,96.4,96.4,16195.200000000003,7,0.5355555555555557,1973-02-04
1972,20,708.5022454394357,0.43557142857142855,9.445376669905809,0.013494821397393659,36.0,6.0,5.0,4.0,54.0,105.0,0.14830919110636925,603.5022454394357,603.5022454394357,,201.16741514647856,201.16741514647856,201.16741514647856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,650.5022454394357,990.5,966.7340089817577,23.765991018242307,0.2961952410315231,0.1103056322995728,990.0934991266689,0.2865838277262222,0.2865838277262222,0.2865838277262222,0.0,23.072906317184984,23.072906317184984,23.072906317184984,0.0,,0.9338023843954566,0.9338023843954566,0.9338023843954566,0.0,42.50213272645981,42.50213272645981,42.50213272645981,0.0,0.8656238844492835,0.8656238844492835,0.8656238844492835,0.0,0.9765623884449284,0.9765623884449284,0.9765623884449284,0.96,41.50900806294982,41.50900806294982,41.50900806294982,0.0,124.52702418884947,0.1757397767848814,5.7317365336983376e-05,720.3337222668207,673.1577568282033,0.1559812672957092,0.145765770439811,23.280230009353744,23.00351899363114,966.7813348890672,966.5926310273128,126.94616234097464,117.2975651881916,20920.540063726712,7,0.6918168010491638,1973-02-11
1972,21,747.194416403592,0.4177142857142857,8.433239335087706,0.011091925414906301,36.0,6.0,5.0,4.0,54.0,105.0,0.14065571120230147,642.194416403592,642.194416403592,,214.06480546786398,214.06480546786398,214.06480546786398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,689.194416403592,990.5,966.8887776656144,23.611222334385666,0.31818362076280593,0.12265832492107753,990.0591580543161,0.3245904064851129,0.3245904064851129,0.3245904064851129,0.0,22.84578998221664,22.84578998221664,22.84578998221664,0.0,,0.9368859690232275,0.9368859690232275,0.9368859690232275,0.0,44.92713533186481,44.92713533186481,44.92713533186481,0.0,0.9150129395491815,0.9150129395491815,0.9150129395491815,0.0,0.9794602089427623,0.9794602089427623,0.9794602089427623,0.96,44.00523998528962,44.00523998528962,44.00523998528962,0.0,132.01571995586886,0.17667395028266836,5.7109751584168184e-05,779.3663976124346,720.3337222668207,0.145765770439811,0.1347248230378732,23.00351899363114,22.656321019900695,967.0174655904495,966.7813348890672,137.9146387085926,126.94616234097464,22178.64095258597,7,0.7334206664214937,1973-02-18
1972,22,779.3663976124346,0.40499999999999997,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.14792235672321588,664.0806833267204,664.0806833267204,,221.36022777557346,221.36022777557346,221.36022777557346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,714.9378261838632,990.5,967.0174655904495,23.48253440955034,0.3328133470283859,0.1292242049980161,990.0379624479735,0.3467536889500512,0.3467536889500512,0.3467536889500512,0.0,22.673743168573814,22.673743168573814,22.673743168573814,0.0,,0.9384241506011312,0.9384241506011312,0.9384241506011312,0.0,46.19137519521166,46.19137519521166,46.19137519521166,0.0,0.9407612056051254,0.9407612056051254,0.9407612056051254,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.26754769130743,45.26754769130743,45.26754769130743,0.0,135.8026430739223,0.1742474957734251,5.680470426930031e-05,779.3663976124346,779.3663976124346,0.1655190683036728,0.1347248230378732,22.69697270013797,22.656321019900695,967.0174655904495,967.0174655904495,137.9146387085926,132.98664889436188,22814.844036418945,7,0.7544591281884572,1973-02-25
1972,23,813.7403452425333,0.3918571428571429,7.903881442043113,0.009682292628627843,41.0,8.0,7.0,6.0,67.0,129.0,0.1586136209221502,684.7403452425333,684.7403452425333,,228.24678174751108,228.24678174751108,228.24678174751108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,740.7403452425333,990.5,967.1549613809701,23.34503861902993,0.34747666451479137,0.13574745029885918,990.0167758851863,0.36880809038949514,0.36880809038949514,0.36880809038949514,0.0,22.493006413826766,22.493006413826766,22.493006413826766,0.0,,0.9396535450730364,0.9396535450730364,0.9396535450730364,0.0,47.3054905865222,47.3054905865222,47.3054905865222,0.0,0.9634519467723461,0.9634519467723461,0.9634519467723461,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.35938077479175,46.35938077479175,46.35938077479175,0.0,139.07814232437525,0.17090926908859308,5.642541607849518e-05,834.6935677067364,779.3663976124346,0.1655190683036728,0.1545477346308282,22.69697270013797,22.36761797498741,967.2387742708268,967.0174655904495,142.74372439810162,132.98664889436188,23365.127910495044,7,0.7726563462465292,1973-03-04
1972,24,863.8024715659386,0.37300000000000005,10.103946432729831,0.01148911316994467,36.0,8.0,6.0,4.0,53.0,107.0,0.12397651306007067,756.8024715659386,756.8024715659386,,252.26749052197957,252.26749052197957,252.26749052197957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.8024715659386,990.5,967.3552098862638,23.144790113736285,0.3937555297484784,0.16840123578296926,989.9378432344685,0.4506866427196834,0.4506866427196834,0.4506866427196834,0.0,22.131946705485156,22.131946705485156,22.131946705485156,0.0,,0.94300092438139,0.94300092438139,0.94300092438139,0.0,51.62108802046477,51.62108802046477,51.62108802046477,0.0,1.0513459881968386,1.0513459881968386,1.0513459881968386,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16754209148117968,5.313302654664398e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,22.32268017074454,21.856482759767065,967.5216847709434,967.2387742708268,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1973-03-11
1972,25,935.201470739312,0.3488571428571428,6.716270163867731,0.007126913645776514,36.0,8.0,6.0,4.0,53.0,107.0,0.11446075189816875,828.201470739312,828.201470739312,,226.0723006697949,226.0723006697949,226.0723006697949,149.9845687299272,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,878.201470739312,990.5,967.6408058829572,22.85919411704278,0.4588605290203178,0.21265364641699722,989.8284858245627,0.3661493528024509,0.3661493528024509,0.3661493528024509,0.22282344035546528,21.82153058880302,21.82153058880302,21.82153058880302,15.57777478818849,,0.9374663262990579,0.9374663262990579,0.9374663262990579,0.667834566872995,45.3814463406801,45.3814463406801,45.3814463406801,29.992590230738017,0.9242657095861527,0.9242657095861527,0.9242657095861527,0.6108470515425257,0.9767989908685383,0.9767989908685383,0.9767989908685383,0.9710847051542526,43.02978739589678,43.02978739589678,43.02978739589678,29.258358824468207,158.34772101215853,0.16919940931382563,5.30702229344748e-05,952.4350838829192,905.4211927358452,0.1181770438536852,0.1123436146049753,21.856482759767065,21.77320576528005,967.7097403355316,967.5216847709434,164.77936870325397,144.60000000000002,26602.41713004264,7,0.8797095611786587,1973-03-18
1972,26,1016.7916791947953,0.32757142857142857,14.016278494126482,0.013875687574634171,36.0,8.0,6.0,4.0,53.0,107.0,0.10531662124820788,909.7916791947953,909.7916791947953,,227.44791979869882,227.44791979869882,227.44791979869882,227.44791979869882,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,959.7916791947953,990.5,967.947703034543,22.552296965457085,0.5335166781809265,0.2778333433558362,989.6886499784633,0.36632245813030134,0.36632245813030134,0.36632245813030134,0.36632245813030134,21.374624485790047,21.374624485790047,21.374624485790047,21.374624485790047,,0.9381956633685135,0.9381956633685135,0.9381956633685135,0.9381956633685135,44.72168865399995,44.72168865399995,44.72168865399995,44.72168865399995,0.9108286894908341,0.9108286894908341,0.9108286894908341,0.9108286894908341,0.9794241227896865,0.9794241227896865,0.9794241227896865,0.9794241227896865,43.80234430421469,43.80234430421469,43.80234430421469,43.80234430421469,175.20937721685877,0.17232796326980354,5.350474676052643e-05,1050.5490333418047,971.4321659369264,0.1101466512556753,0.1018515048837198,21.65030072840196,21.17830607898887,968.0588683905028,967.7857286637476,180.44194276040133,167.96321051832297,29435.175372432273,7,0.9733854289825488,1973-03-25
1972,27,1078.3169781508234,0.3092857142857143,5.558145163336868,0.0051721517974881006,40.0,10.0,8.0,5.0,62.0,125.0,0.11593219030413705,953.3169781508234,953.3169781508234,,238.32924453770582,238.32924453770582,238.32924453770582,238.32924453770582,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1011.3169781508234,990.5,968.1461390741885,22.35386092581171,0.5806630267100518,0.3126535825206587,989.6066833907691,0.40182601658928085,0.40182601658928085,0.40182601658928085,0.40182601658928085,21.05871829999169,21.05871829999169,21.05871829999169,21.05871829999169,,0.939809072122519,0.939809072122519,0.939809072122519,0.939809072122519,46.256814675270576,46.256814675270576,46.256814675270576,46.256814675270576,0.9420939852397268,0.9420939852397268,0.9420939852397268,0.9420939852397268,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33167838176517,45.33167838176517,45.33167838176517,45.33167838176517,181.3267135270607,0.16815899700064982,5.2836417064944545e-05,1089.4560494851628,1059.9978690640885,0.1179247653680352,0.114736156689451,21.16303792774593,20.99519994545017,968.1811475840964,968.0885647313444,182.9744482575992,178.60284010648212,30462.8878725462,7,1.0073706307058927,1973-04-01
1972,28,1125.9899530895298,0.2928571428571428,7.467277099944015,0.006657623552860715,40.0,10.0,8.0,5.0,62.0,125.0,0.11102234212819237,1000.9899530895298,1000.9899530895298,,250.24748827238244,250.24748827238244,250.24748827238244,250.24748827238244,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.9899530895298,990.5,968.2959684239958,22.204031576004336,0.6383782099528238,0.35309064832683085,989.5085311417204,0.44303516952899474,0.44303516952899474,0.44303516952899474,0.44303516952899474,20.769527548195647,20.769527548195647,20.769527548195647,20.769527548195647,,0.9408656432926764,0.9408656432926764,0.9408656432926764,0.9408656432926764,47.95667575344906,47.95667575344906,47.95667575344906,47.95667575344906,0.9767143737973332,0.9767143737973332,0.9767143737973332,0.9767143737973332,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.997542238380085,46.997542238380085,46.997542238380085,46.997542238380085,187.99016895352028,0.16695838728027218,5.2169466427260986e-05,1141.726989184771,1107.711819429938,0.1128452344801455,0.1094832663010392,20.886742464118356,20.66440004188254,968.345427680295,968.2385228610656,190.00587227533663,185.576641060618,31582.348384191413,7,1.0443898275195573,1973-04-08
1972,29,1166.2840434362693,0.28214285714285714,6.419301062779563,0.005473398157758743,40.0,10.0,8.0,5.0,62.0,125.0,0.10720026994230668,1041.2840434362693,1041.2840434362693,,260.3210108590673,260.3210108590673,260.3210108590673,260.3210108590673,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1099.2840434362693,990.5,968.4226069936568,22.077393006343154,0.6974274970514879,0.40366925646714996,989.3989032464813,0.4794823619913419,0.4794823619913419,0.4794823619913419,0.4794823619913419,20.49681389083316,20.49681389083316,20.49681389083316,20.49681389083316,,0.9410679029621838,0.9410679029621838,0.9410679029621838,0.9410679029621838,49.239835175168594,49.239835175168594,49.239835175168594,49.239835175168594,1.0028479669077106,1.0028479669077106,1.0028479669077106,1.0028479669077106,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.00041944823833,48.00041944823833,48.00041944823833,48.00041944823833,192.00167779295333,0.1646464729767088,5.1227532133836015e-05,1186.6620966242278,1141.726989184771,0.1094832663010392,0.1053374843231239,20.66440004188254,20.357625616315683,968.486652303676,968.345427680295,192.8,190.00587227533663,32256.281869216164,7,1.0666759877386298,1973-04-15
1972,30,1192.7979419403187,0.27557142857142863,3.067922658045453,0.0025393819145536,40.0,10.0,8.0,5.0,62.0,125.0,0.10480250011789446,1067.7979419403187,1067.7979419403187,,266.94948548507966,266.94948548507966,266.94948548507966,266.94948548507966,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1125.7979419403187,990.5,968.5059363889552,21.994063611044748,0.7362824951764707,0.43813732452241433,989.325580180301,0.5040869840206328,0.5040869840206328,0.5040869840206328,0.5040869840206328,20.31555680732523,20.31555680732523,20.31555680732523,20.31555680732523,,0.9409925921081078,0.9409925921081078,0.9409925921081078,0.9409925921081078,50.045992938935164,50.045992938935164,50.045992938935164,50.045992938935164,1.0192666586341175,1.0192666586341175,1.0192666586341175,1.0192666586341175,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.16164737618184044,5.015924546783197e-05,1208.137555230546,1186.6620966242278,0.1053374843231239,0.1034650396048209,20.357625616315683,20.21038478484909,968.5541466021532,968.486652303676,192.8,192.8,32390.400000000005,7,1.0711111111111113,1973-04-22
1972,31,1203.8444795404137,0.27285714285714285,3.067922658045453,0.002574235818866771,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11691091457690786,1063.1301938261279,1063.1301938261279,,265.78254845653197,265.78254845653197,265.78254845653197,265.78254845653197,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,1121.8444795404137,990.5,968.5406540785556,21.95934592144446,0.7304888630513403,0.43206925197396623,989.3374418849746,0.4997558059700302,0.4997558059700302,0.4997558059700302,0.4997558059700302,20.297032000449097,20.297032000449097,20.297032000449097,20.297032000449097,,0.9408751134976169,0.9408751134976169,0.9408751134976169,0.9408751134976169,49.77466190035223,49.77466190035223,49.77466190035223,49.77466190035223,1.0137405682352798,1.0137405682352798,1.0137405682352798,1.0137405682352798,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.17666349852099,48.17666349852099,48.17666349852099,48.17666349852099,192.70665399408395,0.1600813833041443,5.035979323997506e-05,1208.137555230546,1186.6620966242278,0.1238768815639937,0.1034650396048209,20.43738009202744,20.21038478484909,968.5541466021532,968.486652303676,192.8,192.1465779585874,32374.7178710061,7,1.0705925221893553,1973-04-29
1972,32,1180.472660793363,0.27871428571428575,2.0631452769549536,0.0017600323631279144,42.0,9.0,8.0,6.0,82.0,147.0,0.1245309635257817,1033.472660793363,1033.472660793363,,258.36816519834076,258.36816519834076,258.36816519834076,258.36816519834076,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1092.472660793363,990.5,968.4671997910648,22.032800208935154,0.6874457035487992,0.39351445903137183,989.41903983742,0.4722274846259271,0.4722274846259271,0.4722274846259271,0.4722274846259271,20.47961256172905,20.47961256172905,20.47961256172905,20.47961256172905,,0.9408899523960478,0.9408899523960478,0.9408899523960478,0.9408899523960478,48.82375492060809,48.82375492060809,48.82375492060809,48.82375492060809,0.9943738273036271,0.9943738273036271,0.9943738273036271,0.9943738273036271,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.847279822195915,47.847279822195915,47.847279822195915,47.847279822195915,191.38911928878366,0.1621306860316058,5.14425880467948e-05,1186.6620966242278,1172.2200796855432,0.1254030728081657,0.1238768815639937,20.535922521331194,20.43738009202744,968.486652303676,968.4412631075832,192.1465779585874,190.37917439571208,32153.37204051566,7,1.0632728849376871,1973-05-06
