WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1972,33,1140.489085138361,0.2885714285714286,7.932442843798981,0.006959035837603743,42.0,9.0,8.0,6.0,82.0,147.0,0.12891498844979496,993.4890851383609,993.4890851383609,,248.37227128459023,248.37227128459023,248.37227128459023,248.37227128459023,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1052.489085138361,990.5,968.3415371247205,22.158462875279433,0.628851462612562,0.34690787504193427,989.5242406623455,0.4364876869830773,0.4364876869830773,0.4364876869830773,0.4364876869830773,20.746215850641825,20.746215850641825,20.746215850641825,20.746215850641825,,0.9406531651319339,0.9406531651319339,0.9406531651319339,0.9406531651319339,47.5311541838514,47.5311541838514,47.5311541838514,47.5311541838514,0.9680479467179509,0.9680479467179509,0.9680479467179509,0.9680479467179509,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.58053110017437,46.58053110017437,46.58053110017437,46.58053110017437,186.32212440069748,0.163376457162949,5.20991275758117e-05,1172.2200796855432,1125.7884692412713,0.1305751515638378,0.1254030728081657,20.84076762094322,20.535922521331194,968.4412631075832,968.295335189044,190.37917439571208,184.3893640308202,31302.116899317174,7,1.0351229133372082,1973-05-13
1972,34,1065.8617872364507,0.31314285714285717,14.722756428773339,0.013843984593512356,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,185.57142857142858,0.17446743607591114,880.2903586650222,880.2903586650222,,220.07258966625554,220.07258966625554,220.07258966625554,220.07258966625554,0.0,0.0,0.0,0.0,0.0,0.0,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,946.147501522165,990.5,968.1069941884574,22.393005811542594,0.521032070250828,0.25423228693201777,989.7247356428171,0.34335749061112114,0.34335749061112114,0.34335749061112114,0.34335749061112114,21.27438396374863,21.27438396374863,21.27438396374863,21.27438396374863,,0.936535875880429,0.936535875880429,0.936535875880429,0.936535875880429,42.987597276918905,42.987597276918905,42.987597276918905,42.987597276918905,0.8755111461694278,0.8755111461694278,0.8755111461694278,0.8755111461694278,0.9769152283660173,0.9769152283660173,0.9769152283660173,0.9769152283660173,41.9987898855349,41.9987898855349,41.9987898855349,41.9987898855349,167.9951595421396,0.15756463795201298,5.302249313185529e-05,1107.711819429938,1022.729174239858,0.187732984289515,0.1327059957486511,21.53206752691865,20.94655109815433,968.2385228610656,967.971434547611,181.7921208941693,159.52051240233368,28223.18680307945,7,0.9333064419007755,1973-05-20
1972,35,921.5109548243214,0.3538571428571429,23.457358286034328,0.0253634605228412,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.18478918206766717,750.3680976814642,750.3680976814642,,250.12269922715473,250.12269922715473,250.12269922715473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,813.9395262528927,990.5,967.5860438192973,22.913956180702744,0.40010139605461703,0.1651840488407321,989.9347145551046,0.44292003013425724,0.44292003013425724,0.44292003013425724,0.0,21.90575070567314,21.90575070567314,21.90575070567314,0.0,,0.9424629652974106,0.9424629652974106,0.9424629652974106,0.0,50.63401004907435,50.63401004907435,50.63401004907435,0.0,1.0312425671909236,1.0312425671909236,1.0312425671909236,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.10085933609887,48.10085933609887,48.10085933609887,0.0,144.30257800829662,0.15686296484525547,5.3459959023051494e-05,976.7769450097452,858.5276662376176,0.2118220587292019,0.1344466498831213,22.193945363482268,21.5917304529504,967.8071077800388,967.3341106649503,144.60000000000002,142.51804605807615,24242.83310539383,7,0.8016809889349812,1973-05-27
1972,36,782.5842860657842,0.40285714285714286,18.575799429383842,0.02376583346357433,39.0,9.0,7.0,5.0,59.0,119.0,0.15245640805682253,663.5842860657842,663.5842860657842,,221.19476202192809,221.19476202192809,221.19476202192809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,718.5842860657842,990.5,967.0303371442631,23.469662855736892,0.3349267132355502,0.1298856139054568,990.035187672859,0.34740093942452227,0.34740093942452227,0.34740093942452227,0.0,22.65744958917138,22.65744958917138,22.65744958917138,0.0,,0.9381692344004168,0.9381692344004168,0.9381692344004168,0.0,46.088410752741034,46.088410752741034,46.088410752741034,0.0,0.9386641701169253,0.9386641701169253,0.9386641701169253,0.0,0.9793808256010885,0.9793808256010885,0.9793808256010885,0.96,45.03404842210995,45.03404842210995,45.03404842210995,0.0,135.10214526632984,0.17264694298402916,5.6589345386952426e-05,847.0875422650073,728.4970702319307,0.1633500049109519,0.1404813482226509,22.976960362236987,22.26910235235775,967.28835016906,966.8139882809276,144.60000000000002,125.38695137316336,22697.160404743412,7,0.7505674737018324,1973-06-03
1972,37,655.7371318160457,0.4574285714285714,18.10274686767496,0.027726614708959287,39.0,9.0,7.0,5.0,59.0,119.0,0.18200742623861357,536.7371318160457,536.7371318160457,,227.51466919501556,227.51466919501556,81.70779342601456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,591.7371318160457,990.5,966.522948527264,23.977051472735848,0.26279960565866917,0.08519689638961932,990.1520034979518,0.3738964160183089,0.3738964160183089,0.11025516683893428,0.0,23.255158554669272,23.255158554669272,9.941710537137928,0.0,,0.9386681611057123,0.9386681611057123,0.3988688741365513,0.0,48.7635247121701,48.7635247121701,17.299479928000512,0.0,0.9931471428140551,0.9931471428140551,0.35233156676172117,0.0,0.9766617281047435,0.9766617281047435,0.965233156676172,0.96,44.362003577545124,44.362003577545124,16.819146434687983,0.0,105.54315358977824,0.16065668568573302,5.454302285156122e-05,705.8654488603318,601.777842158206,0.1977473939107169,0.1685873705706005,23.48202010170407,23.091247944911167,966.7234617954412,966.3071113686328,120.77843568051182,96.4,17731.249803082745,7,0.5863508532765458,1973-06-10
1972,38,539.4035314094847,0.5237142857142858,13.822852519789762,0.025414729417555588,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,137.0,0.2562221845868817,402.40353140948474,402.40353140948474,,201.20176570474237,201.20176570474237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.428571428571429,7.857142857142857,6.714285714285714,71.42857142857143,461.2606742666276,990.5,966.0273158913426,24.472684108657372,0.19871947996077535,0.050480706281896895,990.2507998137573,0.29011388608615857,0.29011388608615857,0.0,0.0,23.933370036328537,23.933370036328537,0.0,0.0,,0.9338244645223023,0.9338244645223023,0.0,0.0,44.089102064105795,44.089102064105795,0.0,0.0,0.8979450522221138,0.8979450522221138,0.0,0.0,0.9758339289930504,0.9758339289930504,0.96,0.96,42.84913268322934,42.84913268322934,0.0,0.0,85.69826536645868,0.15843623687754196,5.917298792318734e-05,583.0034913422678,505.01787451967766,0.318800597212776,0.2041154157173612,24.19968025259379,23.611452070855883,966.22351571104,965.8725804353384,96.4,73.26805193111483,14397.308581565057,7,0.47610147425810373,1973-06-17
1972,39,479.6038609862599,0.5648571428571428,5.408675170625892,0.011210609904806714,45.0,10.0,9.0,9.0,88.0,161.0,0.335831344951471,318.6038609862599,318.6038609862599,,159.30193049312996,159.30193049312996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,382.6038609862599,990.5,965.758217374438,24.741782625561864,0.17056453635764682,0.03372077219725194,990.2957146914451,0.17974587851647042,0.17974587851647042,0.0,0.0,24.357751438490475,24.357751438490475,0.0,0.0,,0.9204374590183997,0.9204374590183997,0.0,0.0,35.02543647774256,35.02543647774256,0.0,0.0,0.7133490117666509,0.7133490117666509,0.0,0.0,0.97,0.97,0.96,0.96,33.974673383410284,33.974673383410284,0.0,0.0,67.94934676682057,0.14164989498950423,5.924302174651904e-05,494.6810831907137,467.1571483252964,0.3446377746271594,0.3254622128696396,24.434539977402206,24.264332664134805,965.8260648743582,965.7022071674638,71.11665077286287,65.32858586192839,11415.490256825855,7,0.3774963709267809,1973-06-24
1972,40,451.2752752095577,0.5942857142857143,3.874862451262743,0.00858825968098347,42.0,9.0,8.0,6.0,70.0,135.0,0.2992456772876408,316.27527520955783,316.27527520955783,,158.13763760477886,158.13763760477886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.2752752095577,990.5,965.630738738443,24.86926126155702,0.1679780510542872,0.03325505504191153,990.2987668939038,0.1770675923203582,0.1770675923203582,0.0,0.0,24.490960563140465,24.490960563140465,0.0,0.0,,0.9201011604701183,0.9201011604701183,0.0,0.0,34.94704540844138,34.94704540844138,0.0,0.0,0.7117524523104152,0.7117524523104152,0.0,0.0,0.97,0.97,0.96,0.96,33.89863404618814,33.89863404618814,0.0,0.0,67.79726809237629,0.1502156282984482,5.954534978021326e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.56019827490324,24.42118178764407,965.6815428026188,965.580149000249,70.18652843156315,65.41614127695038,11389.941039519215,7,0.3766514894020905,1973-07-01
1972,41,420.5867463201083,0.6287142857142857,4.575509273269079,0.010874002872236343,42.0,9.0,8.0,6.0,70.0,135.0,0.3210827011150245,285.5867463201083,285.5867463201083,,162.29369789245226,123.29304842765603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.5867463201083,990.5,965.4926403584404,25.007359641559542,0.1571471170415308,0.027117349264021626,990.3157355336945,0.20089838083091277,0.12558444532537072,0.0,0.0,24.622196794423097,21.14227184930635,0.0,0.0,,0.9190741555776718,0.7837716771852443,0.0,0.0,36.09594645975618,27.271606159854194,0.0,0.0,0.7351516590581706,0.5554298606894947,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.339172260772855,26.45345797505857,0.0,0.0,59.792630235831425,0.14203421784574816,5.8091300226577875e-05,430.9578316629287,408.00454625357366,0.3308786660335345,0.3132557064320611,24.720259392024523,24.35947461581722,965.5393102424832,965.436020458141,63.490648162793,48.2,10045.161879619678,7,0.3321812790879523,1973-07-08
1972,42,390.84273086946325,0.6635714285714285,3.881086270624613,0.009906185783216228,42.0,9.0,8.0,6.0,70.0,135.0,0.34551654806566645,255.8427308694633,255.8427308694633,,255.8427308694633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.84273086946325,990.5,965.3540063416727,25.145993658327306,0.14664953112658333,0.021168546173892612,990.3321819226995,0.46335877092019206,0.0,0.0,0.0,24.514816810106613,0.0,0.0,0.0,,0.9459667627215174,0.0,0.0,0.0,58.18259090603668,0.0,0.0,0.0,1.1849814848479976,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12336220456863052,5.23709475784629e-05,402.90237744418727,380.8369423592014,0.354482417497905,0.3350687599720136,24.60600042356149,24.404782084697946,965.4130606984988,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-15
1972,43,371.6188662686864,0.6877142857142857,2.926877359491503,0.007973145729423658,42.0,9.0,8.0,6.0,70.0,135.0,0.3633496659336129,236.61886626868642,236.61886626868642,,236.61886626868642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.6188662686864,990.5,965.2580943313434,25.241905668656614,0.13986483285345233,0.017323773253737216,990.3428113938927,0.39623794060800427,0.0,0.0,0.0,24.688479121941423,0.0,0.0,0.0,,0.9434087328875356,0.0,0.0,0.0,54.04712410308741,0.0,0.0,0.0,1.1007560917125745,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12972928813333434,5.661299570412783e-05,377.11676084070143,360.34880084276085,0.3746370174793716,0.3579793157404255,24.788075819813667,24.639505975906225,965.2855838042036,965.2017440042138,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-22
1972,44,350.0979844814316,0.7097142857142857,2.821927850740605,0.00810440434470307,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3526527352128287,226.52655591000303,226.52655591000303,,226.52655591000303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.95512733857447,990.5,965.1504899224071,25.349510077592868,0.1346895444157282,0.015305311182000571,990.3500051444023,0.3632343602270042,0.0,0.0,0.0,24.836280861768135,0.0,0.0,0.0,,0.9415655247166432,0.0,0.0,0.0,51.9522952087941,0.0,0.0,0.0,1.0580915521139325,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.137718319501021,5.914314488384022e-05,360.34880084276085,340.5953058875766,0.3813749894115982,0.3283657729931883,24.888736696272293,24.788075819813667,965.2017440042138,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-07-29
1972,45,336.64694963776174,0.7284285714285714,1.2833912342771896,0.0038366115820367428,39.0,7.0,5.0,4.0,60.0,115.0,0.3416425995163318,221.6469496377617,221.6469496377617,,221.6469496377617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.64694963776174,990.5,965.0832347481888,25.41676525181122,0.13175733072872112,0.0143293899275523,990.3539132793437,0.34764311627289973,0.0,0.0,0.0,24.923035414882033,0.0,0.0,0.0,,0.9406188278221287,0.0,0.0,0.0,50.95798911311871,0.0,0.0,0.0,1.0378409188007882,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14319281127554076,6.042209171471116e-05,340.5953058875766,331.6115672476363,0.3467912803962049,0.3376441131515744,24.96667603513833,24.888736696272293,965.102976529438,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1973-08-05
1972,46,322.975049043954,0.7517142857142857,2.155591881464131,0.006703350098042214,39.0,7.0,5.0,4.0,60.0,115.0,0.3561320537499547,207.97504904395402,207.97504904395402,,207.97504904395402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.975049043954,990.5,965.0148752452197,25.48512475478024,0.126932092813475,0.011595009808790729,990.3614728973778,0.30617350924581505,0.0,0.0,0.0,25.040424142912155,0.0,0.0,0.0,,0.937238622416562,0.0,0.0,0.0,47.867251781906205,0.0,0.0,0.0,0.9748931116477841,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.89642961488433,0.0,0.0,0.0,46.89642961488433,0.14518752549552658,6.263717645777658e-05,329.2057950036568,316.52242407738737,0.3633233895993522,0.3493255639643967,25.09507450067802,24.98738136458708,965.0460289750184,964.9826121203868,48.2,45.47168570415618,7878.600175300568,7,0.2605357200826907,1973-08-12
1972,47,303.625308665996,0.7789999999999999,3.1141653328573886,0.0102572506005721,39.0,7.0,5.0,4.0,60.0,115.0,0.37887655911558804,188.62530866599602,188.62530866599602,,188.62530866599602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.62530866599602,990.5,964.9189974750983,25.581002524901578,0.12010296251891531,0.008862530866599558,990.3710345066145,0.25193859991090645,0.0,0.0,0.0,25.20009843160515,0.0,0.0,0.0,,0.9317739200043246,0.0,0.0,0.0,43.436147627957375,0.0,0.0,0.0,0.8846465912007611,0.0,0.0,0.0,0.977992496873466,0.96,0.96,0.96,42.48260259651187,0.0,0.0,0.0,42.48260259651187,0.13988572716151246,6.255806575408616e-05,311.8155700798613,294.72326674738565,0.3901965435886989,0.3688077537967284,25.26766532306837,25.134163429925344,964.9590778503992,964.8788930669896,44.414652634125645,40.30238907937253,7137.077236213993,7,0.23601445886951036,1973-08-19
1972,48,280.5617956713331,0.8161428571428572,2.9941184700734635,0.010632184150425415,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39758417118746914,168.99036709990452,168.99036709990452,,168.99036709990452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.99036709990452,990.5,964.8222471826855,25.67775281731466,0.11282007905949985,0.006899036709990415,990.3802808842305,0.20254594870822726,0.0,0.0,0.0,25.352303496370556,0.0,0.0,0.0,,0.9248967979684025,0.0,0.0,0.0,38.86468641116951,0.0,0.0,0.0,0.7915414747692363,0.0,0.0,0.0,0.9712756328455384,0.96,0.96,0.96,37.751795839168416,0.0,0.0,0.0,37.751795839168416,0.1345791391712092,6.204259006075877e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,25.4,25.29687687274645,964.8620877790132,964.7950577498276,41.2351970276634,35.332797416915895,6342.3017009802925,7,0.20973219910649116,1973-08-26
1972,49,270.0347279908062,0.8378571428571429,1.3798928941854132,0.005164786074342072,34.0,6.0,4.0,3.0,44.0,91.0,0.3370597152136455,179.0347279908062,179.0347279908062,,179.0347279908062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,223.0347279908062,990.5,964.7801389119633,25.719861088036755,0.11424750535363652,0.00790347279908057,990.3778490218473,0.22690095635316276,0.0,0.0,0.0,25.369089531170903,0.0,0.0,0.0,,0.9286324021412172,0.0,0.0,0.0,41.36463100848514,0.0,0.0,0.0,0.8424568433500028,0.0,0.0,0.0,0.9742456843350003,0.96,0.96,0.96,40.30094057169053,0.0,0.0,0.0,40.30094057169053,0.1492236533459145,6.252493582122578e-05,273.7644374568714,264.1051871975735,0.344559684592352,0.3324025605565955,25.4,25.34476967995808,964.7950577498276,964.7564207487904,41.2351970276634,38.805626093916885,6770.558016044009,7,0.2238941142871696,1973-09-02
1972,50,255.32029014770902,0.867,2.043715310248903,0.008043459487441758,34.0,6.0,4.0,3.0,44.0,91.0,0.35648670630842677,164.32029014770902,164.32029014770902,,164.32029014770902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.32029014770902,990.5,964.72116640632,25.778833593680083,0.10905415687478846,0.006432029014770857,990.3845138141104,0.19115147089322368,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9232033332726833,0.0,0.0,0.0,37.78986478998899,0.0,0.0,0.0,0.7696510140527287,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.65616884628931,0.0,0.0,0.0,36.65616884628931,0.1435503363103619,6.196393839114939e-05,258.7976520087449,249.7991800258312,0.3642926289453387,0.3516260649726647,25.4,25.4,964.735190608035,964.698795080155,37.48426501084715,35.3410546902694,6158.236366176606,7,0.2036453824793851,1973-09-09
1972,51,239.5121303779284,0.8908571428571428,2.623681981951482,0.011041013716093742,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41352985220613075,140.7978446636427,140.7978446636427,,140.7978446636427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,186.5121303779284,990.5,964.6370727822676,25.86292721773238,0.10135726888242472,0.004079784466364214,990.3945629466513,0.14251627772762857,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9121584502320957,0.0,0.0,0.0,32.03467191675872,0.0,0.0,0.0,0.6524373099136194,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.073631759255953,0.0,0.0,0.0,31.073631759255953,0.12940289598338947,6.12226234201144e-05,246.1954239432886,231.4334061521708,0.5098658917132011,0.369625066715139,25.4,25.4,964.6771725436598,964.588600436913,34.48577402614377,24.58255826707397,5220.370135555,7,0.17263128755142196,1973-09-16
1972,52,230.54698299738942,0.9068571428571428,0.29547438492713657,0.0012882273879546143,40.0,6.0,4.0,3.0,65.0,118.0,0.5118363613308675,112.5469829973894,112.5469829973894,,112.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,162.54698299738942,990.5,964.5832818979843,25.916718102015693,0.09289919381826915,0.001254698299738857,990.405846107882,0.089675172795823,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8961526358467115,0.0,0.0,0.0,25.124188425693507,0.0,0.0,0.0,0.5116942652890734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.3704627729227,0.0,0.0,0.0,24.3704627729227,0.10570450637857987,6.01483386328614e-05,231.4334061521708,229.3650854576809,0.514463654154423,0.5098658917132011,25.4,25.4,964.588600436913,964.576190512746,24.58255826707397,24.087668780721,4094.2377458510127,7,0.13539145984957052,1973-09-23
1972,53,229.3650854576809,0.908,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.514463654154423,111.36508545768088,111.36508545768088,,111.36508545768088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.3650854576809,990.5,964.576190512746,25.923809487253948,0.0924820639775775,0.001136508545768,990.4063814274766,0.0877841367322894,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951618511391739,0.0,0.0,0.0,24.832648227547423,0.0,0.0,0.0,0.5057565830457723,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.087668780721,0.0,0.0,0.0,24.087668780721,0.1050188991609418,6.008183874018974e-05,229.3650854576809,229.3650854576809,0.514463654154423,0.514463654154423,25.4,25.4,964.576190512746,964.576190512746,24.087668780721,24.087668780721,578.104050737304,1,0.13382038211511665,1973-09-30
1973,1,219.53050568230188,0.926,2.8700811057496236,0.013237772748551058,37.0,5.0,3.0,2.0,50.0,97.0,0.4421071519253871,122.53050568230188,122.53050568230188,,122.53050568230188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.53050568230188,990.5,964.5171830340938,25.982816965906164,0.09465804004122792,0.002253050568230143,990.4030889093905,0.10648862492862886,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9042109249959517,0.0,0.0,0.0,27.60385017644603,0.0,0.0,0.0,0.5621965412718132,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.775734671152644,0.0,0.0,0.0,26.775734671152644,0.12189963396618518,6.068919817526743e-05,224.67104686473823,209.2745177174335,0.4635060257597692,0.431742324405504,25.4,25.4,964.5480262811884,964.4556471063046,28.00436006784665,24.30505621083159,4498.323424753645,7,0.1487540815064036,1973-10-01
1973,2,231.49888716615928,0.9041428571428572,4.857881213836159,0.021083911008801103,37.0,5.0,3.0,2.0,50.0,97.0,0.4201680013073168,134.49888716615928,134.49888716615928,,134.49888716615928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.49888716615928,990.5,964.588993322997,25.911006677002984,0.09888206868497075,0.0034498887166158716,990.3976680425984,0.12908250711580013,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9100472792403032,0.0,0.0,0.0,30.509373517699373,0.0,0.0,0.0,0.6213721694032459,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.59409231216839,0.0,0.0,0.0,29.59409231216839,0.1275352434828215,6.108092498321115e-05,243.27968621428656,214.75310038088367,0.4516814883136117,0.398718041400958,25.4,25.4,964.6596781172858,964.4885186022854,32.38042799496362,25.621725870548147,4971.80750844429,7,0.16441162395649106,1973-10-08
1973,3,236.407480062147,0.8952857142857144,2.1686791337074363,0.009209088977159056,37.0,5.0,3.0,2.0,50.0,97.0,0.41040252992114123,139.407480062147,139.407480062147,,139.407480062147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.407480062147,990.5,964.618444880373,25.881555119627087,0.10061446976368724,0.003940748006214671,990.3954447822301,0.13766829063510586,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9130850613543277,0.0,0.0,0.0,31.709500710965067,0.0,0.0,0.0,0.6458146784310604,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.758215689636113,0.0,0.0,0.0,30.758215689636113,0.13008253588833255,6.12848160838768e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.4,25.4,964.6596781172858,964.588600436913,32.38042799496362,29.586822739401143,5167.380235858867,7,0.17087897605353397,1973-10-15
1973,4,235.4387038612649,0.8968571428571429,3.5289442985461017,0.014845154779282572,37.0,5.0,3.0,2.0,50.0,97.0,0.4120968316660738,138.43870386126494,138.43870386126494,,138.43870386126494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.4387038612649,990.5,964.6126322231676,25.887367776832384,0.10027255733154916,0.0038438703861264573,990.3958835722824,0.13576353510967384,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9126477557772494,0.0,0.0,0.0,31.47415218628296,0.0,0.0,0.0,0.6410214294558647,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.52992762069447,0.0,0.0,0.0,30.52992762069447,0.129646748738028,6.125546482954356e-05,243.27968621428656,231.4334061521708,0.4191270465778009,0.398718041400958,25.4,25.4,964.6596781172858,964.588600436913,32.38042799496362,29.586822739401143,5129.027840276671,7,0.16961070900385816,1973-10-22
1973,5,252.7030262664985,0.8704285714285714,3.412923974137917,0.013556405656560714,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.37492431339932575,157.98874055221282,157.98874055221282,,157.98874055221282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,202.41731198078423,990.5,964.7085806844697,25.79141931553043,0.1069707581583171,0.005798874055221242,990.3872303677864,0.1767935985186932,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.920738862651627,0.0,0.0,0.0,36.23798051351461,0.0,0.0,0.0,0.738044409643882,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.15084109810916,0.0,0.0,0.0,35.15084109810916,0.13906776360644943,6.179852704542927e-05,256.6827889882703,246.1954239432886,0.3939959502348186,0.3623149038023341,25.4,25.4,964.7267311559532,964.6771725436598,36.50403025105244,33.067279074226064,5905.34130448234,7,0.19528245054505092,1973-10-29
1973,6,250.267730437245,0.8741428571428571,1.4981950064259593,0.005892026301540472,36.0,5.0,3.0,2.0,47.0,93.0,0.37165127144443144,157.267730437245,157.267730437245,,157.267730437245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.267730437245,990.5,964.6996970143412,25.800302985658846,0.10656501380178043,0.005726773043724472,990.3877082131546,0.17509191838246443,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9204547125653182,0.0,0.0,0.0,36.059890085666716,0.0,0.0,0.0,0.7344173133537009,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.97809338309671,0.0,0.0,0.0,34.97809338309671,0.1397497251699941,6.177945534387955e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.4,25.4,964.7267311559532,964.6771725436598,36.50403025105244,34.01218057619933,5876.319688360247,7,0.19432274101720393,1973-11-05
1973,7,270.15176539224103,0.8395714285714285,7.482160749268213,0.026854782067106484,36.0,5.0,3.0,2.0,47.0,93.0,0.3447743628716403,177.15176539224103,177.15176539224103,,177.15176539224103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.15176539224103,990.5,964.780607061569,25.71939293843101,0.11358291034253756,0.007739794635615272,990.3786772950218,0.22290296673224402,0.0,0.0,0.0,25.362338392861098,0.0,0.0,0.0,,0.9277575213001793,0.0,0.0,0.0,40.88233014127743,0.0,0.0,0.0,0.8326340150973001,0.0,0.0,0.0,0.9728771308592027,0.96,0.96,0.96,39.7817048753525,0.0,0.0,0.0,39.7817048753525,0.147112076513523,6.236134687411711e-05,294.72326674738565,258.7976520087449,0.3593541103566793,0.3155502482934695,25.4,25.200578609083163,964.8788930669896,964.735190608035,45.71196351994799,37.00816894648494,6683.326419059222,7,0.22100947152973616,1973-11-12
1973,8,302.72796006809125,0.7798571428571428,3.2439692275345027,0.010801797425360814,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3376800480488654,200.44224578237694,200.44224578237694,,200.44224578237694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,248.72796006809125,990.5,964.9151109209652,25.584889079034806,0.12331557717923848,0.0101766386333412,990.3665077841875,0.2843312247479827,0.0,0.0,0.0,25.16706563847424,0.0,0.0,0.0,,0.935237723857797,0.0,0.0,0.0,46.26838241195292,0.0,0.0,0.0,0.9423295806915055,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.34301476371386,0.0,0.0,0.0,45.34301476371386,0.14982933876955687,6.283717007841729e-05,309.0284073518941,290.5219447532691,0.3506394964686599,0.3108494366273922,25.231326230407547,25.12775769828893,964.9451420367594,964.8620877790132,46.72210485856053,44.38008057057389,7617.6264803039285,7,0.2519056375761881,1973-11-19
1973,9,321.40006902164134,0.7539999999999999,3.569847448531667,0.011002228687969328,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.3282069028382501,215.9714975930699,215.9714975930699,,215.9714975930699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,265.11435473592707,990.5,965.0070003451082,25.492999654891815,0.1290988442753465,0.013194299518613927,990.3577068562062,0.33035319070642294,0.0,0.0,0.0,25.020353320391457,0.0,0.0,0.0,,0.9392317710762361,0.0,0.0,0.0,49.77288373883534,0.0,0.0,0.0,1.0137043531331025,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.868830907473445,0.0,0.0,0.0,47.868830907473445,0.14896993933017622,6.161759844336432e-05,331.6115672476363,311.8155700798613,0.3399445382822018,0.3136199405322201,25.10424424489157,24.92745989853583,965.0580578362382,964.9590778503992,48.2,46.51727165971491,8041.963592455539,7,0.26593794948596355,1973-11-26
1973,10,376.826797769334,0.679,11.256964464273835,0.029830216767168242,38.0,5.0,4.0,3.0,54.0,104.0,0.27676557503914745,272.826797769334,272.826797769334,,229.76201750520823,43.06478026412578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.826797769334,990.5,965.2833549228682,25.216645077131766,0.14840856297532798,0.02456535955386676,990.3270260774708,0.3916637523176773,0.045940483213687745,0.0,0.0,24.652007402284877,7.06453292489681,0.0,0.0,,0.9381156378688092,0.2620990350740544,0.0,0.0,52.241388995034264,9.57955677234617,0.0,0.0,1.0639794092675003,0.19510298925348613,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.72074149774721,9.292170069175784,0.0,0.0,53.012911566922995,0.1401386962086711,5.377116200436131e-05,408.00454625357366,353.9823107128336,0.293799991843009,0.2548991204999081,24.74148890938532,24.513651246843324,965.436020458141,965.169911553564,65.58970599520457,48.2,8906.169143243063,7,0.2945161753717944,1973-12-03
1973,11,431.72360241214443,0.6145714285714285,5.7541400555946245,0.01318510748047797,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.26881735958324265,315.72360241214443,315.72360241214443,,157.86180120607222,157.86180120607222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,368.72360241214443,990.5,965.5427562108546,24.957243789145373,0.16566576244646308,0.03314472048242888,990.3011895170712,0.17668426848896468,0.17668426848896468,0.0,0.0,24.581749037727473,24.581749037727473,0.0,0.0,,0.920079344114639,0.920079344114639,0.0,0.0,35.01327326647868,35.01327326647868,0.0,0.0,0.7131012885229872,0.7131012885229872,0.0,0.0,0.97,0.97,0.96,0.96,33.962875068484315,33.962875068484315,0.0,0.0,67.92575013696863,0.157315291428288,5.9764206391440944e-05,445.541354005931,408.00454625357366,0.2892124636441265,0.2548991204999081,24.730232263930287,24.49959353438716,965.6049360930268,965.436020458141,70.41169849284893,62.42960880444308,11411.526023010729,7,0.3773652785387146,1973-12-10
1973,12,570.5932366473843,0.5015714285714286,22.711237255582862,0.041569189260367935,42.0,7.0,5.0,3.0,61.0,118.0,0.20730966601013037,452.59323664738434,452.59323664738434,,226.29661832369217,226.29661832369217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.59323664738434,990.5,966.1675425761877,24.332457423812393,0.21705474889451867,0.060518647329476816,990.222426603776,0.36362812955024637,0.36362812955024637,0.0,0.0,23.691255898038122,23.691255898038122,0.0,0.0,,0.9403811482841888,0.9403811482841888,0.0,0.0,49.42804147810326,49.42804147810326,0.0,0.0,1.0066810891670726,1.0066810891670726,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.071709550685505,47.071709550685505,0.0,0.0,94.143419101371,0.16510686919351536,5.7878130772057256e-05,601.777842158206,523.0192327708844,0.2256131182305708,0.1960856511047445,24.00769821112756,23.48010010170412,966.3071113686328,965.953586547469,96.4,87.3791829531234,15816.094409030327,7,0.5230189950076166,1973-12-17
1973,13,730.0621385180251,0.4268571428571429,36.6785462970588,0.048022791089529206,42.0,7.0,5.0,3.0,61.0,118.0,0.1636843388086379,612.0621385180251,612.0621385180251,,215.70630960155742,215.70630960155742,180.64951931491035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,666.0621385180251,990.5,966.820248554072,23.67975144592794,0.3056455452986575,0.1131410035547965,990.0812134511465,0.33372812801344276,0.33372812801344276,0.27287221915303517,0.0,22.927236769061047,22.927236769061047,19.57944441501445,0.0,,0.9365011925098129,0.9365011925098129,0.8016325001074972,0.0,45.39254586710654,45.39254586710654,37.786190876131634,0.0,0.9244917691875058,0.9244917691875058,0.7695761889232512,0.0,0.9763033864831056,0.9763033864831056,0.9734462436259628,0.96,43.474060238853816,43.474060238853816,36.58834595313952,0.0,123.53646643084714,0.1689653737818669,5.612805885840917e-05,858.5276662376176,608.7950640130589,0.1938254873851422,0.1374446096968769,23.434546478326173,22.19227869681561,967.3341106649503,966.3351802560522,144.60000000000002,96.4,20754.126360382324,7,0.6863137023935953,1973-12-24
1973,14,932.5522782678278,0.35057142857142853,12.639323134661351,0.013492148410725487,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.14572560767886203,796.5522782678278,796.5522782678278,,265.5174260892759,265.5174260892759,265.5174260892759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,854.837992553542,990.5,967.6302091130713,22.869790886928723,0.4374826290815138,0.18957817995892717,989.8729391909595,0.49901607068024745,0.49901607068024745,0.49901607068024745,0.0,21.74371400720805,21.74371400720805,21.74371400720805,0.0,,0.943367283158528,0.943367283158528,0.943367283158528,0.0,53.402085481473435,53.402085481473435,53.402085481473435,0.0,1.087618848909846,1.087618848909846,1.087618848909846,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15521083208013492,5.046273928031539e-05,947.0029281802472,863.4849952911484,0.1476957252465426,0.1366555303722596,22.159651142081664,21.653888544784053,967.6880117127208,967.3539399811646,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1973-12-31
1973,15,921.2501325371496,0.35514285714285715,21.762121329604888,0.02413924668643664,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15669638740537747,777.535846822864,777.535846822864,,239.3588021329326,239.3588021329326,239.3588021329326,59.459440424066166,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,838.6787039657211,990.5,967.5850005301485,22.91499946985141,0.4239216263110818,0.18239959921915302,989.8936787744698,0.40922705364694917,0.40922705364694917,0.40922705364694917,0.08755361198961166,21.899451190674192,21.899451190674192,21.899451190674192,6.205977476191582,,0.9400593513036234,0.9400593513036234,0.9400593513036234,0.2669861257709606,48.33635400160303,48.33635400160303,48.33635400160303,11.83571487328559,0.9844471283422205,0.9844471283422205,0.9844471283422205,0.24105325607506292,0.9783910398932205,0.9783910398932205,0.9783910398932205,0.9641053256075063,45.74533004989204,45.74533004989204,45.74533004989204,11.532349400087714,148.76833954976382,0.16156423083959584,5.324385675386108e-05,971.4321659369264,843.5265543863715,0.1778248701478265,0.1430877058368119,22.352764014810024,21.61590758272367,967.7857286637476,967.2741062175454,161.452891601228,140.0725936458907,24993.081044360322,7,0.8264907752764656,1974-01-07
1973,16,837.4541409400723,0.383,24.20410165299308,0.028170658607236915,49.0,8.0,7.0,5.0,81.0,150.0,0.17928108887385016,687.4541409400723,687.4541409400723,,229.1513803133574,229.1513803133574,229.1513803133574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,751.4541409400723,990.5,967.2498165637602,23.250183436239713,0.35473439015432706,0.13767594673724395,990.0075896631084,0.3720125669591362,0.3720125669591362,0.3720125669591362,0.0,22.385760532388957,22.385760532388957,22.385760532388957,0.0,,0.9396864842613223,0.9396864842613223,0.9396864842613223,0.0,47.26264207523382,47.26264207523382,47.26264207523382,0.0,0.962579268334701,0.962579268334701,0.962579268334701,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.14805672449034,46.14805672449034,46.14805672449034,0.0,138.444170173471,0.16534831126507799,5.5967893968054525e-05,891.8619896951615,819.2739407352476,0.1830889431993702,0.1681874569531436,22.496781749842143,22.046346470612782,967.4674479587808,967.177095762941,144.60000000000002,135.83107313571003,23258.62058914313,7,0.7691342787415056,1974-01-14
1973,17,879.4964182829536,0.3677142857142857,17.407159325579105,0.019537399685866628,46.0,7.0,6.0,4.0,76.0,139.0,0.15826746937186859,740.4964182829536,740.4964182829536,,246.83213942765124,246.83213942765124,246.83213942765124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,799.4964182829536,990.5,967.4179856731317,23.08201432686821,0.38853186071594653,0.16033924011351827,989.9511288991706,0.43184752796820064,0.43184752796820064,0.43184752796820064,0.0,22.101295698070576,22.101295698070576,22.101295698070576,0.0,,0.9421364509239832,0.9421364509239832,0.9421364509239832,0.0,50.38393055036338,50.38393055036338,50.38393055036338,0.0,1.026149298378073,1.026149298378073,1.026149298378073,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.03609933859981,48.03609933859981,48.03609933859981,0.0,144.10829801579945,0.1640632509131347,5.415725706963381e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,22.311098495346503,21.69489375800752,967.6644962240572,967.28835016906,144.60000000000002,142.879043055298,24210.19406665431,7,0.8006016556433303,1974-01-21
1973,18,1047.3437604443627,0.3164285714285714,25.074773777872338,0.023734880862194545,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.1422229588115341,898.4866175872199,898.4866175872199,,243.98994398532048,243.98994398532048,243.98994398532048,166.51678563125841,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,959.629474730077,990.5,968.0371542257354,22.46284577426445,0.5333682588921203,0.26878929406977586,989.6978424470382,0.4232685904308281,0.4232685904308281,0.4232685904308281,0.2746717341486447,21.237419630871777,21.237419630871777,21.237419630871777,15.061519817250172,,0.9402003869635639,0.9402003869635639,0.9402003869635639,0.670669522459299,47.82281759685185,47.82281759685185,47.82281759685185,32.33003338208989,0.9739881384287544,0.9739881384287544,0.9739881384287544,0.6584528183725027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9742857142857143,45.45486128587665,45.45486128587665,45.45486128587665,31.683432714448085,168.04801657207807,0.16016581206542296,5.186269526199001e-05,1096.498822347363,947.0029281802472,0.149112985213327,0.1267671220133474,21.653888544784053,20.99001543371213,968.2032820130916,967.6880117127208,181.54947483191583,144.60000000000002,28232.066784109113,7,0.9336000920671003,1974-01-28
1973,19,1340.120774446647,0.25357142857142856,48.64263346049844,0.03754474859701877,49.0,8.0,7.0,5.0,93.0,162.0,0.12164436002273356,1178.120774446647,1080.6831530758873,,270.1707882689718,270.1707882689718,270.1707882689718,270.1707882689718,97.43762137075971,28.644186432323874,4.811734388679492,4.2102675900945545,3.0073339929246825,56.7640989667371,77.64418643232388,12.811734388679493,11.210267590094556,8.007333992924682,149.7640989667371,1182.3493414869852,990.5,968.9726504704724,21.527349529527555,0.8212915776909157,0.4548880989986534,989.2238203233104,0.5167665304824823,0.5167665304824823,0.5167665304824823,0.5167665304824823,19.734403322355494,19.734403322355494,19.734403322355494,19.734403322355494,,0.9391352250189791,0.9391352250189791,0.9391352250189791,0.9391352250189791,49.07207326570049,49.07207326570049,49.07207326570049,49.07207326570049,0.9994312274073419,0.9994312274073419,0.9994312274073419,0.9994312274073419,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.88659089548021,47.88659089548021,47.88659089548021,47.88659089548021,191.54636358192084,0.1437914025925319,4.9272681831992e-05,1436.9972565708524,1172.2200796855432,0.1381993047273663,0.1127350795272812,20.58355760085332,19.30829953685656,969.2810680596904,968.4412631075832,192.8,187.99026647170365,32179.789081762705,7,1.0641464643440048,1974-02-04
1973,20,1613.4388428938034,0.217,60.47395203253479,0.03591406973461604,49.0,8.0,7.0,5.0,93.0,162.0,0.10102151170088657,1451.4388428938034,1100.0,,275.0,275.0,275.0,275.0,351.4388428938034,51.0,9.874344683628037,13.769938379019283,10.846877867092697,265.94768196406346,100.0,17.874344683628035,20.769938379019283,15.846877867092699,358.94768196406346,1238.6442830626474,990.5,969.8511101078108,20.64888989218925,0.9150066494767238,0.48,989.1049933505232,0.5349,0.5349,0.5349,0.5349,18.718983242712504,18.718983242712504,18.718983242712504,18.718983242712504,,0.9361578822102691,0.9361578822102691,0.9361578822102691,0.9361578822102691,47.26257292813619,47.26257292813619,47.26257292813619,47.26257292813619,0.9625778600435068,0.9625778600435068,0.9625778600435068,0.9625778600435068,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.31732146957346,46.31732146957346,46.31732146957346,46.31732146957346,185.26928587829383,0.11574482054034585,4.678517320158935e-05,1860.314920798596,1446.688358904274,0.1119798877228121,0.0870820301384545,19.2746654517266,17.910100843363118,970.6487097441186,969.3123777749216,191.12316418849025,176.7463462565267,31125.240027553366,7,1.0292738104349657,1974-02-11
1973,21,2164.5523610180185,0.1582857142857143,80.43581005013243,0.036865284584998124,49.0,8.0,7.0,5.0,93.0,162.0,0.0752910703024732,2002.5523610180185,1100.0,,275.0,275.0,275.0,275.0,902.5523610180186,51.0,9.999999999999998,18.0,27.85655435240798,795.6958066656106,100.0,18.0,25.0,32.856554352407976,888.6958066656106,1243.0,990.5,971.4833118598427,19.016688140157335,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.075498727639058,17.075498727639058,17.075498727639058,17.075498727639058,,0.9291938141403836,0.9291938141403836,0.9291938141403836,0.9291938141403836,42.793333794097066,42.793333794097066,42.793333794097066,42.793333794097066,0.8715546597575777,0.8715546597575777,0.8715546597575777,0.8715546597575777,0.9769479566628734,0.9769479566628734,0.9769479566628734,0.9769479566628734,41.80917921315366,41.80917921315366,41.80917921315366,41.80917921315366,167.23671685261465,0.07790232519464071,4.2231494154700675e-05,2423.365591149523,1881.0436962338129,0.0861224012628484,0.0668491789235793,17.843130953495567,16.436893643327714,972.121916944154,970.7156796339862,176.02058127286315,159.8578989455486,28095.768431239267,7,0.9290928714034149,1974-02-18
1973,22,2684.948514604713,0.11014285714285714,56.6374300742819,0.021380665599454625,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0722672994939605,2489.948514604713,1100.0,,275.0,275.0,275.0,275.0,1389.9485146047134,46.714285714285715,8.714285714285715,15.857142857142858,52.412643390910425,1266.2501569280885,100.0,18.0,25.0,60.841214819481856,1381.1072997852314,1243.0,990.5,972.75332400077,17.746675999229996,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.80548658671172,15.80548658671172,15.80548658671172,15.80548658671172,,0.9214667900870619,0.9214667900870619,0.9214667900870619,0.9214667900870619,39.2806138390958,39.2806138390958,39.2806138390958,39.2806138390958,0.8000125018145784,0.8000125018145784,0.8000125018145784,0.8000125018145784,0.9706830830824412,0.9706830830824412,0.9706830830824412,0.9706830830824412,38.129706199232544,38.129706199232544,38.129706199232544,38.129706199232544,152.51882479693018,0.05695200828372221,3.8514854746699544e-05,2819.8276016694963,2496.800686844093,0.0869339028435561,0.0598931357217965,16.259636515789104,15.47991637655536,973.0788942109264,972.2991740716926,157.82413910667714,148.74428390632835,25623.16256588427,7,0.84732680442739,1974-02-25
1973,23,2825.392657660674,0.09914285714285716,11.226879117369792,0.004001399756943829,59.0,11.0,12.0,13.0,144.0,239.0,0.0845950544507172,2586.392657660674,1100.0,,275.0,275.0,275.0,275.0,1486.3926576606739,41.0,7.0,13.0,67.0,1358.3926576606739,100.0,18.0,25.0,80.0,1502.3926576606739,1243.0,990.5,973.0923271046983,17.40767289530184,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.466483482783564,15.466483482783564,15.466483482783564,15.466483482783564,,0.918123049091645,0.918123049091645,0.918123049091645,0.918123049091645,38.29700055295478,38.29700055295478,38.29700055295478,38.29700055295478,0.7799796446630302,0.7799796446630302,0.7799796446630302,0.7799796446630302,0.97,0.97,0.97,0.97,37.148090536366134,37.148090536366134,37.148090536366134,37.148090536366134,148.59236214546453,0.05259652224725043,3.752332377410721e-05,2840.311133494523,2782.206511497961,0.0859030409900523,0.084145711074248,15.570725904555609,15.430473368701875,973.1283372187798,972.988084682926,149.7744366282425,148.18417008964178,24963.516840438046,7,0.8255131230303586,1974-03-04
1973,24,2713.465626757371,0.108,21.474882796567986,0.007978725196507786,59.0,11.0,12.0,13.0,144.0,239.0,0.08810174345278,2474.465626757371,1100.0,,275.0,275.0,275.0,275.0,1374.4656267573712,41.0,7.000000000000001,13.0,67.0,1246.4656267573712,100.0,18.0,25.0,80.0,1390.4656267573712,1243.0,990.5,972.8221584094143,17.677841590585654,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.736652178067377,15.736652178067377,15.736652178067377,15.736652178067377,,0.9210003456964175,0.9210003456964175,0.9210003456964175,0.9210003456964175,39.08831905430119,39.08831905430119,39.08831905430119,39.08831905430119,0.796096111085564,0.796096111085564,0.796096111085564,0.796096111085564,0.9701244822241557,0.9701244822241557,0.9701244822241557,0.9701244822241557,37.9206032597015,37.9206032597015,37.9206032597015,37.9206032597015,151.682413038806,0.05592140234336492,3.830363965626414e-05,2769.1490746977324,2631.882331921985,0.0908095309205808,0.086308101713913,15.93357737249766,15.602243855452675,972.956566732029,972.625233214984,154.0341542869705,150.1324092080378,25482.645390519407,7,0.8426800724378111,1974-03-11
1973,25,2500.270937682631,0.124,40.278833781004586,0.016112413536585487,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.0826167505117709,2293.270937682631,1100.0,,275.0,275.0,275.0,275.0,1193.270937682631,46.714285714285715,8.142857142857144,14.714285714285719,61.05598006446308,1062.6435290467393,100.0,18.0,25.0,71.7702657787488,1185.5006719038822,1243.0,990.5,972.3075505392338,18.192449460766074,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.251260048247794,16.251260048247794,16.251260048247794,16.251260048247794,,0.9250317682442916,0.9250317682442916,0.9250317682442916,0.9250317682442916,40.543269482584094,40.543269482584094,40.543269482584094,40.543269482584094,0.8257285027002871,0.8257285027002871,0.8257285027002871,0.8257285027002871,0.9725728502700287,0.9725728502700287,0.9725728502700287,0.9725728502700287,39.43164952727354,39.43164952727354,39.43164952727354,39.43164952727354,157.72659810909417,0.06314334606262684,3.982994901744803e-05,2616.898726339248,2423.365591149523,0.0957224984995063,0.0732937959222161,16.436893643327714,15.969744696317996,972.5890658911636,972.121916944154,159.8578989455486,154.48276387888953,26498.068482327824,7,0.8762588783838566,1974-03-18
