WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1973,26,2340.9696732277475,0.1385714285714286,26.631133154181363,0.011256074545690215,49.0,9.0,9.0,9.0,107.0,183.0,0.07818075280879382,2157.9696732277475,1100.0,,275.0,275.0,275.0,275.0,1057.9696732277475,51.0,9.0,16.0,52.03129540464332,929.9383778231042,100.0,18.0,25.0,61.03129540464332,1036.9383778231042,1243.0,990.5,971.9230302457223,18.576969754277815,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.635780341759535,16.635780341759535,16.635780341759535,16.635780341759535,,0.9269711861019625,0.9269711861019625,0.9269711861019625,0.9269711861019625,41.58926714957376,41.58926714957376,41.58926714957376,41.58926714957376,0.8470319175065938,0.8470319175065938,0.8470319175065938,0.8470319175065938,0.9747031917506594,0.9747031917506594,0.9747031917506594,0.9747031917506594,40.53724120236131,40.53724120236131,40.53724120236131,40.53724120236131,162.14896480944523,0.06927568775915541,4.094670828521344e-05,2384.832211470341,2310.3827547648234,0.0792076549318893,0.0767349581743419,16.7096108346011,16.52990524944982,972.028905338032,971.8491997528806,163.00128255236567,160.92800717972517,27241.0260879868,7,0.9008275822746957,1974-03-25
1973,27,2274.419625894932,0.1462857142857143,7.039238163409599,0.003087696140081,54.0,13.0,14.0,19.0,117.0,217.0,0.09541346992895372,2057.419625894932,1100.0,,275.0,275.0,275.0,275.0,957.4196258949321,46.000000000000014,5.000000000000006,10.999999999999998,61.0,834.4196258949321,100.0,18.0,25.0,80.0,951.4196258949321,1243.0,990.5,971.762392200436,18.73760779956397,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.796418387045694,16.796418387045694,16.796418387045694,16.796418387045694,,0.9277711635674875,0.9277711635674875,0.9277711635674875,0.9277711635674875,42.027073180516894,42.027073180516894,42.027073180516894,42.027073180516894,0.8559485372814031,0.8559485372814031,0.8559485372814031,0.8559485372814031,0.9755948537281404,0.9755948537281404,0.9755948537281404,0.9755948537281404,41.001418026715235,41.001418026715235,41.001418026715235,41.001418026715235,164.00567210686094,0.07211353535670495,4.141557376435883e-05,2301.531632213161,2261.108087620956,0.0959706442995913,0.0942850391290655,16.828549686327726,16.730975613174103,971.8278349743076,971.730260901154,164.37765935838596,163.24827365975145,27552.952913952642,7,0.9111426228158942,1974-04-01
1973,28,2263.7551976979116,0.14757142857142855,13.575617789672703,0.006005898632300515,54.0,13.0,14.0,19.0,117.0,217.0,0.09586407772203542,2046.7551976979119,1100.0,,275.0,275.0,275.0,275.0,946.755197697912,46.000000000000014,5.000000000000007,11.000000000000002,61.0,823.755197697912,100.0,18.0,25.0,80.0,940.755197697912,1243.0,990.5,971.7366504772018,18.763349522798162,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.822160110279885,16.822160110279885,16.822160110279885,16.822160110279885,,0.9278993573491938,0.9278993573491938,0.9278993573491938,0.9278993573491938,42.09730300697303,42.09730300697303,42.09730300697303,42.09730300697303,0.8573788799790838,0.8573788799790838,0.8573788799790838,0.8573788799790838,0.9757378879979084,0.9757378879979084,0.9757378879979084,0.9757378879979084,41.075960215653254,41.075960215653254,41.075960215653254,41.075960215653254,164.30384086261301,0.07258614852225206,4.149086890470025e-05,2293.9632006513275,2231.78898915399,0.0972314143741065,0.0945961120642157,16.899319924006583,16.749244241082003,971.8095663463996,971.6594906634753,165.19820191505502,163.45955627831722,27603.045264918983,7,0.9127991159034056,1974-04-08
1973,29,2262.510474569519,0.14771428571428571,5.590829586700758,0.0024719343501922,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09155182002328703,2055.3676174266616,1100.0,,275.0,275.0,275.0,275.0,955.3676174266618,47.28571428571431,5.285714285714292,11.571428571428571,62.06474988051116,829.1600104032934,100.0,18.0,25.0,79.77903559479687,939.731438974722,1243.0,990.5,971.7336459730988,18.76635402690119,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.825164614382913,16.825164614382913,16.825164614382913,16.825164614382913,,0.9279143197796269,0.9279143197796269,0.9279143197796269,0.9279143197796269,42.105477432358,42.105477432358,42.105477432358,42.105477432358,0.8575453652211404,0.8575453652211404,0.8575453652211404,0.8575453652211404,0.9757545365221141,0.9757545365221141,0.9757545365221141,0.9757545365221141,41.08461105138501,41.08461105138501,41.08461105138501,41.08461105138501,164.33844420554004,0.07263553670286049,4.149960712261112e-05,2266.0164419409257,2261.108087620956,0.0959706442995913,0.0654546329785231,16.828549686327726,16.816701934520886,971.7421086529608,971.730260901154,164.37765935838596,164.24040632342525,27608.858626530728,7,0.9129913566974447,1974-04-15
1973,30,2363.5163873987885,0.13614285714285715,23.17964336122382,0.009827446037119715,45.0,11.0,10.0,10.0,72.0,148.0,0.06264331725107097,2215.5163873987885,1100.0,,275.0,275.0,275.0,275.0,1115.5163873987888,55.0,7.0,15.0,70.0,968.5163873987887,100.0,18.0,25.0,80.0,1040.5163873987888,1243.0,990.5,971.9774533488936,18.522546651106364,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.581357238588087,16.581357238588087,16.581357238588087,16.581357238588087,,0.9267001590481687,0.9267001590481687,0.9267001590481687,0.9267001590481687,41.44121876840453,41.44121876840453,41.44121876840453,41.44121876840453,0.844016675527587,0.844016675527587,0.844016675527587,0.844016675527587,0.9744016675527586,0.9744016675527586,0.9744016675527586,0.9744016675527586,40.380586958113284,40.380586958113284,40.380586958113284,40.380586958113284,161.52234783245314,0.06837786218649702,4.0788471674861905e-05,2423.365591149523,2293.9632006513275,0.0645171639884973,0.0610720893869736,16.749244241082003,16.436893643327714,972.121916944154,971.8095663463996,163.45955627831722,159.8578989455486,27135.754435852126,7,0.8973463768469618,1974-04-22
1973,31,2501.058724220401,0.12471428571428571,17.08697453286277,0.006840091728936686,52.142857142857146,12.428571428571429,12.142857142857142,15.0,147.71428571428572,239.42857142857142,0.09538103496195194,2261.630152791829,1100.0,,275.0,275.0,275.0,275.0,1161.6301527918292,47.857142857142854,5.571428571428569,12.857142857142856,65.0,1030.344438506115,100.0,18.0,25.0,80.0,1178.0587242204008,1243.0,990.5,972.3094520929459,18.190547907054206,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.24935849453593,16.24935849453593,16.24935849453593,16.24935849453593,,0.9250468053027889,0.9250468053027889,0.9250468053027889,0.9250468053027889,40.53900054135759,40.53900054135759,40.53900054135759,40.53900054135759,0.8256415588871199,0.8256415588871199,0.8256415588871199,0.8256415588871199,0.9725641558887119,0.9725641558887119,0.9725641558887119,0.9725641558887119,39.42695775379512,39.42695775379512,39.42695775379512,39.42695775379512,157.7078310151805,0.0630864462940257,3.98252098523183e-05,2542.9744128795624,2423.365591149523,0.1109358277820588,0.0604049654934079,16.436893643327714,16.148182694324184,972.4106278931577,972.121916944154,159.8578989455486,156.5491289287735,26494.91561055032,7,0.8761546167510027,1974-04-29
1973,32,2477.005063036731,0.12628571428571428,17.08697453286277,0.006916777774405158,55.0,13.0,13.0,17.0,178.0,276.0,0.11145194326972772,2201.005063036731,1100.0,,275.0,275.0,275.0,275.0,1101.0050630367311,45.0,4.999999999999999,11.999999999999998,63.0,976.0050630367313,100.0,18.0,25.0,80.0,1154.0050630367311,1243.0,990.5,972.2513915314679,18.248608468532034,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.307419056013753,16.307419056013753,16.307419056013753,16.307419056013753,,0.9253359468989485,0.9253359468989485,0.9253359468989485,0.9253359468989485,40.69652337788398,40.69652337788398,40.69652337788398,40.69652337788398,0.8288497632970261,0.8288497632970261,0.8288497632970261,0.8288497632970261,0.9728849763297026,0.9728849763297026,0.9728849763297026,0.9728849763297026,39.5931671692668,39.5931671692668,39.5931671692668,39.5931671692668,158.3726686770672,0.06395940502109211,3.9993098150774544e-05,2542.9744128795624,2423.365591149523,0.1138911937216536,0.1085343205193593,16.436893643327714,16.148182694324184,972.4106278931577,972.121916944154,159.8578989455486,156.5491289287735,26606.60833774729,7,0.87984815931704,1974-05-06
1973,33,2324.149559509872,0.14042857142857143,23.17964336122382,0.009961163258601613,55.0,13.0,13.0,17.0,178.0,276.0,0.11880074928750219,2048.149559509872,1100.0,,275.0,275.0,275.0,275.0,948.1495595098719,45.0,5.0,12.0,58.400516346622545,827.7490431632493,100.0,18.0,25.0,75.40051634662255,1005.7490431632493,1243.0,990.5,971.8824299712307,18.61757002876927,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.676380616250988,16.676380616250988,16.676380616250988,16.676380616250988,,0.9271733754689299,0.9271733754689299,0.9271733754689299,0.9271733754689299,41.699985871873935,41.699985871873935,41.699985871873935,41.699985871873935,0.8492868813008948,0.8492868813008948,0.8492868813008948,0.8492868813008948,0.9749286881300895,0.9749286881300895,0.9749286881300895,0.9749286881300895,40.6547031505767,40.6547031505767,40.6547031505767,40.6547031505767,162.6188126023068,0.07000841854019614,4.106535671775424e-05,2395.739198274402,2261.108087620956,0.1220640452842728,0.1152045265189118,16.828549686327726,16.50357803992278,972.055232547559,971.730260901154,164.37765935838596,160.62490434315305,27319.96051718754,7,0.9034378477905933,1974-05-13
1973,34,2153.495137497295,0.15999999999999998,31.349987413068025,0.014711369815237671,55.0,13.0,13.0,17.0,178.0,276.0,0.12832026780040412,1877.4951374972952,1100.0,,275.0,275.0,275.0,275.0,777.4951374972952,45.0,5.0,12.0,47.889193251645,667.6059442456502,100.0,18.0,25.0,64.889193251645,845.6059442456502,1243.0,990.5,971.4705055043039,19.029494495696163,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.088305083177886,17.088305083177886,17.088305083177886,17.088305083177886,,0.9292447470437848,0.9292447470437848,0.9292447470437848,0.9292447470437848,42.82575976250405,42.82575976250405,42.82575976250405,42.82575976250405,0.8722150664461108,0.8722150664461108,0.8722150664461108,0.8722150664461108,0.977221506644611,0.977221506644611,0.977221506644611,0.977221506644611,41.850756646937995,41.850756646937995,41.850756646937995,41.850756646937995,167.40302658775198,0.07786484460127262,4.227349156256363e-05,2261.108087620956,2041.65817572948,0.1351842356771528,0.1220640452842728,17.358256370203655,16.828549686327726,971.730260901154,971.200554217278,170.55911731094585,164.37765935838596,28123.70846674233,7,0.9300168143763998,1974-05-20
1973,35,1887.3798155073478,0.18742857142857144,39.14752737433787,0.020864021086180913,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13595687001681203,1630.2369583644906,1100.0,,275.0,275.0,275.0,275.0,530.2369583644906,45.57142857142857,5.285714285714285,12.285714285714286,32.70191053057666,434.3921906910569,100.0,18.0,25.0,48.55905338771952,595.8207621196283,1243.0,990.5,970.7361501731775,19.763849826822415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.822660414304135,17.822660414304135,17.822660414304135,17.822660414304135,,0.9329273118758364,0.9329273118758364,0.9329273118758364,0.9329273118758364,44.8435717287251,44.8435717287251,44.8435717287251,44.8435717287251,0.9133110331715907,0.9133110331715907,0.9133110331715907,0.9133110331715907,0.979883864733487,0.979883864733487,0.979883864733487,0.979883864733487,43.94159145482051,43.94159145482051,43.94159145482051,43.94159145482051,175.76636581928204,0.09336549359885861,4.4385445913960104e-05,1983.4436828176408,1767.625484109115,0.150345329942953,0.1161636771451893,18.20955902343689,17.512300227609323,971.0465103598724,970.3492515640448,179.91750648599867,172.37092870380926,29528.749457639384,7,0.9764798101071225,1974-05-27
1973,36,1618.9115313450563,0.216,36.6506120684644,0.022674935276876272,53.0,12.0,12.0,13.0,120.0,210.0,0.12995110644737926,1408.9115313450563,1100.0,,275.0,275.0,275.0,275.0,308.9115313450564,47.0,6.0,12.784254690856033,19.12309479755111,224.0041818566492,100.0,18.0,24.784254690856034,32.12309479755111,344.0041818566492,1242.784254690856,990.5,969.8687911012686,20.63120889873135,0.9257305600411149,0.48,989.0942694399588,0.5349,0.5349,0.5349,0.5349,18.690578338690255,18.690578338690255,18.690578338690255,18.690578338690255,,0.9360951403153924,0.9360951403153924,0.9360951403153924,0.9360951403153924,47.18652480722612,47.18652480722612,47.18652480722612,47.18652480722612,0.9610290184771103,0.9610290184771103,0.9610290184771103,0.9610290184771103,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.24279431108159,46.24279431108159,46.24279431108159,46.24279431108159,184.97117724432636,0.11452454499314381,4.670989324351677e-05,1726.1698191997614,1511.0711996298642,0.1389742588247591,0.1216566282553557,19.04233867909476,18.343492710067142,970.2153178774146,969.5203838757272,188.6735395311645,181.3226395679631,31075.157777046832,7,1.0276176513573687,1974-06-03
1973,37,1382.7635940294701,0.24714285714285714,37.8558338349942,0.02800256147934427,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.18196999966081137,1132.477879743756,1077.3925704612207,,269.34814261530516,269.34814261530516,269.34814261530516,269.34814261530516,55.08530928253533,13.567224713533673,2.2628839978876387,3.0674038938166026,3.420641797519707,32.767154879777706,74.28151042781938,14.26288399788764,16.78168960810232,18.992070368948276,181.05286916549198,1182.7186544950298,990.5,969.1076455357108,21.392354464289205,0.821360157446783,0.4513903156863793,989.2272495268669,0.5138437777145687,0.5138437777145687,0.5138437777145687,0.5138437777145687,19.60576021344149,19.60576021344149,19.60576021344149,19.60576021344149,,0.9387367681264591,0.9387367681264591,0.9387367681264591,0.9387367681264591,48.58199155769613,48.58199155769613,48.58199155769613,48.58199155769613,0.9894499298919781,0.9894499298919781,0.9894499298919781,0.9894499298919781,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.500836712508104,47.500836712508104,47.500836712508104,47.500836712508104,190.00334685003241,0.13778395705475907,4.9025070748934535e-05,1484.853138961092,1246.0803627849048,0.2062467298863634,0.1414281281359116,20.38790602534408,19.13835924774377,969.4356793720282,968.6733954258954,192.8,182.148126969585,31920.562270805447,7,1.0555741491668469,1974-06-10
1973,38,1137.2184877861873,0.2911428571428571,25.67603409664889,0.02253300976178443,62.0,12.0,14.0,16.0,153.0,257.0,0.22636484731997591,880.2184877861873,880.2184877861873,,229.68971866212254,229.68971866212254,229.68971866212254,191.14933179981958,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,968.2184877861873,990.5,968.3312581044709,22.16874189552912,0.5412273225223994,0.2541747902289498,989.7045978872486,0.3756721332946649,0.3756721332946649,0.3756721332946649,0.3021323280980169,20.99766764948308,20.99766764948308,20.99766764948308,17.96869047639702,,0.9375777434957511,0.9375777434957511,0.9375777434957511,0.8028906496486282,44.3521788117521,44.3521788117521,44.3521788117521,36.796511414855,0.9033030307892483,0.9033030307892483,0.9033030307892483,0.7494197844165987,0.9775938935310374,0.9775938935310374,0.9775938935310374,0.9747367506738946,42.84652922532475,42.84652922532475,42.84652922532475,35.960814939610465,164.50040261558473,0.14454163089557445,5.1893862527296466e-05,1199.561484005937,1066.3481241083623,0.2410094735383842,0.2142449582006819,21.315863416857592,20.677733919773917,968.5271932354472,968.1085226757692,175.82639955101337,144.60000000000002,27636.067639418234,7,0.9138911256421374,1974-06-17
1973,39,927.9286801297943,0.3537142857142857,42.24590995329562,0.04595559475072213,62.0,12.0,14.0,16.0,153.0,257.0,0.2794221447278447,670.9286801297943,670.9286801297943,,226.8274076429215,226.8274076429215,187.77817215426063,29.495692689690777,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,758.9286801297943,990.5,967.601566223134,22.898433776865936,0.3669624172359999,0.13621913223921284,989.9968184505249,0.3683607558188263,0.3683607558188263,0.2928592782611669,0.043088765079119455,22.02689147157193,22.02689147157193,18.815341778296045,3.0479558162785447,,0.9378815177534919,0.9378815177534919,0.8029202223295907,0.13338572659305806,45.98459061640524,45.98459061640524,37.851208065460106,5.76250619474395,0.9365497070550965,0.9365497070550965,0.7709003679319775,0.11736265162411301,0.9773354457307387,0.9773354457307387,0.9744783028735959,0.9617362651624113,43.85940913287718,43.85940913287718,36.973694847162896,5.602042618232984,130.29455573115024,0.1398439639322777,5.3887056927487824e-05,1082.8793953113418,803.6892968412517,0.3197753174144408,0.2373302152693645,22.541010357383485,21.335690713949813,968.16047809955,967.114757187365,156.85719331052354,96.4,21889.485362833242,7,0.7238586429508347,1974-06-24
1973,40,692.5525923978039,0.4407142857142857,24.796671165311427,0.035435501724611816,50.0,10.0,9.0,9.0,108.0,186.0,0.26965527125476835,506.55259239780383,506.55259239780383,,226.41496870426818,226.41496870426818,53.722654989267525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,575.5525923978038,990.5,966.670210369591,23.82978963040882,0.2536020912872505,0.07571793151157104,990.1706799772012,0.3678823047060441,0.3678823047060441,0.07149178080491499,0.0,23.132587302903946,23.132587302903946,6.562140937005773,0.0,,0.9389549947382274,0.9389549947382274,0.2656144452472467,0.0,48.27250106871529,48.27250106871529,11.249039134992788,0.0,0.9831466612772971,0.9831466612772971,0.22910466670046412,0.0,0.9773632441740767,0.9773632441740767,0.9630775298883625,0.96,45.181091330103484,45.181091330103484,10.920391700143723,0.0,101.2825743603507,0.1461715111827727,5.561785210541467e-05,760.52821131929,630.1125986840717,0.2951853373324747,0.2445668644919106,23.453752247844893,22.90633832581322,966.9421128452772,966.4204503947362,116.69433688175351,94.04979481943664,17015.472492538916,7,0.562680968668615,1974-07-01
1973,41,576.0485355911818,0.49785714285714283,11.302039317924969,0.019395955948001028,50.0,10.0,9.0,9.0,108.0,186.0,0.3233324213558643,390.04853559118186,390.04853559118186,,195.02426779559096,195.02426779559096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,459.04853559118186,990.5,966.1911021406125,24.308897859387343,0.19754423386140024,0.048009707118236315,990.2544460590204,0.26991077515543754,0.26991077515543754,0.0,0.0,23.79343314325228,23.79343314325228,0.0,0.0,,0.9324303887092956,0.9324303887092956,0.0,0.0,42.426071433582486,42.426071433582486,0.0,0.0,0.8640747746147144,0.8640747746147144,0.0,0.0,0.9756479603022482,0.9756479603022482,0.96,0.96,41.40015413392276,41.40015413392276,0.0,0.0,82.80030826784552,0.1436400242368723,5.896456725079556e-05,615.6277736669467,550.9983234585969,0.3375690852060757,0.3021306184613847,23.95315680571183,23.54360871510201,966.3625110946678,966.0794924555636,91.16833303227314,77.32538799536677,13910.451788998047,7,0.46000171259914174,1974-07-08
1973,42,514.7661130046478,0.5405714285714286,8.807814163694948,0.0171051966103383,50.0,10.0,9.0,9.0,108.0,186.0,0.3617727221103694,328.76611300464776,328.76611300464776,,164.38305650232388,164.38305650232388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.76611300464776,990.5,965.9164475085208,24.583552491479136,0.1759157655315027,0.035753222600929516,990.2883310118676,0.1917905250376728,0.1917905250376728,0.0,0.0,24.180092978309037,24.180092978309037,0.0,0.0,,0.9221854054101237,0.9221854054101237,0.0,0.0,35.94521705025834,35.94521705025834,0.0,0.0,0.7320818136508827,0.7320818136508827,0.0,0.0,0.97,0.97,0.96,0.96,34.866860538750586,34.866860538750586,0.0,0.0,69.73372107750117,0.13537740686228567,5.892190852016606e-05,542.0087505502821,489.3436243127323,0.3801009980690586,0.3431678913138595,24.33753047097952,24.01001739665186,966.0390393774762,965.8020463094072,75.38798925555777,64.4245551904073,11715.265141020198,7,0.3874095615416732,1974-07-15
1973,43,467.9253310437559,0.5765714285714286,4.812638335763252,0.010273433366155743,50.0,10.0,9.0,9.0,108.0,186.0,0.39758531371740163,281.9253310437559,281.9253310437559,,160.22374809062006,121.70158295313584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.9253310437559,990.5,965.705663989697,24.79433601030309,0.15938420025667624,0.02638506620875113,990.3142307335346,0.19582873753335805,0.12235781045652484,0.0,0.0,24.412738006304302,20.96184220592243,0.0,0.0,,0.9181158848389509,0.7828530832979046,0.0,0.0,35.29943225702196,26.65859765138702,0.0,0.0,0.718929373870101,0.5429449623500411,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.74455400755969,25.858839721845406,0.0,0.0,58.60339372940509,0.1251478971820565,5.7683020935822937e-05,479.5630976092969,455.65515596238953,0.4082034353526611,0.387853028990849,24.500283671848884,24.15627060267311,965.7580339392418,965.6504482018308,62.36973068779506,48.2,9845.370146540055,7,0.3255744096078061,1974-07-22
1973,44,437.61481041466106,0.6092857142857142,4.740762427389135,0.010890598595024543,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.38414311666337714,269.3290961289468,269.3290961289468,,228.9340963942926,40.39499973465421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,333.75766755751823,990.5,965.5692666468659,24.93073335313407,0.1533251991542619,0.023865819225789325,990.32280898162,0.3926326601161039,0.04042647089257293,0.0,0.0,24.360909674637913,7.0300442182835825,0.0,0.0,,0.937007917119139,0.26092407837849024,0.0,0.0,51.36581296951412,8.901731437272977,0.0,0.0,1.0461469036560918,0.18129799261248425,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.06325092272622,8.634679494154787,0.0,0.0,51.697930416881,0.11818538938122401,5.3215507067297464e-05,453.0726139176065,422.4698189706656,0.4200549771227936,0.352246219810868,24.618906176817408,24.179082018428605,965.6388267626292,965.501114185368,60.92777728017061,48.2,8685.25231003601,7,0.2872107245382279,1974-07-29
1973,45,411.825273275763,0.6392857142857142,3.4747236634192973,0.008559451258166243,47.0,8.0,6.0,5.0,89.0,155.0,0.3765172162923797,256.82527327576304,256.82527327576304,,256.82527327576304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.825273275763,990.5,965.4530813549785,25.046918645021492,0.14770216288059307,0.02136505465515257,990.3309327824644,0.4670307446376274,0.0,0.0,0.0,24.410820682848115,0.0,0.0,0.0,,0.9459830523954134,0.0,0.0,0.0,58.15858699083625,0.0,0.0,0.0,1.184492606738009,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1170847085502755,5.218374978176731e-05,422.4698189706656,398.1467533267305,0.3893036894182649,0.3668901138965444,24.52953746246757,24.31789698180585,965.501114185368,965.3907337666336,48.2,48.2,8097.600000000001,7,0.26777777777777784,1974-08-05
1973,46,380.8783141084542,0.6751428571428572,3.5909468491830205,0.009387184927707142,47.0,8.0,6.0,5.0,89.0,155.0,0.4070699830835861,225.8783141084542,225.8783141084542,,225.8783141084542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8783141084542,990.5,965.3043915705423,25.195608429457756,0.1367800208045086,0.015175662821690772,990.3480443163737,0.3612385948184141,0.0,0.0,0.0,24.682414151013155,0.0,0.0,0.0,,0.9413279820899244,0.0,0.0,0.0,51.466973051022045,0.0,0.0,0.0,1.0482071904485144,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265856334492184,5.9322450790289536e-05,391.8169121240828,373.01012538244936,0.4155383177362213,0.3955929292580247,24.751073068955247,24.58620664078357,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1974-08-12
1973,47,359.41869674759624,0.7011428571428572,4.630688499267535,0.013129547382828701,47.0,8.0,6.0,5.0,89.0,155.0,0.431779111860361,204.41869674759621,204.41869674759621,,204.41869674759621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,265.41869674759624,990.5,965.197093483738,25.302906516262055,0.1292062560140314,0.011252352487667145,990.3595413914983,0.296744717074505,0.0,0.0,0.0,24.865703190685867,0.0,0.0,0.0,,0.9360680796088375,0.0,0.0,0.0,46.659877323687155,0.0,0.0,0.0,0.9503030004824267,0.0,0.0,0.0,0.9792245249244045,0.96,0.96,0.96,45.54250077972065,0.0,0.0,0.0,45.54250077972065,0.12660710512995604,6.189726653082793e-05,373.01012538244936,340.5953058875766,0.4550855438129915,0.4155383177362213,25.022217528962955,24.751073068955247,965.2650506269122,965.102976529438,48.2,41.396758944603256,7651.14013099307,7,0.2530138932206703,1974-08-19
1973,48,339.08010025536913,0.7254285714285713,2.4331506176074447,0.0071926368494184285,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4412557681207372,189.36581454108344,189.36581454108344,,189.36581454108344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.79438596965488,990.5,965.0954005012769,25.404599498723183,0.12333902094088524,0.0091310324147888,990.3675299466443,0.2544643153605225,0.0,0.0,0.0,25.01766513000698,0.0,0.0,0.0,,0.9318891892116169,0.0,0.0,0.0,43.30150554077304,0.0,0.0,0.0,0.8819043898324447,0.0,0.0,0.0,0.9767571137757644,0.96,0.96,0.96,42.29924517828914,0.0,0.0,0.0,42.29924517828914,0.1248113650115625,6.203459133596362e-05,344.6194637292325,331.6115672476363,0.4620344534083663,0.355838009450019,25.063413747024452,24.97781668462535,965.1230973186462,965.0580578362382,48.134011963346666,40.14080461161612,7106.273189952575,7,0.23499580654605076,1974-08-26
1973,49,326.8894753653098,0.745,1.1407162012572079,0.0034970190358272,40.0,6.0,4.0,3.0,65.0,118.0,0.36099337512993984,208.8894753653098,208.8894753653098,,208.8894753653098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.8894753653098,990.5,965.0344473768266,25.46555262317343,0.12690189120720177,0.011777895073061886,990.3613202137196,0.30876606373124765,0.0,0.0,0.0,25.018106773161918,0.0,0.0,0.0,,0.9375014667024475,0.0,0.0,0.0,48.048603889516194,0.0,0.0,0.0,0.9785866372610224,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.08763181172587,0.0,0.0,0.0,47.08763181172587,0.14404430861055134,6.26164580670846e-05,329.2057950036568,323.62655383883583,0.3646177935657385,0.3584384047634679,25.045849546789565,24.9983930886944,965.0460289750184,965.0181327691942,47.60141422784203,46.363620480085885,7910.722144369945,7,0.26159795450958817,1974-09-02
1973,50,311.78940739948166,0.7665714285714286,2.5152045659218305,0.008062941352719871,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,132.28571428571428,0.42459296139352803,179.50369311376735,179.50369311376735,,179.50369311376735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,235.93226454233877,990.5,964.9589470369974,25.54105296300265,0.11879954949079144,0.007982012772057415,990.373218437737,0.22904864977669667,0.0,0.0,0.0,25.18522275096309,0.0,0.0,0.0,,0.9284652515872337,0.0,0.0,0.0,41.17021685942537,0.0,0.0,0.0,0.8384972883793356,0.0,0.0,0.0,0.9733192637714349,0.96,0.96,0.96,40.08370391303135,0.0,0.0,0.0,40.08370391303135,0.1284820756456788,6.200166375896231e-05,320.2150422476492,306.020121877383,0.450950738642259,0.3685023638231857,25.24765536866331,25.07460048281041,965.0010752112382,964.9301006093868,45.60030486744077,37.30952729124749,6734.062257389267,7,0.22268724396128528,1974-09-09
1973,51,288.98047967263716,0.8012857142857143,3.528263982593777,0.012145935518769229,46.0,7.0,6.0,4.0,75.0,138.0,0.4777046721431228,150.98047967263716,150.98047967263716,,150.98047967263716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.98047967263716,990.5,964.8559219186907,25.64407808130945,0.10964010809058229,0.005098047967263686,990.3852618439422,0.16153448010379043,0.0,0.0,0.0,25.364772686166994,0.0,0.0,0.0,,0.9179426826539842,0.0,0.0,0.0,34.47635665696264,0.0,0.0,0.0,0.7021661233597278,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44206595725376,0.0,0.0,0.0,33.44206595725376,0.11568572231946762,6.152522858971991e-05,299.18021087320443,281.3222739992266,0.4905406103761958,0.4612604543503239,25.4,25.300106625077788,964.8967208434927,964.8252890959968,35.76426225846222,31.68208463081041,5618.267080818632,7,0.18578925531807647,1974-09-16
1973,52,268.858691874634,0.8404285714285714,2.848478492441367,0.010657104140584813,46.0,7.0,6.0,4.0,75.0,138.0,0.5135889135009819,130.858691874634,130.858691874634,,130.858691874634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,189.85869187463396,990.5,964.7754347674985,25.724565232501472,0.10253838192764661,0.0030858691874633575,990.394375748885,0.12154712422566723,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9090578573719874,0.0,0.0,0.0,29.63764610998652,0.0,0.0,0.0,0.6036180470465686,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.74851672668692,0.0,0.0,0.0,28.74851672668692,0.10685095076160454,6.101451656213903e-05,281.3222739992266,261.382924552137,0.5279610373801357,0.4905406103761958,25.4,25.4,964.8252890959968,964.7455316982084,31.68208463081041,26.98741093388989,4829.750810083403,7,0.15971398181492735,1974-09-23
1973,53,261.382924552137,0.855,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5279610373801357,123.382924552137,123.382924552137,,123.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.382924552137,990.5,964.7455316982084,25.754468301791466,0.0998999386905706,0.0023382924552137,990.3977617688544,0.1077862887207184,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9052364056520564,0.0,0.0,0.0,27.82207312772154,0.0,0.0,0.0,0.5666410005645935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.98741093388989,0.0,0.0,0.0,26.98741093388989,0.10324856139754,6.075802680478606e-05,261.382924552137,261.382924552137,0.5279610373801357,0.5279610373801357,25.4,25.4,964.7455316982084,964.7455316982084,26.98741093388989,26.98741093388989,647.6978624133575,1,0.14993006074383275,1974-09-30
1974,1,245.57708058775754,0.8795714285714286,3.598370046147267,0.014750203336247129,41.0,6.0,4.0,3.0,56.0,110.0,0.4485909539912353,135.57708058775756,135.57708058775756,,135.57708058775756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.57708058775756,990.5,964.6683008510865,25.83169914891354,0.10138019532985695,0.0035577080587757283,990.3950620966115,0.13076785255219298,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9113004705507616,0.0,0.0,0.0,30.78658022273984,0.0,0.0,0.0,0.6270179271433776,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.862982816057645,0.0,0.0,0.0,29.862982816057645,0.12143447028272794,6.11650371894337e-05,261.382924552137,236.1943342291061,0.46571819920668,0.4208385080566299,25.4,25.4,964.7455316982084,964.6171660053748,33.58364467506313,27.660120922095118,5016.981113097684,7,0.16590546008920912,1974-10-01
1974,2,233.74164028562313,0.8991428571428572,1.0924287786442943,0.004742769131518057,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,102.57142857142857,0.4386438869120334,131.1702117141946,131.1702117141946,,131.1702117141946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.428571428571429,3.4285714285714284,2.4285714285714284,52.57142857142857,178.74164028562316,990.5,964.6024498417138,25.897550158286258,0.09861481178661043,0.0031170211714194288,990.398268167042,0.12196642942822304,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9093772335677875,0.0,0.0,0.0,29.71592825590655,0.0,0.0,0.0,0.605212388104003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.824450408229353,0.0,0.0,0.0,28.824450408229353,0.12335832035427832,6.103595258409316e-05,236.1943342291061,228.5473327785961,0.46571819920668,0.4106787756640723,25.4,25.4,964.6171660053748,964.5712839966716,30.70691336680023,27.660120922095118,4842.507668582532,7,0.1601358356012742,1974-10-08
1974,3,222.26726554304096,0.9225714285714286,1.1452624210008042,0.005146939182980529,37.0,5.0,3.0,2.0,50.0,97.0,0.4364863413713402,125.26726554304096,125.26726554304096,,125.26726554304096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.26726554304096,990.5,964.5336035932584,25.96639640674172,0.09562393104816144,0.002526726554304057,990.4018493423976,0.11116174053073234,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9063065356927306,0.0,0.0,0.0,28.28151678379882,0.0,0.0,0.0,0.5759983051690186,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.43307128028485,0.0,0.0,0.0,27.43307128028485,0.12340457256472007,6.0829852229934595e-05,228.5473327785961,220.53049583159049,0.4398484646498716,0.4244197419445196,25.4,25.4,964.5712839966716,964.5231829749896,28.91023124571761,27.02338152968594,4608.755975087855,7,0.15240595155713807,1974-10-15
1974,4,232.29943191383842,0.9024285714285715,2.2376911996450985,0.009689907644623658,37.0,5.0,3.0,2.0,50.0,97.0,0.4177393943511133,135.29943191383842,135.29943191383842,,135.29943191383842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.29943191383842,990.5,964.5937965914829,25.906203408516927,0.099164606800033,0.0035299431913838287,990.3973054500086,0.12974769262047006,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9112411635659067,0.0,0.0,0.0,30.714021842287373,0.0,0.0,0.0,0.6255401597207204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.792601187018754,0.0,0.0,0.0,29.792601187018754,0.12820645675007733,6.116105659900117e-05,236.1943342291061,222.2828362851385,0.4363809712935774,0.4106787756640723,25.4,25.4,964.6171660053748,964.5336970177108,30.70691336680023,27.44787742162361,5005.15699941915,7,0.16551445103899307,1974-10-22
1974,5,243.41385856828447,0.8832857142857142,1.428727102026065,0.005883229808701343,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.389309033917657,148.69957285399875,148.69957285399875,,148.69957285399875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,193.1281442825702,990.5,964.6604831514097,25.83951684859023,0.10369227401894221,0.004869957285399828,990.3914377686957,0.15672037599975888,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9170111704451693,0.0,0.0,0.0,33.97010599213647,0.0,0.0,0.0,0.6918555191881153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.95100281237237,0.0,0.0,0.0,32.95100281237237,0.13532072631589953,6.154833027739627e-05,246.1954239432886,236.1943342291061,0.4106787756640723,0.3777486945550322,25.4,25.4,964.6771725436598,964.6171660053748,34.01218057619933,30.70691336680023,5535.768472478559,7,0.18306112673540206,1974-10-29
1974,6,265.29105340404686,0.848,5.018121436562568,0.01863285623313753,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.35748984826549307,170.43391054690397,170.43391054690397,,170.43391054690397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,215.2910534040468,990.5,964.7611642136162,25.73883578638377,0.11151443453811047,0.0070433910546903135,990.3814421744072,0.20574436594380302,0.0,0.0,0.0,25.38358751797826,0.0,0.0,0.0,,0.9254858694243159,0.0,0.0,0.0,39.26780273492661,0.0,0.0,0.0,0.7997515831960612,0.0,0.0,0.0,0.9712870564968286,0.96,0.96,0.96,38.14227950987941,0.0,0.0,0.0,38.14227950987941,0.14378087252016572,6.215942384091797e-05,281.3222739992266,258.7976520087449,0.3767920630425851,0.3441102166945746,25.4,25.334618114355287,964.8252890959968,964.735190608035,39.84595315208926,37.00816894648494,6407.90295765974,7,0.21190155283266338,1974-11-05
1974,7,286.52619397067946,0.8064285714285715,3.528263982593777,0.011709056084185529,40.0,6.0,4.0,3.0,53.0,106.0,0.3702493568242332,180.5261939706795,180.5261939706795,,180.5261939706795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.52619397067946,990.5,964.8469647932936,25.653035206706218,0.11689153636792791,0.008052906852459086,990.3750555567797,0.23108650993662655,0.0,0.0,0.0,25.29700425354923,0.0,0.0,0.0,,0.9289964255805454,0.0,0.0,0.0,41.60712668503379,0.0,0.0,0.0,0.8473956554996699,0.0,0.0,0.0,0.9741724172983593,0.96,0.96,0.96,40.53765618534368,0.0,0.0,0.0,40.53765618534368,0.14139896725553386,6.236668844129402e-05,306.020121877383,281.3222739992266,0.3767920630425851,0.3463824514208656,25.334618114355287,25.15306619649495,964.9301006093868,964.8252890959968,45.216502769959874,39.271374479037576,6810.3262391377375,7,0.22520920102968708,1974-11-12
1974,8,301.58083987338654,0.7821428571428571,1.954260286908168,0.006440714749924315,40.0,6.0,4.0,3.0,53.0,106.0,0.3515157761380655,195.58083987338654,195.58083987338654,,195.58083987338654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.58083987338654,990.5,964.9083726502965,25.59162734970354,0.1222048608173741,0.009558658898120987,990.3682364802845,0.27070988695203374,0.0,0.0,0.0,25.189153943035997,0.0,0.0,0.0,,0.9338466922452467,0.0,0.0,0.0,45.11837930923314,0.0,0.0,0.0,0.9189079289049521,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.21601172304848,0.0,0.0,0.0,44.21601172304848,0.14660637875549534,6.279875782547257e-05,306.020121877383,299.18021087320443,0.3543015084140169,0.3463824514208656,25.208553357485485,25.15306619649495,964.9301006093868,964.8967208434927,45.216502769959874,43.67474898771143,7428.289969472145,7,0.24564450957249157,1974-11-19
1974,9,325.4083988392667,0.7481428571428571,11.873402070565518,0.03230290655189021,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.326151151601444,219.97982741069524,219.97982741069524,,199.61311766988516,20.366709740810112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,269.1226845535524,990.5,965.0270419941963,25.47295800580371,0.1305135082337414,0.013995965482139014,990.3554905262841,0.2862593623039123,0.02055503939072213,0.0,0.0,25.042189169783928,3.5472380172992226,0.0,0.0,,0.9341525080892702,0.13057675994729045,0.0,0.0,45.860157435411296,4.533272982043607,0.0,0.0,0.9340154263831222,0.09232735197644819,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,44.38571626168492,4.397274792582299,0.0,0.0,48.782991054267214,0.1496433526825666,6.172885208803953e-05,389.1339363713416,306.020121877383,0.3463824514208656,0.267260164892828,25.15306619649495,24.83066612109456,965.3456696818566,964.9301006093868,61.56184709615218,45.216502769959874,8195.542497116894,7,0.27101661696815127,1974-11-26
1974,10,446.50051465461246,0.5995714285714285,17.56360318800558,0.039018310847059645,38.0,5.0,4.0,3.0,54.0,104.0,0.23354508560744774,342.50051465461246,342.50051465461246,,171.25025732730623,171.25025732730623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.50051465461246,990.5,965.6092523159457,24.890747684054286,0.17299857941848704,0.038500102930922445,990.2885013176507,0.20848830902486545,0.20848830902486545,0.0,0.0,24.47076069268001,24.47076069268001,0.0,0.0,,0.924994279076203,0.924994279076203,0.0,0.0,38.00970940994737,38.00970940994737,0.0,0.0,0.7741285012209239,0.7741285012209239,0.0,0.0,0.9715429030062085,0.9715429030062085,0.96,0.96,36.93418276646836,36.93418276646836,0.0,0.0,73.86836553293672,0.16529723599876747,5.990613331099261e-05,486.0250263913084,422.4698189706656,0.2461714312596169,0.2139807506872445,24.62127295046505,24.221380334138185,965.7871126187608,965.501114185368,82.52799120824845,68.67356818828384,12409.885409533368,7,0.41037980851631506,1974-12-03
1974,11,495.2524382980196,0.553,8.04696639503406,0.016239415374457927,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2343179255171067,379.2524382980196,379.2524382980196,,189.6262191490098,189.6262191490098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,432.2524382980196,990.5,965.828635972341,24.67136402765896,0.18808705972877443,0.04585048765960387,990.2660624526117,0.25462901929329124,0.25462901929329124,0.0,0.0,24.18279746097728,24.18279746097728,0.0,0.0,,0.9312046441308476,0.9312046441308476,0.0,0.0,41.877190007607574,41.877190007607574,0.0,0.0,0.8528959268351849,0.8528959268351849,0.0,0.0,0.9752895926835184,0.9752895926835184,0.96,0.96,40.84530701505582,40.84530701505582,0.0,0.0,81.69061403011165,0.16492328778292648,5.982995951232347e-05,512.1178199937132,479.5630976092969,0.2460572979619364,0.2102364604872206,24.286240171737774,24.0781948528568,965.9045301899716,965.7580339392418,84.99653703252649,77.66695207725743,13724.023157058757,7,0.45383674461173135,1974-12-10
1974,12,540.3839406318338,0.5232857142857144,8.539181720950735,0.0155810462099388,42.0,7.0,5.0,3.0,61.0,118.0,0.2185295237176064,422.3839406318338,422.3839406318338,,211.1919703159169,211.1919703159169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.3839406318338,990.5,966.0317277328431,24.46827226715678,0.2037151011399083,0.054476788126366714,990.2418081107336,0.31596201459881446,0.31596201459881446,0.0,0.0,23.894118363291685,23.894118363291685,0.0,0.0,,0.9372121096241816,0.9372121096241816,0.0,0.0,46.377429850186516,46.377429850186516,0.0,0.0,0.9445505061137782,0.9445505061137782,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.39138308245875,45.39138308245875,0.0,0.0,90.7827661649175,0.16798356363200959,5.9712775946215844e-05,571.8920920403683,523.0192327708844,0.2256131182305708,0.2063326310021274,24.00769821112756,23.68618960399317,966.1735144141816,965.953586547469,96.4,87.3791829531234,15251.504715706142,7,0.5043487009162084,1974-12-17
1974,13,589.3928465270336,0.48928571428571427,5.271853138955797,0.008856746616341286,42.0,7.0,5.0,3.0,61.0,118.0,0.200252876317369,471.3928465270336,471.3928465270336,,235.6964232635168,235.6964232635168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.3928465270336,990.5,966.2516395905134,24.248360409486477,0.22509680166540733,0.06427856930540667,990.2106246290292,0.39311928157486664,0.39311928157486664,0.0,0.0,23.565865756940788,23.565865756940788,0.0,0.0,,0.9423948016386817,0.9423948016386817,0.0,0.0,51.332450141577475,51.332450141577475,0.0,0.0,1.0454674163254067,1.0454674163254067,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16359641760164717,5.6826339837108156e-05,608.7950640130589,583.0034913422678,0.2024001601230977,0.1938254873851422,23.60961207085593,23.434546478326173,966.3351802560522,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1974-12-24
1974,14,640.7843891901109,0.464,10.50197130845314,0.01609152300629916,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.21228551500183807,504.7843891901108,504.7843891901108,,252.39219459505543,252.39219459505543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,563.0701034758251,990.5,966.4631375567604,24.03686244323959,0.2465084157562945,0.07287613309482095,990.1806154511488,0.45124365361130314,0.45124365361130314,0.0,0.0,23.266234240777145,23.266234240777145,0.0,0.0,,0.9444082838704476,0.9444082838704476,0.0,0.0,54.37730862857643,54.37730862857643,0.0,0.0,1.107480827465915,1.107480827465915,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1506049498355376,5.312102292149142e-05,682.3088631722309,615.6277736669467,0.2246825483442684,0.1916742633249645,23.420023228532603,22.99264747963825,966.6292354526888,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1974-12-31
1974,15,738.9696260441675,0.42214285714285715,24.281464919436953,0.030722312259874873,46.0,7.0,6.0,4.0,76.0,139.0,0.18924651538102324,599.9696260441675,599.9696260441675,,238.96768605618036,238.96768605618036,122.03425393180682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,658.9696260441675,990.5,966.8558785041765,23.644121495823406,0.30100717004524064,0.10740810009696047,990.0915847298578,0.4110183811693774,0.4110183811693774,0.1853410474550097,0.0,22.824687844511846,22.824687844511846,12.97773376248686,0.0,,0.9402616830761362,0.9402616830761362,0.5350163847571604,0.0,50.34651953545005,50.34651953545005,25.43209476492766,0.0,1.025387363247455,1.025387363247455,0.5179652701614594,0.0,0.978866269293191,0.978866269293191,0.9702948407217624,0.96,45.534913898687655,45.534913898687655,24.877771041544804,0.0,115.94759883892013,0.15601842723709686,5.3401613984588336e-05,843.5265543863715,684.6893499137433,0.2030117746354768,0.1647843796703192,23.108507661055903,22.333122296352197,967.2741062175454,966.6387573996548,142.2708087731555,96.4,19479.19660493858,7,0.6441533268828896,1975-01-07
1974,16,910.563169822352,0.3585714285714286,22.02173163943082,0.02257653300159933,46.0,7.0,6.0,4.0,76.0,139.0,0.15362617718409272,771.563169822352,771.563169822352,,226.61826066269197,226.61826066269197,226.61826066269197,91.70838783427614,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,830.563169822352,990.5,967.5422526792893,22.95774732071066,0.4182388998520662,0.1829745074551645,989.8987865926929,0.3641420327276041,0.3641420327276041,0.3641420327276041,0.13883944921711414,21.99239188067586,21.99239188067586,21.99239188067586,9.243867512407016,,0.9387105331252127,0.9387105331252127,0.9387105331252127,0.40098362609702054,45.9264199058931,45.9264199058931,45.9264199058931,18.15012859562336,0.9353649675334642,0.9353649675334642,0.9353649675334642,0.36965638687623953,0.9783942101161953,0.9783942101161953,0.9783942101161953,0.9669656386876239,44.92925578867845,44.92925578867845,44.92925578867845,17.719140249656242,152.50690761569157,0.1675814740089511,5.501653555013702e-05,997.6786758623872,843.5265543863715,0.1647843796703192,0.1393234148057231,22.333122296352197,21.551350640947952,967.8907147034496,967.2741062175454,165.8324222808057,142.2708087731555,25621.160479436185,7,0.8472605978649532,1975-01-14
1974,17,1100.1684135961093,0.302,24.143538833312977,0.02203082768836647,46.0,7.0,6.0,4.0,76.0,139.0,0.1264841973814669,961.1684135961093,961.1684135961093,,240.29210339902733,240.29210339902733,240.29210339902733,240.29210339902733,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1020.1684135961093,990.5,968.2148150141592,22.28518498584081,0.594080991395984,0.3209121199980002,989.585006888606,0.40904370945691354,0.40904370945691354,0.40904370945691354,0.40904370945691354,20.961148164989915,20.961148164989915,20.961148164989915,20.961148164989915,,0.9397590119103906,0.9397590119103906,0.9397590119103906,0.9397590119103906,46.40294035580128,46.40294035580128,46.40294035580128,46.40294035580128,0.9450700683462582,0.9450700683462582,0.9450700683462582,0.9450700683462582,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.474881548685254,45.474881548685254,45.474881548685254,45.474881548685254,181.89952619474101,0.16536468687126607,5.2588344676351254e-05,1166.683447695578,1042.8375986738165,0.1332901692236329,0.1191411434477376,21.294804465269785,20.54425704283724,968.423862264186,968.0346324529748,190.92766860775345,173.5038587461088,30559.120400716492,7,1.0105529233041168,1975-01-21
