WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1974,18,1398.0664522321235,0.246,83.54771120338721,0.055481168345635816,49.857142857142854,8.285714285714286,7.714285714285714,5.714285714285714,92.28571428571429,163.85714285714286,0.11701980589381238,1234.2093093749806,1094.3659262865624,,273.5914815716406,273.5914815716406,273.5914815716406,273.5914815716406,139.84338308841805,26.88771352945863,4.523165162664052,5.7027280528107145,5.300734720947044,97.42904162253762,76.74485638660147,12.808879448378336,13.41701376709643,11.015020435232758,189.7147559082519,1197.3366758886386,990.5,969.1589748768553,21.34102512314475,0.8456701865899293,0.47267570417253113,989.1816541092375,0.5295186574836587,0.5295186574836587,0.5295186574836587,0.5295186574836587,19.49316057489861,19.49316057489861,19.49316057489861,19.49316057489861,,0.9385790123592771,0.9385790123592771,0.9385790123592771,0.9385790123592771,49.0820193990512,49.0820193990512,49.0820193990512,49.0820193990512,0.9996337963146882,0.9996337963146882,0.9996337963146882,0.9996337963146882,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61458855388658,47.61458855388658,47.61458855388658,47.61458855388658,190.4583542155463,0.13844907073313237,4.8354185676739966e-05,1751.5174261192883,1199.561484005937,0.1423844413408438,0.1004641489663822,20.31970300341409,18.261600441557896,970.2972101459238,968.5271932354472,192.8,180.46334459055123,31997.003508211783,7,1.0581019678641463,1975-01-28
1974,19,2113.3787866817956,0.16414285714285715,129.55046068864524,0.06093717645418698,55.0,10.0,10.0,8.0,114.0,197.0,0.09487395914736933,1916.3787866817954,1100.0,,275.0,275.0,275.0,275.0,816.3787866817955,45.0,8.0,15.0,33.15243803783941,715.2263486439562,100.0,18.0,25.0,41.15243803783941,829.226348643956,1243.0,990.5,971.3168390171551,19.183160982844843,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.241971570326566,17.241971570326566,17.241971570326566,17.241971570326566,,0.9299324260735763,0.9299324260735763,0.9299324260735763,0.9299324260735763,43.24960621461994,43.24960621461994,43.24960621461994,43.24960621461994,0.8808473770798358,0.8808473770798358,0.8808473770798358,0.8808473770798358,0.9770770505557486,0.9770770505557486,0.9770770505557486,0.9770770505557486,42.263747752426504,42.263747752426504,42.263747752426504,42.263747752426504,169.05499100970596,0.08195916933064216,4.26906542953803e-05,2542.9744128795624,1693.8193070891668,0.1163052039703957,0.0774683374721514,18.448009749193595,16.148182694324184,972.4106278931577,970.110800838288,182.4199849165107,156.5491289287735,28401.238489630607,7,0.9391943944983666,1975-02-04
1974,20,2710.8813494129363,0.10814285714285714,64.05693599917855,0.024127803578288417,55.0,10.0,10.0,8.0,114.0,197.0,0.07285458458024256,2513.8813494129363,1100.0,,275.0,275.0,275.0,275.0,1413.8813494129365,45.0,8.0,15.0,57.416501499002486,1288.464847913934,100.0,18.0,25.0,65.41650149900249,1402.464847913934,1243.0,990.5,972.815920498583,17.684079501417045,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.74289008889877,15.74289008889877,15.74289008889877,15.74289008889877,,0.9207427390179957,0.9207427390179957,0.9207427390179957,0.9207427390179957,39.095097993496005,39.095097993496005,39.095097993496005,39.095097993496005,0.7962341750202853,0.7962341750202853,0.7962341750202853,0.7962341750202853,0.9706665963412571,0.9706665963412571,0.9706665963412571,0.9706665963412571,37.94923908785034,37.94923908785034,37.94923908785034,37.94923908785034,151.79695635140135,0.05620891228443769,3.833256473520236e-05,2840.311133494523,2467.4434971899177,0.0798397208383317,0.0693585986678948,16.330498697712976,15.430473368701875,973.1283372187798,972.2283118897687,158.63629571801525,148.18417008964178,25501.888667035422,7,0.8433164241744517,1975-02-11
1974,21,3179.4896608556783,0.07585714285714286,70.27228552429258,0.022237002777092344,55.0,10.0,10.0,8.0,114.0,197.0,0.06211403898068295,2982.4896608556783,1100.0,,275.0,275.0,275.0,275.0,1882.4896608556785,45.0,8.0,15.0,70.78339758149893,1743.7062632741795,100.0,18.0,25.0,78.78339758149892,1857.7062632741795,1243.0,990.5,973.9211005338309,16.57889946616922,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.63771005365094,14.63771005365094,14.63771005365094,14.63771005365094,,0.9091073497931811,0.9091073497931811,0.9091073497931811,0.9091073497931811,35.89267906016298,35.89267906016298,35.89267906016298,35.89267906016298,0.7310117934860078,0.7310117934860078,0.7310117934860078,0.7310117934860078,0.97,0.97,0.97,0.97,34.81589868835809,34.81589868835809,34.81589868835809,34.81589868835809,139.26359475343236,0.04397326813010666,3.5167574432684935e-05,3332.217132164571,2963.5533446484865,0.0664742547508847,0.0591197968759109,15.132992169364677,14.293874283609163,974.2649363038726,973.425818418117,144.8256634292116,135.40671590366287,23396.283918576635,7,0.7736866375190686,1975-02-18
1974,22,3301.051749575773,0.06871428571428571,18.3715610809,0.005573243966740071,56.714285714285715,10.428571428571429,10.857142857142858,10.142857142857142,126.85714285714286,215.0,0.06519054814591996,3086.051749575773,1100.0,,275.0,275.0,275.0,275.0,1986.0517495757726,43.285714285714285,7.571428571428571,14.142857142857142,69.85714285714286,1851.1946067186298,100.0,18.0,25.0,80.0,1978.0517495757726,1243.0,990.5,974.198895374101,16.301104625898965,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.359915213380688,14.359915213380688,14.359915213380688,14.359915213380688,,0.9060244554770609,0.9060244554770609,0.9060244554770609,0.9060244554770609,35.08854230964657,35.08854230964657,35.08854230964657,35.08854230964657,0.714634262925592,0.714634262925592,0.714634262925592,0.714634262925592,0.97,0.97,0.97,0.97,34.03588604035717,34.03588604035717,34.03588604035717,34.03588604035717,136.14354416142868,0.041250079648400155,3.437968286904764e-05,3355.917451239844,3251.016842748816,0.0735154604114322,0.0587022782479999,14.465941563561609,14.243652178902032,974.3151584085796,974.09286902392,137.32687658825463,134.84757074141726,22872.11541912002,7,0.7563530231190483,1975-02-25
1974,23,3228.096316308083,0.072,35.01701642206081,0.010764016311567984,59.0,11.0,12.0,13.0,144.0,239.0,0.07406053713915449,2989.096316308083,1100.0,,275.0,275.0,275.0,275.0,1889.096316308083,41.00000000000001,7.0,13.0,67.0,1761.096316308083,100.0,18.0,25.0,80.0,1905.096316308083,1243.0,990.5,974.0442993369386,16.455700663061457,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.51451125054318,14.51451125054318,14.51451125054318,14.51451125054318,,0.907746655331051,0.907746655331051,0.907746655331051,0.907746655331051,35.53398214228756,35.53398214228756,35.53398214228756,35.53398214228756,0.7237063572767324,0.7237063572767324,0.7237063572767324,0.7237063572767324,0.97,0.97,0.97,0.97,34.467962678018935,34.467962678018935,34.467962678018935,34.467962678018935,137.87185071207574,0.04273066867906783,3.4816123917190846e-05,3332.217132164571,3169.057429979481,0.0754167462347148,0.0717240175296584,14.639617462049038,14.293874283609163,974.2649363038726,973.9191931254328,139.2719881589962,135.40671590366287,23162.470919628722,7,0.7659547261781985,1975-03-04
1974,24,3632.922965340647,0.051,70.63521281334943,0.019470110016363184,59.0,11.0,12.0,13.0,144.0,239.0,0.06585107973818469,3393.922965340647,1100.0,,275.0,275.0,275.0,275.0,2293.922965340647,41.0,7.0,13.0,67.0,2165.922965340647,100.0,18.0,25.0,80.0,2309.922965340647,1243.0,990.5,974.902146283698,15.597853716302016,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.656664303783739,13.656664303783739,13.656664303783739,13.656664303783739,,0.8964433410228679,0.8964433410228679,0.8964433410228679,0.8964433410228679,33.019617121311846,33.019617121311846,33.019617121311846,33.019617121311846,0.6724972937130722,0.6724972937130722,0.6724972937130722,0.6724972937130722,0.97,0.97,0.97,0.97,32.02902860767249,32.02902860767249,32.02902860767249,32.02902860767249,128.11611443068995,0.035323560424908244,3.2352554149164135e-05,3826.663621858017,3470.2255127941166,0.0688716047757843,0.0624564956885222,14.001427953227555,13.24611862687788,975.3126919606038,974.5573826342542,132.15903762637933,123.33206327255604,21523.50722435591,7,0.7117561912816108,1975-03-11
1974,25,4341.761820222337,0.029428571428571425,135.83780250578482,0.0311974230315813,59.0,11.0,12.0,13.0,144.0,239.0,0.055290026337675456,4102.7618202223375,1100.0,,275.0,275.0,275.0,275.0,3002.761820222337,41.0,6.999999999999998,13.0,67.0,2874.7618202223375,100.0,18.0,25.0,80.0,3018.7618202223375,1243.0,990.5,976.3025753599404,14.197424640059515,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.256235227541238,12.256235227541238,12.256235227541238,12.256235227541238,,0.8634803870244215,0.8634803870244215,0.8634803870244215,0.8634803870244215,28.569698370186384,28.569698370186384,28.569698370186384,28.569698370186384,0.5818675839141828,0.5818675839141828,0.5818675839141828,0.5818675839141828,0.97,0.97,0.97,0.97,27.71260741908079,27.71260741908079,27.71260741908079,27.71260741908079,110.85042967632316,0.025755161968397302,2.7992532746546248e-05,4777.528239398511,3931.0099922973936,0.0607986243912653,0.0500258686131994,13.025003699042024,11.455933909382445,977.1028766780992,975.5338068884396,120.78433297924548,98.84583216073992,18622.87218562229,7,0.6158357204240176,1975-03-18
1974,26,5195.380780402401,0.014857142857142857,83.09622330844078,0.01622469578992337,59.0,11.0,12.0,13.0,144.0,239.0,0.046035782764816,4956.380780402401,1100.0,,275.0,275.0,275.0,275.0,3856.380780402401,40.999999999999986,7.0,13.0,67.0,3728.380780402401,100.0,18.0,25.0,80.0,3872.380780402401,1243.0,990.5220726201682,977.8087985584542,12.71327406171406,0.91804414657446,0.48,989.1240284735937,0.5349,0.5349,0.5349,0.5349,10.78032991513959,10.78032991513959,10.78032991513959,10.78032991513959,,0.7759367046628285,0.7759367046628285,0.7759367046628285,0.7759367046628285,22.56736125943116,22.56736125943116,22.56736125943116,22.56736125943116,0.45962039224910706,0.45962039224910706,0.45962039224910706,0.45962039224910706,0.9659620392249106,0.9659620392249106,0.9659620392249106,0.9659620392249106,21.800673217622357,21.800673217622357,21.800673217622357,21.800673217622357,87.20269287048943,0.016814775669199485,2.202088203800238e-05,5359.201802557596,4949.60378083177,0.0482866933562582,0.0445961933894597,11.141035668559644,10.544731404095153,978.0631707759388,977.417774918922,93.39699005097944,83.22533878371188,14650.052402242225,7,0.48445940483605243,1975-03-25
1974,27,5404.663005078203,0.011285714285714286,10.759639940467816,0.0019920988231397537,84.0,14.0,20.0,27.0,219.0,364.0,0.06734945025879215,5040.663005078203,1100.0,,275.0,275.0,275.0,275.0,3940.6630050782032,16.0,4.0,5.0,53.0,3862.6630050782032,100.0,18.0,25.0,80.0,4081.6630050782032,1243.0,990.539436934954,978.1331810278205,12.406255907133511,0.9115576763570726,0.48,989.1478792585968,0.5349,0.5349,0.5349,0.5349,10.47979823077642,10.47979823077642,10.47979823077642,10.47979823077642,,0.7543053105731137,0.7543053105731137,0.7543053105731137,0.7543053105731137,21.31926268529823,21.31926268529823,21.31926268529823,21.31926268529823,0.4342008693543426,0.4342008693543426,0.4342008693543426,0.4342008693543426,0.9634200869354341,0.9634200869354341,0.9634200869354341,0.9634200869354341,20.539411883820282,20.539411883820282,20.539411883820282,20.539411883820282,82.15764753528113,0.015201367360796686,2.074688069072755e-05,5415.424041152379,5396.328800163887,0.0674532656329142,0.067215419740712,10.49170214757077,10.464428020976577,978.1497530233746,978.1203463522525,82.35267078558628,81.90584758162125,13802.484785927227,7,0.4564313751960062,1975-04-01
1974,28,5292.234217996461,0.013571428571428571,29.967764632732337,0.005706275595699142,84.0,14.0,20.0,27.0,219.0,364.0,0.06879463409150707,4928.234217996461,1100.0,,275.0,275.0,275.0,275.0,3828.2342179964608,16.0,4.0,5.0,53.0,3750.2342179964603,100.0,18.0,25.0,80.0,3969.2342179964603,1243.0,990.5302956875627,977.9600406957145,12.570254991848126,0.9149724053391713,0.48,989.1353232822233,0.5349,0.5349,0.5349,0.5349,10.64038258650894,10.64038258650894,10.64038258650894,10.64038258650894,,0.7658637041277029,0.7658637041277029,0.7658637041277029,0.7658637041277029,21.97993868414505,21.97993868414505,21.97993868414505,21.97993868414505,0.44765659234511307,0.44765659234511307,0.44765659234511307,0.44765659234511307,0.9647656592345113,0.9647656592345113,0.9647656592345113,0.9647656592345113,21.205911248718458,21.205911248718458,21.205911248718458,21.205911248718458,84.82364499487383,0.016036420241816802,2.1420112372442885e-05,5377.751864305309,5186.55444773476,0.0701814670352063,0.0676862765677309,10.791327182300954,10.51823596825647,978.0917378710302,977.7972938495116,87.35150444230526,82.78867515567705,14250.372359138804,7,0.47124247219374354,1975-04-08
1974,29,4768.405932163473,0.02114285714285714,119.11876620291241,0.025495175587929714,84.0,14.0,20.0,27.0,219.0,364.0,0.07661856684543988,4404.405932163473,1100.0,,275.0,275.0,275.0,275.0,3304.4059321634736,16.0,4.000000000000004,5.0,53.0,3226.4059321634736,100.0,18.0,25.0,80.0,3445.4059321634736,1243.0,990.5051766280038,977.0777086165162,13.427468011487495,0.924355674055976,0.48,989.1008209539477,0.5349,0.5349,0.5349,0.5349,11.488212337431534,11.488212337431534,11.488212337431534,11.488212337431534,,0.8252243233627564,0.8252243233627564,0.8252243233627564,0.8252243233627564,25.615182099227518,25.615182099227518,25.615182099227518,25.615182099227518,0.5216941364404789,0.5216941364404789,0.5216941364404789,0.5216941364404789,0.9689268084674111,0.9689268084674111,0.9689268084674111,0.9689268084674111,24.8217828799287,24.8217828799287,24.8217828799287,24.8217828799287,99.2871315197148,0.021010131658668874,2.5072507959523944e-05,5133.118886202348,4352.723084314373,0.0836258114631098,0.0709120532895545,12.23332734318648,10.867650297088623,977.7150030847516,976.3254832442952,111.22545767819304,88.65141876748423,16680.23809531209,7,0.5515951751095267,1975-04-15
1974,30,4032.45357234988,0.03685714285714286,63.91412967595826,0.01572278059968697,84.0,14.0,20.0,27.0,219.0,364.0,0.09036597545598299,3668.45357234988,1100.0,,275.0,275.0,275.0,275.0,2568.45357234988,16.0,4.0,5.0,53.0,2490.45357234988,100.0,18.0,25.0,80.0,2709.45357234988,1243.0,990.5,975.7289129428979,14.771087057102184,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.829897644583909,12.829897644583909,12.829897644583909,12.829897644583909,,0.8818914466820018,0.8818914466820018,0.8818914466820018,0.8818914466820018,30.51856745746115,30.51856745746115,30.51856745746115,30.51856745746115,0.621559418685563,0.621559418685563,0.621559418685563,0.621559418685563,0.97,0.97,0.97,0.97,29.603010433737314,29.603010433737314,29.603010433737314,29.603010433737314,118.41204173494926,0.029421730963213443,2.99020307411488e-05,4305.170852711009,3905.3241765826656,0.0932060908496759,0.0845494900093885,13.079433165675702,12.320347927020627,976.2384626604612,975.479377421806,121.4099397973858,112.26419292849484,19893.223011471473,7,0.6578446763052735,1975-04-22
1974,31,3654.438214367929,0.05028571428571428,66.33128008238828,0.018309021762552984,70.42857142857143,14.0,17.857142857142858,24.142857142857142,206.85714285714286,333.2857142857143,0.09118316382662427,3321.152500082215,1100.0,,275.0,275.0,275.0,275.0,2221.1525000822144,29.571428571428562,4.0,7.142857142857149,55.857142857142854,2124.581071510786,100.0,18.0,25.0,80.0,2331.438214367929,1243.0,990.5,974.9477381209225,15.552261879077557,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.61107246655928,13.61107246655928,13.61107246655928,13.61107246655928,,0.8956586335876564,0.8956586335876564,0.8956586335876564,0.8956586335876564,32.88307679384885,32.88307679384885,32.88307679384885,32.88307679384885,0.6697164316466162,0.6697164316466162,0.6697164316466162,0.6697164316466162,0.97,0.97,0.97,0.97,31.896584490033383,31.896584490033383,31.896584490033383,31.896584490033383,127.58633796013355,0.03502684577624084,3.221877221215494e-05,3905.3241765826656,3441.005216005948,0.0950204588478815,0.0859608283885479,14.063347153564443,13.079433165675702,975.479377421806,974.4954634339172,132.84499949390965,121.4099397973858,21434.504777302434,7,0.7088129886674085,1975-04-29
1974,32,3202.753713557316,0.074,62.39160035722288,0.01964342421665926,65.0,14.0,17.0,23.0,202.0,321.0,0.1004494474264827,2881.753713557316,1100.0,,275.0,275.0,275.0,275.0,1781.7537135573164,35.0,4.0,8.0,57.0,1677.7537135573164,100.0,18.0,25.0,80.0,1879.7537135573161,1243.0,990.5,973.9778118082339,16.522188191766045,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.580998779247768,14.580998779247768,14.580998779247768,14.580998779247768,,0.9084848956481852,0.9084848956481852,0.9084848956481852,0.9084848956481852,35.728733929280715,35.728733929280715,35.728733929280715,35.728733929280715,0.7276727887837212,0.7276727887837212,0.7276727887837212,0.7276727887837212,0.97,0.97,0.97,0.97,34.65687191140229,34.65687191140229,34.65687191140229,34.65687191140229,138.62748764560916,0.04343543843292714,3.500694132464878e-05,3441.005216005948,3004.2640135053875,0.1068481327063715,0.0932866938146033,15.034725037641117,14.063347153564443,974.4954634339172,973.5240855498406,143.72057994911705,132.84499949390965,23289.417924462337,7,0.7701527091422731,1975-05-06
1974,33,2843.4392492842117,0.09828571428571428,51.23499482800805,0.018438848790374114,65.0,14.0,17.0,23.0,202.0,321.0,0.11313974676107226,2522.4392492842117,1100.0,,275.0,275.0,275.0,275.0,1422.4392492842114,34.99999999999999,4.0,8.0,57.0,1318.4392492842112,100.0,18.0,25.0,80.0,1520.4392492842112,1243.0,990.5,973.1358878430999,17.364112156900156,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.42292274438188,15.42292274438188,15.42292274438188,15.42292274438188,,0.9176591272276671,0.9176591272276671,0.9176591272276671,0.9176591272276671,38.172699467968904,38.172699467968904,38.172699467968904,38.172699467968904,0.7774480543374521,0.7774480543374521,0.7774480543374521,0.7774480543374521,0.9700842535559817,0.9700842535559817,0.9700842535559817,0.9700842535559817,37.030852361709044,37.030852361709044,37.030852361709044,37.030852361709044,148.12340944683618,0.05226810496177244,3.740490137546368e-05,3004.2640135053875,2645.619049709331,0.121332661267036,0.1068481327063715,15.900419777838458,15.034725037641117,973.5240855498406,972.6583908096432,153.62331692882603,143.72057994911705,24884.73278706848,7,0.822907830260201,1975-05-13
1974,34,2439.938068852648,0.12971428571428573,47.89089927778683,0.01956259403117794,65.0,14.0,17.0,23.0,202.0,321.0,0.13175367986001688,2118.9380688526485,1100.0,,275.0,275.0,275.0,275.0,1018.9380688526483,35.000000000000014,3.999999999999999,8.000000000000002,57.0,914.9380688526483,100.0,18.0,25.0,80.0,1116.9380688526483,1243.0,990.5,972.1619194765409,18.33808052345913,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.396891110940853,16.396891110940853,16.396891110940853,16.396891110940853,,0.9257815177324853,0.9257815177324853,0.9257815177324853,0.9257815177324853,40.940078658884225,40.940078658884225,40.940078658884225,40.940078658884225,0.8338101559854222,0.8338101559854222,0.8338101559854222,0.8338101559854222,0.9733810155985422,0.9733810155985422,0.9733810155985422,0.9733810155985422,39.85106134108889,39.85106134108889,39.85106134108889,39.85106134108889,159.40424536435555,0.06546774331004408,4.0253597314231194e-05,2575.550311723379,2310.3827547648234,0.1389380176674124,0.124633558326884,16.7096108346011,16.069551214356345,972.4892593731254,971.8491997528806,163.00128255236567,155.65134110404574,26779.913221211733,7,0.8855791409130864,1975-05-20
1974,35,2115.7856993249015,0.16385714285714287,58.32152597918513,0.028552980807286486,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14285990631951667,1813.0714136106158,1100.0,,275.0,275.0,275.0,275.0,713.0714136106159,35.857142857142854,4.571428571428571,8.857142857142858,48.52802636198753,615.257672962914,100.0,18.0,25.0,69.52802636198753,803.257672962914,1243.0,990.5,971.3589163178218,19.141083682178223,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.199894269659946,17.199894269659946,17.199894269659946,17.199894269659946,,0.9298213100812012,0.9298213100812012,0.9298213100812012,0.9298213100812012,43.13361956020589,43.13361956020589,43.13361956020589,43.13361956020589,0.8784851234257818,0.8784851234257818,0.8784851234257818,0.8784851234257818,0.9775936812716254,0.9775936812716254,0.9775936812716254,0.9775936812716254,42.16890049570206,42.16890049570206,42.16890049570206,42.16890049570206,168.67560198280825,0.08023576836834405,4.2594848985557636e-05,2276.101843596241,1902.1320729105275,0.1527076104395212,0.1337391487427156,17.7749992750015,16.7923578615597,971.766452725922,970.7838113124802,175.28272547043954,163.95849041137495,28337.501133111782,7,0.9370866776822679,1975-05-27
1974,36,1783.0645404998852,0.198,32.05996708482651,0.018131793704864587,62.0,12.0,14.0,16.0,153.0,257.0,0.14436199921242462,1526.0645404998852,1100.0,,275.0,275.0,275.0,275.0,426.0645404998853,38.0,6.0,11.0,26.52541886380609,344.5391216360792,100.0,18.0,25.0,42.52541886380608,497.5391216360792,1243.0,990.5,970.3991315923843,20.100868407615735,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.159678995097458,18.159678995097458,18.159678995097458,18.159678995097458,,0.9343530124226662,0.9343530124226662,0.9343530124226662,0.9343530124226662,45.760978072835385,45.760978072835385,45.760978072835385,45.760978072835385,0.9319954800984804,0.9319954800984804,0.9319954800984804,0.9319954800984804,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.845758511378676,44.845758511378676,44.845758511378676,44.845758511378676,179.3830340455147,0.10081698617893901,4.529874597108957e-05,1881.0436962338129,1677.712303316742,0.1531847859087196,0.1366262785466175,18.50004776138143,17.843130953495567,970.7156796339862,970.0587628261004,182.96661374339104,176.02058127286315,30136.34971964647,7,0.9965724113639706,1975-06-03
1974,37,1542.428561101909,0.225,33.00342063035256,0.021403211536628972,62.0,12.0,14.0,16.0,153.0,257.0,0.1669153275264754,1285.428561101909,1100.0,,275.0,275.0,275.0,275.0,185.42856110190908,34.521393687995705,5.7367970952664775,8.943484724826424,11.54419057443792,124.68269501938256,96.52139368799571,17.73679709526648,22.943484724826423,27.54419057443792,277.68269501938255,1237.2016755080888,990.5,969.6216922743293,20.878307725670734,0.9125656046023539,0.48,989.1074343953976,0.5349,0.5349,0.5349,0.5349,18.950842121068384,18.950842121068384,18.950842121068384,18.950842121068384,,0.9369130106317465,0.9369130106317465,0.9369130106317465,0.9369130106317465,47.885397813809206,47.885397813809206,47.885397813809206,47.885397813809206,0.9752626845989655,0.9752626845989655,0.9752626845989655,0.9752626845989655,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.927689857533025,46.927689857533025,46.927689857533025,46.927689857533025,187.7107594301321,0.1219785026056623,4.740170692680103e-05,1645.7136786211431,1446.688358904274,0.1776471058318686,0.1561632520520378,19.300280432015818,18.603427933474897,969.9553826540068,969.3123777749216,191.3934632970432,184.05309694233503,31535.40758426219,7,1.0428375523896227,1975-06-10
1974,38,1294.9544741812767,0.25985714285714284,35.30383927119101,0.027178051578988716,62.0,12.0,14.0,16.0,153.0,257.0,0.19894574393000664,1037.9544741812765,1034.157597555434,,258.5393993888585,258.5393993888585,258.5393993888585,258.5393993888585,3.7968766258425473,0.9159780186857507,0.17728606813272593,0.20683374615484693,0.23638142417696792,2.2603973686922556,62.91597801868575,12.177286068132727,14.206833746154846,16.236381424176965,155.26039736869228,1123.4576953884073,990.5,968.8274916735996,21.672508326400425,0.7330750372202759,0.4004292765708578,989.3664956862087,0.47434158451166525,0.47434158451166525,0.47434158451166525,0.47434158451166525,20.064662428097613,20.064662428097613,20.064662428097613,20.064662428097613,,0.9393572492089486,0.9393572492089486,0.9393572492089486,0.9393572492089486,47.733608625217705,47.733608625217705,47.733608625217705,47.733608625217705,0.9721712550960835,0.9721712550960835,0.9721712550960835,0.9721712550960835,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.651598709206006,46.651598709206006,46.651598709206006,46.651598709206006,186.60639483682402,0.14421341927610892,5.0189289453186216e-05,1383.5781363808978,1199.561484005937,0.2142449582006819,0.1857502610385628,20.677733919773917,19.535843137598583,969.108483209846,968.5271932354472,192.8,175.82639955101337,31349.874332586438,7,1.0367021935379113,1975-06-17
1974,39,1121.5124105729753,0.2957142857142857,19.937659277406933,0.017883818439645212,62.0,12.0,14.0,16.0,153.0,257.0,0.22954882816997563,864.5124105729753,864.5124105729753,,235.48570441544516,235.48570441544516,235.48570441544516,158.05529732663987,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,952.5124105729753,990.5,968.2818961475151,22.21810385248492,0.5268560485012361,0.24160992845838028,989.7315340230405,0.3963577969044182,0.3963577969044182,0.3963577969044182,0.24790689361425491,21.053280078620904,21.053280078620904,21.053280078620904,15.001792446402172,,0.9382132095384431,0.9382132095384431,0.9382132095384431,0.6688563097312713,45.634238910508095,45.634238910508095,45.634238910508095,30.472103147139048,0.9294142344299,0.9294142344299,0.9294142344299,0.6206130987197361,0.9775824988871467,0.9775824988871467,0.9775824988871467,0.971868213172861,43.53387075422818,43.53387075422818,43.53387075422818,29.762442182799607,160.36405444548413,0.1428369602777229,5.148957475915026e-05,1199.561484005937,1059.9978690640885,0.2424533175966805,0.2142449582006819,21.298908337332072,20.677733919773917,968.5271932354472,968.0885647313444,175.82639955101337,144.60000000000002,26941.16114684134,7,0.8909114135860231,1975-06-24
1974,40,954.0784201367434,0.34528571428571425,28.073267681848588,0.02981760839042533,58.0,11.0,11.0,11.0,136.0,227.0,0.23875154119641628,727.0784201367434,727.0784201367434,,242.35947337891443,242.35947337891443,242.35947337891443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,807.0784201367434,990.5,967.7101263213443,22.78987367865565,0.3982204571511624,0.15600478723537753,989.9457747556135,0.41795166892831875,0.41795166892831875,0.41795166892831875,0.0,21.81769676534077,21.81769676534077,21.81769676534077,0.0,,0.940742614916716,0.940742614916716,0.940742614916716,0.0,48.73158398093714,48.73158398093714,48.73158398093714,0.0,0.9924966187563572,0.9924966187563572,0.9924966187563572,0.0,0.9798202689229782,0.9798202689229782,0.9798202689229782,0.96,46.672303538911365,46.672303538911365,46.672303538911365,0.0,140.01691061673412,0.14692707069173824,5.365056856710439e-05,1027.8009259147989,863.4849952911484,0.2628881813093469,0.2208598905453968,22.37293693696081,21.356736688206045,967.9873743385892,967.3539399811646,144.60000000000002,127.93799991776793,23522.84098361133,7,0.7778717256485229,1975-07-01
1974,41,771.3407341120111,0.4074285714285714,19.283989294173953,0.024702840468022173,58.0,11.0,11.0,11.0,136.0,227.0,0.2947009460618886,544.3407341120111,544.3407341120111,,218.29626434701677,218.29626434701677,107.74820541797759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,624.3407341120111,990.5,966.9853629364479,23.51463706355199,0.28132791177402106,0.08773629364480441,990.1309357945811,0.3456939006370102,0.3456939006370102,0.14385417078993237,0.0,22.799878957496137,22.799878957496137,13.021610252301343,0.0,,0.9359189983730888,0.9359189983730888,0.5311522250548549,0.0,45.74070181528878,45.74070181528878,22.380861951612708,0.0,0.9315825216963091,0.9315825216963091,0.4558220356743933,0.0,0.9747124946202431,0.9747124946202431,0.9661410660488146,0.96,42.383968901924675,42.383968901924675,21.726826044781813,0.0,106.49476384863117,0.1378478547750501,5.4268085116577424e-05,817.7246825595828,728.4970702319307,0.3116004295360176,0.2775995452276932,22.91366782646557,22.640780906779217,967.1708987302384,966.8139882809276,118.93850505451428,96.4,17891.120326570035,7,0.5916375769368398,1975-07-08
1974,42,679.227991242333,0.4468571428571429,10.611569236350094,0.0155402465921413,58.0,11.0,11.0,11.0,136.0,227.0,0.33451706899191397,452.2279912423331,452.2279912423331,,226.11399562116654,226.11399562116654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.227991242333,990.5,966.6169119649693,23.883088035030692,0.22898114709687725,0.06044559824846657,990.2105732546546,0.36247008686881754,0.36247008686881754,0.0,0.0,23.231191202816515,23.231191202816515,0.0,0.0,,0.9399538003141296,0.9399538003141296,0.0,0.0,48.41371903387555,48.41371903387555,0.0,0.0,0.9860227909139623,0.9860227909139623,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.8845871511479,46.8845871511479,0.0,0.0,93.7691743022958,0.13806977470279133,5.764820896988209e-05,712.0837013457431,654.21608557748,0.3469801568691572,0.3187827492343952,23.390101184791945,23.020851764436717,966.7483348053828,966.51686434231,96.4,90.0208897027855,15753.221282785697,7,0.5209398572349767,1975-07-15
1974,43,608.0526788584071,0.4795714285714286,10.173227747887463,0.01670068163868847,58.0,11.0,11.0,11.0,136.0,227.0,0.3738820330510065,381.05267885840703,381.05267885840703,,190.52633942920352,190.52633942920352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.05267885840703,990.5,966.3294583698319,24.170541630168128,0.19828342544242222,0.04621053577168136,990.2555060387859,0.2578476371988583,0.2578476371988583,0.0,0.0,23.668200031755163,23.668200031755163,0.0,0.0,,0.9308570855224797,0.9308570855224797,0.0,0.0,41.159268885657035,41.159268885657035,0.0,0.0,0.8382743153901636,0.8382743153901636,0.0,0.0,0.9735792815487863,0.9735792815487863,0.96,0.96,40.081255668267666,40.081255668267666,0.0,0.0,80.16251133653533,0.1317091430133489,5.843080211642494e-05,654.21608557748,583.0034913422678,0.3893630198978235,0.3469801568691572,23.82166830378228,23.390101184791945,966.51686434231,966.22351571104,90.0208897027855,74.78227538659137,13467.301904537935,7,0.44534728520297406,1975-07-22
1974,44,563.4006849777714,0.5047142857142857,4.572166840524411,0.0081202450264553,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.35900960179831504,360.9721135492,360.9721135492,,180.4860567746,180.4860567746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,435.82925640634284,990.5,966.1353030823999,24.364696917600035,0.18934942981651753,0.042194422709839925,990.2684561474736,0.23099214319473704,0.23099214319473704,0.0,0.0,23.902160921878966,23.902160921878966,0.0,0.0,,0.927841248615581,0.927841248615581,0.0,0.0,39.25941531145094,39.25941531145094,0.0,0.0,0.799580759907351,0.799580759907351,0.0,0.0,0.9718341003788755,0.9718341003788755,0.96,0.96,38.156951091601684,38.156951091601684,0.0,0.0,76.31390218320337,0.13551862828585517,5.8713801013434955e-05,577.9502839498093,550.9983234585969,0.4025339822892302,0.3262830517234288,23.948765081604463,23.85351832144107,966.200776277774,966.0794924555636,80.66638637310126,70.8755376632975,12820.735566778165,7,0.4239661232400187,1975-07-29
1974,45,524.3164004703191,0.5341428571428571,6.568635562702752,0.012586004059019856,54.0,9.0,8.0,6.0,107.0,184.0,0.3512435526655989,340.316400470319,340.316400470319,,170.1582002351595,170.1582002351595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,411.316400470319,990.5,965.9594238021164,24.54057619788359,0.18069808240055996,0.038063280094063755,990.2812386375053,0.20531117515891087,0.20531117515891087,0.0,0.0,24.11650366023007,24.11650366023007,0.0,0.0,,0.92434048542517,0.92434048542517,0.0,0.0,37.19734101940282,37.19734101940282,0.0,0.0,0.7575833201507702,0.7575833201507702,0.0,0.0,0.9702211185251371,0.9702211185251371,0.96,0.96,36.09027437111135,36.09027437111135,0.0,0.0,72.18054874222268,0.13760282183382042,5.891796143488275e-05,550.9983234585969,505.01787451967766,0.364343539671744,0.333939310096333,24.23705840023946,23.948765081604463,966.0794924555636,965.8725804353384,77.80151983160769,68.15475934878735,12126.332188693412,7,0.4010030485679038,1975-08-05
1974,46,481.8675862726055,0.5625714285714285,5.408675170625892,0.011215157269330544,54.0,9.0,8.0,6.0,107.0,184.0,0.3819845323284481,297.8675862726055,297.8675862726055,,148.93379313630274,148.93379313630274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.8675862726055,990.5,965.7684041382266,24.73159586177332,0.16571657881818208,0.029573517254521044,990.3047099039273,0.1571357078957952,0.1571357078957952,0.0,0.0,24.379170057804874,24.379170057804874,0.0,0.0,,0.9162358040936723,0.9162358040936723,0.0,0.0,32.62515756547107,32.62515756547107,0.0,0.0,0.6644634942051135,0.6644634942051135,0.0,0.0,0.97,0.97,0.96,0.96,31.64640283850694,31.64640283850694,0.0,0.0,63.29280567701388,0.13132052762120963,5.902447345802407e-05,494.6810831907137,467.1571483252964,0.3938717424310393,0.3719568147081596,24.468747874214277,24.30080404721924,965.8260648743582,965.7022071674638,65.98744567144819,60.186864128947846,10633.191353738333,7,0.3516266982056327,1975-08-12
1974,47,428.10699224208986,0.6212857142857143,8.450371724531824,0.019907715977543258,54.0,9.0,8.0,6.0,107.0,184.0,0.43072223111704633,244.1069922420899,244.1069922420899,,204.78407184255346,39.32292039953639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.10699224208986,990.5,965.5264814650893,24.9735185349106,0.14674279716417507,0.01882139844841794,990.3344358043875,0.30957792481400564,0.038315037003672024,0.0,0.0,24.498376414483968,7.0046958493956435,0.0,0.0,,0.9335387460195778,0.26039298345324835,0.0,0.0,46.06847455100298,8.61666309017582,0.0,0.0,0.9382581374949691,0.17549211996284766,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.786734626041984,8.358163197470546,0.0,0.0,51.14489782351252,0.11924275849331288,5.817485481951593e-05,459.2604427967548,408.00454625357366,0.4509753670382989,0.4006441288073857,24.554556337112256,24.434179995283323,965.6666719925854,965.436020458141,58.50714238229382,48.2,8592.342834350104,7,0.2841383212417362,1975-08-19
1974,48,391.1997779649482,0.6639999999999999,3.881086270624613,0.009934426697679244,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.45331004643119777,213.7712065363768,213.7712065363768,,213.7712065363768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,283.05692082209106,990.5,965.3554271365208,25.144572863479134,0.13543133254804357,0.012754241307275314,990.3518144261449,0.32469602183046714,0.0,0.0,0.0,24.671691267793356,0.0,0.0,0.0,,0.9382687067098049,0.0,0.0,0.0,48.534063205574064,0.0,0.0,0.0,0.9884737923742171,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.47613433782379,0.0,0.0,0.0,46.47613433782379,0.11882433013337461,6.0534626879764834e-05,408.00454625357366,380.8369423592014,0.4760289697735415,0.362359804553414,24.734529982477056,24.554556337112256,965.436020458141,965.304184711796,48.2,45.04566366256596,7807.990568754395,7,0.25820074632124324,1975-08-26
1974,49,366.1822151452463,0.6920000000000001,3.836375949481107,0.01061389415110603,46.0,7.0,6.0,4.0,75.0,138.0,0.3772018557364772,228.18221514524632,228.18221514524632,,228.18221514524632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.1822151452463,990.5,965.2309110757261,25.269088924273806,0.1368872769094774,0.015636443029049214,990.3474762800614,0.36917976214035425,0.0,0.0,0.0,24.7473854421949,0.0,0.0,0.0,,0.9416586322240362,0.0,0.0,0.0,52.14432959998978,0.0,0.0,0.0,1.0620026395109936,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1317473148296971,5.881315792772946e-05,380.8369423592014,353.9823107128336,0.3898499891763004,0.362359804553414,24.85428491518679,24.61802943318358,965.304184711796,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1975-09-02
1974,50,340.2355658868758,0.723,3.1958204950281908,0.009394350957226585,46.0,7.0,6.0,4.0,75.0,138.0,0.4057162330161028,202.23556588687578,202.23556588687578,,202.23556588687578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.2355658868758,990.5,965.1011778294344,25.39882217056566,0.12772989934400658,0.010610581708468686,990.3616595189476,0.2896161982436863,0.0,0.0,0.0,24.970865491269482,0.0,0.0,0.0,,0.9356560015460518,0.0,0.0,0.0,46.338456369759385,0.0,0.0,0.0,0.9437567488749365,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.41168724236419,0.0,0.0,0.0,45.41168724236419,0.1334460751818669,6.237501881542158e-05,346.9384943839358,331.6115672476363,0.4161495364754459,0.3977650281933943,25.0426713214746,24.9145450849336,965.1346924719196,965.0580578362382,46.9012021568404,43.489051675465625,7629.163456717185,7,0.25228715134646773,1975-09-09
1974,51,326.45519225900136,0.7457142857142857,1.6280749999981563,0.005018992505031157,46.0,7.0,6.0,4.0,75.0,138.0,0.42277375738427053,188.4551922590014,188.4551922590014,,188.4551922590014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.4551922590014,990.5,965.0322759612951,25.467724038704983,0.12286637792946431,0.008845519225900086,990.3682881028446,0.2513742665597273,0.0,0.0,0.0,25.084637874989888,0.0,0.0,0.0,,0.9317493636821563,0.0,0.0,0.0,43.196962870372815,0.0,0.0,0.0,0.8797752112092222,0.0,0.0,0.0,0.9779232344341862,0.96,0.96,0.96,42.24462497692936,0.0,0.0,0.0,42.24462497692936,0.1293902746415327,6.22654775825373e-05,331.6115672476363,320.2150422476492,0.4309603915898273,0.4161495364754459,25.13512444015966,25.0426713214746,965.0580578362382,965.0010752112382,43.489051675465625,40.71961026301617,7097.0969961241335,7,0.2346923609829409,1975-09-16
1974,52,308.67712064027495,0.7714285714285715,2.558607197361052,0.008271526770609815,46.0,7.0,6.0,4.0,75.0,138.0,0.4471533649567036,170.67712064027495,170.67712064027495,,170.67712064027495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.67712064027498,990.5,964.9433856032012,25.556614396798686,0.11659188266080933,0.007067712064027472,990.3763404052752,0.20627306864199943,0.0,0.0,0.0,25.226681733431825,0.0,0.0,0.0,,0.9255147612228167,0.0,0.0,0.0,39.08052511869452,0.0,0.0,0.0,0.795937375126161,0.0,0.0,0.0,0.9706262935591766,0.96,0.96,0.96,37.933558261221656,0.0,0.0,0.0,37.933558261221656,0.12286965812389648,6.173492315517064e-05,316.52242407738737,302.30479186612183,0.4564929293648591,0.4359880675192227,25.27670171785452,25.16466878115609,964.9826121203868,964.9115239593306,39.81125687082352,36.47218299763019,6372.837787885238,7,0.2107419903401203,1975-09-23
1974,53,299.18021087320443,0.7859999999999999,3.124580992917401,0.0104438090467207,46.0,7.0,6.0,4.0,75.0,138.0,0.4612604543503239,161.18021087320443,161.18021087320443,,161.18021087320443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.18021087320443,990.5,964.8967208434927,25.603279156507256,0.1132400253337663,0.0061180210873204,990.3806419535788,0.1838144850083702,0.0,0.0,0.0,25.300106625077788,0.0,0.0,0.0,,0.9219444749972662,0.0,0.0,0.0,36.87037346233218,0.0,0.0,0.0,0.7509241031024884,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.76426225846222,0.0,0.0,0.0,35.76426225846222,0.1195408685423364,6.163608572166756e-05,299.18021087320443,299.18021087320443,0.4612604543503239,0.4612604543503239,25.300106625077788,25.300106625077788,964.8967208434927,964.8967208434927,35.76426225846222,35.76426225846222,858.3422942030932,1,0.19869034588034565,1975-09-30
1975,1,287.02953468979985,0.8051428571428572,2.5511338391396925,0.008848668709453058,41.0,6.0,4.0,3.0,56.0,110.0,0.3833422073928475,177.02953468979985,177.02953468979985,,177.02953468979985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.02953468979982,990.5,964.8481181387593,25.65188186124078,0.116010382694315,0.007702953468979943,990.3762866638366,0.22191472551070635,0.0,0.0,0.0,25.306253799566782,0.0,0.0,0.0,,0.9278830647151749,0.0,0.0,0.0,40.76722765943342,0.0,0.0,0.0,0.8302897690312304,0.0,0.0,0.0,0.973028976903123,0.96,0.96,0.96,39.67027600931009,0.0,0.0,0.0,39.67027600931009,0.1381791348308178,6.224186346070714e-05,294.72326674738565,281.3222739992266,0.3910106314592865,0.3732314764761468,25.34585627788752,25.252522760715337,964.8788930669896,964.8252890959968,41.58571715147949,38.2541806800388,6664.606369564096,7,0.22039042227394498,1975-10-01
1975,2,273.6213446904535,0.8284285714285715,1.4356804369674268,0.005234125113779457,41.0,6.0,4.0,3.0,56.0,110.0,0.4020403265184522,163.6213446904535,163.6213446904535,,163.6213446904535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.6213446904535,990.5,964.7944853787619,25.705514621238176,0.11127806596147179,0.0063621344690453,990.3823597995695,0.18946072070295655,0.0,0.0,0.0,25.392282185694846,0.0,0.0,0.0,,0.9229439426159114,0.0,0.0,0.0,37.606159057118596,0.0,0.0,0.0,0.7659095530981384,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.47797428540503,0.0,0.0,0.0,36.47797428540503,0.13330935568448748,6.192768866658074e-05,275.9224808516464,271.2725109404546,0.4054963019240288,0.3986626956255262,25.4,25.38283208968288,964.8036899234066,964.7850900437618,37.01251144982307,35.92948245457679,6128.299679948045,7,0.20265541269669463,1975-10-08
1975,3,262.3618974178048,0.8542857142857142,1.7821227045299595,0.006886162570245186,41.0,6.0,4.0,3.0,56.0,110.0,0.4194578692074393,152.3618974178048,152.3618974178048,,152.3618974178048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.3618974178048,990.5,964.7494475896713,25.750552410328737,0.10730413147424289,0.005236189741780401,990.387459678784,0.16450701874529106,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9185213237723568,0.0,0.0,0.0,34.8639726136783,0.0,0.0,0.0,0.7100605420301079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.81805343526795,0.0,0.0,0.0,33.81805343526795,0.12884960992158115,6.164968936520991e-05,271.2725109404546,258.7976520087449,0.4250424961208035,0.4054963019240288,25.4,25.4,964.7850900437618,964.735190608035,35.92948245457679,32.97348182754441,5681.432977125015,7,0.18787807464037748,1975-10-15
1975,4,247.83402763026248,0.8775714285714286,4.187749215955393,0.01697869951296963,41.0,6.0,4.0,3.0,56.0,110.0,0.44415436934519414,137.83402763026248,137.83402763026248,,137.83402763026248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.83402763026248,990.5,964.6831854292169,25.816814570783126,0.10217674146649262,0.003783402763026214,990.3940398557705,0.1347796734117822,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9123577304125783,0.0,0.0,0.0,31.329971495822313,0.0,0.0,0.0,0.6380849591817171,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.390072350947637,0.0,0.0,0.0,30.390072350947637,0.12254419169298315,6.123599878866105e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.4,25.4,964.7267311559532,964.6378477625686,32.4752891870023,28.46438860973675,5105.532154959204,7,0.16883373528304244,1975-10-22
1975,5,242.96997704692643,0.8844285714285715,2.3874309208902105,0.0097753186679559,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4433270199273639,135.25569133264068,135.25569133264068,,135.25569133264068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,185.68426276121212,990.5,964.6578198622816,25.8421801377184,0.10106508764380417,0.0035255691332640284,990.3954093432229,0.12954795830897234,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.911221419067554,0.0,0.0,0.0,30.70156359602706,0.0,0.0,0.0,0.625286427617659,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.780516688146243,0.0,0.0,0.0,29.780516688146243,0.12256656967785307,6.115973137969639e-05,246.1954239432886,239.64129376144416,0.4521544799392308,0.4305522755143378,25.4,25.4,964.6771725436598,964.6378477625686,30.943066175570547,29.31613445853708,5003.126803608569,7,0.1654473149341458,1975-10-29
1975,6,252.18820396899244,0.8709999999999999,1.4981950064259595,0.0058367567702189,40.0,6.0,4.0,3.0,53.0,106.0,0.42050015987817196,146.18820396899244,146.18820396899244,,146.18820396899244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.18820396899244,990.5,964.7054917506846,25.794508249315463,0.10477227190227005,0.004618820396899199,990.3906089077008,0.1514262237078549,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9159702845235873,0.0,0.0,0.0,33.35821867280736,0.0,0.0,0.0,0.6793934556579911,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.35747211262314,0.0,0.0,0.0,32.35747211262314,0.12826093271306338,6.14784676709773e-05,256.6827889882703,246.1954239432886,0.4305522755143378,0.4129610731510475,25.4,25.4,964.7267311559532,964.6771725436598,33.41827656541259,30.943066175570547,5436.055314920688,7,0.17976373395901746,1975-11-05
1975,7,254.80546785020292,0.8675714285714287,3.298513301491141,0.013031933457564588,40.0,6.0,4.0,3.0,53.0,106.0,0.4161355957369726,148.80546785020292,148.80546785020292,,148.80546785020292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,198.80546785020292,990.5,964.7180774725349,25.781922527465117,0.10569599596475024,0.004880546785020243,990.3894234572501,0.15685420419134163,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9170705764236836,0.0,0.0,0.0,33.99544085345644,0.0,0.0,0.0,0.6923715041437156,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.97557762785275,0.0,0.0,0.0,32.97557762785275,0.12938090434418004,6.155231751212569e-05,258.7976520087449,246.1954239432886,0.4305522755143378,0.4095864053527743,25.4,25.4,964.735190608035,964.6771725436598,33.9180803071343,30.943066175570547,5539.897041479261,7,0.1831976534880708,1975-11-12
1975,8,276.4375429657285,0.8247142857142858,5.8462804997952516,0.0208647194652016,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.35060857824567676,179.7232572514428,179.7232572514428,,179.7232572514428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,225.43754296572848,990.5,964.805750171863,25.694249828137067,0.11509554961587017,0.007972325725144228,990.376932124659,0.2297253030577641,0.0,0.0,0.0,25.332547038244723,0.0,0.0,0.0,,0.9286380393956366,0.0,0.0,0.0,41.471581266222536,0.0,0.0,0.0,0.8446350563385445,0.0,0.0,0.0,0.9753480490054721,0.96,0.96,0.96,40.46074713009501,0.0,0.0,0.0,40.46074713009501,0.14617143723663112,6.25059299506856e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.320113511834646,25.4,25.231326230407547,964.8620877790132,964.7564207487904,44.7567516799612,35.17615684199512,6797.405517855961,7,0.2247819285005278,1975-11-19
1975,9,296.673212619068,0.7895714285714286,6.84050300063289,0.021873545301100784,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3241379236501836,200.53035547621084,200.53035547621084,,200.53035547621084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,245.3874983333537,990.5,964.8925530454882,25.607446954511797,0.12213662432669414,0.010524769334528441,990.3673386063386,0.28540314953810203,0.0,0.0,0.0,25.18938241131244,0.0,0.0,0.0,,0.9351381514383457,0.0,0.0,0.0,46.3205381413762,0.0,0.0,0.0,0.9433918155066436,0.0,0.0,0.0,0.9799635213795653,0.96,0.96,0.96,45.01515830769288,0.0,0.0,0.0,45.01515830769288,0.15185430782091738,6.241754286135572e-05,329.2057950036568,283.6079686159883,0.3335304903900848,0.3159118143678022,25.28112146177873,24.94856557249844,965.0460289750184,964.834431874464,48.2,43.172078605340445,7562.546595692404,7,0.250084212820516,1975-11-26
