WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1975,10,359.6562608927108,0.7002857142857143,24.393408035201578,0.06345726403469125,38.0,5.0,4.0,3.0,54.0,104.0,0.29059737879803244,255.6562608927108,255.6562608927108,,233.23784861159447,22.418412281116343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,302.6562608927108,990.5,965.1970057493253,25.302994250674733,0.14234854776429445,0.021131252178542115,990.3365202000571,0.3926213508533523,0.024897446692649712,0.0,0.0,24.74689309987854,3.5213852397477803,0.0,0.0,,0.9411704743222943,0.13139457677952965,0.0,0.0,53.34664685652657,4.984603419977864,0.0,0.0,1.086489752678749,0.10151941792215609,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.149351031664246,4.835065317378528,0.0,0.0,50.98441634904277,0.1413442587121738,5.533564884114156e-05,417.8577719356288,331.6115672476363,0.3136199405322201,0.2488885141904725,24.92745989853583,24.629603123835253,965.4803599737104,965.0580578362382,67.69091444329939,48.2,8565.381946639187,7,0.2832467574946821,1975-12-03
1975,11,387.53090551767843,0.6669999999999999,7.1511748243577005,0.018537162541963585,38.0,5.0,4.0,3.0,54.0,104.0,0.2684399862088441,283.53090551767843,283.53090551767843,,161.2737928188893,122.25711269878911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.53090551767843,990.5,965.3376545275884,25.162345472411648,0.1521863747142156,0.026706181103535644,990.3211074441823,0.1988567421873456,0.12348092835233024,0.0,0.0,24.784596174406524,21.28264599628605,0.0,0.0,,0.9187916760328471,0.7834691531897917,0.0,0.0,36.09663090057236,27.21147317681518,0.0,0.0,0.7351655987896609,0.5542051563506146,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.28084326722501,26.395128981510727,0.0,0.0,59.67597224873573,0.1538648570801271,5.840776907349486e-05,398.1467533267305,377.11676084070143,0.2757766580518834,0.2612102174161261,24.884992198220576,24.513651246843324,965.3907337666336,965.2855838042036,63.48723677415835,48.2,10025.563337787604,7,0.331533179159643,1975-12-10
1975,12,418.38558713356093,0.6321428571428571,6.602019417104056,0.015621619123478484,38.0,5.0,4.0,3.0,54.0,104.0,0.24871230243978823,314.38558713356093,314.38558713356093,,157.19279356678047,157.19279356678047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.38558713356093,990.5,965.482735142101,25.017264857898972,0.16307594917932208,0.03287711742671217,990.3040469333939,0.17501457103335666,0.17501457103335666,0.0,0.0,24.646297220259573,24.646297220259573,0.0,0.0,,0.9198639010523203,0.9198639010523203,0.0,0.0,34.949350090063255,34.949350090063255,0.0,0.0,0.7117993908363189,0.7117993908363189,0.0,0.0,0.97,0.97,0.96,0.96,33.900869587361356,33.900869587361356,0.0,0.0,67.80173917472271,0.1620273882983967,5.990746607276947e-05,435.49688511870175,402.90237744418727,0.2581270447191808,0.238807678203377,24.74148890938532,24.54046828950334,965.559735983034,965.4130606984988,71.4432891511425,64.5006749732564,11390.692181353417,7,0.3766763287484596,1975-12-17
1975,13,447.5449246305267,0.5978571428571428,5.133169465384965,0.01146637943622483,38.0,5.0,4.0,3.0,54.0,104.0,0.2325442273565673,343.5449246305267,343.5449246305267,,171.77246231526334,171.77246231526334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.5449246305267,990.5,965.6139521608374,24.88604783916266,0.17336718410371457,0.0387089849261053,990.2879238309703,0.20903203813621832,0.20903203813621832,0.0,0.0,24.464939631996632,24.464939631996632,0.0,0.0,,0.9253093914932353,0.9253093914932353,0.0,0.0,38.13368415847288,38.13368415847288,0.0,0.0,0.7766534451827471,0.7766534451827471,0.0,0.0,0.9702810315338005,0.9702810315338005,0.96,0.96,37.00084827730184,37.00084827730184,0.0,0.0,74.00169655460368,0.16531647154778092,5.983588064756665e-05,462.56506724863937,430.9578316629287,0.2413229145846989,0.2248332339893224,24.568683600421327,24.370669591409627,965.6815428026188,965.5393102424832,77.21835072530463,70.48014808336687,12432.28502117342,7,0.41112053641446494,1975-12-24
1975,14,508.1321714716823,0.5461428571428572,7.7439907821819975,0.01543168808385413,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23152567508809532,390.4178857573966,390.4178857573966,,195.20894287869828,195.20894287869828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,440.84645718596806,990.5,965.8865947716225,24.613405228377484,0.19112015563946677,0.04808357715147927,990.2607962672091,0.26968655194140506,0.26968655194140506,0.0,0.0,24.104514943645153,24.104514943645153,0.0,0.0,,0.932867511837928,0.932867511837928,0.0,0.0,43.04705955929711,43.04705955929711,0.0,0.0,0.8767221906170491,0.8767221906170491,0.0,0.0,0.9776722190617048,0.9776722190617048,0.96,0.96,42.086694650016454,42.086694650016454,0.0,0.0,84.17338930003291,0.16568355984731098,5.9888819242966e-05,516.7730027239134,479.5630976092969,0.2343210786952759,0.2168640592206898,24.26268713064572,24.05311993491559,965.9254785122577,965.7580339392418,85.56232016092194,81.07285154196005,14141.129402405528,7,0.46762994055573837,1975-12-31
1975,15,549.2601028191436,0.516,6.736363036280587,0.012344125664914616,41.0,6.0,4.0,3.0,66.0,120.0,0.21858275373554895,429.2601028191436,429.2601028191436,,214.63005140957185,214.63005140957185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,480.2601028191436,990.5,966.071670462686,24.428329537313857,0.20503045406376988,0.05585202056382866,990.2391175253724,0.3261683091339952,0.3261683091339952,0.0,0.0,23.84127875355228,23.84127875355228,0.0,0.0,,0.9380707813109392,0.9380707813109392,0.0,0.0,47.07287864067386,47.07287864067386,0.0,0.0,0.9587144326002823,0.9587144326002823,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.13142106786039,46.13142106786039,0.0,0.0,92.26284213572077,0.16796002377817684,5.9706987032130474e-05,563.9275439778775,527.3375978981461,0.2275582102969598,0.2127932946022362,23.98472720299295,23.744767250125864,966.1376739479005,965.9730191905415,95.21336187617672,87.82687807034445,15500.15747880109,7,0.5125713451984487,1976-01-07
1975,16,588.2069626830144,0.4895714285714286,7.385747098438466,0.012420758299656857,41.0,6.0,4.0,3.0,66.0,120.0,0.2041390675853265,468.20696268301435,468.20696268301435,,234.10348134150715,234.10348134150715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.2069626830144,990.5,966.2456880738002,24.254311926199698,0.22183758698160289,0.06364139253660281,990.2145210204818,0.3880798462963143,0.3880798462963143,0.0,0.0,23.58075310038516,23.58075310038516,0.0,0.0,,0.9420695884287777,0.9420695884287777,0.0,0.0,50.99692968054287,50.99692968054287,0.0,0.0,1.038634005713704,1.038634005713704,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.15698581417346,48.15698581417346,0.0,0.0,96.31397162834692,0.1638399530306426,5.7195741928694964e-05,615.6277736669467,566.8540212047202,0.2116947141787353,0.1949229796525063,23.72538539330084,23.396750345037194,966.3625110946678,966.1508430954212,96.4,95.7978013984284,16180.747233562284,7,0.535077620157483,1976-01-14
1975,17,678.1994973266472,0.44742857142857145,14.957992657124853,0.022043735501069726,41.0,6.0,4.0,3.0,66.0,120.0,0.1771571030955668,558.1994973266472,558.1994973266472,,224.41265234537244,224.41265234537244,109.37419263590239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.1994973266472,990.5,966.6127979893065,23.887202010693436,0.2727232960147691,0.09327503146970427,990.1340016725154,0.3668077784971648,0.3668077784971648,0.14822969242378245,0.0,23.154395904711794,23.154395904711794,13.246993177519176,0.0,,0.9371586551308813,0.9371586551308813,0.53194961658822,0.0,47.80299504749676,47.80299504749676,23.14659849835318,0.0,0.9735844205192821,0.9735844205192821,0.47141748469151074,0.0,0.9757131770405796,0.9757131770405796,0.967141748469151,0.96,43.16833388376129,43.16833388376129,22.511191026618434,0.0,108.847858794141,0.16019839735828675,5.4061817834620734e-05,720.3337222668207,636.9257883620418,0.1884049950443983,0.1665894519312126,23.253684484844555,23.02857908456717,966.7813348890672,966.4477031534482,123.5100492068274,96.4,18286.44027741569,7,0.6047103266341168,1976-01-21
1975,18,729.7772667711967,0.4248571428571428,2.7591173126438817,0.003754446609095586,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17430873096905028,602.4915524854823,602.4915524854823,,200.8305174951608,200.8305174951608,200.8305174951608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,655.205838199768,990.5,966.8191090670847,23.68089093291524,0.29886824647780086,0.11074746574564467,990.0903842877766,0.2853752800361598,0.2853752800361598,0.2853752800361598,0.0,22.9858999406556,22.9858999406556,22.9858999406556,0.0,,0.9336251455364218,0.9336251455364218,0.9336251455364218,0.0,42.26700457278771,42.26700457278771,42.26700457278771,0.0,0.8608351236820309,0.8608351236820309,0.8608351236820309,0.0,0.976083512368203,0.976083512368203,0.976083512368203,0.96,41.25619221766131,41.25619221766131,41.25619221766131,0.0,123.76857665298394,0.1696234011336379,5.706333927071046e-05,739.6475434553279,720.3337222668207,0.1852233556539545,0.1647226940278507,23.02857908456717,22.94483572818528,966.8585901738212,966.7813348890672,125.17287914834722,123.5100492068274,20793.1208777013,7,0.6876032036276886,1976-01-28
1975,19,769.9148373418351,0.40757142857142853,9.14882191227483,0.011764207336207314,43.0,7.0,5.0,4.0,78.0,137.0,0.17807085723536223,632.9148373418351,632.9148373418351,,210.9716124472784,210.9716124472784,210.9716124472784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,687.9148373418351,990.5,966.9796593493674,23.52034065063268,0.31745644858287914,0.11987445120255054,990.0626691002146,0.3152398887232786,0.3152398887232786,0.3152398887232786,0.0,22.767769862123988,22.767769862123988,22.767769862123988,0.0,,0.9360792298532404,0.9360792298532404,0.9360792298532404,0.0,44.08980801029249,44.08980801029249,44.08980801029249,0.0,0.8979594299448571,0.8979594299448571,0.8979594299448571,0.0,0.9786718363707664,0.9786718363707664,0.9786718363707664,0.96,43.15093011029042,43.15093011029042,43.15093011029042,0.0,129.45279033087124,0.16812452535702568,5.6819928957974305e-05,803.6892968412517,748.233943314839,0.1830978148265503,0.1704638851586707,22.894848941105856,22.569184418238734,967.114757187365,966.8929357732592,135.7226591473608,125.30097718512508,21748.06877558637,7,0.7191821685048403,1976-02-04
1975,20,834.0993943650209,0.3842857142857143,8.542242635699525,0.0100426652908146,43.0,7.0,5.0,4.0,78.0,137.0,0.16441895901069095,697.0993943650209,697.0993943650209,,232.36646478834027,232.36646478834027,232.36646478834027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.0993943650209,990.5,967.23639757746,23.263602422539957,0.35393190027095844,0.14140490031040315,990.0046631994185,0.382520287893875,0.382520287893875,0.382520287893875,0.0,22.3857453340647,22.3857453340647,22.3857453340647,0.0,,0.9403273646690786,0.9403273646690786,0.9403273646690786,0.0,47.95848659466329,47.95848659466329,47.95848659466329,0.0,0.9767512544737941,0.9767512544737941,0.9767512544737941,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.8693245410285,46.8693245410285,46.8693245410285,0.0,140.60797362308548,0.1685848336587404,5.6046707502551165e-05,863.4849952911484,803.6892968412517,0.1704638851586707,0.1586593869576235,22.569184418238734,22.20734994535841,967.3539399811646,967.114757187365,144.60000000000002,135.7226591473608,23622.13956867836,7,0.7811554090171416,1976-02-11
1975,21,925.4682972300519,0.3534285714285715,19.170525795891262,0.020371381802726112,43.0,7.0,5.0,4.0,78.0,137.0,0.14830045558268998,788.4682972300519,788.4682972300519,,252.57659103070318,252.57659103070318,252.57659103070318,30.7385241379424,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.4682972300519,990.5,967.6018731889202,22.898126811079823,0.42707920340030275,0.18790855414924357,989.8850122424503,0.4534777331397321,0.4534777331397321,0.4534777331397321,0.0467889400591483,21.829661320390535,21.829661320390535,21.829661320390535,3.0785810135144684,,0.9420414606427442,0.9420414606427442,0.9420414606427442,0.13369652229761758,50.94954981219449,50.94954981219449,50.94954981219449,6.07978873599946,1.037669038944898,1.037669038944898,1.037669038944898,0.12382461784112954,0.97952531892697,0.97952531892697,0.97952531892697,0.9623824617841129,47.252276951078194,47.252276951078194,47.252276951078194,5.9379912367924765,147.6948220900271,0.1596293650603975,5.206789133374457e-05,997.6786758623872,876.9576328351801,0.156221914115831,0.1373187613552811,22.119115460818108,21.55006709460128,967.8907147034496,967.4078305313408,166.26375463018934,144.60000000000002,24812.730111124547,7,0.8205267893890392,1976-02-18
1975,22,1146.2470996687293,0.29014285714285715,35.48595527464537,0.0311365637038509,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1305894224833966,996.1042425258722,996.1042425258722,,249.02606063146806,249.02606063146806,249.02606063146806,249.02606063146806,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,1054.5328139544438,990.5,968.359633741816,22.140366258184013,0.642346136504743,0.3594421670345575,989.4982116964608,0.44023792440044485,0.44023792440044485,0.44023792440044485,0.44023792440044485,20.698340030244246,20.698340030244246,20.698340030244246,20.698340030244246,,0.9400279872901284,0.9400279872901284,0.9400279872901284,0.9400279872901284,47.46125699586578,47.46125699586578,47.46125699586578,47.46125699586578,0.9666243787345373,0.9666243787345373,0.9666243787345373,0.9666243787345373,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.416587302629274,46.416587302629274,46.416587302629274,46.416587302629274,185.6663492105171,0.16228630815527695,5.184324857886769e-05,1246.0803627849048,1042.8375986738165,0.14686051194243,0.1154498828181438,21.293424492440355,20.152430957647656,968.6733954258954,968.0346324529748,192.8,173.89249990730497,31191.946667366872,7,1.031479717836206,1976-02-25
1975,23,2108.7099764813206,0.16671428571428573,226.48683346714344,0.1101832667585831,49.0,9.0,9.0,9.0,107.0,183.0,0.09149858206367319,1925.7099764813208,1100.0,,275.0,275.0,275.0,275.0,825.7099764813208,49.97558906035084,8.864321022746655,14.864321022746655,39.87223633476115,712.1335090407156,98.97558906035086,17.864321022746655,23.864321022746655,48.87223633476115,819.1335090407156,1240.7042311058442,990.5,971.2307341983748,19.269265801625334,0.9203426035765093,0.48,989.0996573964234,0.5349,0.5349,0.5349,0.5349,17.33402319804885,17.33402319804885,17.33402319804885,17.33402319804885,,0.9295084734769902,0.9295084734769902,0.9295084734769902,0.9295084734769902,43.47663051697268,43.47663051697268,43.47663051697268,43.47663051697268,0.8854710899587104,0.8854710899587104,0.8854710899587104,0.8854710899587104,0.976235688963488,0.976235688963488,0.976235688963488,0.976235688963488,42.456971816311516,42.456971816311516,42.456971816311516,42.456971816311516,169.82788726524606,0.08659954219755242,4.288583011748639e-05,2831.488197054909,1446.688358904274,0.1264957990942878,0.0646303241490966,19.28806047515274,15.451770111831928,973.1070404756498,969.3123777749216,191.26450822042747,148.4253628836202,28531.085060561338,7,0.9434882625847003,1976-03-03
1975,24,3426.1633181934544,0.06342857142857143,152.8157204304541,0.04462984849980507,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.06778849732684436,3195.1633181934544,1100.0,,275.0,275.0,275.0,275.0,2095.1633181934544,42.42857142857142,7.285714285714287,13.428571428571429,67.57142857142857,1964.4490324791684,100.0,18.0,25.0,80.0,2103.1633181934544,1243.0,990.5,974.4490230936016,16.05097690639845,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.109787493880173,14.109787493880173,14.109787493880173,14.109787493880173,,0.9017538457242688,0.9017538457242688,0.9017538457242688,0.9017538457242688,34.33586813671233,34.33586813671233,34.33586813671233,34.33586813671233,0.6993048500348742,0.6993048500348742,0.6993048500348742,0.6993048500348742,0.97,0.97,0.97,0.97,33.30579209261096,33.30579209261096,33.30579209261096,33.30579209261096,133.22316837044383,0.039577932195320985,3.364221423496056e-05,3901.198240068088,2931.535401286021,0.0788136195749646,0.0612632287037606,15.210276860239668,13.08817622162325,975.4706343658584,973.348533727242,145.69629650324194,121.5105253769012,22381.492286234563,7,0.7401287131691324,1976-03-10
1975,25,4316.033000945554,0.02957142857142857,114.51536229818306,0.02606369894645973,59.0,11.0,12.0,13.0,144.0,239.0,0.055603542107419614,4077.033000945554,1100.0,,275.0,275.0,275.0,275.0,2977.033000945554,41.0,7.0,13.0,67.0,2849.033000945554,100.0,18.0,25.0,80.0,2993.033000945554,1243.0,990.5,976.2571351223288,14.242864877671163,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.301675465152886,12.301675465152886,12.301675465152886,12.301675465152886,,0.8659247419918097,0.8659247419918097,0.8659247419918097,0.8659247419918097,28.75168726073266,28.75168726073266,28.75168726073266,28.75168726073266,0.5855740786299929,0.5855740786299929,0.5855740786299929,0.5855740786299929,0.97,0.97,0.97,0.97,27.889136642910675,27.889136642910675,27.889136642910675,27.889136642910675,111.5565465716427,0.0260541803659325,2.8170845093849168e-05,4702.805776155369,3970.811432946144,0.0601892091921055,0.0508207251959673,12.94066255100062,11.592676017117462,976.9661345703644,975.6181480364812,119.76998674194664,101.21963350168384,18741.499824035975,7,0.6197585920646816,1976-03-17
1975,26,5062.578099618367,0.01657142857142857,91.72047888681911,0.018096454099371658,59.0,11.0,12.0,13.0,144.0,239.0,0.047285913555237875,4823.578099618367,1100.0,,275.0,275.0,275.0,275.0,3723.5780996183667,41.000000000000014,7.0,13.0,67.0,3595.5780996183667,100.0,18.0,25.0,80.0,3739.5780996183667,1243.0,990.5138682510644,977.58837281854,12.925495432524306,0.9211089030304996,0.48,989.1127593480339,0.5349,0.5349,0.5349,0.5349,10.989486529493817,10.989486529493817,10.989486529493817,10.989486529493817,,0.7909911877239206,0.7909911877239206,0.7909911877239206,0.7909911877239206,23.46294195080677,23.46294195080677,23.46294195080677,23.46294195080677,0.47786032486368163,0.47786032486368163,0.47786032486368163,0.47786032486368163,0.9673909058268799,0.9673909058268799,0.9673909058268799,0.9673909058268799,22.700850471039963,22.700850471039963,22.700850471039963,22.700850471039963,90.80340188415985,0.01800889103657753,2.2930151990949454e-05,5344.849128363103,4777.528239398511,0.0500258686131994,0.0447159488060602,11.455933909382445,10.56523162470932,978.0410676576792,977.1028766780992,98.84583216073992,83.56408245949993,15254.971516538855,7,0.5044633438008881,1976-03-24
1975,27,5342.720758279602,0.01257142857142857,40.29739274012354,0.007562988863748942,80.42857142857143,13.571428571428571,18.857142857142858,25.0,208.28571428571428,346.14285714285717,0.06483338442080636,4996.577901136744,1100.0,,275.0,275.0,275.0,275.0,3896.5779011367445,19.571428571428555,4.428571428571429,6.142857142857143,55.0,3811.435043993887,100.0,18.0,25.0,80.0,4019.7207582796013,1243.0,990.5344005966934,978.0377899677507,12.496610628942904,0.9134390093399298,0.48,989.1409615873536,0.5349,0.5349,0.5349,0.5349,10.568271619602937,10.568271619602937,10.568271619602937,10.568271619602937,,0.7606733670534621,0.7606733670534621,0.7606733670534621,0.7606733670534621,21.682778427828346,21.682778427828346,21.682778427828346,21.682778427828346,0.4416044486319418,0.4416044486319418,0.4416044486319418,0.4416044486319418,0.9641604448631942,0.9641604448631942,0.9641604448631942,0.9641604448631942,20.90604164724877,20.90604164724877,20.90604164724877,20.90604164724877,83.62416658899508,0.015659147763940746,2.111721378509977e-05,5434.01921081911,5241.107544094253,0.0694509694635363,0.0442893694677651,10.713407869467568,10.43786815656653,978.1783895846614,977.8813056179052,86.0355671778268,81.4720357039487,14048.859986951175,7,0.4645787032721949,1976-03-31
1975,28,4999.065434373316,0.01742857142857143,68.71968617463777,0.013866688585891402,84.0,14.0,20.0,27.0,219.0,364.0,0.07287629657483755,4635.065434373316,1100.0,,275.0,275.0,275.0,275.0,3535.0654343733154,16.0,4.0,5.0,53.0,3457.0654343733154,100.0,18.0,25.0,80.0,3676.0654343733154,1243.0,990.5086992483984,977.4905810706388,13.018118177759675,0.9230397930345146,0.48,989.1056594553639,0.5349,0.5349,0.5349,0.5349,11.080178384725164,11.080178384725164,11.080178384725164,11.080178384725164,,0.7975189229455619,0.7975189229455619,0.7975189229455619,0.7975189229455619,23.84294911653567,23.84294911653567,23.84294911653567,23.84294911653567,0.4855997783408487,0.4855997783408487,0.4855997783408487,0.4855997783408487,0.9681234502773559,0.9681234502773559,0.9681234502773559,0.9681234502773559,23.084384888053346,23.084384888053346,23.084384888053346,23.084384888053346,92.33753955221339,0.018511196986962346,2.331756049298318e-05,5204.912720179142,4760.069740871789,0.0764694678471947,0.0699339296485786,11.487882961686402,10.765105683080373,977.8255655890758,977.0709276257952,99.39793630994762,86.90740640827184,15512.70664477185,7,0.51298633084563,1976-04-07
1975,29,4488.239568849457,0.02542857142857143,46.83594867585907,0.010306801608995,84.0,14.0,20.0,27.0,219.0,364.0,0.08111392411834041,4124.239568849457,1100.0,,275.0,275.0,275.0,275.0,3024.239568849457,16.0,4.000000000000006,5.0,53.0,2946.239568849457,100.0,18.0,25.0,80.0,3165.239568849457,1243.0,990.5,976.5734784109944,13.926521589005542,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.985332176487264,11.985332176487264,11.985332176487264,11.985332176487264,,0.8611701865966178,0.8611701865966178,0.8611701865966178,0.8611701865966178,27.83799915148851,27.83799915148851,27.83799915148851,27.83799915148851,0.5669653595007843,0.5669653595007843,0.5669653595007843,0.5669653595007843,0.97,0.97,0.97,0.97,27.002859176943854,27.002859176943854,27.002859176943854,27.002859176943854,108.01143670777542,0.024074142300475925,2.7275615330246316e-05,4611.9837179133565,4432.218100140775,0.0821259224559456,0.0789248233002626,12.087851464224164,11.758880383700324,976.7999302037814,976.4709591232576,109.49677069977808,104.14281394527738,18145.92136690627,7,0.600063537265419,1976-04-14
1975,30,4387.387237477274,0.028142857142857143,15.987579649152394,0.003652355953443443,70.0,14.0,18.0,25.0,168.0,295.0,0.06724011049765846,4092.387237477273,1100.0,,275.0,275.0,275.0,275.0,2992.387237477273,30.0,4.0,7.0,55.0,2896.387237477273,100.0,18.0,25.0,80.0,3064.387237477273,1243.0,990.5,976.3889186445833,14.111081355416657,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.169891942898378,12.169891942898378,12.169891942898378,12.169891942898378,,0.8674736657200527,0.8674736657200527,0.8674736657200527,0.8674736657200527,28.471875534826975,28.471875534826975,28.471875534826975,28.471875534826975,0.5798752654750912,0.5798752654750912,0.5798752654750912,0.5798752654750912,0.97,0.97,0.97,0.97,27.617719268782164,27.617719268782164,27.617719268782164,27.617719268782164,110.47087707512867,0.025180531724966013,2.7896686130082995e-05,4415.415344009801,4352.723084314373,0.0677736658835643,0.0668113817197771,12.23332734318648,12.118600507943816,976.440210079538,976.3254832442952,111.22545767819304,109.86134645155792,18559.107348621612,7,0.6137270948618258,1976-04-21
1975,31,4463.522571049254,0.026,17.350848181260258,0.0038857947086470145,70.57142857142857,14.0,18.0,24.428571428571427,193.71428571428572,320.7142857142857,0.0718128861684986,4142.808285334969,1100.0,,275.0,275.0,275.0,275.0,3042.8082853349692,29.428571428571427,4.0,7.0,55.57142857142857,2946.8082853349692,100.0,18.0,25.0,80.0,3140.522571049255,1243.0,990.5,976.52824630502,13.971753694979904,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.030564282461626,12.030564282461626,12.030564282461626,12.030564282461626,,0.863430887661422,0.863430887661422,0.863430887661422,0.863430887661422,28.01514973246787,28.01514973246787,28.01514973246787,28.01514973246787,0.5705733143068813,0.5705733143068813,0.5705733143068813,0.5705733143068813,0.97,0.97,0.97,0.97,27.174695240493833,27.174695240493833,27.174695240493833,27.174695240493833,108.69878096197533,0.02435691061109247,2.7449187111609932e-05,4501.386000873192,4401.902674556776,0.0756198334483731,0.06655809649589,12.14332869304291,11.96127420588379,976.597536381598,976.4154818944388,110.15485269704908,107.75867830161958,18261.395201611856,7,0.6038821164554186,1976-04-28
1975,32,4331.32015747248,0.029142857142857144,50.77399846589911,0.011861892847839272,71.0,14.0,18.0,24.0,213.0,340.0,0.07854350728585623,3991.32015747248,1100.0,,275.0,275.0,275.0,275.0,2891.32015747248,29.0,3.999999999999994,7.0,56.0,2795.32015747248,100.0,18.0,25.0,80.0,3008.32015747248,1243.0,990.5,976.2863158881746,14.213684111825403,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.272494699307126,12.272494699307126,12.272494699307126,12.272494699307126,,0.8697375955402117,0.8697375955402117,0.8697375955402117,0.8697375955402117,28.78887136924326,28.78887136924326,28.78887136924326,28.78887136924326,0.5863313924489463,0.5863313924489463,0.5863313924489463,0.5863313924489463,0.97,0.97,0.97,0.97,27.92520522816596,27.92520522816596,27.92520522816596,27.92520522816596,111.70082091266384,0.025816732539609744,2.8207278008248447e-05,4462.335028912899,4140.75694918423,0.0821105909312024,0.0761932929278126,12.621225370474685,12.03273748457115,976.5260731029106,975.937585217007,115.88261235310388,108.84440494572324,18765.737913327524,7,0.6205601161814658,1976-05-05
1975,33,3953.4388539599145,0.039,44.87047533231608,0.011377131075781944,71.0,14.0,18.0,24.0,213.0,340.0,0.08602788094399735,3613.4388539599145,1100.0,,275.0,275.0,275.0,275.0,2513.4388539599145,29.0,4.0,7.000000000000002,56.0,2417.4388539599145,100.0,18.0,25.0,80.0,2630.4388539599145,1243.0,990.5,975.5778840248038,14.922115975196268,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.980926562677991,12.980926562677991,12.980926562677991,12.980926562677991,,0.885101230664321,0.885101230664321,0.885101230664321,0.885101230664321,30.987383607013903,30.987383607013903,30.987383607013903,30.987383607013903,0.6311076091041529,0.6311076091041529,0.6311076091041529,0.6311076091041529,0.97,0.97,0.97,0.97,30.057762098803487,30.057762098803487,30.057762098803487,30.057762098803487,120.23104839521395,0.0304288485650281,3.0361375857377258e-05,4056.5448687282815,3826.663621858017,0.088850244912542,0.0838151705460093,13.24611862687788,12.77533347770906,975.7834771097728,975.3126919606038,123.33206327255604,117.75214029335432,20198.816130395942,7,0.6679502688622997,1976-05-12
1975,34,3472.2719776687127,0.058857142857142865,73.37471160178431,0.020939995760116285,71.0,14.0,18.0,24.0,213.0,340.0,0.09800434728435667,3132.2719776687127,1100.0,,275.0,275.0,275.0,275.0,2032.271977668713,29.0,4.0,7.000000000000002,56.0,1936.271977668713,100.0,18.0,25.0,80.0,2149.2719776687127,1243.0,990.5,974.5617191907742,15.938280809225862,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.997091396707585,13.997091396707585,13.997091396707585,13.997091396707585,,0.9015856425364668,0.9015856425364668,0.9015856425364668,0.9015856425364668,34.036051764158444,34.036051764158444,34.036051764158444,34.036051764158444,0.6931986102679927,0.6931986102679927,0.6931986102679927,0.6931986102679927,0.97,0.97,0.97,0.97,33.01497021123369,33.01497021123369,33.01497021123369,33.01497021123369,132.05988084493475,0.03808726105927631,3.334845475882191e-05,3670.338943913297,3313.0406406455268,0.1026247598139191,0.0926344964853555,14.334510182304363,13.57737806347506,974.9814325240068,974.2243004051774,135.85956393448834,127.17996686560002,22186.05998194904,7,0.733666004694082,1976-05-19
1975,35,3048.605898459748,0.08342857142857142,59.654750042751274,0.01946085384744616,70.42857142857143,13.857142857142858,17.571428571428573,23.0,208.42857142857142,333.2857142857143,0.10935785417858025,2715.320184174034,1100.0,,275.0,275.0,275.0,275.0,1615.3201841740336,29.571428571428573,4.142857142857143,7.428571428571429,57.00000000000001,1517.1773270311764,100.0,18.0,25.0,80.0,1725.6058984597478,1243.0,990.5,973.628258454796,16.871741545204063,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.930552132685786,14.930552132685786,14.930552132685786,14.930552132685786,,0.9123384214822137,0.9123384214822137,0.9123384214822137,0.9123384214822137,36.739055564709226,36.739055564709226,36.739055564709226,36.739055564709226,0.7482496041692306,0.7482496041692306,0.7482496041692306,0.7482496041692306,0.97,0.97,0.97,0.97,35.636883897767945,35.636883897767945,35.636883897767945,35.636883897767945,142.54753559107178,0.04685734325760101,3.599685242198782e-05,3227.9047484993603,2895.457390346268,0.1155335409219816,0.1011929931957866,15.297361714232116,14.514917191852184,974.0438933956297,973.2614488732496,146.67892628744207,137.87467520318364,23947.985979300058,7,0.7919307532837321,1976-05-26
1975,36,2656.6501530575106,0.11214285714285714,58.21893780476031,0.02191450245114296,67.0,13.0,15.0,17.0,181.0,293.0,0.11049007486080238,2363.6501530575106,1100.0,,275.0,275.0,275.0,275.0,1263.6501530575104,33.0,5.0,9.999999999999998,63.0,1152.6501530575106,100.0,18.0,25.0,80.0,1333.6501530575108,1243.0,990.5,972.6850176108284,17.8149823891715,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.873792976653224,15.873792976653224,15.873792976653224,15.873792976653224,,0.9221112680297294,0.9221112680297294,0.9221112680297294,0.9221112680297294,39.47803434322828,39.47803434322828,39.47803434322828,39.47803434322828,0.8040332860127959,0.8040332860127959,0.8040332860127959,0.8040332860127959,0.9709335109988174,0.9709335109988174,0.9709335109988174,0.9709335109988174,38.33128140144162,38.33128140144162,38.33128140144162,38.33128140144162,153.32512560576652,0.05787021402031916,3.8718466062062245e-05,2831.488197054909,2487.9248257129457,0.1177688316671856,0.1034791528725973,16.281061008174554,15.451770111831928,973.1070404756498,972.2777495793072,158.06956314021355,148.4253628836202,25758.62110176877,7,0.8518062533653694,1976-06-02
1975,37,2269.9153619148306,0.14714285714285716,49.81542276328967,0.021814269105040557,67.0,13.0,15.0,17.0,181.0,293.0,0.12930771482991096,1976.9153619148308,1100.0,,275.0,275.0,275.0,275.0,876.9153619148308,32.99999999999999,5.0,9.999999999999998,50.87904830222567,778.0363136126051,100.0,18.0,25.0,67.87904830222568,959.036313612605,1243.0,990.5,971.7515198391047,18.748480160895237,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.80729074837696,16.80729074837696,16.80729074837696,16.80729074837696,,0.9278291411375258,0.9278291411375258,0.9278291411375258,0.9278291411375258,42.05760468362422,42.05760468362422,42.05760468362422,42.05760468362422,0.8565703601552794,0.8565703601552794,0.8565703601552794,0.8565703601552794,0.975657036015528,0.975657036015528,0.975657036015528,0.975657036015528,41.03460561332447,41.03460561332447,41.03460561332447,41.03460561332447,164.1384224532979,0.07248748456214238,4.144909657911563e-05,2423.365591149523,2139.216866369918,0.1369660106023742,0.1209062310161033,17.122769875554347,16.436893643327714,972.121916944154,971.4360407119274,167.8004771452279,159.8578989455486,27575.254972154045,7,0.9118801247405438,1976-06-09
1975,38,1964.8181820574787,0.1797142857142857,43.84581904027391,0.022383855773533957,67.0,13.0,15.0,17.0,181.0,293.0,0.1494231178497363,1671.8181820574787,1100.0,,275.0,275.0,275.0,275.0,571.8181820574786,33.0,4.999999999999999,10.000000000000002,33.17716414667965,490.64101791079895,100.0,18.0,25.0,50.17716414667965,671.641017910799,1243.0,990.5,970.9681017434975,19.531898256502522,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.590708843984242,17.590708843984242,17.590708843984242,17.590708843984242,,0.9318181132260082,0.9318181132260082,0.9318181132260082,0.9318181132260082,44.20742529379189,44.20742529379189,44.20742529379189,44.20742529379189,0.9003548939672482,0.9003548939672482,0.9003548939672482,0.9003548939672482,0.9793673903649476,0.9793673903649476,0.9793673903649476,0.9793673903649476,43.29578124645699,43.29578124645699,43.29578124645699,43.29578124645699,173.18312498582796,0.08838684230708467,4.373311237015858e-05,2094.7380107984795,1832.2961330880007,0.1599086494311386,0.1398742938207882,18.000623080582038,17.230132630381938,971.3286779570998,970.5581875068996,177.72789092885753,169.056535546063,29094.764997619095,7,0.9621284721434886,1976-06-16
1975,39,1655.4177164473563,0.21214285714285716,43.469878474434964,0.02631049281224534,67.0,13.0,15.0,17.0,181.0,293.0,0.17749789251698808,1362.4177164473563,1100.0,,275.0,275.0,275.0,275.0,262.41771644735616,32.69598630540519,5.0,9.348928726117254,15.225601295580391,200.1472001202533,99.69598630540519,18.0,24.348928726117258,32.2256012955804,381.1472001202533,1242.0449150315224,990.5,969.9867341608299,20.513265839170053,0.9238154231524035,0.48,989.0961845768476,0.5349,0.5349,0.5349,0.5349,18.574550416017676,18.574550416017676,18.574550416017676,18.574550416017676,,0.9357298338104557,0.9357298338104557,0.9357298338104557,0.9357298338104557,46.875585390333114,46.875585390333114,46.875585390333114,46.875585390333114,0.9546962401289839,0.9546962401289839,0.9546962401289839,0.9546962401289839,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.93807368252645,45.93807368252645,45.93807368252645,45.93807368252645,183.7522947301058,0.11141395244800519,4.6402094628814605e-05,1783.4177282502417,1528.006983766956,0.1917530502888636,0.1642912904580521,18.99722351703212,18.15853792698089,970.4002726605008,969.5750994860164,188.19824699638576,179.38254517143477,30870.385514657777,7,1.0208460818339211,1976-06-23
1975,40,1378.7201779265108,0.24771428571428572,38.98557021274122,0.0285342539225313,63.57142857142857,12.142857142857142,13.285714285714286,13.571428571428571,158.71428571428572,261.2857142857143,0.18977295086838933,1117.4344636407966,1079.1108032459153,,269.77770081147884,269.77770081147884,269.77770081147884,269.77770081147884,38.32366039488141,9.202567112806376,1.7635329174681098,1.9515465101180003,2.0411156363599234,23.364898218128996,72.77399568423495,13.906390060325252,15.237260795832286,15.612544207788494,182.0791839324147,1181.0284497863079,990.5,969.0944688145556,21.405531185444342,0.817220471101437,0.4529077590569921,989.2298717698416,0.5153672314011766,0.5153672314011766,0.5153672314011766,0.5153672314011766,19.620035723884733,19.620035723884733,19.620035723884733,19.620035723884733,,0.938819199491087,0.938819199491087,0.938819199491087,0.938819199491087,48.70469419486061,48.70469419486061,48.70469419486061,48.70469419486061,0.9919489652721101,0.9919489652721101,0.9919489652721101,0.9919489652721101,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61640720737557,47.61640720737557,47.61640720737557,47.61640720737557,190.4656288295023,0.13846716404814258,4.9060380071618764e-05,1484.853138961092,1255.1079922777674,0.2039665125033677,0.1769558719570365,20.32804212872423,19.16808156660351,969.4356793720282,968.70176797573,192.8,183.46725351559485,31998.225643356385,7,1.0581423823861238,1976-06-30
1975,41,1157.2261596811873,0.2847142857142857,22.658452847200582,0.01952505015399657,63.0,12.0,13.0,13.0,155.0,256.0,0.22147747100697576,901.2261596811871,901.2261596811871,,225.30653992029679,225.30653992029679,225.30653992029679,225.30653992029679,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,989.226159681187,990.5,968.3941393589979,22.105860641002,0.5616430209975133,0.2709809277449497,989.6673760512575,0.3597975910746965,0.3597975910746965,0.3597975910746965,0.3597975910746965,20.91343910118484,20.91343910118484,20.91343910118484,20.91343910118484,,0.9370714184469795,0.9370714184469795,0.9370714184469795,0.9370714184469795,43.28416210699681,43.28416210699681,43.28416210699681,43.28416210699681,0.8815511630752914,0.8815511630752914,0.8815511630752914,0.8815511630752914,0.9775890707038478,0.9775890707038478,0.9775890707038478,0.9775890707038478,42.31763666066168,42.31763666066168,42.31763666066168,42.31763666066168,169.2705466426467,0.14625775677449987,5.218835114272555e-05,1216.5619918456675,1096.498822347363,0.2334703829886112,0.2104290629790413,21.25706152322589,20.56994721729263,968.5806234029436,968.2032820130916,178.3558886237742,159.3689685774448,28437.45183596465,7,0.9403919257924818,1976-07-07
1975,42,1009.1955122460073,0.329,23.799742637782142,0.023915014499629,63.0,12.0,13.0,13.0,155.0,256.0,0.25435588654046,753.1955122460073,753.1955122460073,,241.22136842353407,241.22136842353407,241.22136842353407,29.531406975405066,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,841.1955122460073,990.5,967.9123219323016,22.587678067698562,0.42600788402307366,0.16893891770147987,989.9050531982755,0.4144426278622957,0.4144426278622957,0.4144426278622957,0.04319376507911946,21.578288638111683,21.578288638111683,21.578288638111683,3.0476058143377824,,0.9401798765030643,0.9401798765030643,0.9401798765030643,0.1333933478871727,47.983447582638654,47.983447582638654,47.983447582638654,5.769150708269046,0.9772596249009909,0.9772596249009909,0.9772596249009909,0.11749797776515367,0.9788926549193725,0.9788926549193725,0.9788926549193725,0.9617497977765154,45.99484416381282,45.99484416381282,45.99484416381282,5.609048609510261,143.59358110094874,0.14236676958441924,5.306398521099194e-05,1082.8793953113418,929.9006238828885,0.2752982344834307,0.236406751396721,22.03177615515276,21.19985591470757,968.16047809955,967.6196024955316,157.05336106628732,133.93312890306711,24123.721624959388,7,0.797742117227493,1976-07-14
1975,43,837.2415236156622,0.3828571428571429,24.196058937656908,0.029179632105116184,63.0,12.0,13.0,13.0,155.0,256.0,0.3068248350223826,581.2415236156622,581.2415236156622,,218.32505288480843,218.32505288480843,144.59141784604532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,669.2415236156622,990.5,967.2489660944627,23.251033905537366,0.3068445882808858,0.10132434813531202,990.0918310635838,0.3422721165832331,0.3422721165832331,0.20760294905300244,0.0,22.500592852537952,22.500592852537952,16.0166452784381,0.0,,0.9364108039871527,0.9364108039871527,0.6666023967263696,0.0,45.16142860032971,45.16142860032971,29.665957389409584,0.0,0.9197846965443933,0.9197846965443933,0.6041946515154702,0.0,0.9762727472755962,0.9762727472755962,0.9705584615613105,0.96,42.69391224624633,42.69391224624633,28.92248367481776,0.0,114.31030816731042,0.1361405693577048,5.4521753154713775e-05,906.4211780013768,760.52821131929,0.3366081575802641,0.2824294116389358,22.77266648569673,22.170464487235925,967.5256847120056,966.9421128452772,129.8397907666697,96.4,19204.13177210815,7,0.635057267596169,1976-07-21
1975,44,696.4951691872357,0.4388571428571429,15.18744653454428,0.0217583337180369,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,232.85714285714286,0.3335394677716682,463.6380263300928,463.6380263300928,,231.8190131650464,231.8190131650464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.857142857142854,11.142857142857142,11.714285714285714,10.428571428571429,138.71428571428572,547.3523120443786,990.5,966.6859806767488,23.814019323251095,0.2375761496693924,0.06272760526601853,990.1996962450646,0.38059161204671194,0.38059161204671194,0.0,0.0,23.133123956268967,23.133123956268967,0.0,0.0,,0.9410937051974928,0.9410937051974928,0.0,0.0,49.49042495264752,49.49042495264752,0.0,0.0,1.0079516283634933,1.0079516283634933,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.66821705105401,47.66821705105401,0.0,0.0,95.33643410210802,0.13711032152663544,5.715327638320193e-05,739.6475434553279,654.21608557748,0.3699921365184077,0.2960536069557262,23.33318674187478,22.90962365231556,966.8585901738212,966.51686434231,96.4,91.24614105596456,16016.520929154147,7,0.5296468561228224,1976-07-28
1975,45,600.8740520877793,0.4827142857142857,12.480294910394264,0.020711079083907354,58.0,10.0,10.0,7.0,117.0,202.0,0.3367347632555123,398.8740520877794,398.8740520877794,,199.4370260438897,199.4370260438897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,476.8740520877794,990.5,966.2983517760913,24.20164822390877,0.20404294131329975,0.049774810417555826,990.2461822482692,0.2824684029046434,0.2824684029046434,0.0,0.0,23.66536206927327,23.66536206927327,0.0,0.0,,0.9335817595957093,0.9335817595957093,0.0,0.0,43.20425712278685,43.20425712278685,0.0,0.0,0.8799237703215245,0.8799237703215245,0.0,0.0,0.9766337960921233,0.9766337960921233,0.96,0.96,42.20359790147778,42.20359790147778,0.0,0.0,84.40719580295556,0.1403513474503134,5.877856793136616e-05,636.9257883620418,566.8540212047202,0.3563527688675377,0.3171484083247372,23.87889572571377,23.442714079520105,966.4477031534482,966.1508430954212,91.94950562336714,77.02476961048463,14180.408894896535,7,0.46892886557197533,1976-08-04
1975,46,548.7217653806764,0.5168571428571429,5.6452033295105855,0.0103928703444271,58.0,10.0,10.0,7.0,117.0,202.0,0.368324649125813,346.7217653806764,346.7217653806764,,173.3608826903382,173.3608826903382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,424.7217653806764,990.5,966.069247944213,24.430752055786975,0.18542925160335993,0.03934435307613524,990.2752263953205,0.21293967827169036,0.21293967827169036,0.0,0.0,23.993038772835757,23.993038772835757,0.0,0.0,,0.9254254514515227,0.9254254514515227,0.0,0.0,37.74843893425078,37.74843893425078,0.0,0.0,0.7688073102698733,0.7688073102698733,0.0,0.0,0.970023755626696,0.970023755626696,0.96,0.96,36.6169208268414,36.6169208268414,0.0,0.0,73.2338416536828,0.1334237645116376,5.867347441741141e-05,563.9275439778775,527.3375978981461,0.3830563206665491,0.3582020459137643,24.126792936879816,23.89745816891517,966.1376739479005,965.9730191905415,76.3746881412253,68.81572494293717,12303.28539781871,7,0.4068546758537933,1976-08-11
1975,47,497.7757571300493,0.5511428571428572,6.824928612692751,0.013705165825646614,58.0,10.0,10.0,7.0,117.0,202.0,0.40615347092123305,295.7757571300493,295.7757571300493,,147.88787856502466,147.88787856502466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.7757571300493,990.5,965.8399909070852,24.660009092914816,0.16744882459874097,0.0291551514260098,990.3033960239753,0.15517111497267844,0.15517111497267844,0.0,0.0,24.308234001917434,24.308234001917434,0.0,0.0,,0.9156696631612371,0.9156696631612371,0.0,0.0,32.28115922978731,32.28115922978731,0.0,0.0,0.6574574181219413,0.6574574181219413,0.0,0.0,0.97,0.97,0.96,0.96,31.312724452893693,31.312724452893693,0.0,0.0,62.62544890578739,0.12573842123857068,5.8815924969800554e-05,523.0192327708844,479.5630976092969,0.4212167304094167,0.3862190668014857,24.419096224582518,24.15357945791306,965.953586547469,965.7580339392418,67.91470410475112,58.78961709281829,10521.075416172282,7,0.3479191605877077,1976-08-18
1975,48,463.3434124399109,0.5811428571428571,3.7843548130986164,0.008164725545971228,58.0,10.0,10.0,7.0,117.0,202.0,0.43606605623150146,261.3434124399109,261.3434124399109,,261.3434124399109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,339.3434124399109,990.5,965.6850453559795,24.814954644020418,0.15529658183119713,0.022268682487982132,990.3224347356809,0.483489934563051,0.0,0.0,0.0,24.15389944513819,0.0,0.0,0.0,,0.9461942149989521,0.0,0.0,0.0,58.572429106660024,0.0,0.0,0.0,1.1929211630684322,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1040514054968236,5.126961382727529e-05,472.4927083802066,453.0726139176065,0.4458446478443182,0.42751982499898,24.243368510678287,24.07365676402337,965.7262171877107,965.6388267626292,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-08-25
1975,49,438.0065493627761,0.6087142857142858,4.371827849562992,0.010061349586778612,48.0,8.0,7.0,4.0,79.0,146.0,0.33349997670883663,292.00654936277607,292.00654936277607,,146.00327468138806,146.00327468138806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,355.0065493627761,990.5,965.5710294721324,24.92897052786754,0.16082458882871226,0.0284013098725552,990.3107741012988,0.15104768622949688,0.15104768622949688,0.0,0.0,24.588696942936792,24.588696942936792,0.0,0.0,,0.915204536862582,0.915204536862582,0.0,0.0,32.221805297174214,32.221805297174214,0.0,0.0,0.6562485803905135,0.6562485803905135,0.0,0.0,0.97,0.97,0.96,0.96,31.255151138258984,31.255151138258984,0.0,0.0,62.51030227651797,0.1426793013910585,5.9464695082958115e-05,453.0726139176065,422.4698189706656,0.345586816960616,0.32224415141223,24.68297493181836,24.496778421094028,965.6388267626292,965.501114185368,65.70841791631997,59.19480008482181,10501.730782455019,7,0.3472794570917665,1976-09-01
1975,50,409.70929936018854,0.6411428571428572,2.7953487894969027,0.0068315000531682145,48.0,8.0,7.0,4.0,79.0,146.0,0.3564342894340882,263.70929936018854,263.70929936018854,,263.70929936018854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,326.70929936018854,990.5,965.4436918471208,25.0563081528792,0.15083761132892515,0.022741859872037657,990.3264205287991,0.4922145907904148,0.0,0.0,0.0,24.390514090887827,0.0,0.0,0.0,,0.9465846289566872,0.0,0.0,0.0,59.706881418785485,0.0,0.0,0.0,1.2160260981422704,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11767214212824006,5.0800171859317706e-05,420.28892993659525,402.90237744418727,0.3623706589326961,0.3473800749927568,24.450260887178963,24.297115268530977,965.4913001847146,965.4130606984988,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-08
1975,51,394.67884782649105,0.6598571428571428,2.3387543162625013,0.005967786447275514,48.0,8.0,7.0,4.0,79.0,146.0,0.36996578711320105,248.67884782649102,248.67884782649102,,248.67884782649102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,311.67884782649105,990.5,965.3733942391325,25.12660576086757,0.1455328986354673,0.019735769565298187,990.3347313317992,0.4375878752448036,0.0,0.0,0.0,24.523749217421944,0.0,0.0,0.0,,0.9451798669407173,0.0,0.0,0.0,56.52892511773719,0.0,0.0,0.0,1.15130193722479,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12213938999216634,5.3856577596170715e-05,398.1467533267305,386.53109723034976,0.3777186390594405,0.3666989590649462,24.5973540152786,24.492337610773188,965.3907337666336,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-15
1975,52,377.6482153433443,0.6792857142857144,1.3449051985211895,0.0035452125066189714,48.0,8.0,7.0,4.0,79.0,146.0,0.3866077391992665,231.64821534334428,231.64821534334428,,231.64821534334428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.6482153433443,990.5,965.2882410767169,25.21175892328329,0.13952226002568097,0.01632964306866877,990.3441480969058,0.37960614632616924,0.0,0.0,0.0,24.676300873862726,0.0,0.0,0.0,,0.9425162840625909,0.0,0.0,0.0,52.83673538856406,0.0,0.0,0.0,1.0761045903984534,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12763351390003183,5.7800173080788555e-05,380.8369423592014,377.11676084070143,0.3871480007266824,0.3833661700347713,24.680995174828457,24.64813506806835,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-09-22
