WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1975,53,375.0634431115754,0.684,2.053317729126036,0.00550472383831605,48.0,8.0,7.0,4.0,79.0,146.0,0.38927914355523896,229.0634431115754,229.0634431115754,,229.0634431115754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.0634431115754,990.5,965.2753172155578,25.224682784442166,0.13861001370780945,0.015812688622315,990.3455772976699,0.3712177896444938,0.0,0.0,0.0,24.69904229246755,0.0,0.0,0.0,,0.9420681126250715,0.0,0.0,0.0,52.27034998844751,0.0,0.0,0.0,1.06456924620056,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1285154432833049,5.845526735954487e-05,377.11676084070143,373.01012538244936,0.3914102863837956,0.3871480007266824,24.71708941010664,24.680995174828457,965.2855838042036,965.2650506269122,48.2,48.2,2313.6000000000004,2,0.26777777777777784,1976-09-29
1976,1,373.59678759077104,0.6868571428571429,0.5866622083217246,0.0015556513770798286,44.0,7.0,6.0,3.0,60.0,120.0,0.32120662062968164,253.59678759077107,253.59678759077107,,253.59678759077107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,310.59678759077104,990.5,965.2679839379538,25.23201606204621,0.14515100600538625,0.020719357518154145,990.3341296364763,0.4549348032637265,0.0,0.0,0.0,24.611210895258942,0.0,0.0,0.0,,0.9458225349690002,0.0,0.0,0.0,57.892742757931494,0.0,0.0,0.0,1.1790782639089914,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12901799261958874,5.2797647914105223e-05,377.11676084070143,373.01012538244936,0.32170708469901,0.3182038362137115,24.616587346939998,24.578952185172607,965.2855838042036,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-01
1976,2,379.2425788512728,0.6771428571428572,0.5314545026428489,0.0013954909399035713,44.0,7.0,6.0,3.0,60.0,120.0,0.31642763393179635,259.2425788512728,259.2425788512728,,259.2425788512728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.2425788512728,990.5,965.2962128942564,25.203787105743654,0.14714358091220472,0.021848515770254484,990.3310079033178,0.47544696870672604,0.0,0.0,0.0,24.55934804035447,0.0,0.0,0.0,,0.9464135156907997,0.0,0.0,0.0,59.09370641441675,0.0,0.0,0.0,1.2035378088475912,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12709843296260487,5.164879006172214e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.578952185172607,24.54464493174087,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-08
1976,3,380.3054878565585,0.6757142857142858,1.0629090052856978,0.002804748119186943,44.0,7.0,6.0,3.0,60.0,120.0,0.3155395327908388,260.3054878565585,260.3054878565585,,260.3054878565585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.3054878565585,990.5,965.3015274392828,25.198472560717228,0.14751871447886364,0.022061097571311628,990.3304201879499,0.47934678072160536,0.0,0.0,0.0,24.549545967945402,0.0,0.0,0.0,,0.9465238442306464,0.0,0.0,0.0,59.319333806392635,0.0,0.0,0.0,1.2081330714132918,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12674171233765355,5.1436592135533484e-05,380.8369423592014,377.11676084070143,0.3182038362137115,0.31509548222036,24.578952185172607,24.54464493174087,965.304184711796,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-15
1976,4,381.9323892483152,0.6745714285714286,1.8763597011640383,0.0049092377752768136,44.0,7.0,6.0,3.0,60.0,120.0,0.314213302424812,261.9323892483152,261.9323892483152,,261.9323892483152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.9323892483152,990.5,965.3096619462415,25.19033805375846,0.1480928984576022,0.02238647784966297,990.3295206236927,0.48540131237922735,0.0,0.0,0.0,24.534457365071916,0.0,0.0,0.0,,0.946655341768192,0.0,0.0,0.0,59.66111145324307,0.0,0.0,0.0,1.2150939196179853,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1262090098072995,5.1123271657549535e-05,386.53109723034976,377.11676084070143,0.3182038362137115,0.3104536759392662,24.578952185172607,24.491834821683664,965.3326554861516,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-22
1976,5,383.9311248030707,0.6722857142857143,3.7154749162755496,0.0097175609127287,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.30363180118492544,267.35969623164215,267.35969623164215,,267.35969623164215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,323.216839088785,990.5,965.3196556240154,25.180344375984696,0.14960501373918703,0.02347193924632837,990.3269230470144,0.5057466059414449,0.0,0.0,0.0,24.50152081705774,0.0,0.0,0.0,,0.9470031454342618,0.0,0.0,0.0,60.83752546360678,0.0,0.0,0.0,1.2390534717638855,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1255571521371991,5.0090043341651865e-05,389.1339363713416,377.11676084070143,0.31509548222036,0.2949309921423029,24.554255790631583,24.466340609798067,965.3456696818566,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-10-29
1976,6,374.0142891255351,0.6848571428571429,0.9645736492614431,0.0025931546272277427,42.0,7.0,6.0,3.0,56.0,114.0,0.3048191062611462,260.0142891255351,260.0142891255351,,260.0142891255351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,315.0142891255351,990.5,965.2700714456277,25.229928554372368,0.14671007935805935,0.022002857825106942,990.3312870628168,0.47830572838529894,0.0,0.0,0.0,24.582909888803908,0.0,0.0,0.0,,0.9465160714330559,0.0,0.0,0.0,59.33260305568955,0.0,0.0,0.0,1.2084033208898075,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12887965720866007,5.149916135454495e-05,377.11676084070143,370.3647452958713,0.3078046748454133,0.302293644403026,24.61658631457184,24.554255790631583,965.2855838042036,965.2518237264792,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-11-05
1976,7,369.4411506101884,0.6905714285714286,2.00140507390092,0.005415245749830143,42.0,7.0,6.0,3.0,56.0,114.0,0.30861270533479807,255.44115061018843,255.44115061018843,,255.44115061018843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,310.4411506101884,990.5,965.2472057530509,25.252794246949097,0.145096076886017,0.021088230122037626,990.333815692992,0.4616996461941249,0.0,0.0,0.0,24.624910293746904,0.0,0.0,0.0,,0.9460350867209949,0.0,0.0,0.0,58.35843617006083,0.0,0.0,0.0,1.1885628547873897,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1304836175187479,5.24284789828738e-05,373.01012538244936,364.6825175805071,0.3126006718291161,0.3056217304640595,24.66850453835016,24.592214610294462,965.2650506269122,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1976-11-12
1976,8,379.26676763055923,0.6784285714285715,4.346769731062458,0.011249264333698442,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,108.28571428571429,0.28584659279478514,270.98105334484495,270.98105334484495,,229.88957550926838,41.09147783557658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.571428571428571,3.0,53.857142857142854,322.4096247734164,990.5,965.2963338381527,25.20366616184726,0.14932012276199472,0.024196210668968928,990.3264836665692,0.39507928287978095,0.04184255702783637,0.0,0.0,24.635070545536525,7.086607354500022,0.0,0.0,,0.9375557038411085,0.2613011431510679,0.0,0.0,52.20627734596722,9.141233763578393,0.0,0.0,1.0632643043985177,0.18617584039874527,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.29556817924247,8.86699675067104,0.0,0.0,52.162564929913515,0.13723276763462147,5.333384224126507e-05,398.1467533267305,370.3647452958713,0.3078046748454133,0.2662334908279746,24.83273319006779,24.48640050377572,965.3907337666336,965.2518237264792,63.03354852649475,48.2,8763.31090822547,7,0.2897920273884084,1976-11-19
1976,9,395.64286723655147,0.657,3.25446543260493,0.0082287939853425,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2764880234640998,286.21429580798,286.21429580798,,143.10714790399,143.10714790399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,337.3571529508372,990.5,965.3777997108335,25.122200289166454,0.1545955692301739,0.02724285916159596,990.3181615716084,0.14499483950886033,0.14499483950886033,0.0,0.0,24.795367021265857,24.795367021265857,0.0,0.0,,0.9142295446701284,0.9142295446701284,0.0,0.0,31.814588422935493,31.814588422935493,0.0,0.0,0.6479549576972605,0.6479549576972605,0.0,0.0,0.97,0.97,0.96,0.96,30.86015077024743,30.86015077024743,0.0,0.0,61.72030154049486,0.1560228867188638,5.990091152852508e-05,402.90237744418727,389.1339363713416,0.2928749161236859,0.2662334908279746,24.83273319006779,24.761166497896443,965.4130606984988,965.3456696818566,63.03354852649475,61.10440598289983,10369.010658803136,7,0.3428905641138603,1976-11-26
1976,10,420.28583359394815,0.6290000000000001,3.3900719352510498,0.008083916653405857,42.0,7.0,5.0,3.0,61.0,118.0,0.2808524438373676,302.28583359394815,302.28583359394815,,151.14291679697408,151.14291679697408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.28583359394815,990.5,965.4912862511727,25.00871374882724,0.16127608792602308,0.030457166718789615,990.3082667453554,0.16177458993178478,0.16177458993178478,0.0,0.0,24.655205904250654,24.655205904250654,0.0,0.0,,0.9174442429153059,0.9174442429153059,0.0,0.0,33.52822801821706,33.52822801821706,0.0,0.0,0.6828559677844613,0.6828559677844613,0.0,0.0,0.97,0.97,0.96,0.96,32.52238117767054,32.52238117767054,0.0,0.0,65.04476235534108,0.15474428994152234,5.977160910345368e-05,426.6328809909446,408.00454625357366,0.2892124636441265,0.2765844013849101,24.730232263930287,24.61638578999121,965.5198479644592,965.436020458141,66.39588153665585,62.42960880444308,10927.5200756973,7,0.36135979086300596,1976-12-03
1976,11,443.6856168435191,0.6025714285714285,5.789181047764544,0.012849665385206457,42.0,7.0,5.0,3.0,61.0,118.0,0.26616280938235254,325.6856168435191,325.6856168435191,,162.84280842175954,162.84280842175954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,379.6856168435191,990.5,965.5965852757957,24.903414724204204,0.16953459745581803,0.03513712336870377,990.2953282791756,0.18792570289625887,0.18792570289625887,0.0,0.0,24.510817300483428,24.510817300483428,0.0,0.0,,0.92194384166768,0.92194384166768,0.0,0.0,36.087361930042256,36.087361930042256,0.0,0.0,0.7349768213857892,0.7349768213857892,0.0,0.0,0.97,0.97,0.96,0.96,35.00474107214099,35.00474107214099,0.0,0.0,70.00948214428198,0.1577487996463278,5.971269631054695e-05,467.1571483252964,430.9578316629287,0.2738086915480238,0.2525916609068622,24.58977243087564,24.36447125275137,965.7022071674638,965.5393102424832,74.95771372532197,67.31532557817503,11761.59300023937,7,0.38894156746823316,1976-12-10
1976,12,495.71906716943016,0.553,6.422953095488107,0.012995074845985227,42.0,7.0,5.0,3.0,61.0,118.0,0.23818944571095732,377.71906716943016,377.71906716943016,,188.85953358471508,188.85953358471508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,431.71906716943016,990.5,965.8307358022623,24.669264197737625,0.1878988165086816,0.045543813433885985,990.2665573700575,0.25264191678458087,0.25264191678458087,0.0,0.0,24.183179651010477,24.183179651010477,0.0,0.0,,0.9309423219278378,0.9309423219278378,0.0,0.0,41.69594446078317,41.69594446078317,0.0,0.0,0.8492045715027121,0.8492045715027121,0.0,0.0,0.9749396638799146,0.9749396638799146,0.96,0.96,40.65453424770846,40.65453424770846,0.0,0.0,81.30906849541692,0.16398364163202417,5.979236849440341e-05,512.1178199937132,472.4927083802066,0.2497393037122754,0.2304157273836879,24.33086687128606,24.0781948528568,965.9045301899716,965.7262171877107,84.99653703252649,76.07513375221832,13659.923507230043,7,0.4517170471967607,1976-12-17
1976,13,529.9981799528016,0.5308571428571429,5.554357637840537,0.010382214257588484,42.0,7.0,5.0,3.0,61.0,118.0,0.22277712349879877,411.99817995280165,411.99817995280165,,205.99908997640082,205.99908997640082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,465.99817995280165,990.5,965.9849918097876,24.51500819021242,0.1999969789820276,0.052399635990560266,990.2476033850273,0.30054496943656345,0.30054496943656345,0.0,0.0,23.962066605803255,23.962066605803255,0.0,0.0,,0.9358741533979279,0.9358741533979279,0.0,0.0,45.302205901001756,45.302205901001756,0.0,0.0,0.9226518513442313,0.9226518513442313,0.0,0.0,0.9797026696547564,0.9797026696547564,0.96,0.96,44.38320966601567,44.38320966601567,0.0,0.0,88.76641933203133,0.1674608000811089,5.985068072674106e-05,550.9983234585969,512.1178199937132,0.2304157273836879,0.2141567314748222,24.0781948528568,23.82488188042534,966.0794924555636,965.9045301899716,93.054961941934,84.99653703252649,14912.758447781263,7,0.4931467740668407,1976-12-24
1976,14,576.9831084034805,0.49814285714285716,10.401526943813321,0.01748046891916573,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.23591425975692554,440.98310840348046,440.98310840348046,,220.49155420174026,220.49155420174026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,499.26882268919474,990.5,966.194596355371,24.3054036446289,0.21337675953881483,0.05819662168069606,990.2284266187805,0.34490521772392885,0.34490521772392885,0.0,0.0,23.688925045685448,23.688925045685448,0.0,0.0,,0.9391752173005693,0.9391752173005693,0.0,0.0,48.09730474838476,48.09730474838476,0.0,0.0,0.9795785081137426,0.9795785081137426,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.52531390650854,46.52531390650854,0.0,0.0,93.05062781301709,0.16139976221343405,5.8687227673470973e-05,623.8090120652902,550.9983234585969,0.249901327495663,0.2141567314748222,23.832051061317056,23.38656812138901,966.3952360482612,966.0794924555636,96.4,89.49951653880586,15632.505472586872,7,0.5169479322945394,1976-12-31
1976,15,617.043028803807,0.47428571428571425,6.294619973452622,0.010333780491050016,46.0,7.0,6.0,4.0,76.0,139.0,0.2253058616186272,478.0430288038071,478.0430288038071,,239.02151440190354,239.02151440190354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,537.0430288038071,990.5,966.3681721152152,24.131827884784798,0.23171748552617252,0.0656086057607614,990.2026739087131,0.4042371691333937,0.4042371691333937,0.0,0.0,23.430264624364465,23.430264624364465,0.0,0.0,,0.9428873858472473,0.9428873858472473,0.0,0.0,51.784718863766564,51.784718863766564,0.0,0.0,1.0546785919300725,1.0546785919300725,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1562552882016954,5.6031188433546096e-05,623.8090120652902,601.777842158206,0.2309822500301651,0.2228246102758319,23.528534971514027,23.38656812138901,966.3952360482612,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1977-01-07
1976,16,688.6189253323204,0.44342857142857145,22.222483649592068,0.031068129985466642,46.0,7.0,6.0,4.0,76.0,139.0,0.20281283839630296,549.6189253323204,549.6189253323204,,231.9791364163046,231.9791364163046,85.66065249971125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,608.6189253323204,990.5,966.6544757013291,23.84552429867074,0.2723933626676733,0.08933017049954929,990.1382764668327,0.38659809434128295,0.38659809434128295,0.12147656210744204,0.0,23.09720267116224,23.09720267116224,9.836889026288798,0.0,,0.9397914722662869,0.9397914722662869,0.39989770395189844,0.0,49.44661661151584,49.44661661151584,17.986816507080885,0.0,1.0070594014565344,1.0070594014565344,0.366330275093297,0.0,0.9779610578544793,0.9779610578544793,0.9665324864259078,0.96,45.087562538060574,45.087562538060574,17.54470539520343,0.0,107.71983047132458,0.15585424671998127,5.427429988161534e-05,779.3663976124346,636.9257883620418,0.2182357859264281,0.1783500038310893,23.30122489726153,22.71409383514071,967.0174655904495,966.4477031534482,130.93454552893843,96.4,18096.93151918253,7,0.5984435026184699,1977-01-14
1976,17,752.4203437449843,0.416,26.48002606447913,0.03558582550398163,41.0,6.0,4.0,3.0,66.0,120.0,0.15992623624731644,632.4203437449843,632.4203437449843,,210.80678124832812,210.80678124832812,210.80678124832812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,683.4203437449843,990.5,966.90968137498,23.590318625020114,0.3149022721320688,0.11941109098358206,990.0656866368844,0.31564432879966114,0.31564432879966114,0.31564432879966114,0.0,22.840360933104783,22.840360933104783,22.840360933104783,0.0,,0.9358432018702761,0.9358432018702761,0.9358432018702761,0.0,44.169527866257624,44.169527866257624,44.169527866257624,0.0,0.8995830522659393,0.8995830522659393,0.8995830522659393,0.0,0.9777567374395647,0.9777567374395647,0.9777567374395647,0.96,43.19255656468022,43.19255656468022,43.19255656468022,0.0,129.57766969404065,0.1721676367737573,5.693139135578165e-05,817.7246825595828,705.8654488603318,0.1700040711636307,0.1467486582701462,23.113938688918708,22.455124127277063,967.1708987302384,966.7234617954412,141.6224429196722,120.56469434798996,21769.04850859883,7,0.7198759427446703,1977-01-21
1976,18,872.375770378611,0.36985714285714283,23.32787599074175,0.026115832117385027,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.15872168721126187,734.375770378611,734.375770378611,,244.79192345953697,244.79192345953697,244.79192345953697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,790.9471989500396,990.5,967.3895030815145,23.110496918485573,0.38281728121457326,0.1578123744824414,989.959370344303,0.42520974574159365,0.42520974574159365,0.42520974574159365,0.0,22.14465751704694,22.14465751704694,22.14465751704694,0.0,,0.9418157241818153,0.9418157241818153,0.9418157241818153,0.0,50.04980987897789,50.04980987897789,50.04980987897789,0.0,1.0193443967205273,1.0193443967205273,1.0193443967205273,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.48891368913108,47.48891368913108,47.48891368913108,0.0,142.46674106739323,0.16338278046758764,5.4005532602920394e-05,914.0536783798912,847.0875422650073,0.1912435160678104,0.1312833182977757,22.35497597851381,21.83269572859841,967.5562147135196,967.28835016906,144.60000000000002,138.30380598508566,23934.412499322065,7,0.7914818948188513,1977-01-28
1976,19,892.8300836903339,0.36342857142857143,15.835122141435575,0.017301493309768,49.0,8.0,7.0,5.0,93.0,162.0,0.1817019077606275,730.8300836903339,730.8300836903339,,243.610027896778,243.610027896778,243.610027896778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,794.8300836903339,990.5,967.4713203347612,23.028679665238673,0.3855579761870067,0.15561346091730313,989.9588285628955,0.42071100146938456,0.42071100146938456,0.42071100146938456,0.0,22.066797226664935,22.066797226664935,22.066797226664935,0.0,,0.9416741997831616,0.9416741997831616,0.9416741997831616,0.0,49.624022086548976,49.624022086548976,49.624022086548976,0.0,1.0106725475875555,1.0106725475875555,1.0106725475875555,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.623611199556294,47.623611199556294,47.623611199556294,0.0,142.8708335986689,0.16017498269120203,5.438756795631977e-05,957.9333972550564,858.5276662376176,0.1886951421262209,0.1691140537162693,22.28687251591437,21.640278638205107,967.7317335890202,967.3341106649503,144.60000000000002,140.28169074333346,24002.300044576376,7,0.7937268533259384,1977-02-04
1976,20,964.9662545399435,0.341,18.756369149430725,0.019362094696545002,43.0,7.0,5.0,4.0,78.0,137.0,0.14211078607367914,827.9662545399435,827.9662545399435,,245.36209856317473,245.36209856317473,245.36209856317473,91.87995885041936,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,882.9662545399435,990.5,967.7570818539671,22.742918146032885,0.46322037092870183,0.21290083247233557,989.8238787965989,0.4310915395011658,0.4310915395011658,0.4310915395011658,0.13945188206687822,21.635705403130665,21.635705403130665,21.635705403130665,9.247113287143653,,0.9401141468047223,0.9401141468047223,0.9401141468047223,0.4010221356347947,48.97490865377097,48.97490865377097,48.97490865377097,18.18999060621871,0.9974523147407529,0.9974523147407529,0.9974523147407529,0.3704682404525195,0.9784753954738233,0.9784753954738233,0.9784753954738233,0.967046824045252,45.30496075765992,45.30496075765992,45.30496075765992,17.76210361480278,153.67698588778256,0.15909236480131056,5.15055839151746e-05,1022.729174239858,924.6839937244496,0.1481587233365966,0.1339553064982477,21.803383547608775,21.4070104840407,967.971434547611,967.5987359748976,170.55034898570997,144.60000000000002,25817.733629147468,7,0.853761032709903,1977-02-11
1976,21,1154.733620884556,0.2872857142857143,29.894250427618225,0.025999341348707555,43.0,7.0,5.0,4.0,78.0,137.0,0.11915025531639564,1017.7336208845561,1017.7336208845561,,254.43340522113905,254.43340522113905,254.43340522113905,254.43340522113905,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1072.733620884556,990.5,968.3863056656372,22.11369433436284,0.6687158971189453,0.3862047508730259,989.4450793520081,0.46033247723038345,0.46033247723038345,0.46033247723038345,0.46033247723038345,20.598441209140525,20.598441209140525,20.598441209140525,20.598441209140525,,0.9400276326229353,0.9400276326229353,0.9400276326229353,0.9400276326229353,48.23883973968479,48.23883973968479,48.23883973968479,48.23883973968479,0.9824610944945986,0.9824610944945986,0.9824610944945986,0.9824610944945986,0.979876904204498,0.979876904204498,0.979876904204498,0.979876904204498,46.685383267937645,46.685383267937645,46.685383267937645,46.685383267937645,186.74153307175058,0.16195103933920635,5.1086020437881326e-05,1231.9889272331854,1027.8009259147989,0.1332942951749751,0.1112022981470102,21.37839124497396,20.095608660671697,968.6291080570186,967.9873743385892,192.8,171.4154747568744,31372.577556054097,7,1.0374529615097254,1977-02-18
1976,22,1499.0519224463465,0.23228571428571426,69.21478143630371,0.04626271452746099,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10425156183842839,1342.337636732061,1100.0,,275.0,275.0,275.0,275.0,242.33763673206067,45.89102866637237,8.111765570441554,9.765901540771466,10.138248516354526,168.43069243812076,91.46245723780093,15.968908427584411,16.48018725505718,16.28110565921167,258.8592638666922,1223.9115529204425,990.5,969.4822906626745,21.017709337325414,0.8887635992804425,0.48,989.1312364007196,0.5349,0.5349,0.5349,0.5349,19.114045738044954,19.114045738044954,19.114045738044954,19.114045738044954,,0.9374209623303924,0.9374209623303924,0.9374209623303924,0.9374209623303924,48.32560150288691,48.32560150288691,48.32560150288691,48.32560150288691,0.9842281365150083,0.9842281365150083,0.9842281365150083,0.9842281365150083,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.12870710046151,47.12870710046151,47.12870710046151,47.12870710046151,188.51482840184605,0.12714190444327994,4.7604754646930835e-05,1716.4923972873114,1291.2130338573666,0.1173350300621525,0.0917662715285334,19.85888741368114,18.37475822701503,970.1840523604668,968.8152409635516,192.8,181.65082622947207,31670.49117151014,7,1.0473046022324781,1977-02-25
1976,23,1951.9813461411593,0.18114285714285713,43.33471025839389,0.022758265585307913,49.0,9.0,9.0,9.0,107.0,183.0,0.09390765395033797,1768.9813461411593,1100.0,,275.0,275.0,275.0,275.0,668.9813461411592,51.0,9.0,16.0,32.90072194136848,560.0806241997906,100.0,18.0,25.0,41.90072194136849,667.0806241997907,1243.0,990.5,970.9415690564118,19.558430943588228,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.617241531069947,17.617241531069947,17.617241531069947,17.617241531069947,,0.9319095784356074,0.9319095784356074,0.9319095784356074,0.9319095784356074,44.27828531384296,44.27828531384296,44.27828531384296,44.27828531384296,0.9017980715650296,0.9017980715650296,0.9017980715650296,0.9017980715650296,0.9795700211956601,0.9795700211956601,0.9795700211956601,0.9795700211956601,43.37387954009654,43.37387954009654,43.37387954009654,43.37387954009654,173.49551816038615,0.08908892880775166,4.381199953545105e-05,2019.8353690960687,1783.4177282502417,0.1026119663953022,0.0906014434641262,18.15853792698089,17.410932110353308,971.1478784771284,970.4002726605008,179.38254517143477,171.17802597407584,29147.247050944876,7,0.9638639897799232,1977-03-04
1976,24,2079.984750652171,0.16828571428571423,15.748899479085171,0.007545883845286728,49.0,9.0,9.0,9.0,107.0,183.0,0.08800822576255511,1896.984750652171,1100.0,,275.0,275.0,275.0,275.0,796.984750652171,51.0,9.0,16.0,39.195971343549395,681.7887793086217,100.0,18.0,25.0,48.195971343549395,788.7887793086217,1243.0,990.5,971.2930666395052,19.20693336049474,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.265743947976464,17.265743947976464,17.265743947976464,17.265743947976464,,0.9301495951728592,0.9301495951728592,0.9301495951728592,0.9301495951728592,43.31223064094889,43.31223064094889,43.31223064094889,43.31223064094889,0.8821228236445802,0.8821228236445802,0.8821228236445802,0.8821228236445802,0.9782122823644579,0.9782122823644579,0.9782122823644579,0.9782122823644579,42.368673435140636,42.368673435140636,42.368673435140636,42.368673435140636,169.47469374056254,0.08151226943863384,4.279663983347539e-05,2130.077665449665,2019.8353690960687,0.0906014434641262,0.0859123603652114,17.410932110353308,17.144830015706695,971.413980571775,971.1478784771284,171.17802597407584,168.05833659382827,28471.748548414507,7,0.9415260763364586,1977-03-11
1976,25,2169.4984020913093,0.15842857142857142,12.470713197376556,0.005713557011767586,49.0,9.0,9.0,9.0,107.0,183.0,0.08436668334284281,1986.4984020913093,1100.0,,275.0,275.0,275.0,275.0,886.4984020913095,51.00000000000001,9.0,16.0,43.5982820700644,766.9001200212451,100.0,18.0,25.0,52.5982820700644,873.9001200212451,1243.0,990.5,971.5091340740136,18.99086592598649,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.04967651346821,17.04967651346821,17.04967651346821,17.04967651346821,,0.9290418224104693,0.9290418224104693,0.9290418224104693,0.9290418224104693,42.71923854459074,42.71923854459074,42.71923854459074,42.71923854459074,0.8700455915395262,0.8700455915395262,0.8700455915395262,0.8700455915395262,0.9770045591539526,0.9770045591539526,0.9770045591539526,0.9770045591539526,41.73696751689932,41.73696751689932,41.73696751689932,41.73696751689932,166.94787006759728,0.07697146269144084,4.215855304737305e-05,2217.372657831301,2130.077665449665,0.0859123603652114,0.0825301057779719,17.144830015706695,16.93411796513032,971.6246926223514,971.413980571775,168.05833659382827,165.60209904962133,28047.24217135634,7,0.927488167042207,1977-03-18
1976,26,2313.139039121191,0.1417142857142857,25.480934349014465,0.010987684849510742,49.0,9.0,9.0,9.0,107.0,183.0,0.07915465088422483,2130.139039121191,1100.0,,275.0,275.0,275.0,275.0,1030.1390391211914,51.0,9.0,16.0,50.66257569448482,903.4764634267066,100.0,18.0,25.0,59.66257569448482,1010.4764634267066,1243.0,990.5,971.8558528530511,18.644147146948836,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.70295773443056,16.70295773443056,16.70295773443056,16.70295773443056,,0.9273057295174642,0.9273057295174642,0.9273057295174642,0.9273057295174642,41.77245444320685,41.77245444320685,41.77245444320685,41.77245444320685,0.8507628196172473,0.8507628196172473,0.8507628196172473,0.8507628196172473,0.9750762819617247,0.9750762819617247,0.9750762819617247,0.9750762819617247,40.73157604447699,40.73157604447699,40.73157604447699,40.73157604447699,162.92630417790795,0.07048658295658423,4.1143006105532315e-05,2395.739198274402,2231.78898915399,0.0819969992187165,0.0763856099744959,16.899319924006583,16.50357803992278,972.055232547559,971.6594906634753,165.19820191505502,160.62490434315305,27371.619101888537,7,0.9051461343217109,1977-03-25
1976,27,2521.7830250506604,0.12257142857142857,28.022513983367844,0.011167256953642514,54.0,13.0,14.0,19.0,117.0,217.0,0.08609437645555362,2304.7830250506604,1100.0,,275.0,275.0,275.0,275.0,1204.7830250506606,46.0,5.0,11.0,61.0,1081.7830250506606,100.0,18.0,25.0,80.0,1198.7830250506606,1243.0,990.5,972.3594762673637,18.140523732636343,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.199334320118062,16.199334320118062,16.199334320118062,16.199334320118062,,0.924797684914188,0.924797684914188,0.924797684914188,0.924797684914188,40.40340897974256,40.40340897974256,40.40340897974256,40.40340897974256,0.8228800199540236,0.8228800199540236,0.8228800199540236,0.8228800199540236,0.9722880019954024,0.9722880019954024,0.9722880019954024,0.9722880019954024,39.284031505274875,39.284031505274875,39.284031505274875,39.284031505274875,157.1361260210995,0.06235766321498277,3.968083990431806e-05,2591.896796157977,2423.365591149523,0.089544887817387,0.0837224693211796,16.436893643327714,16.030094182962436,972.5287164045192,972.121916944154,159.8578989455486,155.20137610633387,26398.86917154472,7,0.8729784778949974,1977-04-01
1976,28,2639.5537581154126,0.11357142857142857,7.6746076501934635,0.0029199135885423287,54.0,13.0,14.0,19.0,117.0,217.0,0.08221214737847564,2422.5537581154126,1100.0,,275.0,275.0,275.0,275.0,1322.5537581154126,46.0,5.0,11.0,61.0,1199.5537581154126,100.0,18.0,25.0,80.0,1316.5537581154126,1243.0,990.5,972.6437504506233,17.856249549376553,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.915060136858278,15.915060136858278,15.915060136858278,15.915060136858278,,0.9229003904575406,0.9229003904575406,0.9229003904575406,0.9229003904575406,39.61272374146559,39.61272374146559,39.61272374146559,39.61272374146559,0.806776450946346,0.806776450946346,0.806776450946346,0.806776450946346,0.9706776450946347,0.9706776450946347,0.9706776450946347,0.9706776450946347,38.45119652892822,38.45119652892822,38.45119652892822,38.45119652892822,153.8047861157129,0.05827061271144667,3.883959245346285e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.969744696317996,15.900419777838458,972.6583908096432,972.5890658911636,154.48276387888953,153.62331692882603,25839.204067439765,7,0.8544710339761827,1977-04-08
1976,29,2635.4508547768296,0.11385714285714287,4.102903338583279,0.0015635802783550428,54.0,13.0,14.0,19.0,117.0,217.0,0.08234074614245536,2418.4508547768296,1100.0,,275.0,275.0,275.0,275.0,1318.4508547768294,46.0,5.0,11.0,61.0,1195.4508547768294,100.0,18.0,25.0,80.0,1312.4508547768294,1243.0,990.5,972.6338468908406,17.866153109159345,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.92496369664107,15.92496369664107,15.92496369664107,15.92496369664107,,0.9230058633692274,0.9230058633692274,0.9230058633692274,0.9230058633692274,39.64191227326285,39.64191227326285,39.64191227326285,39.64191227326285,0.8073709220623797,0.8073709220623797,0.8073709220623797,0.8073709220623797,0.970737092206238,0.970737092206238,0.970737092206238,0.970737092206238,38.48189106285906,38.48189106285906,38.48189106285906,38.48189106285906,153.92756425143625,0.05840857053973887,3.887059703319097e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.969744696317996,15.900419777838458,972.6583908096432,972.5890658911636,154.48276387888953,153.62331692882603,25859.83079424129,7,0.8551531347302014,1977-04-15
1976,30,2623.1421447610796,0.11471428571428573,4.102903338583279,0.0015550520921226428,54.0,13.0,14.0,19.0,117.0,217.0,0.0827265424343945,2406.1421447610796,1100.0,,275.0,275.0,275.0,275.0,1306.1421447610794,46.0,5.0,11.0,61.0,1183.1421447610794,100.0,18.0,25.0,80.0,1300.1421447610794,1243.0,990.5,972.6041362114921,17.895863788507718,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.954674375989443,15.954674375989443,15.954674375989443,15.954674375989443,,0.9233222821042875,0.9233222821042875,0.9233222821042875,0.9233222821042875,39.72947786865461,39.72947786865461,39.72947786865461,39.72947786865461,0.809154335410481,0.809154335410481,0.809154335410481,0.809154335410481,0.9709154335410481,0.9709154335410481,0.9709154335410481,0.9709154335410481,38.57397466465158,38.57397466465158,38.57397466465158,38.57397466465158,154.29589865860632,0.05882244402461547,3.896361077237533e-05,2645.619049709331,2616.898726339248,0.082922582297848,0.08202239094999,15.969744696317996,15.900419777838458,972.6583908096432,972.5890658911636,154.48276387888953,153.62331692882603,25921.710974645863,7,0.8571994369922573,1977-04-22
1976,31,2719.1116782150007,0.10742857142857143,17.647146426914464,0.0064939399558507855,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09521997749103021,2459.9688210721433,1100.0,,275.0,275.0,275.0,275.0,1359.9688210721433,45.285714285714285,4.999999999999999,11.714285714285712,62.42857142857143,1235.540249643572,100.0,18.0,25.0,80.0,1396.1116782150004,1243.0,990.5,972.8357868094845,17.66421319051551,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.723023777997232,15.723023777997232,15.723023777997232,15.723023777997232,,0.9208552032356706,0.9208552032356706,0.9208552032356706,0.9208552032356706,39.0481909083065,39.0481909083065,39.0481909083065,39.0481909083065,0.7952788372363849,0.7952788372363849,0.7952788372363849,0.7952788372363849,0.9700427548392377,0.9700427548392377,0.9700427548392377,0.9700427548392377,37.87842836231685,37.87842836231685,37.87842836231685,37.87842836231685,151.5137134492674,0.05573455618526495,3.8261038749815e-05,2769.1490746977324,2671.4046921253907,0.1020401571556534,0.0809498214559,15.838178572006647,15.602243855452675,972.956566732029,972.7206320154752,152.85325716020046,150.1324092080378,25454.303859476924,7,0.8417428524959301,1977-04-29
1976,32,2821.116357579513,0.09971428571428573,8.905588908168088,0.0031647155064386287,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10237783766216187,2532.25921472237,1100.0,,275.0,275.0,275.0,275.0,1432.25921472237,42.142857142857146,4.714285714285713,10.857142857142858,61.285714285714285,1313.2592147223697,100.0,18.0,25.0,80.0,1498.1163575795126,1243.0,990.5,973.082005001054,17.417994998945996,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.47680558642772,15.47680558642772,15.47680558642772,15.47680558642772,,0.9182329794954551,0.9182329794954551,0.9182329794954551,0.9182329794954551,38.327115463011054,38.327115463011054,38.327115463011054,38.327115463011054,0.7805929829533819,0.7805929829533819,0.7805929829533819,0.7805929829533819,0.97,0.97,0.97,0.97,37.17730199912072,37.17730199912072,37.17730199912072,37.17730199912072,148.7092079964829,0.05271572211724957,3.755283030214214e-05,2831.488197054909,2782.206511497961,0.1133679456385793,0.0974752429789654,15.570725904555609,15.451770111831928,973.1070404756498,972.988084682926,149.7744366282425,148.4253628836202,24983.14694340912,7,0.826162266647127,1977-05-06
1976,33,2790.122185812702,0.10214285714285713,12.712721026733302,0.004580204436761414,65.0,14.0,17.0,23.0,202.0,321.0,0.11506339427321755,2469.122185812702,1100.0,,275.0,275.0,275.0,275.0,1369.1221858127014,35.0,4.000000000000002,8.0,57.0,1265.1221858127014,100.0,18.0,25.0,80.0,1467.1221858127014,1243.0,990.5,973.0071914829962,17.492808517003823,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.551619104485548,15.551619104485548,15.551619104485548,15.551619104485548,,0.9190297434627711,0.9190297434627711,0.9190297434627711,0.9190297434627711,38.54592171846342,38.54592171846342,38.54592171846342,38.54592171846342,0.7850493221682978,0.7850493221682978,0.7850493221682978,0.7850493221682978,0.97,0.97,0.97,0.97,37.389544066909515,37.389544066909515,37.389544066909515,37.389544066909515,149.5581762676381,0.0536130623470665,3.7767216229201536e-05,2831.488197054909,2742.499149867776,0.1170465267110388,0.1133679456385793,15.666571260214702,15.451770111831928,973.1070404756498,972.892239327267,150.8637100177777,148.4253628836202,25125.773612963196,7,0.8308787570424337,1977-05-13
1976,34,2576.1129086515452,0.11842857142857142,41.767064226322226,0.016241168244386015,65.0,14.0,17.0,23.0,202.0,321.0,0.12473082471386208,2255.1129086515452,1100.0,,275.0,275.0,275.0,275.0,1155.112908651545,35.00000000000001,3.999999999999999,8.000000000000002,57.0,1051.1129086515448,100.0,18.0,25.0,80.0,1253.1129086515448,1243.0,990.5,972.4906173657107,18.009382634289377,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.0681932217711,16.0681932217711,16.0681932217711,16.0681932217711,,0.9238430323648048,0.9238430323648048,0.9238430323648048,0.9238430323648048,40.035429804257184,40.035429804257184,40.035429804257184,40.035429804257184,0.815385535728252,0.815385535728252,0.815385535728252,0.815385535728252,0.9715765791793272,0.9715765791793272,0.9715765791793272,0.9715765791793272,38.89806510581818,38.89806510581818,38.89806510581818,38.89806510581818,155.59226042327273,0.06048665727533862,3.9290974854361804e-05,2704.817472781681,2450.1297002835204,0.1310134724552969,0.1186771393005969,16.372290621280165,15.757527032491446,972.8012835549904,972.1865199662016,159.11582577273882,151.89930724295832,26139.49975110982,7,0.8644014467959596,1977-05-20
1976,35,2287.374160070019,0.145,40.1296223866349,0.017563535233473915,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.13214275288558938,1984.6598743557333,1100.0,,275.0,275.0,275.0,275.0,884.6598743557333,35.85714285714285,4.571428571428571,8.857142857142858,55.59006115760646,779.7840989124126,100.0,18.0,25.0,76.59006115760646,967.7840989124126,1243.0,990.5,971.7936617656862,18.706338234313744,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.765148821795467,16.765148821795467,16.765148821795467,16.765148821795467,,0.927616555867334,0.927616555867334,0.927616555867334,0.927616555867334,41.94224488704155,41.94224488704155,41.94224488704155,41.94224488704155,0.8542208734631679,0.8542208734631679,0.8542208734631679,0.8542208734631679,0.9754220873463167,0.9754220873463167,0.9754220873463167,0.9754220873463167,40.9118676692407,40.9118676692407,40.9118676692407,40.9118676692407,163.6474706769628,0.07164678807109356,4.13251188578189e-05,2395.739198274402,2169.222343577076,0.141965791798013,0.1159029354368239,17.050342861606048,16.50357803992278,972.055232547559,971.5084677258756,166.9547059441078,160.62490434315305,27492.775073729754,7,0.9091526148720157,1977-05-27
1976,36,2011.8220695125542,0.17500000000000002,38.15575295236408,0.01896680799051454,62.0,12.0,14.0,16.0,153.0,257.0,0.12795617919974892,1754.822069512554,1100.0,,275.0,275.0,275.0,275.0,654.822069512554,38.0,6.000000000000002,11.0,40.76713273229909,559.0549367802549,100.0,18.0,25.0,56.76713273229909,712.0549367802549,1243.0,990.5,971.1046838342352,19.395316165764775,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.4541267532465,17.4541267532465,17.4541267532465,17.4541267532465,,0.9311169408779207,0.9311169408779207,0.9311169408779207,0.9311169408779207,43.830934042422406,43.830934042422406,43.830934042422406,43.830934042422406,0.8926870477071773,0.8926870477071773,0.8926870477071773,0.8926870477071773,0.979013873699765,0.979013873699765,0.979013873699765,0.979013873699765,42.91166994583334,42.91166994583334,42.91166994583334,42.91166994583334,171.64667978333335,0.0855124503193826,4.334512115740741e-05,2139.216866369918,1902.1320729105275,0.1351115433360808,0.1201374222689767,17.7749992750015,17.122769875554347,971.4360407119274,970.7838113124802,175.28272547043954,167.8004771452279,28836.6422036,7,0.953592665462963,1977-06-03
1976,37,1725.2483064936841,0.20414285714285715,41.80178421076214,0.024177518140427644,62.0,12.0,14.0,16.0,153.0,257.0,0.1492629639627807,1468.2483064936841,1100.0,,275.0,275.0,275.0,275.0,368.2483064936842,38.0,6.0,11.0,22.925964606610695,290.3223418870735,100.0,18.0,25.0,38.92596460661069,443.3223418870735,1243.0,990.5,970.212340682518,20.28765931748194,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.346469904963662,18.346469904963662,18.346469904963662,18.346469904963662,,0.9350083709181932,0.9350083709181932,0.9350083709181932,0.9350083709181932,46.26412794012856,46.26412794012856,46.26412794012856,46.26412794012856,0.9422429315708464,0.9422429315708464,0.9422429315708464,0.9422429315708464,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33884538132599,45.33884538132599,45.33884538132599,45.33884538132599,181.35538152530395,0.10539741025612749,4.57968135164909e-05,1835.7736825262568,1609.5195834351923,0.159674975467826,0.1399954702729671,18.720362702537265,17.989387920858455,970.5694226666232,969.8384478849443,185.28289133235853,177.60622439303873,30467.704096251065,7,1.0075298973627997,1977-06-10
1976,38,1455.7170140032802,0.23700000000000002,40.25875413937216,0.02790987516329067,62.0,12.0,14.0,16.0,153.0,257.0,0.17702783961489588,1198.7170140032802,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,102.90154193762487,22.80454190637078,3.977169712173353,5.600022004729978,6.406321677050575,64.11348663730018,84.80454190637079,15.977169712173353,19.600022004729983,22.406321677050578,217.11348663730018,1216.1972056889294,990.5,969.3418272345103,21.158172765489685,0.8748956048547579,0.474560113685352,989.1505442814598,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,19.27782856870466,19.27782856870466,19.27782856870466,19.27782856870466,,0.9379495643957483,0.9379495643957483,0.9379495643957483,0.9379495643957483,48.574633942086884,48.574633942086884,48.574633942086884,48.574633942086884,0.9893000802869018,0.9893000802869018,0.9893000802869018,0.9893000802869018,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.564525521628454,47.564525521628454,47.564525521628454,47.564525521628454,190.25810208651382,0.13111823411983778,4.823430170536694e-05,1559.6365373841434,1327.7083044595877,0.1935666133417805,0.1647819821091432,19.83680822995941,18.881523312856068,969.6772872746257,968.9299403854444,192.8,186.97929817309864,31963.36115053432,7,1.0569894560361879,1977-06-17
1976,39,1185.5204900757872,0.2792857142857143,31.428069289949917,0.026284548229222316,62.0,12.0,14.0,16.0,153.0,257.0,0.21733163312939974,928.5204900757872,928.5204900757872,,232.1301225189468,232.1301225189468,232.1301225189468,232.1301225189468,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1016.5204900757872,990.5,968.4830643973811,22.01693560261895,0.5952309579521761,0.2957087808821913,989.6090602611656,0.3828028019362909,0.3828028019362909,0.3828028019362909,0.3828028019362909,20.74319306184827,20.74319306184827,20.74319306184827,20.74319306184827,,0.93775968852559,0.93775968852559,0.93775968852559,0.93775968852559,44.23624224430914,44.23624224430914,44.23624224430914,44.23624224430914,0.9009417972364385,0.9009417972364385,0.9009417972364385,0.9009417972364385,0.978236823878258,0.978236823878258,0.978236823878258,0.978236823878258,43.27759296807197,43.27759296807197,43.27759296807197,43.27759296807197,173.11037187228789,0.14602241227627996,5.183484776596051e-05,1297.4934435018629,1107.711819429938,0.2320098020911792,0.1980742186306323,21.196645498697418,20.043490055507316,968.834979393863,968.2385228610656,188.41622512659745,161.06883058769765,29082.542474544363,7,0.961724288179377,1977-06-24
1976,40,1017.7087953226047,0.32657142857142857,23.798251916519526,0.023585203916837442,58.0,11.0,11.0,11.0,136.0,227.0,0.22364724001423555,790.7087953226047,790.7087953226047,,243.2634021312036,243.2634021312036,243.2634021312036,60.91858892899385,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,870.7087953226047,990.5,967.9420074335736,22.55799256642641,0.4520046292241195,0.19089452009074367,989.8571008506851,0.4220948469958548,0.4220948469958548,0.4220948469958548,0.09189862392983865,21.4929985701157,21.4929985701157,21.4929985701157,6.08177235107601,,0.9401795542027106,0.9401795542027106,0.9401795542027106,0.2671859060968213,48.22312538840222,48.22312538840222,48.22312538840222,11.89223411167319,0.9821410466069699,0.9821410466069699,0.9821410466069699,0.24220436072654156,0.9785061503583685,0.9785061503583685,0.9785061503583685,0.9642204360726542,45.85198186693289,45.85198186693289,45.85198186693289,11.592251405400447,149.1481970061991,0.14660643111544114,5.247385289779653e-05,1086.4244972913411,941.1240560143012,0.2412009325968717,0.2089422694038595,21.90569425286593,21.217205400102618,968.17161984863,967.6644962240572,163.40560711529423,141.46039058551105,25056.897097041452,7,0.828601094478884,1977-07-01
1976,41,851.1719946910106,0.37757142857142856,20.981317145889165,0.024568588065625514,58.0,11.0,11.0,11.0,136.0,227.0,0.2672298939352576,624.1719946910106,624.1719946910106,,208.05733156367018,208.05733156367018,208.05733156367018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,704.1719946910106,990.5,967.304687978764,23.19531202123598,0.3266952310093302,0.1166513058151983,990.0566534631755,0.3074262115975102,0.3074262115975102,0.3074262115975102,0.0,22.44453927281396,22.44453927281396,22.44453927281396,0.0,,0.9347607663297417,0.9347607663297417,0.9347607663297417,0.0,42.78965530896447,42.78965530896447,42.78965530896447,0.0,0.8714797415267712,0.8714797415267712,0.8714797415267712,0.0,0.9761414665821536,0.9761414665821536,0.9761414665821536,0.96,41.776480543728816,41.776480543728816,41.776480543728816,0.0,125.32944163118644,0.14715765047446955,5.578737552185346e-05,914.0536783798912,794.2548359930772,0.2858024776344938,0.2483442771132924,22.77876299682737,22.074201295560343,967.5562147135196,967.0770193439724,136.93548233924204,114.2734993097302,21055.34619403932,7,0.6962746757288135,1977-07-08
1976,42,718.0942459026904,0.4295714285714286,17.299582737839128,0.023956825485176286,58.0,11.0,11.0,11.0,136.0,227.0,0.31666591409294964,491.09424590269043,491.09424590269043,,245.54712295134522,245.54712295134522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.0942459026904,990.5,966.7723769836106,23.727623016389284,0.25106845687839285,0.06997923327910187,990.1789523098424,0.42808884403591235,0.42808884403591235,0.0,0.0,22.9784864821959,22.9784864821959,0.0,0.0,,0.9428907730087175,0.9428907730087175,0.0,0.0,52.15268174048726,52.15268174048726,0.0,0.0,1.0621727442054432,1.0621727442054432,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.98035588934976,47.98035588934976,0.0,0.0,95.96071177869952,0.1338273122051117,5.4458721653351496e-05,760.52821131929,673.1577568282033,0.3372166445345332,0.2984767647293748,23.27053825044432,22.695924289252574,966.9421128452772,966.5926310273128,96.4,93.74533517290436,16121.39957882152,7,0.5331150654372195,1977-07-15
1976,43,624.9947481748034,0.47128571428571425,11.989417387331562,0.019209402766961786,58.0,11.0,11.0,11.0,136.0,227.0,0.3637076095477987,397.9947481748033,397.9947481748033,,198.9973740874017,198.9973740874017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.9947481748033,990.5,966.3992098380647,24.100790161935315,0.20443896851360197,0.04959894963496063,990.2459620818515,0.28112828894477004,0.28112828894477004,0.0,0.0,23.56562395484198,23.56562395484198,0.0,0.0,,0.9333765187809321,0.9333765187809321,0.0,0.0,42.91917612573553,42.91917612573553,0.0,0.0,0.8741176400353468,0.8741176400353468,0.0,0.0,0.9764480815406194,0.9764480815406194,0.96,0.96,41.91688131876829,41.91688131876829,0.0,0.0,83.83376263753658,0.13402296111093728,5.850707485959189e-05,659.9420006160087,589.2318351168824,0.3852473448841598,0.3439696212517338,23.782322209154824,23.35409180791813,966.539768002464,966.251543258026,91.15053669316278,76.0541124798253,14084.072123106147,7,0.46574312576409216,1977-07-22
