WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1976,44,569.6733018366355,0.5005714285714287,4.716042974177315,0.008282538419417486,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3549722193982189,367.24473040806396,367.24473040806396,,183.62236520403198,183.62236520403198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,442.10187326520685,990.5,966.1635298582648,24.336470141735195,0.19156323092540734,0.043448946081612747,990.264987822993,0.23898439581606853,0.23898439581606853,0.0,0.0,23.862473568912115,23.862473568912115,0.0,0.0,,0.9288724147604673,0.9288724147604673,0.0,0.0,39.91921852860218,39.91921852860218,0.0,0.0,0.8130187073035067,0.8130187073035067,0.0,0.0,0.9724371119273565,0.9724371119273565,0.96,0.96,38.82286837405706,38.82286837405706,0.0,0.0,77.64573674811412,0.1363846705541352,5.871804361701656e-05,583.0034913422678,556.2195342976412,0.3969280274362959,0.3217390178338258,23.915558520004037,23.815284902157085,966.22351571104,966.1029879043392,82.42816066952408,72.50869407051424,13044.483773683172,7,0.43136520415618956,1977-07-29
1976,45,532.9126660914613,0.5288571428571428,5.635218796246834,0.010567627669522786,54.0,9.0,8.0,6.0,107.0,184.0,0.3454148647604806,348.9126660914613,348.9126660914613,,174.45633304573067,174.45633304573067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,419.91266609146135,990.5,965.9981069974116,24.50189300258845,0.1837319712531054,0.03978253321829222,990.2764854955285,0.21557178892615259,0.21557178892615259,0.0,0.0,24.062806709190884,24.062806709190884,0.0,0.0,,0.9258994846463346,0.9258994846463346,0.0,0.0,38.117316852711916,38.117316852711916,0.0,0.0,0.7763200988332366,0.7763200988332366,0.0,0.0,0.9702211185251371,0.9702211185251371,0.96,0.96,36.98265092942116,36.98265092942116,0.0,0.0,73.96530185884232,0.13876536488873012,5.88863186478496e-05,550.9983234585969,516.7730027239134,0.35605575181005,0.333939310096333,24.164031230668044,23.948765081604463,966.0794924555636,965.9254785122577,77.80151983160769,70.61050055006895,12426.170712285511,7,0.41091834366023516,1977-08-05
1976,46,488.3774622891048,0.5572857142857143,5.632073686748689,0.011455420371968044,54.0,9.0,8.0,6.0,107.0,184.0,0.3769531585733286,304.3774622891048,304.3774622891048,,152.1887311445524,152.1887311445524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,375.3774622891048,990.5,965.7976985803009,24.702301419699065,0.16801411604520017,0.030875492457820918,990.301110391497,0.16414332964507186,0.16414332964507186,0.0,0.0,24.339268481551017,24.339268481551017,0.0,0.0,,0.9175531578818032,0.9175531578818032,0.0,0.0,33.331121058955084,33.331121058955084,0.0,0.0,0.6788415694288206,0.6788415694288206,0.0,0.0,0.97,0.97,0.96,0.96,32.331187427186435,32.331187427186435,0.0,0.0,64.66237485437287,0.13236230319348585,5.9012458658000316e-05,512.1178199937132,477.3484869166725,0.3854626233100842,0.3592923206660897,24.40685803665629,24.193017928169706,965.9045301899716,965.748068191125,69.6414031546574,62.34639171319065,10863.278975534642,7,0.359235415857627,1977-08-12
1976,47,460.9380478087942,0.5841428571428572,3.467981857009428,0.0075023675331197,54.0,9.0,8.0,6.0,107.0,184.0,0.3992644208973664,276.9380478087942,276.9380478087942,,196.49637575028177,80.4416720585124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,347.9380478087942,990.5,965.6742212151396,24.825778784860436,0.15832989531713879,0.025387609561758784,990.3162824951212,0.30248064387767837,0.08018460321507849,0.0,0.0,24.339580636103896,13.987688746604025,0.0,0.0,,0.9274048644555928,0.5216029988965752,0.0,0.0,43.65794794712733,17.627121422431347,0.0,0.0,0.889163909310129,0.3590045096218197,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.755450636901266,17.098307779758407,0.0,0.0,54.85375841665967,0.11887098037324359,5.4929234288361175e-05,470.1789493868897,453.0726139176065,0.4061159168482898,0.3913403614516022,24.51643547288475,24.146766466088867,965.715805272241,965.6388267626292,60.82948866676631,48.2,9215.431413998826,7,0.30474310231477597,1977-08-19
1976,48,437.3563364972209,0.6091428571428572,3.7771047038088454,0.00863836713710583,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4053920907521459,259.9277650686495,259.9277650686495,,239.31113071215347,20.616634356496043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,329.21347935436376,990.5,965.5681035142376,24.931896485762554,0.15172141414562848,0.021985553013729873,990.3262930328407,0.41591013128787074,0.021059887114407712,0.0,0.0,24.34227938731528,3.5209691510089844,0.0,0.0,,0.9413296885499489,0.13066390425699165,0.0,0.0,53.83107140360273,4.557958839565857,0.0,0.0,1.0963558330672654,0.09283011893209484,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.735505788664604,4.421220074378882,0.0,0.0,50.156725863043484,0.11481645917347502,5.3505053007167744e-05,445.541354005931,426.6328809909446,0.4269559258036981,0.3234631134840474,24.64678405706289,24.235956701986623,965.6049360930268,965.5198479644592,61.89708104130433,48.2,8426.329944991305,7,0.2786484770169082,1977-08-26
1976,49,409.4308611207308,0.6421428571428571,4.069446809173444,0.009929887784954086,46.0,7.0,6.0,4.0,75.0,138.0,0.33718889533810037,271.4308611207308,271.4308611207308,,211.42657730812815,60.00428381260264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,330.4308611207308,990.5,965.4423065002809,25.057693499719107,0.1521510659424726,0.02428617222414613,990.3235627618334,0.34333929940980756,0.05947670956199575,0.0,0.0,24.53791696214272,10.58526197842187,0.0,0.0,,0.9322038941036439,0.3911588520127947,0.0,0.0,47.59684919119785,13.265664411455905,0.0,0.0,0.9693859305742941,0.27017646459176997,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.410551621969375,12.86769447911223,0.0,0.0,53.2782461010816,0.12991429210050925,5.440642561251014e-05,422.4698189706656,398.1467533267305,0.3466058654175519,0.3266505530175685,24.72482818510506,24.37271340889764,965.501114185368,965.3907337666336,61.003970238126186,48.2,8950.74534498171,7,0.29599025611712004,1977-09-02
1976,50,383.9399586684954,0.6714285714285715,3.5909468491830205,0.00937280174309603,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.37452489268090267,240.22567295420973,240.22567295420973,,240.22567295420973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,302.0828158113526,990.5,965.3196997933425,25.180300206657567,0.14214616120290194,0.018045134590841887,990.3398087042062,0.4088190694943853,0.0,0.0,0.0,24.61128984136945,0.0,0.0,0.0,,0.9438675089470214,0.0,0.0,0.0,54.72442535718509,0.0,0.0,0.0,1.114550414606621,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12557705515416667,5.5817117993197364e-05,391.8169121240828,373.01012538244936,0.3914102863837956,0.3522053176619833,24.71708941010664,24.518529292956394,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1977-09-09
1976,51,357.86898383136395,0.7015714285714286,3.7245187140733664,0.0104463258373416,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,143.71428571428572,0.401702139779419,214.1546981170782,214.1546981170782,,214.1546981170782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.42857142857143,7.714285714285714,6.714285714285714,4.0,77.85714285714286,276.01184097422106,990.5,965.1893449191567,25.310655080843226,0.13294490528325817,0.012830939623415586,990.3542241550933,0.3249137164806112,0.0,0.0,0.0,24.839965519455937,0.0,0.0,0.0,,0.9386837432148499,0.0,0.0,0.0,48.96876286481893,0.0,0.0,0.0,0.9973271459229923,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.33282042322709,0.0,0.0,0.0,47.33282042322709,0.13230949190856367,6.144110663028878e-05,373.01012538244936,346.9384943839358,0.4168817639739608,0.3914102863837956,24.9145450849336,24.71708941010664,965.2650506269122,965.1346924719196,48.2,45.78006236381735,7951.913831102152,7,0.26296011346237275,1977-09-16
1976,52,341.26966127484053,0.7220000000000001,1.63795379943271,0.004822386712080557,46.0,7.0,6.0,4.0,75.0,138.0,0.4044248903875628,203.2696612748405,203.2696612748405,,203.2696612748405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.26966127484053,990.5,965.1063483063742,25.393651693625834,0.1280948636911178,0.01069003485799797,990.361215101451,0.29245492048606064,0.0,0.0,0.0,24.96241187459063,0.0,0.0,0.0,,0.9359637958951632,0.0,0.0,0.0,46.575189999197526,0.0,0.0,0.0,0.9485782077229639,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.643686199213576,0.0,0.0,0.0,45.643686199213576,0.1337351690074028,6.237452193779275e-05,346.9384943839358,335.4728177879068,0.4113597069055132,0.3977650281933943,25.01091576170867,24.9145450849336,965.1346924719196,965.0773640889396,46.9012021568404,44.3526308474619,7668.139281467882,7,0.2535760344400755,1977-09-23
1976,53,335.4728177879068,0.731,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4113597069055132,197.4728177879068,197.4728177879068,,197.4728177879068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.4728177879068,990.5,965.0773640889396,25.422635911060524,0.1260489777669202,0.0097472817787906,990.3642037404544,0.2759238898061391,0.0,0.0,0.0,25.01091576170867,0.0,0.0,0.0,,0.9343674351411144,0.0,0.0,0.0,45.25778657904276,0.0,0.0,0.0,0.9217471808359012,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.3526308474619,0.0,0.0,0.0,44.3526308474619,0.1322093132311619,6.238922082247497e-05,335.4728177879068,335.4728177879068,0.4113597069055132,0.4113597069055132,25.01091576170867,25.01091576170867,965.0773640889396,965.0773640889396,44.3526308474619,44.3526308474619,1064.4631403390856,1,0.24640350470812167,1977-09-30
1977,1,329.22398346025676,0.7405714285714285,1.4017173645884864,0.0042624654424656,44.0,7.0,6.0,3.0,60.0,120.0,0.36451398303815263,209.22398346025676,209.22398346025676,,209.22398346025676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.22398346025676,990.5,965.0461199173013,25.453880082698706,0.12949046668042064,0.011844796692051286,990.3586647366276,0.3097599516738083,0.0,0.0,0.0,25.00278486765244,0.0,0.0,0.0,,0.9375783500744407,0.0,0.0,0.0,48.099980938904096,0.0,0.0,0.0,0.9796330130123033,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.137981320126016,0.0,0.0,0.0,47.137981320126016,0.14317465139672608,6.258323281401163e-05,331.6115672476363,325.6607962357874,0.368481565441843,0.3618691621525616,25.03308821128621,24.982452029491224,965.0580578362382,965.028303981179,47.66702854777144,46.34803081336359,7919.18086178117,7,0.26187767400070006,1977-10-01
1977,2,322.99613753001006,0.7514285714285714,1.3054817369142921,0.004086542676114171,44.0,7.0,6.0,3.0,60.0,120.0,0.3715583477106916,202.9961375300101,202.9961375300101,,202.9961375300101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.99613753001006,990.5,965.01498068765,25.485019312349955,0.12729246662133975,0.010648907162039272,990.3620586262167,0.29162141700039246,0.0,0.0,0.0,25.055456521566242,0.0,0.0,0.0,,0.9359513577864955,0.0,0.0,0.0,46.685385701186064,0.0,0.0,0.0,0.9508225193724248,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.75167798716234,0.0,0.0,0.0,45.75167798716234,0.14163958108304847,6.260621131267781e-05,325.6607962357874,316.52242407738737,0.3791200587123675,0.368481565441843,25.10946515750368,25.03308821128621,965.028303981179,964.9826121203868,46.34803081336359,44.30075982369425,7686.281901843272,7,0.25417598881756853,1977-10-08
1977,3,303.2848848262303,0.7794285714285714,2.4774590291689913,0.0081141568742914,44.0,7.0,6.0,3.0,60.0,120.0,0.395763653953154,183.28488482623035,183.28488482623035,,183.28488482623035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,240.28488482623035,990.5,964.9167757623283,25.58322423767171,0.1203357539645528,0.008328488482622985,990.3713357575527,0.23784260310735464,0.0,0.0,0.0,25.21671739211715,0.0,0.0,0.0,,0.9300436864911736,0.0,0.0,0.0,42.155856743049824,0.0,0.0,0.0,0.8585714204287134,0.0,0.0,0.0,0.9758571420428712,0.96,0.96,0.96,41.14055909566622,0.0,0.0,0.0,41.14055909566622,0.1356230663317012,6.234669061505642e-05,311.8155700798613,299.18021087320443,0.4010960472611512,0.3848428735270209,25.2493235210654,25.14805574450494,964.9590778503992,964.8967208434927,43.23784474836943,40.12886701955259,6911.613928071924,7,0.2285586616425901,1977-10-15
1977,4,291.49509606439085,0.7977142857142857,3.498018644121957,0.011976502116786627,44.0,7.0,6.0,3.0,60.0,120.0,0.41178343511120447,171.49509606439082,171.49509606439082,,171.49509606439082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,228.49509606439082,990.5,964.8659803842576,25.63401961574243,0.11617469828642812,0.007149509606439042,990.3766757921072,0.2082786733754764,0.0,0.0,0.0,25.302416734474114,0.0,0.0,0.0,,0.925841253683544,0.0,0.0,0.0,39.39990654370292,0.0,0.0,0.0,0.8024420884664545,0.0,0.0,0.0,0.9710700698862497,0.96,0.96,0.96,38.261465929242775,0.0,0.0,0.0,38.261465929242775,0.13123016172171595,6.197043446570562e-05,299.18021087320443,283.6079686159883,0.4231192818227289,0.4010960472611512,25.356418001694923,25.2493235210654,964.8967208434927,964.834431874464,40.12886701955259,36.42272251442606,6427.926276112787,7,0.21256369960690433,1977-10-22
1977,5,282.9549130111992,0.8138571428571428,0.6530556047890579,0.0023120245516114854,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,112.0,0.39577895753907305,170.95491301119924,170.95491301119924,,170.95491301119924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.428571428571429,4.857142857142857,3.0,56.0,223.95491301119924,990.5,964.8318196520448,25.66818034795522,0.11457227763014988,0.007095491301119886,990.3783322310688,0.20709231378948473,0.0,0.0,0.0,25.339420265234477,0.0,0.0,0.0,,0.9256439410579775,0.0,0.0,0.0,39.32711641013672,0.0,0.0,0.0,0.8009596010211143,0.0,0.0,0.0,0.9716066975459748,0.96,0.96,0.96,38.21271627121572,0.0,0.0,0.0,38.21271627121572,0.1350592516852018,6.208231410062919e-05,283.6079686159883,281.3222739992266,0.4231192818227289,0.3737553656100772,25.356418001694923,25.318725811423,964.834431874464,964.8252890959968,39.839048698578345,36.42272251442606,6419.73633356424,7,0.21229286817342063,1977-10-29
1977,6,277.946621890211,0.8207142857142857,1.406218737016697,0.005082519799947829,40.0,6.0,4.0,3.0,53.0,106.0,0.3814370878843568,171.946621890211,171.946621890211,,171.946621890211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,221.946621890211,990.5,964.8117864875609,25.688213512439138,0.11386346661409323,0.007194662189021058,990.378941871197,0.20931728895494972,0.0,0.0,0.0,25.357838094681124,0.0,0.0,0.0,,0.9260309295029293,0.0,0.0,0.0,39.598042433553196,0.0,0.0,0.0,0.806477442638558,0.0,0.0,0.0,0.9711267918467092,0.96,0.96,0.96,38.45587224437916,0.0,0.0,0.0,38.45587224437916,0.13833826335424887,6.212257762867914e-05,283.6079686159883,273.7644374568714,0.3871941914175728,0.3737553656100772,25.38659904872644,25.318725811423,964.834431874464,964.7950577498276,39.839048698578345,37.45634809096446,6460.586537055698,7,0.2136437346909953,1977-11-05
1977,7,291.92901070866145,0.7971428571428572,7.376840235159632,0.02502683728596097,40.0,6.0,4.0,3.0,53.0,106.0,0.3639736818130755,185.92901070866145,185.92901070866145,,185.92901070866145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.92901070866145,990.5,964.8710230098771,25.6289769901228,0.11879836164048689,0.008719243605605458,990.372482394754,0.24605882466223658,0.0,0.0,0.0,25.255400560214518,0.0,0.0,0.0,,0.9305771149226303,0.0,0.0,0.0,42.85559972364781,0.0,0.0,0.0,0.8728228049622773,0.0,0.0,0.0,0.9753341941468864,0.96,0.96,0.96,41.812684687723944,0.0,0.0,0.0,41.812684687723944,0.14299734211447834,6.244371856369882e-05,311.8155700798613,275.9224808516464,0.3841658703300525,0.3399445382822018,25.371853262590715,25.10424424489157,964.9590778503992,964.8036899234066,46.51727165971491,37.94830593603583,7024.531027537622,7,0.23229269270957745,1977-11-12
1977,8,330.79975589929785,0.7381428571428571,3.77777291943039,0.011424610186993343,40.0,6.0,4.0,3.0,53.0,106.0,0.3206939032326321,224.79975589929785,224.79975589929785,,224.79975589929785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.79975589929785,990.5,965.0539987794965,25.446001220503554,0.13251712285316417,0.014959951179859515,990.3525229259669,0.3580914011033141,0.0,0.0,0.0,24.94043274536723,0.0,0.0,0.0,,0.9411802730005903,0.0,0.0,0.0,51.74795220294999,0.0,0.0,0.0,1.0539297801008145,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.87037970386026,0.0,0.0,0.0,47.87037970386026,0.14475832925451734,5.9215004455073796e-05,335.4728177879068,309.0284073518941,0.3430105371487632,0.3159719487824957,25.12775769828893,24.900072482841946,965.0773640889396,964.9451420367594,48.2,45.89265792702179,8042.223790248524,7,0.2659465539103348,1977-11-19
1977,9,338.45289399813197,0.7258571428571428,2.741168239510005,0.00808731003492177,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32319005509883453,229.02432256956055,229.02432256956055,,229.02432256956055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.16717971241775,990.5,965.0922644699906,25.407735530009372,0.134411453250943,0.01580486451391207,990.349783682235,0.3711176016533328,0.0,0.0,0.0,24.886401610591147,0.0,0.0,0.0,,0.9421616628193907,0.0,0.0,0.0,52.663053044242,0.0,0.0,0.0,1.0725672717768227,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14245120930936025,5.847181335394782e-05,346.9384943839358,331.6115672476363,0.342406661315893,0.3112197912527555,24.93394696750895,24.84334834110366,965.1346924719196,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1977-11-26
1977,10,388.52049479416394,0.6658571428571429,10.790189226675684,0.027661255145847514,42.0,7.0,5.0,3.0,61.0,118.0,0.3049810077940643,270.52049479416394,270.52049479416394,,207.29873915952138,63.22175563464253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.52049479416394,990.5,965.3398092897647,25.16019071023527,0.15006511428591499,0.024104098958832743,990.3258307867553,0.324010433175457,0.0660629262108423,0.0,0.0,24.662011063815083,10.585488144721163,0.0,0.0,,0.9327174357816642,0.39256315349704346,0.0,0.0,46.92117479845388,14.027340443009235,0.0,0.0,0.9556247413127065,0.285689214725239,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.149377372576105,13.606520229718958,0.0,0.0,54.755897602295065,0.1404209887824787,5.608196009310331e-05,422.4698189706656,350.2192051008483,0.3369318366364888,0.27930989315995,24.814433739959195,24.45984491962403,965.501114185368,965.1510960255042,65.51028455701737,48.2,9198.99079718557,7,0.30419943112386144,1977-12-03
1977,11,477.87813485126026,0.5742857142857142,20.051179462492858,0.03979155708090781,42.0,7.0,5.0,3.0,61.0,118.0,0.24947216957945412,359.87813485126026,359.87813485126026,,179.93906742563013,179.93906742563013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.87813485126026,990.5,965.7504516068306,24.749548393169366,0.18160219794608295,0.04197562697025202,990.2764221750838,0.23342388255842425,0.23342388255842425,0.0,0.0,24.292546685694624,24.292546685694624,0.0,0.0,,0.9273230608474942,0.9273230608474942,0.0,0.0,39.72357216000101,39.72357216000101,0.0,0.0,0.8090340562118332,0.8090340562118332,0.0,0.0,0.9733651306367742,0.9733651306367742,0.96,0.96,38.687362002404406,38.687362002404406,0.0,0.0,77.37472400480881,0.16137076716067103,5.9725490902458015e-05,562.8280752081156,426.6328809909446,0.2765844013849101,0.2096554972961635,24.61638578999121,23.74674430082011,966.1327263384364,965.5198479644592,95.42626338324132,66.39588153665585,12998.95363280788,7,0.42985957780449335,1977-12-10
1977,12,609.3604577313871,0.4788571428571428,7.974650631663086,0.0132756851288481,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,121.42857142857143,0.19924921805294285,487.93188630281566,487.93188630281566,,243.96594315140783,243.96594315140783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.428571428571429,5.428571428571429,3.4285714285714284,62.285714285714285,543.6461720171013,990.5,966.336672676291,24.16332732370899,0.23546998678872666,0.06758637726056307,990.1969436359507,0.42111453033304186,0.42111453033304186,0.0,0.0,23.43915642932666,23.43915642932666,0.0,0.0,,0.9438158585232578,0.9438158585232578,0.0,0.0,52.92815391045774,52.92815391045774,0.0,0.0,1.07796647475474,1.07796647475474,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15823411413113525,5.489138513452081e-05,618.6506296297572,589.2318351168824,0.2046691286351316,0.1938254873851422,23.566535591487728,23.388178202630645,966.3746025185188,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1977-12-17
1977,13,661.1471372088555,0.45442857142857146,16.457237026549674,0.023890960520654758,44.0,8.0,6.0,4.0,64.0,126.0,0.1910993925734519,535.1471372088556,535.1471372088556,,239.85546974757452,239.85546974757452,55.436197713706456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,593.1471372088555,990.5,966.5445885488353,23.9554114511646,0.2636008978381383,0.08400929327002525,990.1523898088918,0.41336882476884823,0.41336882476884823,0.07624934581194114,0.0,23.19443243528756,23.19443243528756,6.602312884273156,0.0,,0.9411576836065841,0.9411576836065841,0.2661850121462466,0.0,51.39689615004969,51.39689615004969,11.702159131140652,0.0,1.046779962322804,1.046779962322804,0.23833317986029842,0.0,0.9781190322717441,0.9781190322717441,0.9638333179860298,0.96,45.82124215339984,45.82124215339984,11.392670724828404,0.0,103.03515503162808,0.1555120786777027,5.3386217938591544e-05,733.8512888156049,623.8090120652902,0.2019848985234159,0.1716969117862516,23.354554369198954,22.956836611525503,966.8354051552624,966.3952360482612,124.87149151044424,96.4,17309.906045313517,7,0.5724175279534893,1977-12-24
1977,14,901.2824253704692,0.3632857142857143,78.50315647263167,0.08434350032294084,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.15339029652908145,764.1395682276121,764.1395682276121,,233.88788014311416,233.88788014311416,233.88788014311416,62.475927798269645,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,822.9967110847549,990.5,967.4989400239299,23.001059976070206,0.41543665570354094,0.18120117545128503,989.9033621688452,0.3898456881782524,0.3898456881782524,0.3898456881782524,0.09682328948890222,22.014576456737142,22.014576456737142,22.014576456737142,6.133940410951092,,0.9395672634822698,0.9395672634822698,0.9395672634822698,0.2675652681102623,47.43155046639106,47.43155046639106,47.43155046639106,12.31394436086232,0.9660193577676386,0.9660193577676386,0.9660193577676386,0.2507931641723487,0.9791237957216022,0.9791237957216022,0.9791237957216022,0.9649714366739233,45.37199537982707,45.37199537982707,45.37199537982707,12.036735596034248,148.15272173551548,0.16456745607553444,5.401507100965303e-05,1050.5490333418047,751.6655881559767,0.1699838624962527,0.1323117680265146,22.85284405242068,21.25113560761684,968.0588683905028,966.906662352624,174.678268096826,128.448605898767,24889.657251566598,7,0.8230706763084192,1977-12-31
1977,15,891.9496461256159,0.36357142857142855,21.495678727018397,0.02405341905187247,46.0,7.0,6.0,4.0,76.0,139.0,0.15602739748533662,752.9496461256159,752.9496461256159,,250.98321537520533,250.98321537520533,250.98321537520533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,811.9496461256159,990.5,967.4677985845025,23.032201415497543,0.3991753416338358,0.1665658540348494,989.9342588043313,0.446351611096881,0.446351611096881,0.446351611096881,0.0,22.020108608732,22.020108608732,22.020108608732,0.0,,0.9425535957490209,0.9425535957490209,0.9425535957490209,0.0,51.068721677264364,51.068721677264364,51.068721677264364,0.0,1.0400961645064026,1.0400961645064026,1.0400961645064026,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.11804966929991,48.11804966929991,48.11804966929991,0.0,144.35414900789974,0.16202316244069384,5.334015259734759e-05,941.1240560143012,847.0875422650073,0.1640916588483065,0.1476957252465426,22.311098495346503,21.69489375800752,967.6644962240572,967.28835016906,144.60000000000002,142.879043055298,24251.497033327156,7,0.8019674944883318,1978-01-07
1977,16,962.4102671336572,0.34142857142857147,11.946428211785149,0.012393333676648228,46.0,7.0,6.0,4.0,76.0,139.0,0.14454159144822976,823.4102671336572,823.4102671336572,,244.05182360723666,244.05182360723666,244.05182360723666,91.25479631194712,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,882.4102671336572,990.5,967.7496410685346,22.750358931465403,0.46271163489871864,0.20950816023124955,989.82778020487,0.42655003827554555,0.42655003827554555,0.42655003827554555,0.13748343833939194,21.651589098059898,21.651589098059898,21.651589098059898,9.255592650133817,,0.9399950804183869,0.9399950804183869,0.9399950804183869,0.4008927750979648,48.74474369407203,48.74474369407203,48.74474369407203,18.07871627437951,0.992764637353809,0.992764637353809,0.992764637353809,0.36820196078166006,0.9782487675067373,0.9782487675067373,0.9782487675067373,0.9668201960781658,45.1862561840623,45.1862561840623,45.1862561840623,17.643399041205157,153.20216759339206,0.15904142046139672,5.163600266017719e-05,997.6786758623872,929.9006238828885,0.1494783382546753,0.1393234148057231,21.77033822006568,21.551350640947952,967.8907147034496,967.6196024955316,165.8324222808057,144.60000000000002,25737.964155689868,7,0.8511231532966226,1978-01-14
1977,17,1070.3924194019019,0.3111428571428571,12.171531349850655,0.011545276885161557,46.0,7.0,6.0,4.0,76.0,139.0,0.1299084795440034,931.3924194019019,931.3924194019019,,232.84810485047547,232.84810485047547,232.84810485047547,232.84810485047547,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,990.3924194019019,990.5,968.1212333181203,22.378766681879775,0.5615167711893083,0.2951139355215214,989.6433692932891,0.3837141655701294,0.3837141655701294,0.3837141655701294,0.3837141655701294,21.138421809598828,21.138421809598828,21.138421809598828,21.138421809598828,,0.9389369233766163,0.9389369233766163,0.9389369233766163,0.9389369233766163,45.318256356803595,45.318256356803595,45.318256356803595,45.318256356803595,0.9229787445377514,0.9229787445377514,0.9229787445377514,0.9229787445377514,0.9798476165877223,0.9798476165877223,0.9798476165877223,0.9798476165877223,44.405237216239776,44.405237216239776,44.405237216239776,44.405237216239776,177.6209488649591,0.16594450507104425,5.297866741211647e-05,1082.8793953113418,1027.8009259147989,0.1352401972943178,0.1283614782974383,21.3797312178035,21.06761716835429,968.16047809955,967.9873743385892,179.53659082856353,170.98541981507026,29840.319409313135,7,0.986783049249773,1978-01-21
1977,18,1121.603472464576,0.294,11.07092220875633,0.009900818846998902,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13263680630735755,972.7463296074332,972.7463296074332,,243.18658240185832,243.18658240185832,243.18658240185832,243.18658240185832,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1033.8891867502903,990.5,968.2821823420315,22.217817657968485,0.6027741286798668,0.3281970636859466,989.5690288076341,0.4183618434623925,0.4183618434623925,0.4183618434623925,0.4183618434623925,20.86848462214028,20.86848462214028,20.86848462214028,20.86848462214028,,0.9403157975128137,0.9403157975128137,0.9403157975128137,0.9403157975128137,46.79941141099697,46.79941141099697,46.79941141099697,46.79941141099697,0.9531448352545207,0.9531448352545207,0.9531448352545207,0.9531448352545207,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86342318277702,45.86342318277702,45.86342318277702,45.86342318277702,183.4536927311081,0.16358284049100355,5.238740468970507e-05,1141.726989184771,1107.711819429938,0.143651824112946,0.1244364271724774,20.92595098947229,20.78041453649343,968.345427680295,968.2385228610656,184.5169107863564,182.05130647897985,30820.22037882616,7,1.0191871818394895,1978-01-28
1977,19,1231.1681439489705,0.26942857142857146,25.937889868644334,0.021059969264775828,49.0,8.0,7.0,5.0,93.0,162.0,0.13176377440416806,1069.1681439489703,1059.0271600912952,,264.7567900228238,264.7567900228238,264.7567900228238,264.7567900228238,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,52.06733462361778,8.500789326304943,7.438190660516826,5.31299332894059,98.82167591829497,1127.0334747017348,990.5,968.626528452411,21.873471547588956,0.7380931162407718,0.42673530811868376,989.3351715756406,0.4962763362966137,0.4962763362966137,0.4962763362966137,0.4962763362966137,20.212366786932904,20.212366786932904,20.212366786932904,20.212366786932904,,0.9404007894051924,0.9404007894051924,0.9404007894051924,0.9404007894051924,49.33297817739565,49.33297817739565,49.33297817739565,49.33297817739565,1.004744973063048,1.004744973063048,1.004744973063048,1.004744973063048,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.90084660933519,47.90084660933519,47.90084660933519,47.90084660933519,191.60338643734076,0.15580813044764502,5.0293171334762805e-05,1297.4934435018629,1182.7486219934508,0.1369690879258509,0.1248561222496593,20.511962539300107,19.83730581197255,968.834979393863,968.4743528119794,192.8,189.29940522270948,32189.36892147325,7,1.0644632579852265,1978-02-04
1977,20,1429.2103832668702,0.24042857142857144,30.5111080182859,0.02143739949703904,49.0,8.0,7.0,5.0,93.0,162.0,0.11357534884872379,1267.2103832668702,1100.0,,275.0,275.0,275.0,275.0,167.21038326687014,43.09111526972838,7.728241529753843,7.225140017704264,5.160814298360189,104.00507215132346,92.09111526972838,15.728241529753843,14.225140017704264,10.16081429836019,197.00507215132347,1222.0444968171867,990.5,969.2563992800639,21.243600719936207,0.8817772151043484,0.48,989.1382227848956,0.5349,0.5349,0.5349,0.5349,19.34692350483183,19.34692350483183,19.34692350483183,19.34692350483183,,0.9381524013350753,0.9381524013350753,0.9381524013350753,0.9381524013350753,48.9508985137253,48.9508985137253,48.9508985137253,48.9508985137253,0.9969633098518391,0.9969633098518391,0.9969633098518391,0.9969633098518391,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.808128411122354,47.808128411122354,47.808128411122354,47.808128411122354,191.23251364448942,0.1341114011027868,4.829103879911349e-05,1511.0711996298642,1311.0784203230735,0.1235624028958391,0.1072087139505284,19.786745198837927,19.057174681714397,969.5203838757272,968.8776750353012,192.8,188.829862070136,32127.062292274222,7,1.0624028535804968,1978-02-11
1977,21,1647.9218974632483,0.21257142857142858,30.72837422427103,0.018787456928873614,49.0,8.0,7.0,5.0,93.0,162.0,0.09842247647604425,1485.9218974632483,1100.0,,275.0,275.0,275.0,275.0,385.92189746324857,51.0,10.0,16.201210641003563,11.911169674791621,296.80951714745333,100.0,18.0,23.201210641003563,16.91116967479162,389.80951714745333,1241.2012106410036,990.5,969.9625168994966,20.53748310050334,0.9216299467194108,0.48,989.0983700532805,0.5349,0.5349,0.5349,0.5349,18.600953153783923,18.600953153783923,18.600953153783923,18.600953153783923,,0.9358130024344193,0.9358130024344193,0.9358130024344193,0.9358130024344193,46.945982104718766,46.945982104718766,46.945982104718766,46.945982104718766,0.9561299817661661,0.9561299817661661,0.9561299817661661,0.9561299817661661,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.00706246262439,46.00706246262439,46.00706246262439,46.00706246262439,184.02824985049753,0.11184709633683443,4.647178026527716e-05,1726.1698191997614,1551.1556592265113,0.1044382612643671,0.0938493989398458,18.923184468586435,18.343492710067142,970.2153178774146,969.649887514424,187.4181127132292,181.3226395679631,30916.74597488359,7,1.0223791658360974,1978-02-18
1977,22,2028.236666242414,0.1732857142857143,67.00690729600862,0.03337724036083135,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09555899916455897,1833.236666242414,1100.0,,275.0,275.0,275.0,275.0,733.236666242414,46.714285714285715,8.714285714285714,15.857142857142858,30.817154619567457,631.1337973371323,100.0,18.0,25.0,39.245726048138884,745.9909401942751,1243.0,990.5,971.1350963880401,19.364903611960017,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.42371419944174,17.42371419944174,17.42371419944174,17.42371419944174,,0.9309160902850203,0.9309160902850203,0.9309160902850203,0.9309160902850203,43.74617510090212,43.74617510090212,43.74617510090212,43.74617510090212,0.8909607963523853,0.8909607963523853,0.8909607963523853,0.8909607963523853,0.9786390376334754,0.9786390376334754,0.9786390376334754,0.9786390376334754,42.812835511255,42.812835511255,42.812835511255,42.812835511255,171.25134204502,0.08492729941982109,4.324528839520708e-05,2195.2181702718217,1783.4177282502417,0.1136981897041918,0.0798640707961246,18.15853792698089,16.9875943144118,971.57121627307,970.4002726605008,179.38254517143477,166.2233497856458,28770.225463563365,7,0.9513963446945557,1978-02-25
1977,23,2424.4196546505495,0.13142857142857142,56.66837512659361,0.023373685731617085,59.0,11.0,12.0,13.0,144.0,239.0,0.09876621848616067,2185.4196546505495,1100.0,,275.0,275.0,275.0,275.0,1085.4196546505498,41.0,7.0,12.999999999999996,58.875391645634394,965.5442630049155,100.0,18.0,25.0,71.8753916456344,1109.5442630049154,1243.0,990.5,972.1244612353634,18.375538764636612,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.434349352118335,16.434349352118335,16.434349352118335,16.434349352118335,,0.9259680597735492,0.9259680597735492,0.9259680597735492,0.9259680597735492,41.04206404694617,41.04206404694617,41.04206404694617,41.04206404694617,0.8358872514652987,0.8358872514652987,0.8358872514652987,0.8358872514652987,0.9735887251465298,0.9735887251465298,0.9735887251465298,0.9735887251465298,39.959072399114305,39.959072399114305,39.959072399114305,39.959072399114305,159.83628959645722,0.06610427630152015,4.036269939304475e-05,2591.896796157977,2301.531632213161,0.1038438910223348,0.0922104616025895,16.730975613174103,16.030094182962436,972.5287164045192,971.8278349743076,163.24827365975145,155.20137610633387,26852.496652204816,7,0.8879793866469846,1978-03-04
1977,24,2996.0236612642125,0.08814285714285715,117.90518037849655,0.038662420654847075,59.0,11.0,12.0,13.0,144.0,239.0,0.08035623942922664,2757.0236612642125,1100.0,,275.0,275.0,275.0,275.0,1657.0236612642127,41.0,7.000000000000001,13.0,67.0,1529.0236612642127,100.0,18.0,25.0,80.0,1673.0236612642127,1243.0,990.5,973.4895314607271,17.010468539272974,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.069279126754697,15.069279126754697,15.069279126754697,15.069279126754697,,0.9137775208817851,0.9137775208817851,0.9137775208817851,0.9137775208817851,37.14739325706893,37.14739325706893,37.14739325706893,37.14739325706893,0.7565660541154567,0.7565660541154567,0.7565660541154567,0.7565660541154567,0.9700309492622228,0.9700309492622228,0.9700309492622228,0.9700309492622228,36.0341904385309,36.0341904385309,36.0341904385309,36.0341904385309,144.1367617541236,0.04865410423854809,3.6398172160132226e-05,3417.233058807453,2671.4046921253907,0.0894660403586585,0.0699396253890293,15.838178572006647,14.113721486675438,974.4450891008064,972.7206320154752,152.85325716020046,133.4037228183521,24214.975974692767,7,0.800759787522909,1978-03-11
1977,25,4085.7785168013575,0.03742857142857143,186.12786463609478,0.044977739304019146,59.0,11.0,12.0,13.0,144.0,239.0,0.05907872368479041,3846.7785168013575,1100.0,,275.0,275.0,275.0,275.0,2746.7785168013575,41.0,6.999999999999996,12.999999999999998,67.0,2618.7785168013575,100.0,18.0,25.0,80.0,2762.7785168013575,1243.0,990.5,975.7992136401054,14.700786359894582,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.759596947376306,12.759596947376306,12.759596947376306,12.759596947376306,,0.8759848428428105,0.8759848428428105,0.8759848428428105,0.8759848428428105,30.18787696796028,30.18787696796028,30.18787696796028,30.18787696796028,0.614824378166197,0.614824378166197,0.614824378166197,0.614824378166197,0.97,0.97,0.97,0.97,29.282240658921467,29.282240658921467,29.282240658921467,29.282240658921467,117.12896263568587,0.029197119821368817,2.9578020867597442e-05,4720.128111260116,3470.2255127941166,0.0688716047757843,0.0506342188954263,14.001427953227555,11.560976143875784,976.997834443606,974.5573826342542,132.15903762637933,100.66682540764828,19677.665722795227,7,0.6507164590871437,1978-03-18
1977,26,5158.079771402714,0.015285714285714286,96.60009841482432,0.018920572026271613,59.0,11.0,12.0,13.0,144.0,239.0,0.04638895264020286,4919.079771402714,1100.0,,275.0,275.0,275.0,275.0,3819.0797714027135,40.999999999999986,7.0,13.0,67.0,3691.079771402714,100.0,18.0,25.0,80.0,3835.079771402714,1243.0,990.5193624784713,977.746874255921,12.772488222550205,0.9190565247546137,0.48,989.1203059537165,0.5349,0.5349,0.5349,0.5349,10.838531697795583,10.838531697795583,10.838531697795583,10.838531697795583,,0.7801258992232073,0.7801258992232073,0.7801258992232073,0.7801258992232073,22.81700939750372,22.81700939750372,22.81700939750372,22.81700939750372,0.46470487571290675,0.46470487571290675,0.46470487571290675,0.46470487571290675,0.9663859083651687,0.9663859083651687,0.9663859083651687,0.9663859083651687,22.05235654332667,22.05235654332667,22.05235654332667,22.05235654332667,88.20942617330668,0.0171508908717463,2.227510761952189e-05,5396.328800163887,4856.042745855138,0.0492170296902756,0.0442893694677651,11.312252362566817,10.49170214757077,978.1203463522525,977.2465582249148,96.38191107799308,82.35267078558628,14819.183597115521,7,0.4900523676294815,1978-03-25
1977,27,5607.598849571281,0.009428571428571429,55.77548539712526,0.0099236349966093,70.0,14.0,18.0,25.0,168.0,295.0,0.05263026477975363,5312.598849571281,942.8571428571429,,275.0,275.0,275.0,275.0,4369.741706714138,187.14285714285714,4.0,7.0,55.0,4116.59884957128,257.14285714285717,18.0,25.0,80.0,4284.598849571281,1243.0,990.5559370396621,978.4457022283397,12.110234811322357,0.90539403332857,0.48,989.1705430063336,0.5349,0.5349,0.5349,0.5349,10.189940777993789,10.189940777993789,10.189940777993789,10.189940777993789,1.0,0.7334422165393905,0.7334422165393905,0.7334422165393905,0.7334422165393905,20.161686554575493,20.161686554575493,20.161686554575493,20.161686554575493,0.4106249807449184,0.4106249807449184,0.4106249807449184,0.4106249807449184,0.9612519790308436,0.9612519790308436,0.9612519790308436,0.9612519790308436,19.38118297761323,19.38118297761323,19.38118297761323,19.38118297761323,77.52473191045293,0.0138408586259127,inf,5786.757197943764,5452.641164881446,0.0541022214885497,0.0509784651246165,10.411270035451928,9.934045213394477,978.7216060848334,978.2070673939174,81.03889272141528,73.56125439669445,13024.154960956092,7,0.4306929550580718,1978-04-01
1977,28,6123.994171224059,0.005714285714285686,74.45611373032663,0.012231133839228343,78.0,14.0,19.142857142857142,26.142857142857142,197.14285714285714,334.42857142857144,0.054514156570451396,5789.565599795487,0.0,,275.0,275.0,275.0,275.0,5789.565599795487,1122.0,4.0,5.857142857142857,53.857142857142854,4603.851314081201,1200.0,18.0,25.0,80.0,4800.994171224059,1243.0,990.5979235940798,979.1956484459105,11.402275148169306,0.8897098823487036,0.48,989.228213711731,0.5349,0.5349,0.5349,0.5349,9.497665265820592,9.497665265820592,9.497665265820592,9.497665265820592,1.0,0.6836142443100742,0.6836142443100742,0.6836142443100742,0.6836142443100742,17.517626692340464,17.517626692340464,17.517626692340464,17.517626692340464,0.35677447438575277,0.35677447438575277,0.35677447438575277,0.35677447438575277,0.96,0.96,0.96,0.96,16.816921624646845,16.816921624646845,16.816921624646845,16.816921624646845,67.26768649858738,0.0110033818334217,inf,6307.94999405605,5866.99193481021,0.0589946641728607,0.0486646434157888,9.819444283672505,9.281999789932222,979.4318579926296,978.8451675796076,71.87381249702861,64.22142980346382,11300.97133176268,7,0.37370936943659655,1978-04-08
1977,29,6316.47478549658,0.005,36.74975191126877,0.005837377605711401,84.0,14.0,20.0,27.0,219.0,364.0,0.05762884204073739,5952.47478549658,0.0,,275.0,275.0,275.0,275.0,5952.47478549658,1116.0,4.0,5.0,53.0,4774.47478549658,1200.0,18.0,25.0,80.0,4993.47478549658,1243.0,990.6135736153844,979.4424287340156,11.17114488136867,0.8838637894652888,0.48,989.2497098259191,0.5349,0.5349,0.5349,0.5349,9.272381091903373,9.272381091903373,9.272381091903373,9.272381091903373,1.0,0.6673989465503534,0.6673989465503534,0.6673989465503534,0.6673989465503534,16.689986696583208,16.689986696583208,16.689986696583208,16.689986696583208,0.33991826265953573,0.33991826265953573,0.33991826265953573,0.33991826265953573,0.96,0.96,0.96,0.96,16.022387228719875,16.022387228719875,16.022387228719875,16.022387228719875,64.0895489148795,0.010147198780903128,inf,6347.584761383252,6248.693210582999,0.0582521797331187,0.0573446458272544,9.348860441054164,9.237279064384204,979.4810051041152,979.3583795811228,65.14996927759964,63.60408218961894,10767.044217699759,7,0.3560530495271084,1978-04-15
1977,30,6097.148560925705,0.005857142857142829,60.336763464345104,0.009922600636583187,84.0,14.0,20.0,27.0,219.0,364.0,0.059729247878810114,5733.148560925705,0.0,,275.0,275.0,275.0,275.0,5733.148560925705,1116.0,4.0,4.999999999999992,53.0,4555.148560925705,1200.0,18.0,25.0,80.0,4774.148560925705,1243.0,990.5957408580432,979.1648327269885,11.430908131054641,0.8905252472201797,0.48,989.225215610823,0.5349,0.5349,0.5349,0.5349,9.525482883834432,9.525482883834432,9.525482883834432,9.525482883834432,1.0,0.6856164753199913,0.6856164753199913,0.6856164753199913,0.6856164753199913,17.618212310455828,17.618212310455828,17.618212310455828,17.618212310455828,0.358823061312746,0.358823061312746,0.358823061312746,0.358823061312746,0.96,0.96,0.96,0.96,16.913483818037594,16.913483818037594,16.913483818037594,16.913483818037594,67.65393527215038,0.011109644212092156,inf,6307.94999405605,5905.397022681663,0.0616385314318301,0.0577049596688298,9.764589504458506,9.281999789932222,979.4318579926296,978.9043114149296,71.07303200815119,64.22142980346382,11365.861125721263,7,0.375855195956391,1978-04-22
1977,31,5653.254846744728,0.008999999999999985,55.99680415696379,0.009876635117864229,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.06134656309869777,5306.397703887585,785.7142857142857,,275.0,275.0,275.0,275.0,4520.683418173298,339.57142857142856,4.0,6.428571428571432,55.142857142857146,4115.5405610304415,414.2857142857143,18.0,25.0,80.0,4330.254846744728,1243.0,990.5596491918243,978.5160124639868,12.043636727837404,0.9040073523832248,0.48,989.175641839441,0.5349,0.5349,0.5349,0.5349,10.124729375454171,10.124729375454171,10.124729375454171,10.124729375454171,1.0,0.7287484899845128,0.7287484899845128,0.7287484899845128,0.7287484899845128,19.9040501459672,19.9040501459672,19.9040501459672,19.9040501459672,0.40537780338018736,0.40537780338018736,0.40537780338018736,0.40537780338018736,0.9608857654774522,0.9608857654774522,0.9608857654774522,0.9608857654774522,19.12595783839659,19.12595783839659,19.12595783839659,19.12595783839659,76.50383135358636,0.013546530352857956,inf,5866.99193481021,5513.419393582916,0.063318745423925,0.0599791467540406,10.32445923768443,9.819444283672505,978.8451675796076,978.3006658661176,79.63419400954373,71.87381249702861,12852.643667402508,7,0.425021285297702,1978-04-29
1977,32,5241.081317929068,0.014142857142857143,69.53397194639443,0.013306001295858544,71.0,14.0,18.0,24.0,213.0,340.0,0.06490683639639251,4901.081317929068,1100.0,,275.0,275.0,275.0,275.0,3801.0813179290676,29.0,4.0,7.0,56.0,3705.0813179290676,100.0,18.0,25.0,80.0,3918.0813179290676,1243.0,990.5261365987169,977.8812652296108,12.644871369106129,0.916526040265893,0.48,989.129610558451,0.5349,0.5349,0.5349,0.5349,10.71344532884019,10.71344532884019,10.71344532884019,10.71344532884019,,0.771122547221041,0.771122547221041,0.771122547221041,0.771122547221041,22.286207592572982,22.286207592572982,22.286207592572982,22.286207592572982,0.45389424832124187,0.45389424832124187,0.45389424832124187,0.45389424832124187,0.9653894248321242,0.9653894248321242,0.9653894248321242,0.9653894248321242,21.515921800532368,21.515921800532368,21.515921800532368,21.515921800532368,86.06368720212946,0.01644268479008586,2.1733254343972086e-05,5396.328800163887,5026.681589958155,0.0676390564859371,0.0630057975692056,11.019676882867309,10.49170214757077,978.1203463522525,977.5510896485356,91.2730798608067,82.35267078558628,14458.699449957749,7,0.4781315955673859,1978-05-06
1977,33,4628.181152663224,0.022714285714285715,91.64863770373098,0.019714137425763157,71.0,14.0,18.0,24.0,213.0,340.0,0.07355476935281527,4288.181152663224,1100.0,,275.0,275.0,275.0,275.0,3188.1811526632237,29.0,3.999999999999996,7.0,56.0,3092.1811526632237,100.0,18.0,25.0,80.0,3305.1811526632237,1243.0,990.5,976.8295715093736,13.670428490626332,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.729239078108055,11.729239078108055,11.729239078108055,11.729239078108055,,0.8429829061173536,0.8429829061173536,0.8429829061173536,0.8429829061173536,26.682026866586416,26.682026866586416,26.682026866586416,26.682026866586416,0.5434221357756908,0.5434221357756908,0.5434221357756908,0.5434221357756908,0.97,0.97,0.97,0.97,25.881566060588824,25.881566060588824,25.881566060588824,25.881566060588824,103.52626424235528,0.02243513994770893,2.614299602079679e-05,4873.665761819121,4385.141126032038,0.0775345627947108,0.0697626830841787,12.174002326843144,11.280002243352776,977.278808344129,976.3848082606386,110.5193196268094,95.83314373194492,17392.41239271569,7,0.5751459124575294,1978-05-13
1977,34,4008.031122926238,0.037714285714285714,81.92345397341172,0.020255987486454113,71.0,14.0,18.0,24.0,213.0,340.0,0.084952181898318,3668.031122926238,1100.0,,275.0,275.0,275.0,275.0,2568.031122926238,29.0,3.999999999999998,7.000000000000002,56.0,2472.031122926238,100.0,18.0,25.0,80.0,2685.031122926238,1243.0,990.5,975.6775722105433,14.822427789456713,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.881238376938438,12.881238376938438,12.881238376938438,12.881238376938438,,0.8827607926032196,0.8827607926032196,0.8827607926032196,0.8827607926032196,30.67195875472419,30.67195875472419,30.67195875472419,30.67195875472419,0.6246834776929571,0.6246834776929571,0.6246834776929571,0.6246834776929571,0.97,0.97,0.97,0.97,29.751799992082464,29.751799992082464,29.751799992082464,29.751799992082464,119.00719996832986,0.02976874432066754,3.0052323224325722e-05,4273.309782167689,3811.676948218156,0.0891995844923163,0.0795636210177888,13.277876101971849,12.378653686114935,976.1801569013668,975.28093448551,123.69934267114402,112.96212546006058,19993.209594679418,7,0.661151110935166,1978-05-20
