WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1977,35,3461.0395761049886,0.05957142857142857,71.23375822466134,0.02035688283861477,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.09430239126563976,3134.46814753356,1100.0,,275.0,275.0,275.0,275.0,2034.4681475335599,30.142857142857135,4.285714285714286,7.857142857142859,58.0,1934.182433247846,100.0,18.0,25.0,80.0,2138.0395761049886,1243.0,990.5,974.5379171969843,15.962082803015667,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.02089339049739,14.02089339049739,14.02089339049739,14.02089339049739,,0.9019290915795365,0.9019290915795365,0.9019290915795365,0.9019290915795365,34.10641583149014,34.10641583149014,34.10641583149014,34.10641583149014,0.6946316869957258,0.6946316869957258,0.6946316869957258,0.6946316869957258,0.97,0.97,0.97,0.97,33.08322335654543,33.08322335654543,33.08322335654543,33.08322335654543,132.33289342618173,0.0382759953615869,3.3417397329843874e-05,3618.6658099503607,3313.0406406455268,0.0988083361276172,0.0860473612510964,14.334510182304363,13.68687589496789,974.8719346925138,974.2243004051774,135.85956393448834,128.46008562635862,22231.92609559853,7,0.7351827412565651,1978-05-27
1977,36,2999.182522314279,0.08671428571428572,72.8901827931102,0.024208899436747228,67.0,13.0,15.0,17.0,181.0,293.0,0.09788610669015275,2706.182522314279,1100.0,,275.0,275.0,275.0,275.0,1606.182522314279,33.0,5.000000000000001,10.0,63.0,1495.182522314279,100.0,18.0,25.0,80.0,1676.182522314279,1243.0,990.5,973.5096799110621,16.99032008893791,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.049130676419633,15.049130676419633,15.049130676419633,15.049130676419633,,0.9136240949697209,0.9136240949697209,0.9136240949697209,0.9136240949697209,37.0838857671316,37.0838857671316,37.0838857671316,37.0838857671316,0.755272622548505,0.755272622548505,0.755272622548505,0.755272622548505,0.97,0.97,0.97,0.97,35.97136919411765,35.97136919411765,35.97136919411765,35.97136919411765,143.8854767764706,0.04812272639091848,3.6334716357694594e-05,3210.822806441037,2802.809361093756,0.1045379696768463,0.0912538678285922,15.520994888289913,14.55111464049957,974.0076959469822,973.0378156991918,149.21005514782198,138.27990765007382,24172.76009844706,7,0.7993637598692811,1978-06-03
1977,37,2567.2827797115,0.11928571428571429,59.71102137477347,0.023346314339485974,67.0,13.0,15.0,17.0,181.0,293.0,0.11438612671844109,2274.2827797115,1100.0,,275.0,275.0,275.0,275.0,1174.2827797115003,33.00000000000001,4.999999999999999,10.0,61.983107020875494,1064.2996726906247,100.0,18.0,25.0,78.98310702087551,1245.2996726906247,1243.0,990.5,972.4693032613726,18.030696738627416,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.089507326109135,16.089507326109135,16.089507326109135,16.089507326109135,,0.923745623333582,0.923745623333582,0.923745623333582,0.923745623333582,40.085225819225535,40.085225819225535,40.085225819225535,40.085225819225535,0.8163997111858562,0.8163997111858562,0.8163997111858562,0.8163997111858562,0.971777682952036,0.971777682952036,0.971777682952036,0.971777682952036,38.95514486102898,38.95514486102898,38.95514486102898,38.95514486102898,155.8205794441159,0.06089543144367917,3.934863117275654e-05,2742.499149867776,2384.832211470341,0.1228597964212141,0.1068368608297021,16.52990524944982,15.666571260214702,972.892239327267,972.028905338032,160.92800717972517,150.8637100177777,26177.85734661147,7,0.8656698858006437,1978-06-10
1977,38,2204.100639631329,0.15428571428571428,44.00715501405479,0.019970214960008215,67.0,13.0,15.0,17.0,181.0,293.0,0.13314183711011193,1911.1006396313292,1100.0,,275.0,275.0,275.0,275.0,811.100639631329,33.0,5.0,10.0,47.060446668029336,716.0401929632998,100.0,18.0,25.0,64.06044666802933,897.0401929632998,1243.0,990.5,971.5926567163515,18.907343283648498,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.96615387113022,16.96615387113022,16.96615387113022,16.96615387113022,,0.9286281611487684,0.9286281611487684,0.9286281611487684,0.9286281611487684,42.49156995546927,42.49156995546927,42.49156995546927,42.49156995546927,0.8654087567305347,0.8654087567305347,0.8654087567305347,0.8654087567305347,0.9765408756730534,0.9765408756730534,0.9765408756730534,0.9765408756730534,41.49542683708246,41.49542683708246,41.49542683708246,41.49542683708246,165.98170734832985,0.07546747579841522,4.191457256270955e-05,2327.3604518173347,2076.782126371957,0.1410836487272054,0.125893692045514,17.273474420376935,16.668630186543275,971.8901804009384,971.2853361671048,169.56438674809726,162.52781899596135,27884.926834519414,7,0.9221205963796103,1978-06-17
1977,39,1882.543920810058,0.18785714285714286,47.25932538661976,0.02510461955989497,67.0,13.0,15.0,17.0,181.0,293.0,0.15599096940621843,1589.543920810058,1100.0,,275.0,275.0,275.0,275.0,489.54392081005784,33.0,4.999999999999999,10.000000000000004,28.403572197170593,413.1403486128873,100.0,18.0,25.0,45.4035721971706,594.1403486128872,1243.0,990.5,970.7182115100966,19.781788489903388,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.84059907738511,17.84059907738511,17.84059907738511,17.84059907738511,,0.9329939919359074,0.9329939919359074,0.9329939919359074,0.9329939919359074,44.892050122085784,44.892050122085784,44.892050122085784,44.892050122085784,0.9142983731585701,0.9142983731585701,0.9142983731585701,0.9142983731585701,0.9798326998761969,0.9798326998761969,0.9798326998761969,0.9798326998761969,43.98688548838317,43.98688548838317,43.98688548838317,43.98688548838317,175.9475419535327,0.09375131312190703,4.443119746301331e-05,2019.8353690960687,1745.9668486656192,0.1678153283516978,0.145061327513601,18.279533076408136,17.410932110353308,971.1478784771284,970.2792775110736,180.6514734014937,171.17802597407584,29559.187048193497,7,0.9774863441862929,1978-06-24
1977,40,1578.5214559096326,0.2207142857142857,41.61263051653451,0.026433409521987142,63.0,12.0,13.0,13.0,155.0,256.0,0.16267163826496536,1322.5214559096326,1100.0,,275.0,275.0,275.0,275.0,222.52145590963238,34.711443041889694,5.803650234709003,9.660615761660065,11.299917682911019,161.04582918846262,97.71144304188968,17.803650234709004,22.660615761660065,24.299917682911023,316.04582918846256,1238.1757090382587,990.5,969.7383000883235,20.76169991167655,0.9145727924219827,0.48,989.105427207578,0.5349,0.5349,0.5349,0.5349,18.832227119254586,18.832227119254586,18.832227119254586,18.832227119254586,,0.9365398506314022,0.9365398506314022,0.9365398506314022,0.9365398506314022,47.56703757648953,47.56703757648953,47.56703757648953,47.56703757648953,0.9687787693786055,0.9687787693786055,0.9687787693786055,0.9687787693786055,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.61569682495974,46.61569682495974,46.61569682495974,46.61569682495974,186.46278729983896,0.11859409468676817,4.7086562449454276e-05,1707.8301963432584,1454.6784350498776,0.1759839108299026,0.1498978063206386,19.26976177904464,18.40274379929576,970.156066788186,969.3381918670842,191.0714236875352,181.94463931572008,31325.748266372946,7,1.0359043738879943,1978-07-01
1977,41,1316.3717454377968,0.25657142857142856,37.054300258088176,0.028490767105189357,63.0,12.0,13.0,13.0,155.0,256.0,0.19521425246148918,1060.3717454377968,1042.963258597551,,260.74081464938774,260.74081464938774,260.74081464938774,260.74081464938774,17.408486840245878,4.284119808341759,0.8160228206365255,0.8840247223562362,0.8840247223562362,10.540294766555123,67.28411980834176,12.816022820636524,13.884024722356235,13.884024722356235,165.54029476655515,1136.9474259488857,990.5,968.8960676760274,21.603932323972508,0.7531002649282482,0.4119031461427845,989.334996588929,0.48256778666628525,0.48256778666628525,0.48256778666628525,0.48256778666628525,19.956361126235173,19.956361126235173,19.956361126235173,19.956361126235173,,0.9391034909578722,0.9391034909578722,0.9391034909578722,0.9391034909578722,47.85569239948363,47.85569239948363,47.85569239948363,47.85569239948363,0.9746576863438621,0.9746576863438621,0.9746576863438621,0.9746576863438621,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.808943874081855,46.808943874081855,46.808943874081855,46.808943874081855,187.23577549632742,0.1424885426637009,4.994285248360593e-05,1431.7953534582748,1195.2983332432605,0.2141724729970825,0.1787965014564913,20.699455754793817,19.355219112538517,969.2642619111728,968.5137947616216,192.8,175.38346412164276,31455.61028338301,7,1.0401987527573746,1978-07-08
1977,42,1126.3399767938338,0.29414285714285715,17.428905788967704,0.015505934320008114,63.0,12.0,13.0,13.0,155.0,256.0,0.2275354707067581,870.3399767938338,870.3399767938338,,227.31470839751185,227.31470839751185,227.31470839751185,188.39585160129823,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,958.3399767938338,990.5,968.2970684984949,22.20293150150511,0.5321883507622985,0.24627198143506698,989.7215396678026,0.3683714619958108,0.3683714619958108,0.3683714619958108,0.2933732461909976,21.056099707311944,21.056099707311944,21.056099707311944,18.033647639282453,,0.9371315048101062,0.9371315048101062,0.9371315048101062,0.802461161273128,43.99450557635005,43.99450557635005,43.99450557635005,36.382024175165036,0.8960184435101846,0.8960184435101846,0.8960184435101846,0.740978089107231,0.9769299683702952,0.9769299683702952,0.9769299683702952,0.9740728255131524,42.41261522993067,42.41261522993067,42.41261522993067,35.526900944216386,162.7647466340084,0.1444175591191051,5.192764108449406e-05,1182.7486219934508,1073.2959927204863,0.2385176146527074,0.2164449784507274,21.313413403272367,20.77071139294541,968.4743528119794,968.1303588342644,173.5614023148053,144.60000000000002,27344.47743451341,7,0.9042485924111577,1978-07-15
1977,43,995.2770573227207,0.33314285714285713,21.230285570862424,0.021553598970203387,63.0,12.0,13.0,13.0,155.0,256.0,0.25781460941518547,739.2770573227207,739.2770573227207,,246.4256857742402,246.4256857742402,246.4256857742402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,827.2770573227207,990.5,967.8646580898073,22.635341910192714,0.41369189819345525,0.1612338219258702,989.9250742798806,0.4313680879271787,0.4313680879271787,0.4313680879271787,0.0,21.629048102146204,21.629048102146204,21.629048102146204,0.0,,0.9411948217324219,0.9411948217324219,0.9411948217324219,0.0,49.158218798991925,49.158218798991925,49.158218798991925,0.0,1.0011857189204059,1.0011857189204059,1.0011857189204059,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.06076121323431,47.06076121323431,47.06076121323431,0.0,141.18228363970294,0.14199351780238456,5.317672122334128e-05,1066.3481241083623,924.6839937244496,0.2768513370377281,0.2400716934857056,22.06263229728073,21.19985591470757,968.1085226757692,967.5987359748976,144.60000000000002,133.02930067326133,23718.623651470094,7,0.7843460202205719,1978-07-22
1977,44,849.3760169184496,0.3788571428571429,17.2849566975997,0.0202522217518132,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.26446008751492867,624.2331597755925,624.2331597755925,,208.07771992519747,208.07771992519747,208.07771992519747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,706.5188740613067,990.5,967.2975040676738,23.202495932326233,0.328028939444181,0.11726994793267771,990.0547011126231,0.3065701860999003,0.3065701860999003,0.3065701860999003,0.0,22.450626858849493,22.450626858849493,22.450626858849493,0.0,,0.9350163876016045,0.9350163876016045,0.9350163876016045,0.0,42.83227986374492,42.83227986374492,42.83227986374492,0.0,0.8723478587320759,0.8723478587320759,0.8723478587320759,0.0,0.9772042854809945,0.9772042854809945,0.9772042854809945,0.96,41.858299013356444,41.858299013356444,41.858299013356444,0.0,125.57489704006935,0.1479939936955394,5.5881035377643085e-05,905.4211927358452,803.6892968412517,0.2981849159525466,0.2384641373191217,22.677343605675222,22.17635935719592,967.5216847709434,967.114757187365,130.22679975322745,120.56332000305136,21096.582702731648,7,0.6976383168892741,1978-07-29
1977,45,752.9802463133885,0.4147142857142857,11.907939224918712,0.01577574220378526,58.0,10.0,10.0,7.0,117.0,202.0,0.2685567250927433,550.9802463133885,550.9802463133885,,234.34370780134188,234.34370780134188,82.29283071070485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,628.9802463133885,990.5,966.9119209852535,23.588079014746477,0.28396450086968883,0.09039209852535537,990.1256434006051,0.39817629345773514,0.39817629345773514,0.1118683421140833,0.0,22.81554612189371,22.81554612189371,9.78349002542038,0.0,,0.9388626727243864,0.9388626727243864,0.3988688801115563,0.0,49.28069030975437,49.28069030975437,17.145645573419554,0.0,1.0036800470418406,1.0036800470418406,0.34919848418369764,0.0,0.9764598843066233,0.9764598843066233,0.9650313128780519,0.96,44.204504265398256,44.204504265398256,16.661647122541115,0.0,105.07065565333762,0.13928367001241512,5.286789682469512e-05,794.2548359930772,720.3337222668207,0.2804255774175412,0.2543264338421486,22.930993587772623,22.709671915201515,967.0770193439724,966.7813348890672,119.83969150776775,96.4,17651.87014976072,7,0.5837258647407646,1978-08-05
1977,46,676.3803748482435,0.4481428571428571,11.915419129254133,0.017794839764666,58.0,10.0,10.0,7.0,117.0,202.0,0.2989816859335392,474.3803748482436,474.3803748482436,,237.1901874241218,237.1901874241218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.3803748482435,990.5,966.6055214993929,23.89447850060706,0.24043354824613655,0.06516418072238418,990.1944022710314,0.39885773606359054,0.39885773606359054,0.0,0.0,23.19002303557492,23.19002303557492,0.0,0.0,,0.9420717746885953,0.9420717746885953,0.0,0.0,50.80749058838528,50.80749058838528,0.0,0.0,1.034775775730861,1.034775775730861,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88210754452622,47.88210754452622,0.0,0.0,95.76421508905244,0.14168414035370927,5.6170587751072014e-05,712.0837013457431,636.9257883620418,0.3171484083247372,0.2836745169398583,23.442714079520105,22.95685514351589,966.7483348053828,966.4477031534482,96.4,91.94950562336714,16088.388134960813,7,0.5320234171614026,1978-08-12
1977,47,607.9114961442192,0.47928571428571426,7.703185288539138,0.012725795706446571,58.0,10.0,10.0,7.0,117.0,202.0,0.3325268030894937,405.9114961442192,405.9114961442192,,202.95574807210957,202.95574807210957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,483.9114961442192,990.5,966.3296627936096,24.170337206390368,0.2063191440593372,0.051182299228843785,990.2424985567117,0.2919092580320561,0.2919092580320561,0.0,0.0,23.62092650507011,23.62092650507011,0.0,0.0,,0.9346628265155079,0.9346628265155079,0.0,0.0,43.93950715377616,43.93950715377616,0.0,0.0,0.8948983127041988,0.8948983127041988,0.0,0.0,0.9782417398737842,0.9782417398737842,0.96,0.96,42.986966744029424,42.986966744029424,0.0,0.0,85.97393348805885,0.14137291214365125,5.883397172688416e-05,630.1125986840717,583.0034913422678,0.346481630041235,0.3205776244148381,23.775990506117616,23.485603585525347,966.4204503947362,966.22351571104,90.59875579237448,80.59022237063596,14443.620825993889,7,0.4776329638225492,1978-08-19
1977,48,565.1032973613696,0.504,4.572166840524411,0.008116710780097985,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.34304160803626155,371.10329736136964,371.10329736136964,,185.55164868068482,185.55164868068482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,446.9604402185125,990.5,966.1429648381261,24.357035161873878,0.1932779699491441,0.04422065947227388,990.2625013705785,0.2440377147827749,0.2440377147827749,0.0,0.0,23.875498817669683,23.875498817669683,0.0,0.0,,0.9295511969332608,0.9295511969332608,0.0,0.0,40.38877758155763,40.38877758155763,0.0,0.0,0.8225820281376299,0.8225820281376299,0.0,0.0,0.9724399776422133,0.9724399776422133,0.96,0.96,39.28173037528652,39.28173037528652,0.0,0.0,78.56346075057304,0.13908710504298388,5.879311691592757e-05,583.0034913422678,550.9983234585969,0.3631659579433376,0.2649735830112207,23.94611832404291,23.775990506117616,966.22351571104,966.0794924555636,86.8945999589638,74.77895164707964,13198.661406096271,7,0.4364636708365169,1978-08-26
1977,49,536.5177729237997,0.5264285714285715,3.997012955387504,0.0074872133210672565,48.0,8.0,7.0,4.0,79.0,146.0,0.2722000213223431,390.5177729237997,390.5177729237997,,195.25888646189986,195.25888646189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,453.5177729237997,990.5,966.014329978157,24.485670021842925,0.1955922561140659,0.0481035545847599,990.2563041893011,0.2699026436040763,0.2699026436040763,0.0,0.0,23.97207156754002,23.97207156754002,0.0,0.0,,0.9327587447571063,0.9327587447571063,0.0,0.0,42.816705186239815,42.816705186239815,0.0,0.0,0.8720306555242325,0.8720306555242325,0.0,0.0,0.9771611744930981,0.9771611744930981,0.96,0.96,41.84053264385408,41.84053264385408,0.0,0.0,83.68106528770817,0.15595237473128734,5.9521660458486426e-05,550.9983234585969,523.0192327708844,0.2791484344208758,0.2649735830112207,24.058745823914265,23.878657385515403,966.0794924555636,965.953586547469,86.8945999589638,80.67102272032396,14058.418968334972,7,0.4648948071539343,1978-09-02
1977,50,503.8539519861347,0.5475714285714286,5.28488662565372,0.010552449278884542,48.0,8.0,7.0,4.0,79.0,146.0,0.2899649721932472,357.85395198613475,357.85395198613475,,178.92697599306734,178.92697599306734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,420.85395198613475,990.5,965.8673427839375,24.632657216062448,0.18406418025045,0.04157079039722689,990.2743650293523,0.2268326685001669,0.2268326685001669,0.0,0.0,24.180189576914604,24.180189576914604,0.0,0.0,,0.9276005709394425,0.9276005709394425,0.0,0.0,39.35640112481041,39.35640112481041,0.0,0.0,0.8015560310552018,0.8015560310552018,0.0,0.0,0.9713816681461644,0.9713816681461644,0.96,0.96,38.23219072036583,38.23219072036583,0.0,0.0,76.46438144073166,0.15171451791469656,5.935297365075533e-05,523.0192327708844,486.0250263913084,0.3003960538494009,0.2791484344208758,24.292580044530496,24.058745823914265,965.953586547469,965.7871126187608,80.67102272032396,72.64569713217435,12846.016082042917,7,0.42480211911517585,1978-09-09
1977,51,470.6068564999533,0.5734285714285715,3.351422734666999,0.007110057699142772,48.0,8.0,7.0,4.0,79.0,146.0,0.3102743674297431,324.6068564999533,324.6068564999533,,162.30342824997666,162.30342824997666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,387.6068564999533,990.5,965.7177308542497,24.782269145750234,0.17233024870150432,0.03492137129999063,990.2927483799986,0.18643292444114465,0.18643292444114465,0.0,0.0,24.388584601307603,24.388584601307603,0.0,0.0,,0.9216808190080955,0.9216808190080955,0.0,0.0,35.77926542783963,35.77926542783963,0.0,0.0,0.728701943540522,0.728701943540522,0.0,0.0,0.97,0.97,0.96,0.96,34.70588746500444,34.70588746500444,0.0,0.0,69.41177493000887,0.14748670331635544,5.93983620666911e-05,477.3484869166725,462.56506724863937,0.3156312707927026,0.3058562119743059,24.438364907521848,24.34674783281393,965.748068191125,965.6815428026188,70.83242730462891,67.71496686011454,11661.17818824149,7,0.3856209718333826,1978-09-16
1977,52,450.2881450258078,0.5955714285714285,3.218850868883164,0.007170055780975271,48.0,8.0,7.0,4.0,79.0,146.0,0.3243124411910929,304.2881450258078,304.2881450258078,,152.1440725129039,152.1440725129039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,367.2881450258078,990.5,965.6262966526161,24.8737033473839,0.16515914499713724,0.030857629005161542,990.3039832259977,0.1639001776881927,0.1639001776881927,0.0,0.0,24.513786395693426,24.513786395693426,0.0,0.0,,0.9177058952513598,0.9177058952513598,0.0,0.0,33.56634802678635,33.56634802678635,0.0,0.0,0.6836323427044063,0.6836323427044063,0.0,0.0,0.97,0.97,0.96,0.96,32.55935758598276,32.55935758598276,0.0,0.0,65.11871517196552,0.1446000295122441,5.944574357845814e-05,459.2604427967548,440.0331111664572,0.3317932134992692,0.3179024065536864,24.57651011653761,24.458731080088462,965.6666719925854,965.580149000249,67.01670715904098,62.94792709177104,10939.944148890207,7,0.36177063984425284,1978-09-23
1977,53,435.49688511870175,0.611,4.536226047755463,0.0104162077910592,48.0,8.0,7.0,4.0,79.0,146.0,0.3352492405547408,289.4968851187017,289.4968851187017,,144.74844255935088,144.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.4968851187017,990.5,965.559735983034,24.940264016965894,0.1599388504500606,0.0278993770237403,990.3121617725262,0.1482918539698887,0.1482918539698887,0.0,0.0,24.604133935522235,24.604133935522235,0.0,0.0,,0.9148030276281748,0.9148030276281748,0.0,0.0,31.951281009304235,31.951281009304235,0.0,0.0,0.6507389207597604,0.6507389207597604,0.0,0.0,0.97,0.97,0.96,0.96,30.99274257902511,30.99274257902511,0.0,0.0,61.98548515805022,0.1423327864702294,5.94762541732381e-05,435.49688511870175,435.49688511870175,0.3352492405547408,0.3352492405547408,24.604133935522235,24.604133935522235,965.559735983034,965.559735983034,61.98548515805022,61.98548515805022,1487.6516437932053,1,0.3443638064336123,1978-09-30
1978,1,431.6976222913748,0.6151428571428571,2.5623508890382953,0.005913559937368714,44.0,7.0,6.0,3.0,60.0,120.0,0.27800967534886867,311.6976222913748,311.6976222913748,,155.8488111456874,155.8488111456874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,368.6976222913748,990.5,965.5426393003111,24.957360699688852,0.16565659325576276,0.03233952445827491,990.3020038822859,0.17192784148020787,0.17192784148020787,0.0,0.0,24.58743674049459,24.58743674049459,0.0,0.0,,0.9192691888590007,0.9192691888590007,0.0,0.0,34.54587897032176,34.54587897032176,0.0,0.0,0.7035820564220318,0.7035820564220318,0.0,0.0,0.97,0.97,0.96,0.96,33.509502601212105,33.509502601212105,0.0,0.0,67.01900520242421,0.15523756561925112,5.9725983820663494e-05,440.0331111664572,426.6328809909446,0.2812722725948238,0.2727067508213172,24.618592858964323,24.536107853772805,965.580149000249,965.5198479644592,68.78960379770304,65.9428149268489,11259.192874007269,7,0.37232780668013454,1978-10-01
1978,2,418.34412524135274,0.6325714285714286,1.842928360114586,0.004404632850675085,44.0,7.0,6.0,3.0,60.0,120.0,0.28686414584014014,298.34412524135274,298.34412524135274,,149.17206262067637,149.17206262067637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,355.34412524135274,990.5,965.482548563586,25.01745143641392,0.16094372983017027,0.029668825048270512,990.3093874451216,0.1575077677817378,0.1575077677817378,0.0,0.0,24.669331113753767,24.669331113753767,0.0,0.0,,0.9166654986395447,0.9166654986395447,0.0,0.0,33.08214041501722,33.08214041501722,0.0,0.0,0.6737706805502489,0.6737706805502489,0.0,0.0,0.97,0.97,0.96,0.96,32.08967620256671,32.08967620256671,0.0,0.0,64.17935240513341,0.15340889178757028,5.975523098310464e-05,422.4698189706656,413.7323824701425,0.2900425615310881,0.2840439591457118,24.697460021902945,24.644124631195083,965.501114185368,965.4617957211155,65.0574476906347,63.197541209391794,10782.131204062413,7,0.3565519578062967,1978-10-08
1978,3,405.2774150469303,0.6472857142857144,2.226518449058858,0.005520942005585785,44.0,7.0,6.0,3.0,60.0,120.0,0.29614533973265383,285.2774150469303,285.2774150469303,,142.63870752346514,142.63870752346514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,342.2774150469303,990.5,965.4234836181864,25.076516381813608,0.1563320823840049,0.02705548300938603,990.3166124346066,0.14406736508425175,0.14406736508425175,0.0,0.0,24.749061451335994,24.749061451335994,0.0,0.0,,0.9139648559298219,0.9139648559298219,0.0,0.0,31.641952678551455,31.641952678551455,0.0,0.0,0.6444389547566487,0.6444389547566487,0.0,0.0,0.97,0.97,0.96,0.96,30.69269409819491,30.69269409819491,0.0,0.0,61.38538819638982,0.15145402570320424,5.977167410965138e-05,413.7323824701425,398.1467533267305,0.3013964047109147,0.2900425615310881,24.792919081353038,24.697460021902945,965.4617957211155,965.3907337666336,63.197541209391794,59.85324654101569,10312.74521699349,7,0.3410299344243879,1978-10-15
1978,4,406.63140461261327,0.6448571428571429,6.150376849447484,0.015046554653658728,44.0,7.0,6.0,3.0,60.0,120.0,0.29531767728886116,286.63140461261327,286.63140461261327,,182.1466897526042,104.4847148600091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,343.63140461261327,990.5,965.4286723082031,25.07132769179696,0.15680994731173414,0.027326280922522615,990.3158637717659,0.25754405134945463,0.10822597112118047,0.0,0.0,24.629647412213266,17.64611674853042,0.0,0.0,,0.9245331902404796,0.6539174006457044,0.0,0.0,40.80727016106617,23.174871539945087,0.0,0.0,0.8311052985960522,0.47199331038584696,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.2510539651753,22.479625393746737,0.0,0.0,58.73067935892204,0.14411412106651303,5.676155236265853e-05,420.28892993659525,391.8169121240828,0.3062654936191159,0.2855178698570604,24.76323356686956,24.442357322889965,965.4913001847146,965.3590845606204,64.59350555384205,48.2,9866.754132298902,7,0.3262815519940113,1978-10-22
1978,5,441.712370075826,0.6054285714285713,6.695459769814453,0.014951531614155644,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.2643156841121046,325.1409415043974,325.1409415043974,,162.5704707521987,162.5704707521987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,380.9980843615403,990.5,965.5877056653411,24.91229433465883,0.16999780796463004,0.03502818830087944,990.2949740037345,0.18747601750006018,0.18747601750006018,0.0,0.0,24.51979232089326,24.51979232089326,0.0,0.0,,0.9218286911410932,0.9218286911410932,0.0,0.0,36.035894034942196,36.035894034942196,0.0,0.0,0.733928595416338,0.733928595416338,0.0,0.0,0.97,0.97,0.96,0.96,34.95481721389393,34.95481721389393,0.0,0.0,69.90963442778786,0.15818377127584934,5.972688104148711e-05,467.1571483252964,422.4698189706656,0.2840439591457118,0.2440292317235787,24.644124631195083,24.356931883167448,965.7022071674638,965.501114185368,75.85201307057203,65.0574476906347,11744.818583868362,7,0.3883868579321548,1978-10-29
1978,6,487.0219924674812,0.5584285714285714,3.9319906950596044,0.008123133145566928,42.0,7.0,6.0,3.0,56.0,114.0,0.23415038767657856,373.0219924674812,373.0219924674812,,186.5109962337406,186.5109962337406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,428.0219924674812,990.5,965.7915989661036,24.70840103389636,0.1865940041378675,0.044604398493496185,990.2688015973685,0.24625417250058446,0.24625417250058446,0.0,0.0,24.23094845876439,24.23094845876439,0.0,0.0,,0.9302746833966652,0.9302746833966652,0.0,0.0,41.230202675132965,41.230202675132965,0.0,0.0,0.8397189954202234,0.8397189954202234,0.0,0.0,0.9739718995420222,0.9739718995420222,0.96,0.96,40.158792730114236,40.158792730114236,0.0,0.0,80.31758546022846,0.164896289527313,5.9808392512724215e-05,494.6810831907137,470.1789493868897,0.2424608761167535,0.230451504764838,24.337885679499355,24.182175500972924,965.8260648743582,965.715805272241,82.04397666261723,76.50830808200479,13493.354357318382,7,0.44620880811238034,1978-11-05
1978,7,518.5366123273491,0.5391428571428571,5.405448539088208,0.010402957861343543,42.0,7.0,6.0,3.0,56.0,114.0,0.2198959530851802,404.53661232734913,404.53661232734913,,202.2683061636745,202.2683061636745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,459.53661232734913,990.5,965.933414755473,24.566585244526987,0.19771649128506602,0.05090732246546977,990.2513761862494,0.28957930834740414,0.28957930834740414,0.0,0.0,24.028382122429125,24.028382122429125,0.0,0.0,,0.9349146074549148,0.9349146074549148,0.0,0.0,44.560953057291286,44.560953057291286,0.0,0.0,0.9075550520833257,0.9075550520833257,0.0,0.0,0.9797365297187423,0.9797365297187423,0.96,0.96,43.65817077268893,43.65817077268893,0.0,0.0,87.31634154537787,0.16838161974901014,5.9957136434638024e-05,532.5192229643311,512.1178199937132,0.2226050247605121,0.2140767789853773,24.070030197722748,23.937485005895255,965.9963365033394,965.9045301899716,90.20125082924072,85.96681401750305,14669.145379623482,7,0.4850907863632104,1978-11-12
1978,8,551.1253547592929,0.5151428571428571,5.32303935246169,0.009588296910826886,42.0,7.0,6.0,3.0,56.0,114.0,0.2069162830705614,437.1253547592929,437.1253547592929,,218.56267737964646,218.56267737964646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,492.1253547592929,990.5,966.0800640964168,24.41993590358319,0.20926956331992178,0.057425070951858545,990.2333053657283,0.3381341829708386,0.3381341829708386,0.0,0.0,23.815107086340593,23.815107086340593,0.0,0.0,,0.9390426792305931,0.9390426792305931,0.0,0.0,47.93315755964739,47.93315755964739,0.0,0.0,0.9762353881801913,0.9762353881801913,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.9166998068248,46.9166998068248,0.0,0.0,93.8333996136496,0.17025382075841472,5.9632375812738474e-05,566.8540212047202,537.7325322740754,0.21200130763503,0.2011099784697985,23.903366972878004,23.71076146624702,966.1508430954212,966.0197963952334,96.4,91.256662963654,15764.011135093135,7,0.5212966645202756,1978-11-19
1978,9,584.7443893292091,0.49114285714285716,7.817583664554246,0.013103187821826743,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2007611375070343,467.3158179006377,467.3158179006377,,233.65790895031884,233.65790895031884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,523.1729607577805,990.5,966.2298905754251,24.27010942457488,0.2238352624434384,0.06346316358012749,990.2127015739765,0.38654422025944324,0.38654422025944324,0.0,0.0,23.59626677829188,23.59626677829188,0.0,0.0,,0.9420399318708823,0.9420399318708823,0.0,0.0,50.931297616613115,50.931297616613115,0.0,0.0,1.0372973038006743,1.0372973038006743,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16501433014384212,5.7349016860373824e-05,618.6506296297572,566.8540212047202,0.2093795935525238,0.1934722348757454,23.71076146624702,23.388178202630645,966.3746025185188,966.1508430954212,96.4,96.4,16195.200000000003,7,0.5355555555555557,1978-11-26
1978,10,666.9078428052425,0.452,13.523330330913788,0.01997820082094867,44.0,8.0,6.0,4.0,64.0,126.0,0.18908499625264122,540.9078428052425,540.9078428052425,,243.9630231563245,243.9630231563245,52.9817964925934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.9078428052425,990.5,966.567631371221,23.932368628779045,0.26687465009904987,0.0864257367773744,990.1466996131236,0.43113259613919314,0.43113259613919314,0.06950300724172706,0.0,23.14793564576342,23.14793564576342,6.645529593824741,0.0,,0.9407375812959413,0.9407375812959413,0.26547110876183166,0.0,52.12995972575031,52.12995972575031,11.229187366140016,0.0,1.0617099740478677,1.0617099740478677,0.22870035368920602,0.0,0.9771557496546348,0.9771557496546348,0.9628700353689206,0.96,45.32138987723355,45.32138987723355,10.892818448662121,0.0,101.53559820312923,0.15219182279936008,5.2131374416130207e-05,682.3088631722309,623.8090120652902,0.2019848985234159,0.1846671013684232,23.354554369198954,23.018664984586337,966.6292354526888,966.3952360482612,114.37459371095228,96.4,17057.98049812571,7,0.5640866566840513,1978-12-03
1978,11,686.0712813672897,0.44342857142857145,1.371104795776692,0.0019868136011691145,44.0,8.0,6.0,4.0,64.0,126.0,0.18366005683164402,560.0712813672895,560.0712813672895,,186.69042712242984,186.69042712242984,186.69042712242984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,618.0712813672897,990.5,966.644285125469,23.8557148745309,0.27776504351868386,0.09402851254691581,990.1282064439345,0.24659653614566343,0.24659653614566343,0.24659653614566343,0.0,23.23732478231965,23.23732478231965,23.23732478231965,0.0,,0.9295146229709191,0.9295146229709191,0.9295146229709191,0.0,39.54588214899526,39.54588214899526,39.54588214899526,0.0,0.8054151150508199,0.8054151150508199,0.8054151150508199,0.0,0.9705415115050819,0.9705415115050819,0.9705415115050819,0.96,38.38104482599918,38.38104482599918,38.38104482599918,0.0,115.14313447799752,0.16782857161427173,5.710739826901972e-05,691.9065967426677,682.3088631722309,0.1846671013684232,0.1821055046926538,23.259353578386595,23.20315926277158,966.6676263869706,966.6292354526888,116.33489974619296,114.37459371095228,19344.046592303588,7,0.6396840804333197,1978-12-10
1978,12,705.0816351507335,0.43542857142857144,5.227210498466142,0.0073011427522565574,44.0,8.0,6.0,4.0,64.0,126.0,0.17875125939006195,579.0816351507335,579.0816351507335,,193.02721171691115,193.02721171691115,193.02721171691115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.0816351507335,990.5,966.7203265406027,23.779673459397113,0.28856844036616575,0.10159698162840868,990.1098345780055,0.26373532512385595,0.26373532512385595,0.26373532512385595,0.0,23.125772712278668,23.125772712278668,23.125772712278668,0.0,,0.9313609786041361,0.9313609786041361,0.9313609786041361,0.0,40.771298780013815,40.771298780013815,40.771298780013815,0.0,0.8303726839106683,0.8303726839106683,0.8303726839106683,0.0,0.9730372683910667,0.9730372683910667,0.9730372683910667,0.96,39.673140131474966,39.673140131474966,39.673140131474966,0.0,119.0194203944249,0.16879287832028797,5.709225455881798e-05,728.4970702319307,691.9065967426677,0.1821055046926538,0.1729588287292432,23.20315926277158,22.988006856179567,966.8139882809276,966.6676263869706,123.78313607534504,116.33489974619296,19995.262626263386,7,0.6612190021912495,1978-12-17
1978,13,750.4292027813798,0.41457142857142854,5.707000234652144,0.0075824687002038,44.0,8.0,6.0,4.0,64.0,126.0,0.1679643738728846,624.4292027813798,624.4292027813798,,208.14306759379323,208.14306759379323,208.14306759379323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,682.4292027813798,990.5,966.9017168111255,23.598283188874525,0.31433901648287926,0.11732876083441389,990.0683322226827,0.30668429546942705,0.30668429546942705,0.30668429546942705,0.0,22.859931116087854,22.859931116087854,22.859931116087854,0.0,,0.9354663049143322,0.9354663049143322,0.9354663049143322,0.0,43.64929930367351,43.64929930367351,43.64929930367351,0.0,0.8889877658589309,0.8889877658589309,0.8889877658589309,0.0,0.9785354657677842,0.9785354657677842,0.9785354657677842,0.96,42.71359855257878,42.71359855257878,42.71359855257878,0.0,128.14079565773633,0.17074779804639145,5.700493965129188e-05,768.4460718744957,733.8512888156049,0.1716969117862516,0.1639672640822329,22.956836611525503,22.754457993301,966.973784287498,966.8354051552624,131.62102334786016,124.87149151044424,21527.6536704997,7,0.7118933092096462,1978-12-24
1978,14,800.4485255637849,0.39757142857142863,9.463927976034386,0.011712496367881785,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.18311955877211722,653.8770969923563,653.8770969923563,,217.95903233078545,217.95903233078545,217.95903233078545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,717.0199541352134,990.5,967.1017941022552,23.398205897744884,0.3339965998390338,0.12616312909770686,990.0398402710632,0.3363364062630033,0.3363364062630033,0.3363364062630033,0.0,22.601709762545124,22.601709762545124,22.601709762545124,0.0,,0.9375483753252715,0.9375483753252715,0.9375483753252715,0.0,45.29085148139818,45.29085148139818,45.29085148139818,0.0,0.9224206004358081,0.9224206004358081,0.9224206004358081,0.0,0.9799097797475473,0.9799097797475473,0.9799097797475473,0.96,44.38106160687838,44.38106160687838,44.38106160687838,0.0,133.14318482063513,0.16634724001555462,5.656590021471763e-05,834.6935677067364,783.7426792233937,0.1913893475198188,0.1607670519166478,22.70612228577316,22.40531682700206,967.2387742708268,967.0349707168936,138.53922716128903,129.42105722734613,22368.055049866703,7,0.7396843601146397,1978-12-31
1978,15,875.4791016566284,0.36914285714285716,12.040975438541798,0.013676181360437056,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.1661877936524172,730.193387370914,730.193387370914,,243.39779579030463,243.39779579030463,243.39779579030463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,792.0505302280569,990.5,967.4019164066266,23.098083593373513,0.38254118307527035,0.15536486235256045,989.9620939545722,0.4196374199802135,0.4196374199802135,0.4196374199802135,0.0,22.140540127965465,22.140540127965465,22.140540127965465,0.0,,0.941825402857,0.941825402857,0.941825402857,0.0,49.76444534178451,49.76444534178451,49.76444534178451,0.0,1.0135324916860389,1.0135324916860389,1.0135324916860389,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.74515140389034,47.74515140389034,47.74515140389034,0.0,143.23545421167103,0.16366466865133963,5.4540110839778216e-05,905.4211927358452,843.5265543863715,0.1778248701478265,0.1535197111744135,22.352764014810024,21.932904919937418,967.5216847709434,967.2741062175454,144.60000000000002,140.0725936458907,24063.55630756073,7,0.7957525233981724,1979-01-07
1978,16,935.4486083985156,0.34914285714285714,12.130707902083389,0.012885776384561615,46.0,7.0,6.0,4.0,76.0,139.0,0.1486939503505618,796.4486083985156,796.4486083985156,,255.50933440653202,255.50933440653202,255.50933440653202,29.92060517891947,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,855.4486083985156,990.5,967.6417944335941,22.858205566405964,0.4380413508750371,0.19099773007547413,989.8709609190495,0.46455515751036774,0.46455515751036774,0.46455515751036774,0.04433800779745182,21.764611327945094,21.764611327945094,21.764611327945094,3.0980638955772584,,0.942062333278454,0.942062333278454,0.942062333278454,0.13353160570089365,51.3890630059477,51.3890630059477,51.3890630059477,5.948118264039215,1.0466204278197087,1.0466204278197087,1.0466204278197087,0.12114293816780479,0.9792571509596375,0.9792571509596375,0.9792571509596375,0.9621142938167804,47.11251173543332,47.11251173543332,47.11251173543332,5.798226021147606,147.13576122744757,0.15728054741661004,5.1320766149089276e-05,976.7769450097452,905.4211927358452,0.1535197111744135,0.1423047510592228,21.932904919937418,21.577410150567168,967.8071077800388,967.5216847709434,162.35032859213297,144.60000000000002,24718.807886211194,7,0.8174208957080421,1979-01-14
1978,17,1030.5453920157704,0.32357142857142857,13.788435387248764,0.0133545954852238,46.0,7.0,6.0,4.0,76.0,139.0,0.1349832529277796,891.5453920157704,891.5453920157704,,222.8863480039426,222.8863480039426,222.8863480039426,222.8863480039426,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,950.5453920157704,990.5,967.9944270912532,22.505572908746704,0.5250561997989436,0.26323631361261635,989.7117074865884,0.3518047856914554,0.3518047856914554,0.3518047856914554,0.3518047856914554,21.36547560964368,21.36547560964368,21.36547560964368,21.36547560964368,,0.9372847058591329,0.9372847058591329,0.9372847058591329,0.9372847058591329,43.76376924582832,43.76376924582832,43.76376924582832,43.76376924582832,0.8913191292429393,0.8913191292429393,0.8913191292429393,0.8913191292429393,0.978534674961702,0.978534674961702,0.978534674961702,0.978534674961702,42.82607483784121,42.82607483784121,42.82607483784121,42.82607483784121,171.30429935136485,0.16622869731932655,5.33811352235976e-05,1073.2959927204863,989.4775076349576,0.1404781805826358,0.1295076110809622,21.604371304953204,21.122108077306866,968.1303588342644,967.8579100305398,178.1077064770179,164.47108242876325,28779.122291029296,7,0.951690551952027,1979-01-21
1978,18,1118.7008449100433,0.29557142857142854,11.159489233058235,0.009975282688029758,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13295111427598308,969.8437020529003,969.8437020529003,,242.46092551322508,242.46092551322508,242.46092551322508,242.46092551322508,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1030.9865591957575,990.5,968.2730597982887,22.226940201711322,0.6020242576256066,0.3258749616423202,989.5721007807322,0.41596161565919904,0.41596161565919904,0.41596161565919904,0.41596161565919904,20.883079366784212,20.883079366784212,20.883079366784212,20.883079366784212,,0.940157570394262,0.940157570394262,0.940157570394262,0.940157570394262,46.680956119582596,46.680956119582596,46.680956119582596,46.680956119582596,0.9507323038611526,0.9507323038611526,0.9507323038611526,0.9507323038611526,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.747336997190935,45.747336997190935,45.747336997190935,45.747336997190935,182.98934798876374,0.16361174814203963,5.2415105586033215e-05,1151.4124173518942,1080.0406798008228,0.143651824112946,0.1234690208664861,21.083791802367124,20.71956203658047,968.3758675973916,968.1515564222312,185.70116867485143,179.11455373716544,30742.210462112307,7,1.0166074888264651,1979-01-28
1978,19,1210.9575363540682,0.2722857142857143,16.904975413561324,0.013851794355885844,49.0,8.0,7.0,5.0,93.0,162.0,0.1338616255279332,1048.9575363540682,1047.8507870330934,,261.96269675827335,261.96269675827335,261.96269675827335,261.96269675827335,1.1067493209748136,0.3347575106652214,0.054654287455546346,0.047822501523603046,0.03415892965971646,0.6353560916707263,49.33475751066522,8.054654287455547,7.047822501523603,5.034158929659717,93.63535609167073,1112.2880213327378,990.5,968.5630093999699,21.93699060003009,0.7164842772796928,0.4122060231430213,989.3713096995773,0.4857764931775117,0.4857764931775117,0.4857764931775117,0.4857764931775117,20.322523806429853,20.322523806429853,20.322523806429853,20.322523806429853,,0.9406354234542037,0.9406354234542037,0.9406354234542037,0.9406354234542037,49.09749410723962,49.09749410723962,49.09749410723962,49.09749410723962,0.9999489634875686,0.9999489634875686,0.9999489634875686,0.9999489634875686,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.81839613308078,47.81839613308078,47.81839613308078,47.81839613308078,191.27358453232313,0.1580196109680076,5.0730832678592815e-05,1269.7472452468237,1172.2200796855432,0.1381993047273663,0.1275844469097541,20.58355760085332,19.940571707409383,968.74777705649,968.4412631075832,192.8,187.99026647170365,32133.962201430288,7,1.062631025179573,1979-02-04
1978,20,1392.2004548801121,0.24557142857142858,28.089041561522727,0.02027494748222043,49.0,8.0,7.0,5.0,93.0,162.0,0.11651762332462783,1230.2004548801121,1100.0,,275.0,275.0,275.0,275.0,130.20045488011206,36.796610611761714,6.416456070428937,5.625945581239409,4.0185325580281495,77.34291005865384,85.79661061176171,14.416456070428938,12.625945581239408,9.01853255802815,170.34291005865384,1212.83901226343,990.5,969.136828742199,21.363171257801127,0.8659463980045671,0.48,989.1540536019954,0.5349,0.5349,0.5349,0.5349,19.482324859796538,19.482324859796538,19.482324859796538,19.482324859796538,,0.9385748535625652,0.9385748535625652,0.9385748535625652,0.9385748535625652,49.31553804680643,49.31553804680643,49.31553804680643,49.31553804680643,1.0043897769207013,1.0043897769207013,1.0043897769207013,1.0043897769207013,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.044130865848715,48.044130865848715,48.044130865848715,48.044130865848715,192.17652346339486,0.13824363103588183,4.852942511701891e-05,1466.3705361774826,1311.0784203230735,0.1235624028958391,0.1104768515209666,19.786745198837927,19.206595466807123,969.3759663476504,968.8776750353012,192.8,190.40507391533575,32285.65594185034,7,1.067647352574416,1979-02-11
1978,21,1693.0490557969472,0.2077142857142857,47.90276210564506,0.028898329686097474,49.0,8.0,7.0,5.0,93.0,162.0,0.0959164351697346,1531.0490557969472,1100.0,,275.0,275.0,275.0,275.0,431.0490557969471,51.0,10.0,16.719238918699713,13.303983203609478,340.0258336746379,100.0,18.0,23.719238918699716,18.30398320360948,433.0258336746379,1241.7192389186998,990.5,970.1083123341132,20.39168766588677,0.9229718131423562,0.48,989.0970281868576,0.5349,0.5349,0.5349,0.5349,18.45381585274443,18.45381585274443,18.45381585274443,18.45381585274443,,0.9353495199361449,0.9353495199361449,0.9353495199361449,0.9353495199361449,46.551887371242024,46.551887371242024,46.551887371242024,46.551887371242024,0.9481036124489212,0.9481036124489212,0.9481036124489212,0.9481036124489212,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.620849623817186,45.620849623817186,45.620849623817186,45.620849623817186,182.48339849526874,0.10812758666898833,4.6081666286684023e-05,1801.689870916998,1551.1556592265113,0.1044382612643671,0.0899155857037413,18.923184468586435,18.09950485067292,970.4593057368088,969.649887514424,187.4181127132292,178.7637938008927,30657.21094720515,7,1.0137966583070486,1979-02-18
1978,22,1952.0036879248426,0.1811428571428571,39.29889363642279,0.020083332442454416,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09936802801083275,1757.0036879248426,1100.0,,275.0,275.0,275.0,275.0,657.0036879248427,46.714285714285715,8.714285714285714,15.857142857142858,27.285814496589214,558.4321591425393,100.0,18.0,25.0,35.71438592516065,673.289301999682,1243.0,990.5,970.9311117204244,19.568888279575585,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.62769886705731,17.62769886705731,17.62769886705731,17.62769886705731,,0.9320082336823392,0.9320082336823392,0.9320082336823392,0.9320082336823392,44.30931094921563,44.30931094921563,44.30931094921563,44.30931094921563,0.9024299582324975,0.9024299582324975,0.9024299582324975,0.9024299582324975,0.9795112670545377,0.9795112670545377,0.9795112670545377,0.9795112670545377,43.40186584760217,43.40186584760217,43.40186584760217,43.40186584760217,173.60746339040864,0.08915394148523581,4.384026853293148e-05,2076.782126371957,1835.7736825262568,0.1204974973932616,0.082969085915395,17.989387920858455,17.273474420376935,971.2853361671048,970.5694226666232,177.60622439303873,169.56438674809726,29166.053849588654,7,0.9644859077244925,1979-02-25
1978,23,2251.876698557523,0.14885714285714285,44.00715501405479,0.019548626162100353,59.0,11.0,12.0,13.0,144.0,239.0,0.10629700268458823,2012.8766985575232,1100.0,,275.0,275.0,275.0,275.0,912.8766985575231,41.00000000000001,7.0,13.000000000000002,49.654381093087046,802.2223174644362,100.0,18.0,25.0,62.65438109308703,946.2223174644362,1243.0,990.5,971.7079782378976,18.792021762102518,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.85083234958424,16.85083234958424,16.85083234958424,16.85083234958424,,0.9280472157774075,0.9280472157774075,0.9280472157774075,0.9280472157774075,42.176364447007344,42.176364447007344,42.176364447007344,42.176364447007344,0.8589890926070741,0.8589890926070741,0.8589890926070741,0.8589890926070741,0.9758989092607073,0.9758989092607073,0.9758989092607073,0.9758989092607073,41.160557557290204,41.160557557290204,41.160557557290204,41.160557557290204,164.64223022916082,0.07326891208455154,4.1576320764939597e-05,2384.832211470341,2130.077665449665,0.1122024815698663,0.1002166940091132,17.144830015706695,16.52990524944982,972.028905338032,971.413980571775,168.05833659382827,160.92800717972517,27659.894678499015,7,0.9146790568286711,1979-03-04
