WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1978,24,2639.2283699779,0.11342857142857143,65.06841743202598,0.024654177132423814,59.0,11.0,12.0,13.0,144.0,239.0,0.09078541032836071,2400.2283699779,1100.0,,275.0,275.0,275.0,275.0,1300.2283699779,41.0,6.999999999999999,13.000000000000002,65.46450936587352,1173.7638606120265,100.0,18.0,25.0,78.46450936587352,1317.7638606120265,1243.0,990.5,972.6429650309811,17.857034969018855,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.915845556500576,15.915845556500576,15.915845556500576,15.915845556500576,,0.9223253487393052,0.9223253487393052,0.9223253487393052,0.9223253487393052,39.59231387057201,39.59231387057201,39.59231387057201,39.59231387057201,0.8063607712947457,0.8063607712947457,0.8063607712947457,0.8063607712947457,0.9711612379370719,0.9711612379370719,0.9711612379370719,0.9711612379370719,38.45159866175961,38.45159866175961,38.45159866175961,38.45159866175961,153.80639464703845,0.0584952601758068,3.8839998648242035e-05,2840.311133494523,2450.1297002835204,0.097545856438679,0.084145711074248,16.372290621280165,15.430473368701875,973.1283372187798,972.1865199662016,159.11582577273882,148.18417008964178,25839.47430070246,7,0.8544799702613247,1979-03-11
1978,25,3114.320084534848,0.07928571428571428,67.5327867358577,0.021745727396341685,59.0,11.0,12.0,13.0,144.0,239.0,0.07689016452769495,2875.320084534848,1100.0,,275.0,275.0,275.0,275.0,1775.3200845348479,41.00000000000001,7.0,13.0,67.0,1647.320084534848,100.0,18.0,25.0,80.0,1791.320084534848,1243.0,990.5,973.7783737810954,16.721626218904476,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.7804368063862,14.7804368063862,14.7804368063862,14.7804368063862,,0.9106821923940668,0.9106821923940668,0.9106821923940668,0.9106821923940668,36.30453650382436,36.30453650382436,36.30453650382436,36.30453650382436,0.7393999287947934,0.7393999287947934,0.7393999287947934,0.7393999287947934,0.97,0.97,0.97,0.97,35.21540040870962,35.21540040870962,35.21540040870962,35.21540040870962,140.86160163483848,0.04536759020489176,3.5571111523949115e-05,3313.0406406455268,2914.698847593973,0.0819981797424079,0.0721391693986078,15.250916817427305,14.334510182304363,974.2243004051774,973.3078937700544,146.15465076544544,135.85956393448834,23664.749074652867,7,0.7825644535268805,1979-03-18
1978,26,3462.4125243190415,0.05928571428571428,37.17535008097938,0.010727936476298,59.0,11.0,12.0,13.0,144.0,239.0,0.06905231881739529,3223.4125243190415,1100.0,,275.0,275.0,275.0,275.0,2123.4125243190415,40.99999999999999,7.0,13.0,67.0,1995.4125243190413,100.0,18.0,25.0,80.0,2139.4125243190415,1243.0,990.5,974.5408265396284,15.959173460371582,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.017984047853304,14.017984047853304,14.017984047853304,14.017984047853304,,0.901966563878606,0.901966563878606,0.901966563878606,0.901966563878606,34.100181035930504,34.100181035930504,34.100181035930504,34.100181035930504,0.6945047054160999,0.6945047054160999,0.6945047054160999,0.6945047054160999,0.97,0.97,0.97,0.97,33.077175604852584,33.077175604852584,33.077175604852584,33.077175604852584,132.30870241941034,0.03823575523067286,3.341128848975009e-05,3573.2680912123824,3355.917451239844,0.0712174847780303,0.0668855495583341,14.243652178902032,13.783075822769767,974.775734764712,974.3151584085796,134.84757074141726,129.58810070624713,22227.862006460935,7,0.7350483467745018,1979-03-25
1978,27,3880.2115874189753,0.04157142857142857,74.00490289624089,0.019102182256941158,70.0,14.0,18.0,25.0,168.0,295.0,0.076101458812658,3585.2115874189753,1100.0,,275.0,275.0,275.0,275.0,2485.2115874189753,30.0,3.999999999999998,7.0,55.0,2389.2115874189753,100.0,18.0,25.0,80.0,2557.2115874189753,1243.0,990.5,975.4223925431515,15.077607456848423,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.136418044330146,13.136418044330146,13.136418044330146,13.136418044330146,,0.8877475795989904,0.8877475795989904,0.8877475795989904,0.8877475795989904,31.45429483450074,31.45429483450074,31.45429483450074,31.45429483450074,0.6406170027393225,0.6406170027393225,0.6406170027393225,0.6406170027393225,0.97,0.97,0.97,0.97,30.510665989465718,30.510665989465718,30.510665989465718,30.510665989465718,122.04266395786287,0.03150730871633213,3.081885453481386e-05,4091.3024114860686,3688.949790985967,0.0799685592687759,0.0721041786526966,13.537940792297256,12.71172717446222,975.8470834130196,975.0208697951844,126.71991029279069,116.97918557008433,20503.16754492096,7,0.6780147997659048,1979-04-01
1978,28,4854.664384734012,0.019857142857142858,169.5296670330419,0.035654137190415686,70.0,14.0,18.0,25.0,168.0,295.0,0.06104276437274503,4559.664384734013,1100.0,,275.0,275.0,275.0,275.0,3459.664384734013,30.0,4.0,7.0,55.0,3363.664384734013,100.0,18.0,25.0,80.0,3531.664384734013,1243.0,990.5089291584816,977.2221773270483,13.286751831433369,0.9229539097200715,0.48,989.1059752487615,0.5349,0.5349,0.5349,0.5349,11.348897921713316,11.348897921713316,11.348897921713316,11.348897921713316,,0.8149796489674016,0.8149796489674016,0.8149796489674016,0.8149796489674016,24.999332906036248,24.999332906036248,24.999332906036248,24.999332906036248,0.5091513830149949,0.5091513830149949,0.5091513830149949,0.5091513830149949,0.968361904262537,0.968361904262537,0.968361904262537,0.968361904262537,24.21251111157361,24.21251111157361,24.21251111157361,24.21251111157361,96.85004444629443,0.020171522812288515,2.445708193088243e-05,5278.010080717362,4336.075193196632,0.0680338755339989,0.055892276727123,12.263792983931914,10.660699215195557,977.9381355243048,976.2950176035498,111.5887178970784,85.15177548870491,16270.807466977465,7,0.5380558024794135,1979-04-08
1978,29,5277.7346105582155,0.013714285714285715,29.4812534650321,0.005626995275784514,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.05780734469034221,4972.877467701072,1100.0,,275.0,275.0,275.0,275.0,3872.8774677010724,28.0,4.0,6.714285714285718,54.714285714285715,3779.448896272501,100.0,18.0,25.0,80.0,3954.734610558215,1243.0,990.5291167679807,977.9377113002596,12.591405467721058,0.9154127928149649,0.48,989.1337039751658,0.5349,0.5349,0.5349,0.5349,10.661092674906069,10.661092674906069,10.661092674906069,10.661092674906069,,0.7673543558861037,0.7673543558861037,0.7673543558861037,0.7673543558861037,22.06418181393941,22.06418181393941,22.06418181393941,22.06418181393941,0.44937233836943813,0.44937233836943813,0.44937233836943813,0.44937233836943813,0.9649372338369437,0.9649372338369437,0.9649372338369437,0.9649372338369437,21.290723371632428,21.290723371632428,21.290723371632428,21.290723371632428,85.16289348652971,0.016139772249175326,2.15057811834671e-05,5326.301133333888,5168.2234116951895,0.0704303918395445,0.0553855278954817,10.817509779202844,10.591724108611508,978.012503745334,977.7690640540104,87.79621805672346,84.00298711262202,14307.366105736994,7,0.47312718603627624,1979-04-15
1978,30,4747.957992730859,0.020857142857142855,100.84119754032716,0.02122458393254233,84.0,14.0,20.0,27.0,219.0,364.0,0.07681560847014424,4383.957992730859,1100.0,,275.0,275.0,275.0,275.0,3283.9579927308587,16.0,4.0,5.0,53.0,3205.9579927308587,100.0,18.0,25.0,80.0,3424.9579927308587,1243.0,990.5014527293141,977.0469114314338,13.454541297880203,0.9257467429372774,0.48,989.0957059863767,0.5349,0.5349,0.5349,0.5349,11.51389455494295,11.51389455494295,11.51389455494295,11.51389455494295,,0.8285031198640505,0.8285031198640505,0.8285031198640505,0.8285031198640505,25.75463691741454,25.75463691741454,25.75463691741454,25.75463691741454,0.5245343567701536,0.5245343567701536,0.5245343567701536,0.5245343567701536,0.9694688134667356,0.9694688134667356,0.9694688134667356,0.9694688134667356,24.96945983731416,24.96945983731416,24.96945983731416,24.96945983731416,99.87783934925665,0.02113931472955527,2.5221676603347637e-05,5044.696092568841,4462.335028912899,0.0815716430168347,0.0721549907706423,12.03273748457115,10.993946397191388,977.578831982556,976.5260731029106,108.84440494572324,90.82632350645812,16779.477010675117,7,0.5548768852736481,1979-04-22
1978,31,4026.973537529239,0.037,88.08428186495478,0.021590981629417454,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.08616812309314152,3680.116394672096,1100.0,,275.0,275.0,275.0,275.0,2580.116394672096,25.285714285714285,4.0,6.428571428571429,55.142857142857146,2489.259251814953,100.0,18.0,25.0,80.0,2703.973537529239,1243.0,990.5,975.7168593819808,14.78314061801916,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.841951205500882,12.841951205500882,12.841951205500882,12.841951205500882,,0.8820707063192704,0.8820707063192704,0.8820707063192704,0.8820707063192704,30.554276561709532,30.554276561709532,30.554276561709532,30.554276561709532,0.6222866916845119,0.6222866916845119,0.6222866916845119,0.6222866916845119,0.97,0.97,0.97,0.97,29.637648264858246,29.637648264858246,29.637648264858246,29.637648264858246,118.55059305943298,0.029509136649412016,2.9937018449351762e-05,4336.075193196632,3845.745055858216,0.0885434154968389,0.0839468837097478,13.205684159591776,12.263792983931914,976.2950176035498,975.35312642789,122.8649289085054,111.5887178970784,19916.499633984742,7,0.6586144058857388,1979-04-29
1978,32,3533.710057966052,0.05585714285714286,69.9753720883389,0.019748458569274412,69.28571428571429,14.0,17.714285714285715,23.714285714285715,209.85714285714286,334.57142857142856,0.09475386429864932,3199.1386293946234,1100.0,,275.0,275.0,275.0,275.0,2099.1386293946234,30.714285714285715,4.0,7.285714285714286,56.285714285714285,2000.8529151089094,100.0,18.0,25.0,80.0,2210.7100579660523,1243.0,990.5,974.6919094085471,15.808090591452924,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.866901178934645,13.866901178934645,13.866901178934645,13.866901178934645,,0.8996265650314527,0.8996265650314527,0.8996265650314527,0.8996265650314527,33.6477601350052,33.6477601350052,33.6477601350052,33.6477601350052,0.6852904304481712,0.6852904304481712,0.6852904304481712,0.6852904304481712,0.97,0.97,0.97,0.97,32.63832733095504,32.63832733095504,32.63832733095504,32.63832733095504,130.55330932382017,0.037031604347424855,3.2968007405005096e-05,3803.114617748527,3355.917451239844,0.0980654916191384,0.0894004083950755,14.243652178902032,13.296020087967,975.2627904995148,974.3151584085796,134.84757074141726,123.90933398947097,21932.95596640179,7,0.7252961629101121,1979-05-06
1978,33,3041.1026826080847,0.08414285714285714,74.91846488356207,0.02458482837601573,65.0,14.0,17.0,23.0,202.0,321.0,0.10577715757532125,2720.1026826080847,1100.0,,275.0,275.0,275.0,275.0,1620.1026826080845,35.0,3.999999999999999,8.0,57.0,1516.1026826080845,100.0,18.0,25.0,80.0,1718.1026826080845,1243.0,990.5,973.6080861266665,16.891913873333415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.95072446081514,14.95072446081514,14.95072446081514,14.95072446081514,,0.9125469020668167,0.9125469020668167,0.9125469020668167,0.9125469020668167,36.79822258603383,36.79822258603383,36.79822258603383,36.79822258603383,0.7494546351534384,0.7494546351534384,0.7494546351534384,0.7494546351534384,0.97,0.97,0.97,0.97,35.69427590845281,35.69427590845281,35.69427590845281,35.69427590845281,142.77710363381124,0.047104825196142716,3.6054824149952335e-05,3251.016842748816,2831.488197054909,0.1133679456385793,0.0987383380421328,15.451770111831928,14.465941563561609,974.09286902392,973.1070404756498,148.4253628836202,137.32687658825463,23986.553410480286,7,0.7932061312989512,1979-05-13
1978,34,2589.9513188562028,0.11742857142857144,60.062888691902636,0.023245386469832183,65.0,14.0,17.0,23.0,202.0,321.0,0.12421154779562767,2268.951318856203,1100.0,,275.0,275.0,275.0,275.0,1168.9513188562032,34.99999999999999,3.999999999999999,8.000000000000002,57.0,1064.9513188562032,100.0,18.0,25.0,80.0,1266.9513188562032,1243.0,990.5,972.5240204248254,17.975979575174684,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.034790162656407,16.034790162656407,16.034790162656407,16.034790162656407,,0.9233534799090862,0.9233534799090862,0.9233534799090862,0.9233534799090862,39.93206758640413,39.93206758640413,39.93206758640413,39.93206758640413,0.8132803989084344,0.8132803989084344,0.8132803989084344,0.8132803989084344,0.9715634297903902,0.9715634297903902,0.9715634297903902,0.9715634297903902,38.79762775098105,38.79762775098105,38.79762775098105,38.79762775098105,155.1905110039242,0.06011289404908388,3.918952298078894e-05,2782.206511497961,2411.0479762115906,0.1331371267461786,0.1153760508694845,16.466625817315837,15.570725904555609,972.988084682926,972.092184770166,160.19975047660793,149.7744366282425,26072.005848659264,7,0.8621695055773566,1979-05-20
1978,35,2217.807671998974,0.153,47.75226426280473,0.021564050955329917,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1362966473898805,1915.0933862846884,1100.0,,275.0,275.0,275.0,275.0,815.0933862846883,35.857142857142854,4.571428571428571,8.857142857142858,53.588658807690614,712.2190131912832,100.0,18.0,25.0,74.58865880769062,900.2190131912832,1243.0,990.5,971.6257426565492,18.874257343450754,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.933067930932477,16.933067930932477,16.933067930932477,16.933067930932477,,0.9284615670116748,0.9284615670116748,0.9284615670116748,0.9284615670116748,42.40112931528949,42.40112931528949,42.40112931528949,42.40112931528949,0.8635667884987674,0.8635667884987674,0.8635667884987674,0.8635667884987674,0.9763566788498768,0.9763566788498768,0.9763566788498768,0.9763566788498768,41.39933133914993,41.39933133914993,41.39933133914993,41.39933133914993,165.59732535659973,0.0748342472358414,4.181750640318175e-05,2345.660513136817,2076.782126371957,0.1479792981805022,0.1201374222689767,17.273474420376935,16.62445762473771,971.934352962744,971.2853361671048,169.56438674809726,162.01791973335295,27820.350659908756,7,0.9199851408699985,1979-05-27
1978,36,1895.8195092328187,0.18685714285714286,47.25932538661976,0.025123659936466584,62.0,12.0,14.0,16.0,153.0,257.0,0.1359285929951639,1638.8195092328187,1100.0,,275.0,275.0,275.0,275.0,538.8195092328186,38.0,6.000000000000002,11.0,33.54518345418326,450.2743257786354,100.0,18.0,25.0,49.54518345418326,603.2743257786353,1243.0,990.5,970.7596074771345,19.740392522865413,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.799203110347133,17.799203110347133,17.799203110347133,17.799203110347133,,0.9327814236451674,0.9327814236451674,0.9327814236451674,0.9327814236451674,44.777900353516756,44.777900353516756,44.777900353516756,44.777900353516756,0.9119735306215224,0.9119735306215224,0.9119735306215224,0.9119735306215224,0.9797350648284718,0.9797350648284718,0.9797350648284718,0.9797350648284718,43.87075925967166,43.87075925967166,43.87075925967166,43.87075925967166,175.48303703868663,0.09290792685833311,4.431389824209258e-05,2028.446564081993,1745.9668486656192,0.1471963801583151,0.1266979394728643,18.279533076408136,17.390146467283778,971.168664120198,970.2792775110736,180.6514734014937,170.9337269368034,29481.150222499353,7,0.9749057613260368,1979-06-03
1978,37,1593.2910824245334,0.219,39.942330355448085,0.025261676040744283,62.0,12.0,14.0,16.0,153.0,257.0,0.16176388847983353,1336.2910824245334,1100.0,,275.0,275.0,275.0,275.0,236.29108242453344,36.22200534744608,5.872399351934292,9.846783507767654,14.710728866897025,169.63916535048838,98.22200534744607,17.87239935193429,23.846783507767658,30.710728866897025,322.6391653504884,1239.941188207148,990.5,969.7860173432178,20.71398265678228,0.9185788557087716,0.48,989.1014211442913,0.5349,0.5349,0.5349,0.5349,18.780503801073525,18.780503801073525,18.780503801073525,18.780503801073525,,0.9363774120532469,0.9363774120532469,0.9363774120532469,0.9363774120532469,47.42812183648406,47.42812183648406,47.42812183648406,47.42812183648406,0.9659495282379644,0.9659495282379644,0.9659495282379644,0.9659495282379644,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.479559399754365,46.479559399754365,46.479559399754365,46.479559399754365,185.91823759901746,0.1171242180512261,4.694904989874179e-05,1726.1698191997614,1466.3705361774826,0.1752626595116569,0.1488845402934591,19.22681552023368,18.343492710067142,970.2153178774146,969.3759663476504,190.6183492869668,181.3226395679631,31234.26391663494,7,1.0328790977723195,1979-06-10
1978,38,1324.8633375298018,0.2552857142857143,36.89042584956236,0.0281270084120336,62.0,12.0,14.0,16.0,153.0,257.0,0.19465776133097656,1067.8633375298018,1050.140293102045,,262.53507327551125,262.53507327551125,262.53507327551125,262.53507327551125,17.723044427756967,4.275598266618412,0.8275351483777572,0.9654576731073833,1.1033801978370095,10.551073141816403,66.27559826661842,12.827535148377757,14.965457673107382,17.10338019783701,163.5510731418164,1144.2088841901484,990.5,968.9228208669114,21.57717913308852,0.763262953236497,0.42045906085667745,989.3162779859068,0.4890588443429908,0.4890588443429908,0.4890588443429908,0.4890588443429908,19.904398274652355,19.904398274652355,19.904398274652355,19.904398274652355,,0.9391068010887745,0.9391068010887745,0.9391068010887745,0.9391068010887745,48.066112295491635,48.066112295491635,48.066112295491635,48.066112295491635,0.9789432239407665,0.9789432239407665,0.9789432239407665,0.9789432239407665,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.996919716583555,46.996919716583555,46.996919716583555,46.996919716583555,187.98767886633422,0.14213156572540805,4.9794136886023714e-05,1436.9972565708524,1208.137555230546,0.2127241214275118,0.1788451570278474,20.62570244767407,19.336453054999303,969.2810680596904,968.5541466021532,192.8,177.0297199624614,31581.930049544153,7,1.0443759937018569,1979-06-17
1978,39,1126.8990445982306,0.2938571428571429,19.263080358579924,0.017054661764861142,62.0,12.0,14.0,16.0,153.0,257.0,0.22832190987071238,869.8990445982306,869.8990445982306,,227.1925705867063,227.1925705867063,227.1925705867063,188.3213328381117,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,957.8990445982306,990.5,968.2988255687372,22.201174431262725,0.5317848918131449,0.24591923567858437,989.7222958725082,0.36797965950017797,0.36797965950017797,0.36797965950017797,0.2931652532191743,21.055490644270826,21.055490644270826,21.055490644270826,18.03260976477676,,0.937110221081982,0.937110221081982,0.937110221081982,0.8024382814248242,43.96820681975532,43.96820681975532,43.96820681975532,36.36387081880689,0.8954828272862593,0.8954828272862593,0.8954828272862593,0.7406083669818102,0.9768635334737384,0.9768635334737384,0.9768635334737384,0.9740063906165954,42.39217467288704,42.39217467288704,42.39217467288704,35.50646038717275,162.68298440583385,0.1442730959625067,5.1928746947855166e-05,1186.6620966242278,1073.2959927204863,0.2394493240849445,0.2165738677683428,21.315863416857592,20.75102620347932,968.486652303676,968.1303588342644,173.95835423504448,144.60000000000002,27330.74138018009,7,0.9037943578101881,1979-06-24
1978,40,990.9210654751075,0.33442857142857146,23.839259245587122,0.024481744490179203,58.0,11.0,11.0,11.0,136.0,227.0,0.22971173813540863,763.9210654751075,763.9210654751075,,244.72371385998713,244.72371385998713,244.72371385998713,29.749923895146008,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,843.9210654751075,990.5,967.8480117046672,22.651988295332835,0.4286246139675786,0.17464144769771028,989.8967339383347,0.42668822548764285,0.42668822548764285,0.42668822548764285,0.04383620482315786,21.622034008179895,21.622034008179895,21.622034008179895,3.056783404776713,,0.9406634526322902,0.9406634526322902,0.9406634526322902,0.13345128997460715,48.80235622879001,48.80235622879001,48.80235622879001,5.831873319771115,0.993938008732994,0.993938008732994,0.993938008732994,0.11877542402792496,0.9790203995456496,0.9790203995456496,0.9790203995456496,0.9618775424027924,46.41294984718554,46.41294984718554,46.41294984718554,5.675245513099362,144.914095054656,0.14636546640104187,5.2808640449550286e-05,1059.9978690640885,906.4211780013768,0.2504354548517126,0.214151373908352,22.119550739063563,21.26458859878742,968.0885647313444,967.5256847120056,158.90687436678215,135.6314004302987,24345.567969182208,7,0.8050783058592,1979-07-01
1978,41,843.3561175382367,0.38114285714285717,16.023763144042782,0.019086970413829656,58.0,11.0,11.0,11.0,136.0,227.0,0.2695855924729384,616.3561175382367,616.3561175382367,,205.45203917941222,205.45203917941222,205.45203917941222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,696.3561175382367,990.5,967.2734244701529,23.226575529847082,0.3222535449915708,0.11410603715910426,990.0636404178493,0.2995212342722651,0.2995212342722651,0.2995212342722651,0.0,22.490694713424126,22.490694713424126,22.490694713424126,0.0,,0.9341723829589268,0.9341723829589268,0.9341723829589268,0.0,42.31905675580266,42.31905675580266,42.31905675580266,0.0,0.8618952496090156,0.8618952496090156,0.8618952496090156,0.0,0.9758215944094788,0.9758215944094788,0.9758215944094788,0.96,41.303370682223324,41.303370682223324,41.303370682223324,0.0,123.91011204666998,0.14685072114450984,5.584905156352029e-05,891.8619896951615,794.2548359930772,0.2858024776344938,0.2545236848557574,22.77876299682737,22.205785607294523,967.4674479587808,967.0770193439724,133.1038786070299,114.2734993097302,20816.898823840558,7,0.6883895113703888,1979-07-08
1978,42,734.2735289310398,0.42242857142857143,13.085545703882923,0.01769386528362777,58.0,11.0,11.0,11.0,136.0,227.0,0.3094812579260275,507.27352893103983,507.27352893103983,,253.63676446551992,253.63676446551992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,587.2735289310398,990.5,966.8370941157242,23.662905884275883,0.2602629840951989,0.0743992633669002,990.1653377525379,0.45608105748263766,0.45608105748263766,0.0,0.0,22.87216257933117,22.87216257933117,0.0,0.0,,0.9439095838873977,0.9439095838873977,0.0,0.0,53.686098630026855,53.686098630026855,0.0,0.0,1.0934032307541113,1.0934032307541113,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.13142728310162577,5.2906634612114586e-05,768.4460718744957,702.6560160658968,0.323059925211985,0.2954013408465625,23.081847562639872,22.64156346130444,966.973784287498,966.7106240642636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1979-07-15
1978,43,658.478224283108,0.456,11.263857714372373,0.0171566565173465,58.0,11.0,11.0,11.0,136.0,227.0,0.3451375080763645,431.47822428310803,431.47822428310803,,215.73911214155402,215.73911214155402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,511.47822428310803,990.5,966.5339128971324,23.966087102867586,0.21876313558489294,0.05629564485662157,990.2249412195584,0.330175211435676,0.330175211435676,0.0,0.0,23.360853110990373,23.360853110990373,0.0,0.0,,0.9376763497077958,0.9376763497077958,0.0,0.0,46.337126545407784,46.337126545407784,0.0,0.0,0.9437296648759224,0.9437296648759224,0.0,0.0,0.9795938977615911,0.9795938977615911,0.96,0.96,45.323883755517855,45.323883755517855,0.0,0.0,90.64776751103571,0.13760003779230154,5.8371656108978814e-05,691.9065967426677,623.8090120652902,0.3638934282921859,0.3280789648034318,23.573057075374,23.150959201274915,966.6676263869706,966.3952360482612,96.4,83.6715262949635,15228.824941854,7,0.5035987083946428,1979-07-22
1978,44,595.8342168217417,0.48514285714285715,7.416702860703124,0.012508096157072813,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.33916066047840915,393.4056453931704,393.4056453931704,,196.7028226965852,196.7028226965852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,468.2627882503133,990.5,966.2786785295939,24.221321470406128,0.20079622951382878,0.048681129078634026,990.2505226414075,0.2739795243729321,0.2739795243729321,0.0,0.0,23.697864587440733,23.697864587440733,0.0,0.0,,0.9329615285151718,0.9329615285151718,0.0,0.0,42.65198711953549,42.65198711953549,0.0,0.0,0.8686759087481769,0.8686759087481769,0.0,0.0,0.9767202760211351,0.9767202760211351,0.96,0.96,41.6620983099475,41.6620983099475,0.0,0.0,83.324196619895,0.1399821601873856,5.8827579981069956e-05,618.6506296297572,571.8920920403683,0.3772156169557373,0.3088756105746808,23.815284902157085,23.603764570222783,966.3746025185188,966.1735144141816,87.60478945813028,78.80597263243406,13998.46503214236,7,0.4629122034438611,1979-07-29
1978,45,553.8290886963748,0.5128571428571428,4.269048784298028,0.007718210484385043,54.0,9.0,8.0,6.0,107.0,184.0,0.33233635549692364,369.82908869637475,369.82908869637475,,184.91454434818743,184.91454434818743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,440.82908869637475,990.5,966.0922308991337,24.40776910086634,0.19111402576060016,0.043965817739274916,990.2649201565001,0.24209513959085882,0.24209513959085882,0.0,0.0,23.93059411777562,23.93059411777562,0.0,0.0,,0.9294231189589938,0.9294231189589938,0.0,0.0,40.33335392292065,40.33335392292065,0.0,0.0,0.8214532367193615,0.8214532367193615,0.0,0.0,0.9722581889713137,0.9722581889713137,0.96,0.96,39.21646107334442,39.21646107334442,0.0,0.0,78.43292214668884,0.14159454233464253,5.890905301256213e-05,566.8540212047202,542.0087505502821,0.339477913987904,0.3245985617407274,24.005705672544604,23.84759370293438,966.1508430954212,966.0390393774762,81.31351568790029,75.82691950705816,13176.730920643726,7,0.4357384563704936,1979-08-05
1978,46,530.8882092379614,0.5302857142857144,3.6051068323383952,0.006858288380948344,54.0,9.0,8.0,6.0,107.0,184.0,0.34669111622694465,346.88820923796135,346.88820923796135,,173.44410461898067,173.44410461898067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.88820923796135,990.5,965.9889969415708,24.511003058429196,0.18301747761703316,0.03937764184759223,990.2776048805354,0.21302343440408356,0.21302343440408356,0.0,0.0,24.075584504560478,24.075584504560478,0.0,0.0,,0.9255467049623308,0.9255467049623308,0.0,0.0,37.90217334407027,37.90217334407027,0.0,0.0,0.7719383573130401,0.7719383573130401,0.0,0.0,0.97,0.97,0.96,0.96,36.76510814374816,36.76510814374816,0.0,0.0,73.53021628749632,0.13848406153855136,5.888183623191429e-05,542.0087505502821,516.7730027239134,0.35605575181005,0.339477913987904,24.164031230668044,24.005705672544604,966.0390393774762,965.9254785122577,75.82691950705816,70.61050055006895,12353.076336299382,7,0.40850120159720177,1979-08-12
1978,47,492.33023194667703,0.5547142857142857,5.3157007306595006,0.010750681641512357,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,196.85714285714286,0.4004039331068796,295.4730890895342,295.4730890895342,,147.7365445447671,147.7365445447671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,9.714285714285714,9.428571428571429,6.714285714285714,114.14285714285714,371.4730890895342,990.5,965.81548604376,24.68451395623999,0.1666361416027608,0.02909461781790677,990.3042692405794,0.15512130311169406,0.15512130311169406,0.0,0.0,24.333661893707667,24.333661893707667,0.0,0.0,,0.9155894625439515,0.9155894625439515,0.0,0.0,32.281635870973304,32.281635870973304,0.0,0.0,0.6574671256817373,0.6574671256817373,0.0,0.0,0.97,0.97,0.96,0.96,31.313186794844103,31.313186794844103,0.0,0.0,62.62637358968821,0.12708342057431773,5.887216024032044e-05,512.1178199937132,479.5630976092969,0.4212167304094167,0.3592923206660897,24.419096224582518,24.193017928169706,965.9045301899716,965.7580339392418,69.6414031546574,58.78961709281829,10521.230763067619,7,0.34792429772049005,1979-08-19
1978,48,461.6375193856656,0.5827142857142856,3.415420235272474,0.007350430957216343,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.42010422111252915,267.6375193856656,267.6375193856656,,245.51929395978064,22.118225425884965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,343.49466224280843,990.5,965.6773688372356,24.82263116276452,0.15676168668674823,0.023527503877133087,990.3197108094362,0.4363620759111032,0.024232509777054385,0.0,0.0,24.20597989628954,3.4972771241227787,0.0,0.0,,0.9422324729486967,0.13125064951052806,0.0,0.0,54.9583715108193,4.878839911639141,0.0,0.0,1.119315102053346,0.09936537498246724,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,46.04676042857568,4.732474714289967,0.0,0.0,50.77923514286565,0.11009256473602273,5.2550461830270034e-05,472.4927083802066,455.65515596238953,0.4433177093614922,0.3204177503305834,24.48093986885945,24.07365676402337,965.7262171877107,965.6504482018308,66.25464600005954,48.2,8530.91150400143,7,0.28210686190480916,1979-08-26
1978,49,441.78187740899733,0.6049999999999999,2.879752977669682,0.0064998213139699995,48.0,8.0,7.0,4.0,79.0,146.0,0.3305344108187926,295.78187740899733,295.78187740899733,,147.89093870449867,147.89093870449867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,358.78187740899733,990.5,965.5880184483404,24.91198155165957,0.16215701923267303,0.029156375481799442,990.3086866052855,0.1548578798552975,0.1548578798552975,0.0,0.0,24.565810277089817,24.565810277089817,0.0,0.0,,0.91604004835688,0.91604004835688,0.0,0.0,32.63799001859132,32.63799001859132,0.0,0.0,0.6647248476291511,0.6647248476291511,0.0,0.0,0.97,0.97,0.96,0.96,31.658850318033576,31.658850318033576,0.0,0.0,63.31770063606715,0.14331213023285475,5.946381050247047e-05,453.0726139176065,435.49688511870175,0.3352492405547408,0.32224415141223,24.604133935522235,24.496778421094028,965.6388267626292,965.559735983034,65.70841791631997,61.98548515805022,10637.373706859282,7,0.35176500353370643,1979-09-02
1978,50,418.7384361664519,0.6314285714285715,3.9274769807325844,0.009377266532575314,48.0,8.0,7.0,4.0,79.0,146.0,0.3487533958079511,272.7384361664519,272.7384361664519,,232.63646112119517,40.10197504525674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,335.7384361664519,990.5,965.4843229627489,25.015677037251002,0.1540242738533191,0.024547687233290344,990.3214280389133,0.4070465185935395,0.03985473348301478,0.0,0.0,24.430058557570828,7.044946976481415,0.0,0.0,,0.9371974226357928,0.2608049088375021,0.0,0.0,52.369931353176675,8.851841370998073,0.0,0.0,1.0665973799017652,0.18028190164965524,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.014857558439566,8.58628612986813,0.0,0.0,51.60114368830769,0.12310167778247581,5.2481890203680106e-05,430.9578316629287,408.00454625357366,0.3578391499325632,0.3387802454746735,24.68297493181836,24.297115268530977,965.5393102424832,965.436020458141,61.013205733332015,48.2,8668.992139635693,7,0.28667302049059834,1979-09-09
1978,51,391.0814635738142,0.6631428571428571,4.4125407732674615,0.011331355126190256,48.0,8.0,7.0,4.0,79.0,146.0,0.37355217733033114,245.08146357381415,245.08146357381415,,245.08146357381415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.0814635738142,990.5,965.3549926925199,25.14500730748013,0.1442632701172796,0.019016292714762788,990.336720437168,0.4255433866885872,0.0,0.0,0.0,24.556184357959477,0.0,0.0,0.0,,0.9445442645101826,0.0,0.0,0.0,55.743476986601,0.0,0.0,0.0,1.135305030277006,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1233233900501504,5.471564500799164e-05,402.90237744418727,377.11676084070143,0.3871480007266824,0.3623706589326961,24.680995174828457,24.450260887178963,965.4130606984988,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-09-16
1978,52,354.2504217323308,0.7065714285714285,5.21735070758926,0.014704990807625643,48.0,8.0,7.0,4.0,79.0,146.0,0.41266273964920847,208.25042173233078,208.25042173233078,,208.25042173233078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,271.2504217323308,990.5,965.1712521086616,25.328747891338367,0.1312644527010651,0.011824226124974871,990.356911321174,0.3079605993639284,0.0,0.0,0.0,24.87769861314843,0.0,0.0,0.0,,0.9370893430694854,0.0,0.0,0.0,47.6085698507517,0.0,0.0,0.0,0.9696246405448411,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.99983126944122,0.0,0.0,0.0,45.99983126944122,0.12982561720671199,6.142921279927097e-05,373.01012538244936,340.5953058875766,0.4286612219141726,0.3914102863837956,24.99321956931464,24.71708941010664,965.2650506269122,965.102976529438,48.2,43.63636900000098,7727.971653266126,7,0.25555461816356234,1979-09-23
1978,53,338.3210417029997,0.727,2.2742641845769067,0.0067222073245252,48.0,8.0,7.0,4.0,79.0,146.0,0.431542771519864,192.3210417029997,192.3210417029997,,192.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,255.3210417029997,990.5,965.0916052085148,25.40839479148508,0.1256424802505995,0.0092321041702999,990.3651254155792,0.2617132334321592,0.0,0.0,0.0,25.011806973632005,0.0,0.0,0.0,,0.9328862395050148,0.0,0.0,0.0,44.00877273529759,0.0,0.0,0.0,0.8963090170121708,0.0,0.0,0.0,0.979630901701217,0.96,0.96,0.96,43.11235371744351,0.0,0.0,0.0,43.11235371744351,0.1274303055477416,6.226907729053854e-05,338.3210417029997,338.3210417029997,0.431542771519864,0.431542771519864,25.011806973632005,25.011806973632005,965.0916052085148,965.0916052085148,43.11235371744351,43.11235371744351,1034.6964892186445,1,0.23951307620801957,1979-09-30
1979,1,333.5375217602386,0.7342857142857142,1.3021780999061272,0.003920268605114528,44.0,7.0,6.0,3.0,60.0,120.0,0.3598144848403776,213.53752176023858,213.53752176023858,,213.53752176023858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.5375217602386,990.5,965.0676876088012,25.43231239119884,0.13101284818188982,0.012707504352047658,990.3562796474662,0.32268034588141553,0.0,0.0,0.0,24.96591169278349,0.0,0.0,0.0,,0.9386335313864185,0.0,0.0,0.0,49.07430401743512,0.0,0.0,0.0,0.9994766602328945,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.8193929312303,0.0,0.0,0.0,47.8193929312303,0.14337102542516986,6.221103714582964e-05,338.3210417029997,329.2057950036568,0.3645136319628487,0.3546926889204362,25.00298078126049,24.92480067391208,965.0916052085148,965.0460289750184,48.2,47.1343609854203,8033.65801244669,7,0.26566329406239053,1979-10-01
1979,2,337.75016407783903,0.727,2.358856997655656,0.006998510296854843,44.0,7.0,6.0,3.0,60.0,120.0,0.3553066058133319,217.75016407783897,217.75016407783897,,217.75016407783897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,274.75016407783903,990.5,965.0887508203892,25.411249179610845,0.13249962036069446,0.013550032815567757,990.3539503468238,0.3354807106035312,0.0,0.0,0.0,24.92971881583104,0.0,0.0,0.0,,0.939661206040327,0.0,0.0,0.0,50.02474551340187,0.0,0.0,0.0,1.0188339208432153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14271482000168828,6.14933821039829e-05,340.5953058875766,335.4728177879068,0.3577040929613159,0.3523242919842515,24.949389194520045,24.90513138971649,965.102976529438,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-08
1979,3,329.43190893115553,0.7407142857142857,2.803434729176973,0.008469536962451243,44.0,7.0,6.0,3.0,60.0,120.0,0.3642967545551585,209.43190893115548,209.43190893115548,,209.43190893115548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.4319089311555,990.5,965.0471595446559,25.452840455344212,0.12956385003036835,0.011886381786231028,990.3585497681835,0.31039593918976355,0.0,0.0,0.0,25.000994284337878,0.0,0.0,0.0,,0.9376289765623985,0.0,0.0,0.0,48.14684294062629,0.0,0.0,0.0,0.9805874325993135,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.138024732965654,0.0,0.0,0.0,47.138024732965654,0.14308417404911947,6.252296005146832e-05,335.4728177879068,325.6607962357874,0.368481565441843,0.3577040929613159,25.03308821128621,24.949389194520045,965.0773640889396,965.028303981179,48.2,46.34803081336359,7919.1881551382285,7,0.26187791518314246,1979-10-15
1979,4,348.9908271461355,0.712,8.993748532758088,0.025451554011752597,44.0,7.0,6.0,3.0,60.0,120.0,0.3441277998518183,228.99082714613547,228.99082714613547,,228.99082714613547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.9908271461355,990.5,965.1449541357306,25.355045864269364,0.13646679911960208,0.015798165429227056,990.3477350354513,0.37165869817575364,0.0,0.0,0.0,24.831122201544783,0.0,0.0,0.0,,0.9419719544690784,0.0,0.0,0.0,52.5236945852957,0.0,0.0,0.0,1.0697290139571427,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13822466627381363,5.857804336965879e-05,370.3647452958713,335.4728177879068,0.3577040929613159,0.3240049208899088,24.949389194520045,24.64069451320871,965.2518237264792,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-22
1979,5,368.4825809959255,0.689857142857143,5.656086120916281,0.015258696890991784,42.857142857142854,7.0,6.0,3.0,57.714285714285715,116.57142857142857,0.31701085342566276,251.91115242449695,251.91115242449695,,251.91115242449695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,7.0,6.0,3.0,57.714285714285715,307.7682952816398,990.5,965.2424129049796,25.25758709502041,0.1441527433103529,0.020382230484899327,990.3354650262047,0.450646130851631,0.0,0.0,0.0,24.642405990373543,0.0,0.0,0.0,,0.9452707100636933,0.0,0.0,0.0,57.53547602509206,0.0,0.0,0.0,1.1718019557045225,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13097227603512734,5.3361576208151904e-05,386.53109723034976,346.9384943839358,0.3458826332116472,0.2949309921423029,24.84983541007689,24.466340609798067,965.3326554861516,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1979-10-29
1979,6,389.6249679600027,0.666142857142857,2.3387543162625013,0.0058577922376504,42.0,7.0,6.0,3.0,56.0,114.0,0.29265059035927576,275.6249679600027,275.6249679600027,,235.14501870512626,40.47994925487644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,330.6249679600027,990.5,965.3479175271252,25.152082472874618,0.1522195722685709,0.025124993592000485,990.3226554341393,0.4158748546463914,0.0406105437112842,0.0,0.0,24.558863052367702,7.0829054739405075,0.0,0.0,,0.937594009874223,0.2610240231648277,0.0,0.0,53.23312054069591,8.990941404995127,0.0,0.0,1.0841776077534806,0.18311489623207994,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.1497845914167,8.721213162845272,0.0,0.0,51.87099775426197,0.13296306575234362,5.21902351447528e-05,402.90237744418727,386.53109723034976,0.2949309921423029,0.2829469528652559,24.82577647482128,24.466340609798067,965.4130606984988,965.3326554861516,62.237923544661406,48.2,8714.327622716013,7,0.2881722097458999,1979-11-05
1979,7,428.0365659741425,0.6211428571428571,5.30439053175285,0.012483783236771944,42.0,7.0,6.0,3.0,56.0,114.0,0.2664748196022356,314.0365659741425,314.0365659741425,,157.01828298707125,157.01828298707125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,369.0365659741425,990.5,965.5261645468836,24.97383545311639,0.1657762169977585,0.03280731319482847,990.3014164698074,0.17463650677386472,0.17463650677386472,0.0,0.0,24.600615416149928,24.600615416149928,0.0,0.0,,0.9197544002848124,0.9197544002848124,0.0,0.0,34.8417012814832,34.8417012814832,0.0,0.0,0.7096069507430387,0.7096069507430387,0.0,0.0,0.97,0.97,0.96,0.96,33.796450243038706,33.796450243038706,0.0,0.0,67.59290048607741,0.15788456368219111,5.978930696904473e-05,440.0331111664572,413.7323824701425,0.2755404334545337,0.2590714132802513,24.68860829779555,24.526596129665407,965.580149000249,965.4617957211155,70.14341176294042,64.54948124215919,11355.607281661005,7,0.37551611381154115,1979-11-12
1979,8,471.20740519326944,0.5768571428571428,11.627867755379473,0.023586239076063328,42.0,7.0,6.0,3.0,56.0,114.0,0.24280062891178655,357.2074051932695,357.2074051932695,,178.60370259663472,178.60370259663472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,412.20740519326944,990.5,965.7204333233697,24.77956667663034,0.18101254561233834,0.04144148103865386,990.2775459733491,0.22717359971989604,0.22717359971989604,0.0,0.0,24.329939050259497,24.329939050259497,0.0,0.0,,0.9274043390323606,0.9274043390323606,0.0,0.0,39.51257825925215,39.51257825925215,0.0,0.0,0.8047368280906751,0.8047368280906751,0.0,0.0,0.9728842248128234,0.9728842248128234,0.96,0.96,38.454000376298715,38.454000376298715,0.0,0.0,76.90800075259743,0.163009678309087,5.9797957461660917e-05,516.7730027239134,442.799181369126,0.2574530504946155,0.2205997592736179,24.50943838698296,24.03990743456578,965.9254785122577,965.592596316161,86.98157751008969,70.73059991158954,12920.544126436369,7,0.42726667084776354,1979-11-19
1979,9,552.4812367292297,0.5138571428571429,10.126524478364948,0.0183455329123328,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2125521432055144,435.0526653006583,435.0526653006583,,217.52633265032915,217.52633265032915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,490.9098081578012,990.5,966.0861655652815,24.413834434718506,0.20906051687208,0.05701053306013161,990.2339289500678,0.33521767916875583,0.33521767916875583,0.0,0.0,23.812545705617538,23.812545705617538,0.0,0.0,,0.9387376053836979,0.9387376053836979,0.0,0.0,47.68100365998709,47.68100365998709,0.0,0.0,0.9710998708755009,0.9710998708755009,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.62884971612198,46.62884971612198,0.0,0.0,93.25769943224395,0.16883462947493197,5.9557177197906026e-05,583.0034913422678,523.0192327708844,0.2203212839514241,0.2021536298721244,23.9994135559934,23.62651533620557,966.22351571104,965.953586547469,96.4,88.26898765212484,15667.293504616984,7,0.5180983301791331,1979-11-26
1979,10,614.7477127230464,0.47585714285714287,7.703185288539138,0.012548449677368085,44.0,8.0,6.0,4.0,64.0,126.0,0.2051085792490431,488.7477127230464,488.7477127230464,,244.3738563615232,244.3738563615232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,546.7477127230464,990.5,966.3579152006284,24.142084799371624,0.23723256182897262,0.06817921074592675,990.194588227425,0.42290708162466156,0.42290708162466156,0.0,0.0,23.41376594517206,23.41376594517206,0.0,0.0,,0.9435794191885865,0.9435794191885865,0.0,0.0,52.94085045174453,52.94085045174453,0.0,0.0,1.0782250601169963,1.0782250601169963,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15692434158418855,5.485064256403132e-05,636.9257883620418,589.2318351168824,0.2138377332837187,0.1978252447966182,23.583578025501776,23.266496194692134,966.4477031534482,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1979-12-03
1979,11,667.1370256396896,0.45271428571428574,9.390032529122143,0.013902261692705028,44.0,8.0,6.0,4.0,64.0,126.0,0.18902066187421354,541.1370256396897,541.1370256396897,,243.53648029652007,243.53648029652007,54.06406504664953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,599.1370256396896,990.5,966.5685481025587,23.93145189744127,0.26700489244694975,0.08645481025587583,990.1465402972972,0.4280388381474965,0.4280388381474965,0.07240085878427602,0.0,23.14995335659097,23.14995335659097,6.626500669684339,0.0,,0.9410937838519849,0.9410937838519849,0.2657866441834273,0.0,52.0761185085052,52.0761185085052,11.439072254491625,0.0,1.0606134115785173,1.0606134115785173,0.23297499499982946,0.0,0.9775832137856971,0.9775832137856971,0.9632974994999829,0.96,45.54229788419984,45.54229788419984,11.11372645562841,0.0,102.19832222402809,0.15296630383306373,5.23792815875744e-05,702.6560160658968,647.6489852382476,0.1945498300343186,0.1793196060648023,23.24541593130706,23.018664984586337,966.7106240642636,966.490595940953,118.52727075763252,96.4,17169.31813363672,7,0.5677684568001561,1979-12-10
1979,12,760.4564646258053,0.4115714285714286,23.290364655780177,0.030230356024631682,44.0,8.0,6.0,4.0,64.0,126.0,0.1659523458265129,634.4564646258053,634.4564646258053,,211.48548820860177,211.48548820860177,211.48548820860177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.4564646258053,990.5,966.9418258585031,23.558174141496824,0.3200374106439225,0.1200493029428892,990.0599132864132,0.3171502152357095,0.3171502152357095,0.3171502152357095,0.0,22.80093721267428,22.80093721267428,22.80093721267428,0.0,,0.9360903402219469,0.9360903402219469,0.9360903402219469,0.0,44.25638634184696,44.25638634184696,44.25638634184696,0.0,0.9013520639887365,0.9013520639887365,0.9013520639887365,0.0,0.978561651669418,0.978561651669418,0.978561651669418,0.96,43.31171918248348,43.31171918248348,43.31171918248348,0.0,129.93515754745042,0.17083031278996397,5.689595253884805e-05,803.6892968412517,705.8654488603318,0.1785042747218123,0.1567770038685585,23.12123347740268,22.54634330819027,967.114757187365,966.7234617954412,137.93926679325847,119.18118696260052,21829.106467971673,7,0.7218619863747247,1979-12-17
1979,13,814.1953563743325,0.3912857142857143,9.165736681990976,0.011157156984601613,44.0,8.0,6.0,4.0,64.0,126.0,0.1548535542096617,688.1953563743325,688.1953563743325,,229.39845212477752,229.39845212477752,229.39845212477752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,746.1953563743325,990.5,967.1567814254973,23.343218574502707,0.35057669362185523,0.13745614090658098,990.0119671654714,0.37260143279100444,0.37260143279100444,0.37260143279100444,0.0,22.482584307183263,22.482584307183263,22.482584307183263,0.0,,0.9398838924907968,0.9398838924907968,0.9398838924907968,0.0,47.53255279543129,47.53255279543129,47.53255279543129,0.0,0.9680764316788449,0.9680764316788449,0.9680764316788449,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.570673654449244,46.570673654449244,46.570673654449244,0.0,139.71202096334773,0.1715949382497268,5.6400007774723027e-05,843.5265543863715,794.2548359930772,0.1586392607134194,0.1493728909241742,22.602219451300225,22.30525543974041,967.2741062175454,967.0770193439724,144.60000000000002,136.26249664874038,23471.619521842418,7,0.7761778942408207,1979-12-24
1979,14,867.3898353541465,0.3718571428571429,8.842091192781968,0.009999251142870313,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,146.57142857142858,0.1689650248358414,720.818406782718,720.818406782718,,240.27280226090596,240.27280226090596,240.27280226090596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.0,6.857142857142857,4.857142857142857,78.57142857142857,783.961263925575,990.5,967.3695593414166,23.130440658583442,0.3747141960531232,0.15040920339135894,989.9748766005557,0.4085874043862749,0.4085874043862749,0.4085874043862749,0.0,22.1967298547527,22.1967298547527,22.1967298547527,0.0,,0.9415582836399877,0.9415582836399877,0.9415582836399877,0.0,49.241945547200906,49.241945547200906,49.241945547200906,0.0,1.0028909480081651,1.0028909480081651,1.0028909480081651,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.8277469543177,47.8277469543177,47.8277469543177,0.0,143.4832408629531,0.16548327231842141,5.5315864798713944e-05,905.4211927358452,847.0875422650073,0.1747177241909452,0.1487449569416303,22.283190012391515,21.956995707873467,967.5216847709434,967.28835016906,144.60000000000002,142.64567151016792,24105.184464976122,7,0.797129115905295,1979-12-31
