WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1979,15,982.9190871067095,0.33585714285714285,22.08238233260618,0.022186630569144557,49.0,8.0,7.0,5.0,81.0,150.0,0.15297907019992435,832.9190871067095,832.9190871067095,,236.27118405370993,236.27118405370993,236.27118405370993,124.10553494557972,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,896.9190871067095,990.5,967.8209254755723,22.67907452442775,0.47598740228009034,0.2185833310846957,989.8054292666353,0.39869507429715906,0.39869507429715906,0.39869507429715906,0.19088999607992438,21.585808716765825,21.585808716765825,21.585808716765825,12.2605986769492,,0.9391892744837161,0.9391892744837161,0.9391892744837161,0.534960792837601,47.01442932429095,47.01442932429095,47.01442932429095,24.442843735980286,0.9575240188246629,0.9575240188246629,0.9575240188246629,0.4978175913641606,0.9782873228378859,0.9782873228378859,0.9782873228378859,0.9697158942664572,44.539189161141394,44.539189161141394,44.539189161141394,23.88204630399854,157.49961378742273,0.16007253896617155,5.248988468053789e-05,1059.9978690640885,906.4211780013768,0.1654859833821889,0.1415097184416423,21.95039412489385,21.22077315390192,968.0885647313444,967.5256847120056,174.11220002755002,144.60000000000002,26459.935116287023,7,0.8749978543745709,1980-01-07
1979,16,1206.4785459568332,0.2765714285714286,50.59258849340248,0.03995408300013494,49.0,8.0,7.0,5.0,81.0,150.0,0.12513799721002844,1056.4785459568332,1030.2080839904431,,257.5520209976108,257.5520209976108,257.5520209976108,257.5520209976108,26.270461966389934,8.207252397232725,1.4010913048741298,1.2259548917648637,0.8756820655463312,14.560481306971884,57.20725239723272,9.40109130487413,8.225954891764863,5.87568206554633,95.56048130697188,1105.042382584315,990.5,968.5497381741188,21.95026182588114,0.7089653364182418,0.39532447213568794,989.395710191446,0.47063030750970514,0.47063030750970514,0.47063030750970514,0.47063030750970514,20.375341709817526,20.375341709817526,20.375341709817526,20.375341709817526,,0.9400465833775115,0.9400465833775115,0.9400465833775115,0.9400465833775115,48.31415544224257,48.31415544224257,48.31415544224257,48.31415544224257,0.9839950191902764,0.9839950191902764,0.9839950191902764,0.9839950191902764,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.10942508831453,47.10942508831453,47.10942508831453,47.10942508831453,188.43770035325812,0.15694638474117134,5.089255147773947e-05,1414.1459885179058,1089.4560494851628,0.1376833880273412,0.1060710854592935,21.053663445549603,19.38157976362765,969.2072408859808,968.1811475840964,192.8,178.5368072892269,31657.533659347366,7,1.0468761130736564,1980-01-14
1979,17,1911.9325502964407,0.18557142857142855,105.86613839231693,0.05799194263777529,49.0,8.0,7.0,5.0,81.0,150.0,0.07961585788198187,1761.9325502964407,1100.0,,275.0,275.0,275.0,275.0,661.9325502964408,51.0,10.0,17.281951320351133,22.064418343214694,561.5861806328751,100.0,18.0,24.281951320351137,27.06441834321469,642.586180632875,1242.281951320351,990.5,970.7732170326295,19.72678296737055,0.9244294263848397,0.48,989.0955705736151,0.5349,0.5349,0.5349,0.5349,17.78745354098574,17.78745354098574,17.78745354098574,17.78745354098574,,0.9324039535522431,0.9324039535522431,0.9324039535522431,0.9324039535522431,44.73427040978539,44.73427040978539,44.73427040978539,44.73427040978539,0.9110849370628388,0.9110849370628388,0.9110849370628388,0.9110849370628388,0.9789402257461456,0.9789402257461456,0.9789402257461456,0.9789402257461456,43.79395573017482,43.79395573017482,43.79395573017482,43.79395573017482,175.1758229206993,0.09347373603666138,4.423631891936851e-05,2155.2089572641244,1528.006983766956,0.0981670905915684,0.0695988198705399,18.996731004399628,17.08416827684413,971.4746423106376,969.5750994860164,188.1930562854126,167.34954744149888,29429.538250677477,7,0.973199016226107,1980-01-21
1979,18,2230.097686070486,0.15142857142857144,17.27041233315952,0.007750127260329471,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07619555181371637,2059.9548289276286,1100.0,,275.0,275.0,275.0,275.0,959.9548289276285,48.42857142857143,9.142857142857142,16.714285714285715,34.99498965199225,850.674124989922,100.0,18.0,25.0,41.28070393770654,945.8169821327792,1243.0,990.5,971.6554082077564,18.84459179224364,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.90340237972536,16.90340237972536,16.90340237972536,16.90340237972536,,0.9283040643853991,0.9283040643853991,0.9283040643853991,0.9283040643853991,42.31910936423254,42.31910936423254,42.31910936423254,42.31910936423254,0.8618963210637992,0.8618963210637992,0.8618963210637992,0.8618963210637992,0.97618963210638,0.97618963210638,0.97618963210638,0.97618963210638,41.311557736015025,41.311557736015025,41.311557736015025,41.311557736015025,165.2462309440601,0.07411718875981108,4.172884619799497e-05,2276.101843596241,2187.823512835168,0.0882699936944654,0.0672106550973086,17.005443487534755,16.7923578615597,971.766452725922,971.553367099947,166.43102374009254,163.95849041137495,27761.366798602096,7,0.9180346163558895,1980-01-28
1979,19,2267.299549785801,0.147,16.32328876276571,0.007213828613400257,55.0,10.0,10.0,8.0,114.0,197.0,0.08689276798364295,2070.299549785801,1100.0,,275.0,275.0,275.0,275.0,970.299549785801,45.0,8.0,15.0,39.40302740246908,862.8965223833319,100.0,18.0,25.0,47.40302740246908,976.8965223833319,1243.0,990.5,971.7452058098278,18.754794190172202,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.813604777653925,16.813604777653925,16.813604777653925,16.813604777653925,,0.9278567517927164,0.9278567517927164,0.9278567517927164,0.9278567517927164,42.07396201562907,42.07396201562907,42.07396201562907,42.07396201562907,0.8569035033733007,0.8569035033733007,0.8569035033733007,0.8569035033733007,0.9756903503373301,0.9756903503373301,0.9756903503373301,0.9756903503373301,41.051186107905664,41.051186107905664,41.051186107905664,41.051186107905664,164.20474443162266,0.07242912943339018,4.1465844553440065e-05,2293.9632006513275,2231.78898915399,0.0882699936944654,0.0858775763900944,16.899319924006583,16.749244241082003,971.8095663463996,971.6594906634753,165.19820191505502,163.45955627831722,27586.397064512606,7,0.9122485801756814,1980-02-04
1979,20,2258.3483446696196,0.1484285714285714,34.90982862990105,0.015341271340616159,55.0,10.0,10.0,8.0,114.0,197.0,0.08726857542127031,2061.3483446696196,1100.0,,275.0,275.0,275.0,275.0,961.3483446696197,45.0,8.0,15.0,39.03952668709115,854.3088179825284,100.0,18.0,25.0,47.03952668709115,968.3088179825284,1243.0,990.5,971.7235994526509,18.776400547349176,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.8352111348309,16.8352111348309,16.8352111348309,16.8352111348309,,0.9279643514514578,0.9279643514514578,0.9279643514514578,0.9279643514514578,42.133058929635745,42.133058929635745,42.133058929635745,42.133058929635745,0.8581071065098929,0.8581071065098929,0.8581071065098929,0.8581071065098929,0.9758107106509893,0.9758107106509893,0.9758107106509893,0.9758107106509893,41.11408044170863,41.11408044170863,41.11408044170863,41.11408044170863,164.45632176683452,0.0728638855770031,4.1529374183544076e-05,2335.160165612593,2195.2181702718217,0.0897405108375203,0.0843625216381335,16.9875943144118,16.649803291175424,971.9090072963064,971.57121627307,166.2233497856458,162.31043758529012,27628.6620568282,7,0.9136462320379696,1980-02-11
1979,21,2269.2308318291193,0.14714285714285716,11.369396667413964,0.005051818814970771,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,102.0,177.0,0.07793402647507616,2092.2308318291193,1100.0,,275.0,275.0,275.0,275.0,992.2308318291194,48.42857142857143,9.142857142857142,16.714285714285715,34.797696411120455,883.1474211322845,100.0,18.0,25.0,41.08341069683474,985.1474211322846,1243.0,990.5,971.7498675251047,18.750132474895217,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.808943062376937,16.808943062376937,16.808943062376937,16.808943062376937,,0.9278335364506372,0.9278335364506372,0.9278335364506372,0.9278335364506372,42.06128615362964,42.06128615362964,42.06128615362964,42.06128615362964,0.8566453391777931,0.8566453391777931,0.8566453391777931,0.8566453391777931,0.9756645339177793,0.9756645339177793,0.9756645339177793,0.9756645339177793,41.03777983782846,41.03777983782846,41.03777983782846,41.03777983782846,164.15111935131384,0.07235436882953032,4.145230286649339e-05,2300.8362912687603,2221.9458555412634,0.0858775763900944,0.0711743195744,16.92307921203723,16.732654022350168,971.8261565651316,971.6357313754444,165.4739425177722,163.26768173493497,27577.388051020724,7,0.9119506630628547,1980-02-18
1979,22,2245.7913137373366,0.14971428571428572,17.515841946978462,0.007764038335953786,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.08190207601703543,2061.7913137373366,1100.0,,275.0,275.0,275.0,275.0,961.7913137373365,48.14285714285715,9.142857142857142,16.571428571428573,35.83573121415761,852.0984396660361,100.0,18.0,25.0,43.12144549987189,959.6698682374647,1243.0,990.5,971.6932893779867,18.80671062201332,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.86552120949504,16.86552120949504,16.86552120949504,16.86552120949504,,0.9281152956232853,0.9281152956232853,0.9281152956232853,0.9281152956232853,42.21564247878847,42.21564247878847,42.21564247878847,42.21564247878847,0.85978905252115,0.85978905252115,0.85978905252115,0.85978905252115,0.975978905252115,0.975978905252115,0.975978905252115,0.975978905252115,41.201610869861554,41.201610869861554,41.201610869861554,41.201610869861554,164.80644347944622,0.07339236131966685,4.161778875743591e-05,2276.101843596241,2221.9458555412634,0.1070889771217118,0.0714910964464322,16.92307921203723,16.7923578615597,971.766452725922,971.6357313754444,165.4739425177722,163.95849041137495,27687.48250454696,7,0.9155913526635899,1980-02-25
1979,23,2337.816728143652,0.13899999999999998,19.27801894504994,0.008180814929391158,59.0,11.0,12.0,13.0,144.0,239.0,0.10226806765519193,2098.816728143652,1100.0,,275.0,275.0,275.0,275.0,998.8167281436524,41.0,7.0,13.0,54.32894337183047,883.487784771822,100.0,18.0,25.0,67.32894337183048,1027.4877847718221,1243.0,990.5,971.9154196886227,18.584580311377376,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.6433908988591,16.6433908988591,16.6433908988591,16.6433908988591,,0.9270090866763183,0.9270090866763183,0.9270090866763183,0.9270090866763183,41.6101015240774,41.6101015240774,41.6101015240774,41.6101015240774,0.8474562428529003,0.8474562428529003,0.8474562428529003,0.8474562428529003,0.97474562428529,0.97474562428529,0.97474562428529,0.97474562428529,40.55943434280243,40.55943434280243,40.55943434280243,40.55943434280243,162.23773737120973,0.06943129483369029,4.096912559879034e-05,2411.0479762115906,2276.101843596241,0.1050040887548247,0.0991270196022949,16.7923578615597,16.466625817315837,972.092184770166,971.766452725922,163.95849041137495,160.19975047660793,27255.93987836324,7,0.9013207631733875,1980-03-03
1979,24,2538.8106351299452,0.12114285714285714,29.407250018236805,0.011612715430332302,59.0,11.0,12.0,13.0,144.0,239.0,0.09420759951310571,2299.8106351299452,1100.0,,275.0,275.0,275.0,275.0,1199.810635129945,41.0,7.000000000000001,12.999999999999998,64.50761916294121,1074.3030159670038,100.0,18.0,25.0,77.50761916294121,1218.3030159670038,1243.0,990.5,972.4005773951412,18.09942260485874,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.158233192340465,16.158233192340465,16.158233192340465,16.158233192340465,,0.9245439877058906,0.9245439877058906,0.9245439877058906,0.9245439877058906,40.289979880794014,40.289979880794014,40.289979880794014,40.289979880794014,0.820569855005988,0.820569855005988,0.820569855005988,0.820569855005988,0.9720569855005988,0.9720569855005988,0.9720569855005988,0.9720569855005988,39.1645681508976,39.1645681508976,39.1645681508976,39.1645681508976,156.6582726035904,0.061770977897806466,3.956016984939152e-05,2616.898726339248,2423.365591149523,0.0986231713749102,0.0913294800423303,16.436893643327714,15.969744696317996,972.5890658911636,972.121916944154,159.8578989455486,154.48276387888953,26318.58979740319,7,0.8703237366866134,1980-03-10
1979,25,2698.756054202209,0.10914285714285714,18.902341724572643,0.0070131985246731,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.07978923371274892,2483.756054202209,1100.0,,275.0,275.0,275.0,275.0,1383.756054202209,45.285714285714285,7.857142857142859,14.285714285714286,68.56077849729517,1247.7667042763424,100.0,18.0,25.0,79.84649278300947,1375.9095614191995,1243.0,990.5,972.7866525446261,17.71334745537396,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.772158042855681,15.772158042855681,15.772158042855681,15.772158042855681,,0.921378483156413,0.921378483156413,0.921378483156413,0.921378483156413,39.192485310827536,39.192485310827536,39.192485310827536,39.192485310827536,0.7982176234384427,0.7982176234384427,0.7982176234384427,0.7982176234384427,0.9701270083952195,0.9701270083952195,0.9701270083952195,0.9701270083952195,38.02172781054147,38.02172781054147,38.02172781054147,38.02172781054147,152.08691124216588,0.056368367182180766,3.840578566721361e-05,2749.2151184112568,2645.619049709331,0.090338025055519,0.0665644528048986,15.900419777838458,15.6503603016614,972.9084502858204,972.6583908096432,153.62331692882603,150.67933014185377,25550.60108868387,7,0.8449272846786994,1980-03-17
1979,26,2835.905230984177,0.09857142857142857,23.64053274038802,0.008307456429521715,49.0,9.0,9.0,9.0,107.0,183.0,0.06454498936456216,2652.905230984177,1100.0,,275.0,275.0,275.0,275.0,1552.905230984177,51.0,9.0,16.0,71.0,1405.9052309841773,100.0,18.0,25.0,80.0,1512.9052309841773,1243.0,990.5,973.1177022816859,17.382297718314053,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.441108305795778,15.441108305795778,15.441108305795778,15.441108305795778,,0.917852803456725,0.917852803456725,0.917852803456725,0.917852803456725,38.223156738128516,38.223156738128516,38.223156738128516,38.223156738128516,0.7784756973142263,0.7784756973142263,0.7784756973142263,0.7784756973142263,0.97,0.97,0.97,0.97,37.076462035984655,37.076462035984655,37.076462035984655,37.076462035984655,148.30584814393865,0.0523146853069397,3.745097175351986e-05,2914.698847593973,2769.1490746977324,0.0660852829022848,0.06278521712494,15.602243855452675,15.250916817427305,973.3078937700544,972.956566732029,150.1324092080378,146.15465076544544,24915.38248818169,7,0.8239213785774369,1980-03-24
1979,27,2966.5019269130003,0.08914285714285715,15.16320358273346,0.0050885993932533,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.0715012587953928,2754.3590697701434,1100.0,,275.0,275.0,275.0,275.0,1654.3590697701434,46.714285714285715,5.571428571428571,11.714285714285714,62.42857142857143,1527.9304983415718,100.0,18.0,25.0,80.0,1643.5019269130005,1243.0,990.5,973.4329356856521,17.06706431434795,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.12587490182967,15.12587490182967,15.12587490182967,15.12587490182967,,0.9144951974719512,0.9144951974719512,0.9144951974719512,0.9144951974719512,37.30570174551558,37.30570174551558,37.30570174551558,37.30570174551558,0.759790259582802,0.759790259582802,0.759790259582802,0.759790259582802,0.97,0.97,0.97,0.97,36.18653069315011,36.18653069315011,36.18653069315011,36.18653069315011,144.74612277260044,0.04880183228220579,3.655205120520214e-05,3020.841272673107,2931.535401286021,0.0737375834707941,0.0624246256482935,15.210276860239668,14.99471096378806,973.5640996236936,973.348533727242,145.69629650324194,143.2708033464851,24317.348625796876,7,0.8041451265144469,1980-03-31
1979,28,3038.299655206275,0.08371428571428571,6.712073137804965,0.002198972516133986,54.0,13.0,14.0,19.0,117.0,217.0,0.07142310965241634,2821.299655206275,1100.0,,275.0,275.0,275.0,275.0,1721.2996552062743,46.0,5.0,11.0,61.0,1598.2996552062743,100.0,18.0,25.0,80.0,1715.2996552062743,1243.0,990.5,973.6062405470497,16.893759452950412,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.952570040432137,14.952570040432137,14.952570040432137,14.952570040432137,,0.912626630250414,0.912626630250414,0.912626630250414,0.912626630250414,36.80279483417807,36.80279483417807,36.80279483417807,36.80279483417807,0.7495477562969056,0.7495477562969056,0.7495477562969056,0.7495477562969056,0.97,0.97,0.97,0.97,35.69871098915272,35.69871098915272,35.69871098915272,35.69871098915272,142.7948439566109,0.046999920961913653,3.6059304029447195e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.99471096378806,14.881300072838933,973.6775105146428,973.5640996236936,143.2708033464851,141.9904539154809,23989.53378471063,7,0.7933046886478383,1980-04-07
1979,29,3001.211837029653,0.08657142857142855,17.85106325679044,0.005967536729385314,54.0,13.0,14.0,19.0,117.0,217.0,0.07231983406170973,2784.211837029653,1100.0,,275.0,275.0,275.0,275.0,1684.2118370296532,46.0,5.0,11.0,61.0,1561.2118370296532,100.0,18.0,25.0,80.0,1678.2118370296532,1243.0,990.5,973.5167182273129,16.983281772687064,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.04209236016879,15.04209236016879,15.04209236016879,15.04209236016879,,0.9135893838421199,0.9135893838421199,0.9135893838421199,0.9135893838421199,37.062490135083195,37.062490135083195,37.062490135083195,37.062490135083195,0.7548368662949735,0.7548368662949735,0.7548368662949735,0.7548368662949735,0.97,0.97,0.97,0.97,35.950615431030705,35.950615431030705,35.950615431030705,35.950615431030705,143.80246172412282,0.04793111338573653,3.631375296063708e-05,3067.825784637742,2942.868341840209,0.0737375834707941,0.0707341339546189,15.182921486488103,14.881300072838933,973.6775105146428,973.3758891009936,145.38797856102843,141.9904539154809,24158.813569652633,7,0.7989025651340157,1980-04-14
1979,30,2853.153826920004,0.09757142857142857,24.817038163210913,0.008746313076630772,54.0,13.0,14.0,19.0,117.0,217.0,0.07608356755826563,2636.153826920004,1100.0,,275.0,275.0,275.0,275.0,1536.1538269200046,46.0,5.0,11.0,61.0,1413.1538269200046,100.0,18.0,25.0,80.0,1530.1538269200046,1243.0,990.5,973.1593368236,17.340663176400003,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.399473763881726,15.399473763881726,15.399473763881726,15.399473763881726,,0.9174093955853404,0.9174093955853404,0.9174093955853404,0.9174093955853404,38.101847793916946,38.101847793916946,38.101847793916946,38.101847793916946,0.776005046719286,0.776005046719286,0.776005046719286,0.776005046719286,0.97,0.97,0.97,0.97,36.95879236009944,36.95879236009944,36.95879236009944,36.95879236009944,147.83516944039775,0.05184313901950919,3.733211349504994e-05,2931.535401286021,2769.1490746977324,0.0783634228950591,0.0740226435283044,15.602243855452675,15.210276860239668,973.348533727242,972.956566732029,150.1324092080378,145.69629650324194,24836.308465986822,7,0.8213064968910986,1980-04-21
1979,31,2670.0962667505523,0.111,25.321754077107926,0.0094972100536812,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.0941022431470996,2419.3819810362666,1100.0,,275.0,275.0,275.0,275.0,1319.3819810362668,45.42857142857141,5.0,11.571428571428571,62.142857142857146,1195.2391238934094,100.0,18.0,25.0,80.0,1347.0962667505523,1243.0,990.5,972.7174737473289,17.78252625267107,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.841336840152792,15.841336840152792,15.841336840152792,15.841336840152792,,0.9220908610594277,0.9220908610594277,0.9220908610594277,0.9220908610594277,39.395033754584965,39.395033754584965,39.395033754584965,39.395033754584965,0.8023428463255593,0.8023428463255593,0.8023428463255593,0.8023428463255593,0.970433130101562,0.970433130101562,0.970433130101562,0.970433130101562,38.230420459657275,38.230420459657275,38.230420459657275,38.230420459657275,152.9216818386291,0.05730274253866539,3.8616586322886134e-05,2742.499149867776,2591.896796157977,0.1064857213485971,0.0791249105803596,16.030094182962436,15.666571260214702,972.892239327267,972.5287164045192,155.20137610633387,150.8637100177777,25690.842548889686,7,0.849564899103495,1980-04-28
1979,32,2485.7545274328127,0.12557142857142858,25.835545706626622,0.010390222593174816,55.0,13.0,13.0,17.0,178.0,276.0,0.11108844066937336,2209.7545274328127,1100.0,,275.0,275.0,275.0,275.0,1109.754527432813,45.00000000000001,4.999999999999999,11.999999999999998,63.0,984.7545274328129,100.0,18.0,25.0,80.0,1162.754527432813,1243.0,990.5,972.2725109282861,18.227489071713894,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.286299659195613,16.286299659195613,16.286299659195613,16.286299659195613,,0.9252307723027942,0.9252307723027942,0.9252307723027942,0.9252307723027942,40.63932435573406,40.63932435573406,40.63932435573406,40.63932435573406,0.8276848137624045,0.8276848137624045,0.8276848137624045,0.8276848137624045,0.9727684813762404,0.9727684813762404,0.9727684813762404,0.9727684813762404,39.53292513948976,39.53292513948976,39.53292513948976,39.53292513948976,158.13170055795905,0.0636610047270441,3.9932247615646225e-05,2567.771472034419,2411.0479762115906,0.1144730435574619,0.1074862007799035,16.466625817315837,16.08832772395032,972.4704828635314,972.092184770166,160.19975047660793,155.8655941803893,26566.125693737125,7,0.8785094475442171,1980-05-05
1979,33,2309.68632524726,0.14214285714285715,25.60842672251439,0.011105771515316344,55.0,13.0,13.0,17.0,178.0,276.0,0.11954749209367188,2033.6863252472597,1100.0,,275.0,275.0,275.0,275.0,933.6863252472597,45.0,5.0,12.0,57.509664960881935,814.1766602863778,100.0,18.0,25.0,74.50966496088195,992.1766602863778,1243.0,990.5,971.8475187161141,18.652481283885923,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.711291871367646,16.711291871367646,16.711291871367646,16.711291871367646,,0.9273472335194108,0.9273472335194108,0.9273472335194108,0.9273472335194108,41.79512566053285,41.79512566053285,41.79512566053285,41.79512566053285,0.8512245552043349,0.8512245552043349,0.8512245552043349,0.8512245552043349,0.9751224555204334,0.9751224555204334,0.9751224555204334,0.9751224555204334,40.75556469884041,40.75556469884041,40.75556469884041,40.75556469884041,163.02225879536164,0.07062381427739765,4.116723706953576e-05,2384.832211470341,2231.78898915399,0.1236676053790479,0.1157314123285157,16.899319924006583,16.52990524944982,972.028905338032,971.6594906634753,165.19820191505502,160.92800717972517,27387.73947762075,7,0.9056792155297867,1980-05-12
1979,34,2136.440237750036,0.16214285714285712,27.161544774929975,0.012818127128350057,55.0,13.0,13.0,17.0,178.0,276.0,0.1292728401278592,1860.440237750036,1100.0,,275.0,275.0,275.0,275.0,760.4402377500361,45.0,5.0,12.0,46.838710296197874,651.6015274538382,100.0,18.0,25.0,63.838710296197874,829.6015274538382,1243.0,990.5,971.4293385049139,19.07066149508611,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.129472082567833,17.129472082567833,17.129472082567833,17.129472082567833,,0.9294512979604722,0.9294512979604722,0.9294512979604722,0.9294512979604722,42.9382622512633,42.9382622512633,42.9382622512633,42.9382622512633,0.8745063594961975,0.8745063594961975,0.8745063594961975,0.8745063594961975,0.9774506359496197,0.9774506359496197,0.9774506359496197,0.9774506359496197,41.97030118085185,41.97030118085185,41.97030118085185,41.97030118085185,167.8812047234074,0.07865095303466504,4.239424361702208e-05,2217.372657831301,2041.65817572948,0.1351842356771528,0.1244716349438265,17.358256370203655,16.93411796513032,971.6246926223514,971.200554217278,170.55911731094585,165.60209904962133,28204.042393532447,7,0.9326733595744857,1980-05-19
1979,35,1906.4801516115024,0.18571428571428572,36.891492497034086,0.01952164620085137,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.13972761532281372,1639.908723040074,1100.0,,275.0,275.0,275.0,275.0,539.9087230400737,45.285714285714285,5.142857142857143,12.142857142857142,33.27625088208604,444.0610435865591,100.0,18.0,25.0,49.70482231065747,613.7753293008448,1243.0,990.5,970.7955439480705,19.70445605192947,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.763266639411192,17.763266639411192,17.763266639411192,17.763266639411192,,0.932659240679089,0.932659240679089,0.932659240679089,0.932659240679089,44.681229963038156,44.681229963038156,44.681229963038156,44.681229963038156,0.9100046835649318,0.9100046835649318,0.9100046835649318,0.9100046835649318,0.9798026672160481,0.9798026672160481,0.9798026672160481,0.9798026672160481,43.77896347696953,43.77896347696953,43.77896347696953,43.77896347696953,175.11585390787812,0.09206750530704441,4.422117522926215e-05,2019.8353690960687,1783.4177282502417,0.1506306731842807,0.1177514368470681,18.15853792698089,17.410932110353308,971.1478784771284,970.4002726605008,179.38254517143477,171.17802597407584,29419.463456523525,7,0.9728658550437673,1980-05-26
1979,36,1633.523070139448,0.2144285714285714,38.90664694576818,0.023981120357078313,53.0,12.0,12.0,13.0,120.0,210.0,0.12885213440888454,1423.523070139448,1100.0,,275.0,275.0,275.0,275.0,323.5230701394479,47.0,5.999999999999999,12.784254690856033,20.02761862768011,237.71119682091174,100.0,18.0,24.784254690856034,33.027618627680106,357.71119682091177,1242.784254690856,990.5,969.9159976112197,20.584002388780227,0.9257305600411149,0.48,989.0942694399588,0.5349,0.5349,0.5349,0.5349,18.643371828739134,18.643371828739134,18.643371828739134,18.643371828739134,,0.9359464398090465,0.9359464398090465,0.9359464398090465,0.9359464398090465,47.059992119503804,47.059992119503804,47.059992119503804,47.059992119503804,0.9584519779939674,0.9584519779939674,0.9584519779939674,0.9584519779939674,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.11879227711372,46.11879227711372,46.11879227711372,46.11879227711372,184.47516910845488,0.11326899056317354,4.658463866375124e-05,1745.9668486656192,1511.0711996298642,0.1389742588247591,0.1202771977947322,19.04233867909476,18.279533076408136,970.2792775110736,969.5203838757272,188.6735395311645,180.6514734014937,30991.828410220423,7,1.0248620506025272,1980-06-02
1979,37,1360.1212626584565,0.2501428571428571,39.86889605666839,0.029711304176616073,53.0,12.0,12.0,13.0,120.0,210.0,0.15491956413466962,1150.1212626584568,1086.1717087272216,,271.5429271818054,271.5429271818054,271.5429271818054,271.5429271818054,63.94955393123496,16.139649325502155,3.055339467512732,3.6542602246419977,3.9587819100288306,37.14152300354924,69.13964932550216,15.055339467512734,15.654260224642,16.95878191002883,157.14152300354925,1186.0209577448786,990.5,969.0354086585554,21.46459134144459,0.8252802290396595,0.4620232213453882,989.2126965496149,0.5218557780129605,0.5218557780129605,0.5218557780129605,0.5218557780129605,19.655432113046572,19.655432113046572,19.655432113046572,19.655432113046572,,0.9389951623669663,0.9389951623669663,0.9389951623669663,0.9389951623669663,49.13085467244078,49.13085467244078,49.13085467244078,49.13085467244078,1.0006284047340281,1.0006284047340281,1.0006284047340281,1.0006284047340281,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.89812453680481,47.89812453680481,47.89812453680481,47.89812453680481,191.59249814721923,0.14131266991296862,4.901996392925389e-05,1466.3705361774826,1231.9889272331854,0.1704560774516215,0.1432107334531049,20.333591452436217,19.21289107122754,969.3759663476504,968.6291080570186,192.8,187.80775578207096,32187.53968873283,7,1.0644027674845513,1980-06-09
1979,38,1135.1121825037435,0.2911428571428571,22.670419216099845,0.01991131244604614,53.0,12.0,12.0,13.0,120.0,210.0,0.1852688273217979,925.1121825037435,925.1121825037435,,231.27804562593587,231.27804562593587,231.27804562593587,231.27804562593587,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.1121825037435,990.5,968.3246382878689,22.17536171213107,0.5761359986832443,0.2900897460029947,989.6337742553138,0.3792092652221356,0.3792092652221356,0.3792092652221356,0.3792092652221356,20.92992670222268,20.92992670222268,20.92992670222268,20.92992670222268,,0.9381871706351355,0.9381871706351355,0.9381871706351355,0.9381871706351355,44.51580417788229,44.51580417788229,44.51580417788229,44.51580417788229,0.9066355229711259,0.9066355229711259,0.9066355229711259,0.9066355229711259,0.9789093298824689,0.9789093298824689,0.9789093298824689,0.9789093298824689,43.579092725113505,43.579092725113505,43.579092725113505,43.579092725113505,174.31637090045402,0.1535696025419592,5.2362650930014606e-05,1199.561484005937,1073.2959927204863,0.195658980769799,0.1750639736270164,21.28378859696149,20.5487173102064,968.5271932354472,968.1303588342644,183.73996084094563,164.54393134700535,29285.150311276277,7,0.9684242827803001,1980-06-16
1979,39,968.7811104557251,0.3401428571428572,25.91914328933215,0.0268650391024923,53.0,12.0,12.0,13.0,120.0,210.0,0.217413284453449,758.7811104557251,758.7811104557251,,242.9205007073631,242.9205007073631,242.9205007073631,30.019608333635887,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,835.7811104557251,990.5,967.7658543051278,22.73414569487206,0.4212637644271549,0.17229618907980465,989.906440046493,0.4200290809157849,0.4200290809157849,0.4200290809157849,0.04463025357233621,21.720556660449308,21.720556660449308,21.720556660449308,3.0587737892098756,,0.9406593223921412,0.9406593223921412,0.9406593223921412,0.13351371196783957,48.66769213215501,48.66769213215501,48.66769213215501,5.891325678541194,0.9911953591070268,0.9911953591070268,0.9911953591070268,0.1199862663654011,0.9791414837793972,0.9791414837793972,0.9791414837793972,0.9619986266365401,46.45976169778815,46.45976169778815,46.45976169778815,5.738094574379202,145.11737966774368,0.1499128017756696,5.32356098894387e-05,1050.5490333418047,891.8619896951615,0.2354624397344011,0.1998954768745904,22.174753225436728,21.324943664975564,968.0588683905028,967.4674479587808,160.66664808261766,136.48791175276472,24379.719784180936,7,0.8062076648207981,1980-06-23
1979,40,816.69922327949,0.39071428571428574,16.070798868960974,0.019516717735536655,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,224.57142857142858,0.2754629551503827,592.1277947080614,592.1277947080614,,197.37593156935378,197.37593156935378,197.37593156935378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.285714285714285,11.142857142857142,11.142857142857142,11.285714285714286,133.71428571428572,671.69922327949,990.5,967.1667968931179,23.333203106882106,0.3082412747972292,0.10581186376421411,990.0859468614386,0.27646149980020285,0.27646149980020285,0.27646149980020285,0.0,22.64268846852045,22.64268846852045,22.64268846852045,0.0,,0.932027610848448,0.932027610848448,0.932027610848448,0.0,40.838821478000966,40.838821478000966,40.838821478000966,0.0,0.831747891608981,0.831747891608981,0.831747891608981,0.0,0.9736581519690406,0.9736581519690406,0.9736581519690406,0.96,39.770069606256236,39.770069606256236,39.770069606256236,0.0,119.3102088187687,0.14599514156411267,5.5973431831197266e-05,858.5276662376176,779.3663976124346,0.2912622364723545,0.2446048138673233,22.86586393125141,22.37187784899529,967.3341106649503,967.0174655904495,130.64988421028934,111.52567128808684,20044.11508155314,7,0.6628344934376038,1980-06-30
1979,41,697.6722523783162,0.43842857142857145,17.06062814234656,0.02413423979740043,58.0,11.0,11.0,11.0,136.0,227.0,0.32584240597099795,470.67225237831616,470.67225237831616,,235.33612618915808,235.33612618915808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,550.6722523783162,990.5,966.6906890095132,23.80931099048678,0.23946283906749954,0.06453858229529914,990.1959985786372,0.39304696782992543,0.39304696782992543,0.0,0.0,23.11226260129406,23.11226260129406,0.0,0.0,,0.9414772955601801,0.9414772955601801,0.0,0.0,50.20463511441985,50.20463511441985,0.0,0.0,1.0224976601714837,1.0224976601714837,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.60539422457567,47.60539422457567,0.0,0.0,95.21078844915134,0.13658794204392816,5.632102527239972e-05,739.6475434553279,659.9420006160087,0.3439696212517338,0.3069029323609319,23.35409180791813,22.838288820645403,966.8585901738212,966.539768002464,96.4,91.15053669316278,15995.412459457426,7,0.5289488247175075,1980-07-07
1979,42,620.0212989015303,0.4734285714285714,9.176134203683691,0.01475637079832387,58.0,11.0,11.0,11.0,136.0,227.0,0.3663889162070255,393.0212989015303,393.0212989015303,,196.5106494507652,196.5106494507652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,473.0212989015303,990.5,966.3797786999768,24.120221300023168,0.20247565556412897,0.048604259780306025,990.2489200846555,0.27371912068300086,0.27371912068300086,0.0,0.0,23.59542226399572,23.59542226399572,0.0,0.0,,0.9327701057477976,0.9327701057477976,0.0,0.0,42.41221687714925,42.41221687714925,0.0,0.0,0.8637926044225914,0.8637926044225914,0.0,0.0,0.9760668804601862,0.9760668804601862,0.96,0.96,41.40255293044157,41.40255293044157,0.0,0.0,82.80510586088315,0.1334892939400772,5.852090313133569e-05,647.6489852382476,595.7090611902229,0.3810584978285464,0.3504985033157962,23.741237610926383,23.43007446087024,966.490595940953,966.280690775356,88.71675399683366,77.47274355492007,13911.257784628368,7,0.4600283658937952,1980-07-14
1979,43,569.515521740459,0.5004285714285714,6.387248247375136,0.011230906762218143,58.0,11.0,11.0,11.0,136.0,227.0,0.3987363120664191,342.515521740459,342.515521740459,,171.2577608702295,171.2577608702295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.515521740459,990.5,966.162819847832,24.33718015216797,0.18465059976998802,0.03850310434809174,990.2768462958819,0.20776018949565245,0.20776018949565245,0.0,0.0,23.906266258554243,23.906266258554243,0.0,0.0,,0.9245878874889134,0.9245878874889134,0.0,0.0,37.12232538597721,37.12232538597721,0.0,0.0,0.7560555068427129,0.7560555068427129,0.0,0.0,0.97,0.97,0.96,0.96,36.008655624397896,36.008655624397896,0.0,0.0,72.01731124879579,0.1264236348400502,5.840703716995516e-05,589.2318351168824,550.9983234585969,0.4119794749558021,0.3852473448841598,24.02189450180074,23.782322209154824,966.251543258026,966.0794924555636,76.0541124798253,68.20732812155445,12098.908289797693,7,0.40009617360442107,1980-07-21
1979,44,535.5040035223634,0.5274285714285715,3.997012955387504,0.007478847816274258,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.389064402333757,326.93257495093485,326.93257495093485,,163.46628747546742,163.46628747546742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,403.075432093792,990.5,966.0097680158506,24.490231984149382,0.17778958896938532,0.03538651499018692,990.2868238960403,0.18949128893175665,0.18949128893175665,0.0,0.0,24.08756459125804,24.08756459125804,0.0,0.0,,0.9217562054130016,0.9217562054130016,0.0,0.0,35.59908391377743,35.59908391377743,0.0,0.0,0.7250322589364038,0.7250322589364038,0.0,0.0,0.97,0.97,0.96,0.96,34.53111139636411,34.53111139636411,0.0,0.0,69.0622227927282,0.12906166648654147,5.86701115767939e-05,548.1781559247493,523.0192327708844,0.4221429546767704,0.3455274327483283,24.12503644730705,24.03938780649731,966.0668017016612,965.953586547469,73.86944416623251,65.4506071301362,11602.453429178342,7,0.3836790155151568,1980-07-28
1979,45,497.64593267733653,0.5514285714285715,6.208019308798222,0.012477394479519186,54.0,9.0,8.0,6.0,107.0,184.0,0.3699894588387832,313.64593267733653,313.64593267733653,,156.82296633866827,156.82296633866827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.64593267733653,990.5,965.8394066970479,24.660593302952034,0.17128524681643228,0.03272918653546724,990.295985566648,0.17432938407822585,0.17432938407822585,0.0,0.0,24.28224948552193,24.28224948552193,0.0,0.0,,0.9193673016390997,0.9193673016390997,0.0,0.0,34.333093862357195,34.333093862357195,0.0,0.0,0.6992483475021831,0.6992483475021831,0.0,0.0,0.97,0.97,0.96,0.96,33.303101046486475,33.303101046486475,0.0,0.0,66.60620209297295,0.13379158760757698,5.899048672265333e-05,516.7730027239134,479.5630976092969,0.3836825663135281,0.35605575181005,24.3933645664548,24.164031230668044,965.9254785122577,965.7580339392418,70.61050055006895,62.81207751546506,11189.841951619455,7,0.3700344560720719,1980-08-04
1979,46,469.2571622695072,0.5741428571428572,2.4282900515224974,0.005176181907250614,54.0,9.0,8.0,6.0,107.0,184.0,0.39215521089283,285.2571622695072,285.2571622695072,,142.6285811347536,142.6285811347536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.2571622695072,990.5,965.7116572302127,24.788342769787246,0.16126596892604766,0.0270514324539014,990.3116825986201,0.14404048378186068,0.14404048378186068,0.0,0.0,24.45598488462548,24.45598488462548,0.0,0.0,,0.913635251322322,0.913635251322322,0.0,0.0,31.25377204563635,31.25377204563635,0.0,0.0,0.6365330355526752,0.6365330355526752,0.0,0.0,0.97,0.97,0.96,0.96,30.31615888426726,30.31615888426726,0.0,0.0,60.63231776853452,0.12919937117757824,5.904257057009586e-05,477.3484869166725,462.56506724863937,0.3977818755195704,0.3854626233100842,24.496531947741516,24.40685803665629,965.748068191125,965.6815428026188,62.34639171319065,59.210189200791255,10186.2293851138,7,0.3368462098251918,1980-08-11
1979,47,448.0564243406746,0.5982857142857142,3.218850868883164,0.007170055780975271,54.0,9.0,8.0,6.0,107.0,184.0,0.410770557218362,264.0564243406746,264.0564243406746,,244.3949641409064,19.661460199768197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.05642434067465,990.5,965.616253909533,24.883746090467007,0.1537835707193395,0.022811284868134885,990.3234051444125,0.43617948564394865,0.019157518501836012,0.0,0.0,24.270971749235578,3.5023479246978217,0.0,0.0,,0.9413417015249214,0.13019649172662418,0.0,0.0,54.84282426808111,4.30833154508791,0.0,0.0,1.1169617977205928,0.08774605998142383,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.49336731302099,4.179081598735273,0.0,0.0,49.67244891175626,0.11081015689885332,5.222885913457378e-05,459.2604427967548,440.0331111664572,0.4181503512593529,0.4006441288073857,24.51643547288475,24.146766466088867,965.6666719925854,965.580149000249,58.50714238229382,48.2,8344.971417175053,7,0.27595804950975705,1980-08-18
1979,48,423.9195001550867,0.625,3.757246956616387,0.008845502947002828,54.0,9.0,8.0,6.0,107.0,184.0,0.43416389317441445,239.91950015508675,239.91950015508675,,239.91950015508675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9195001550867,990.5,965.5076377506978,24.992362249302136,0.14526490128208008,0.017983900031017314,990.3367511986869,0.4075313703261137,0.0,0.0,0.0,24.4215820776629,0.0,0.0,0.0,,0.9437760909108972,0.0,0.0,0.0,54.22874355280995,0.0,0.0,0.0,1.1044550621753555,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.113732063320689,5.58535163795783e-05,435.49688511870175,413.7323824701425,0.4447319276810018,0.4225058922059748,24.50724997945928,24.323184809274288,965.559735983034,965.4617957211155,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-08-25
1979,49,394.1799401867443,0.6575714285714286,3.5140637284001253,0.008841341785213444,46.0,7.0,6.0,4.0,75.0,138.0,0.3502123281015406,256.1799401867443,256.1799401867443,,256.1799401867443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.1799401867443,990.5,965.3701206349552,25.12987936504474,0.1467685427571869,0.02123598803734883,990.3319954692054,0.4645988294531323,0.0,0.0,0.0,24.497276004797072,0.0,0.0,0.0,,0.945967872724695,0.0,0.0,0.0,58.21730456792785,0.0,0.0,0.0,1.1856884840718502,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12232053778619024,5.2305072432811134e-05,408.00454625357366,389.1339363713416,0.3546336803385602,0.3382315252787242,24.542979065937867,24.37271340889764,965.436020458141,965.3456696818566,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-09-01
1979,50,377.38230358006024,0.6799999999999999,3.4930598272620728,0.009326244491676813,46.0,7.0,6.0,4.0,75.0,138.0,0.3658471099825385,239.3823035800603,239.3823035800603,,239.3823035800603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.38230358006024,990.5,965.2869115179002,25.213088482099742,0.14084013562132694,0.017876460716012,990.3412834036626,0.40582787777047574,0.0,0.0,0.0,24.648544007991916,0.0,0.0,0.0,,0.9437881185777393,0.0,0.0,0.0,54.60989880745916,0.0,0.0,0.0,1.112217898318924,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12778138189245183,5.599577246530156e-05,389.1339363713416,364.6825175805071,0.3784113395826143,0.3546336803385602,24.761375214864128,24.542979065937867,965.3456696818566,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-09-08
1979,51,351.62658546252777,0.7082857142857143,3.4410302418472156,0.009822468591506971,46.0,7.0,6.0,4.0,75.0,138.0,0.39266317050258037,213.62658546252783,213.62658546252783,,213.62658546252783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,272.6265854625278,990.5,965.1581329273125,25.341867072687382,0.1317501435794453,0.01272531709250553,990.355524539328,0.3233341493206798,0.0,0.0,0.0,24.874057462694733,0.0,0.0,0.0,,0.938568437846375,0.0,0.0,0.0,48.909464808515445,0.0,0.0,0.0,0.9961194462019439,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.287291898289524,0.0,0.0,0.0,47.287291898289524,0.1344932860408163,6.152945966792684e-05,364.6825175805071,340.5953058875766,0.4051729357818892,0.3784113395826143,24.968224971794218,24.761375214864128,965.2234125879024,965.102976529438,48.2,45.49575765344873,7944.265038912639,7,0.2627071772127196,1980-09-15
1979,52,333.47227132235986,0.7341428571428571,2.4241074355343977,0.007343405490807186,46.0,7.0,6.0,4.0,75.0,138.0,0.41393522495399554,195.47227132235983,195.47227132235983,,195.47227132235983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.47227132235983,990.5,965.0673613566117,25.432638643388227,0.12534292284862006,0.00958888924067273,990.3650681879108,0.2705511988937353,0.0,0.0,0.0,25.027155632405176,0.0,0.0,0.0,,0.9337893969473178,0.0,0.0,0.0,44.80037402889753,0.0,0.0,0.0,0.9124312429510698,0.0,0.0,0.0,0.9794178964227991,0.96,0.96,0.96,43.87946219526058,0.0,0.0,0.0,43.87946219526058,0.1315575654528543,6.235386389837777e-05,340.5953058875766,323.62655383883583,0.4264174195938298,0.4051729357818892,25.107669878543323,24.968224971794218,965.102976529438,965.0181327691942,45.49575765344873,41.55915397142597,7371.749648803778,7,0.2437747899736699,1980-09-22
1979,53,314.16899707862433,0.7645,5.905491879487272,0.0187696554580862,46.0,7.0,6.0,4.0,75.0,138.0,0.4392786860376484,176.16899707862433,176.16899707862433,,176.16899707862433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.16899707862433,990.5,964.970844985393,25.529155014606943,0.11853018736969989,0.0076168997078624,990.3738529129224,0.21965802559416495,0.0,0.0,0.0,25.18334990193525,0.0,0.0,0.0,,0.9275315548343588,0.0,0.0,0.0,40.35628548144517,0.0,0.0,0.0,0.8219202745711847,0.0,0.0,0.0,0.9721920274571184,0.96,0.96,0.96,39.23466805330975,0.0,0.0,0.0,39.23466805330975,0.12487721808507805,6.18628952589437e-05,316.52242407738737,311.8155700798613,0.4425693045560741,0.4359880675192227,25.202031022714408,25.16466878115609,964.9826121203868,964.9590778503992,39.81125687082352,38.65807923579597,1883.2640665588676,2,0.217970378073943,1980-09-29
1980,1,310.6210717678754,0.7677142857142857,0.7963322079906286,0.002565373222529914,41.0,6.0,4.0,3.0,56.0,110.0,0.3541362184680063,200.62107176787535,200.62107176787535,,200.62107176787535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.62107176787535,990.5,964.9531053588393,25.546894641160684,0.12433664606216778,0.010165854038493858,990.3654974998992,0.2848012490670747,0.0,0.0,0.0,25.127590891992956,0.0,0.0,0.0,,0.9352897488450701,0.0,0.0,0.0,46.23938839903519,0.0,0.0,0.0,0.9417390712634458,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.31460063105448,0.0,0.0,0.0,45.31460063105448,0.14588230304139058,6.274212405789813e-05,311.8155700798613,309.0284073518941,0.3559543310034335,0.3527726340664359,25.140901036545635,25.11760828357845,964.9590778503992,964.9451420367594,45.58299673255499,44.95673916238715,7612.852906017153,7,0.251747781283636,1980-10-01
1980,2,302.4403500089611,0.7807142857142857,1.805051315236694,0.0059577292341960715,41.0,6.0,4.0,3.0,56.0,110.0,0.36378076345882476,192.4403500089611,192.4403500089611,,192.4403500089611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.4403500089611,990.5,964.9126702009744,25.58732979902566,0.12144941553161012,0.009244035000896073,990.3693065494674,0.262157936962479,0.0,0.0,0.0,25.194478411530657,0.0,0.0,0.0,,0.9329424394396346,0.0,0.0,0.0,44.3602149224263,0.0,0.0,0.0,0.9034666990310855,0.0,0.0,0.0,0.9793258030597577,0.96,0.96,0.96,43.44360842598458,0.0,0.0,0.0,43.44360842598458,0.14362621327176553,6.270797965508978e-05,309.0284073518941,299.18021087320443,0.3676713766560553,0.3559543310034335,25.22084296321835,25.140901036545635,964.9451420367594,964.8967208434927,44.95673916238715,42.68702850702688,7298.526215565409,7,0.24135338014435875,1980-10-08
1980,3,291.9698788090398,0.7969999999999999,1.7133058447101346,0.005885137817796929,41.0,6.0,4.0,3.0,56.0,110.0,0.3768008560537446,181.9698788090398,181.9698788090398,,181.9698788090398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.9698788090398,990.5,964.8678795152363,25.632120484763814,0.11775403479549637,0.008196987880903927,990.3740489773236,0.2343465828710888,0.0,0.0,0.0,25.271822879216277,0.0,0.0,0.0,,0.9296925678994762,0.0,0.0,0.0,41.92921590312751,0.0,0.0,0.0,0.853955517375306,0.0,0.0,0.0,0.9753955517375305,0.96,0.96,0.96,40.898829991485634,0.0,0.0,0.0,40.898829991485634,0.140064524066647,6.242990118298554e-05,294.72326674738565,287.1870699602335,0.3830256007529573,0.3732314764761468,25.305299353153465,25.252522760715337,964.8788930669896,964.848748279841,41.58571715147949,39.706361163299896,6871.003438569588,7,0.22721572217492025,1980-10-15
1980,4,293.6109697871935,0.7962857142857143,5.213365257949184,0.01724979974150816,41.0,6.0,4.0,3.0,56.0,110.0,0.375259330007355,183.61096978719348,183.61096978719348,,183.61096978719348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.61096978719348,990.5,964.8776642428566,25.62233575714343,0.1183331932662813,0.00845427446553913,990.3732125322682,0.23958518591743774,0.0,0.0,0.0,25.255963103494192,0.0,0.0,0.0,,0.9299175592625755,0.0,0.0,0.0,42.29145729665161,0.0,0.0,0.0,0.861333142497996,0.0,0.0,0.0,0.9748554321946168,0.96,0.96,0.96,41.23798292137432,0.0,0.0,0.0,41.23798292137432,0.14028925869058956,6.237050201708078e-05,316.52242407738737,283.6079686159883,0.3878593416708348,0.3475267204863369,25.330101116632356,25.077888051617716,964.9826121203868,964.834431874464,46.63659793061536,38.81905437455026,6927.981130790886,7,0.22909990511874623,1980-10-22
