WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1980,5,333.3747751139686,0.734,4.072584582996536,0.01228014053175393,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.3368419937564238,221.0890608282543,221.0890608282543,,221.0890608282543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,274.3747751139686,990.5,965.0668738755697,25.433126124430196,0.1323671339482162,0.014217812165650798,990.3534150538862,0.34590859600103296,0.0,0.0,0.0,24.940632582315338,0.0,0.0,0.0,,0.940492507570809,0.0,0.0,0.0,50.85883792318072,0.0,0.0,0.0,1.0358215462969598,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14460142634997034,6.057701686824952e-05,338.3210417029997,325.6607962357874,0.3437757040449335,0.3278954185478728,24.999883975705888,24.90344968730262,965.0916052085148,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-10-29
1980,6,353.1428641692829,0.707,7.032196444509298,0.019197795317443898,42.0,7.0,6.0,3.0,56.0,114.0,0.3236105887562338,239.14286416928294,239.14286416928294,,239.14286416928294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,294.1428641692829,990.5,965.1657143208465,25.334285679153595,0.1393439059169114,0.017828572833856544,990.3428275212492,0.40680893417083164,0.0,0.0,0.0,24.77030426623202,0.0,0.0,0.0,,0.943430325690204,0.0,0.0,0.0,54.78983369738573,0.0,0.0,0.0,1.1158825600282225,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1368248278776357,5.6282927526910475e-05,380.8369423592014,338.3210417029997,0.3369580544744144,0.299340708109342,24.90344968730262,24.519686252244966,965.304184711796,965.0916052085148,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-11-05
1980,7,373.1310007625988,0.6845714285714287,5.147004439412634,0.013882431927796686,42.0,7.0,6.0,3.0,56.0,114.0,0.3056039514031522,259.1310007625988,259.1310007625988,,259.1310007625988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.1310007625988,990.5,965.265655003813,25.23434499618702,0.1463983394891441,0.021826200152519685,990.3317754603584,0.47525631148652375,0.0,0.0,0.0,24.59086414505884,0.0,0.0,0.0,,0.9463980476356759,0.0,0.0,0.0,59.1409829267089,0.0,0.0,0.0,1.2045006706050694,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12921149524238543,5.1696987413244066e-05,380.8369423592014,364.6825175805071,0.3126006718291161,0.299340708109342,24.66850453835016,24.519686252244966,965.304184711796,965.2234125879024,48.2,48.2,8097.600000000001,7,0.26777777777777784,1980-11-12
1980,8,393.170037098333,0.6595714285714286,3.683659514783691,0.009361495147984128,42.0,7.0,6.0,3.0,56.0,114.0,0.2900622816183109,279.170037098333,279.170037098333,,158.64480014625232,120.5252369520807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,334.170037098333,990.5,965.3654355601424,25.134564439857545,0.15347073715973375,0.02583400741966657,990.3206952554207,0.19197920289366302,0.12003011116255143,0.0,0.0,24.763280492384506,21.260468170635225,0.0,0.0,,0.9179592438626557,0.7826631546837867,0.0,0.0,35.45176832339078,26.77046747280693,0.0,0.0,0.7220319414132542,0.5452233701182674,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.85306773433701,25.967353448622724,0.0,0.0,58.82042118295973,0.1494724364795911,5.846614892867452e-05,402.90237744418727,380.8369423592014,0.299340708109342,0.2829469528652559,24.843277340603155,24.519686252244966,965.4130606984988,965.304184711796,62.237923544661406,48.2,9881.830758737235,7,0.3267801176831096,1980-11-19
1980,9,420.1514298161386,0.6298571428571428,5.30439053175285,0.012494119069797015,42.0,7.0,5.714285714285714,3.0,57.42857142857143,115.14285714285714,0.2741414184609184,305.00857267328144,305.00857267328144,,152.50428633664072,152.50428633664072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.714285714285714,3.0,57.42857142857143,359.72285838756716,990.5,965.4906814341726,25.00931856582742,0.1624891206156641,0.031001714534656253,990.3065091648497,0.16475517187749372,0.16475517187749372,0.0,0.0,24.65107255879962,24.65107255879962,0.0,0.0,,0.9179884195668591,0.9179884195668591,0.0,0.0,33.844098972656724,33.844098972656724,0.0,0.0,0.6892891847791593,0.6892891847791593,0.0,0.0,0.97,0.97,0.96,0.96,32.82877600347702,32.82877600347702,0.0,0.0,65.65755200695403,0.15625431018728783,5.979689597732936e-05,440.0331111664572,408.00454625357366,0.2794086513172069,0.2681616383076285,24.72350760879624,24.53376078479957,965.580149000249,965.436020458141,69.24299448754908,63.32846401452998,11030.46873716828,7,0.36476417781641135,1980-11-26
1980,10,462.40848877285606,0.5821428571428572,5.500457048133707,0.011891637574973144,42.0,7.0,5.0,3.0,61.0,118.0,0.2552927719576935,344.40848877285606,344.40848877285606,,172.20424438642803,172.20424438642803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.40848877285606,990.5,965.6808381994779,24.819161800522156,0.17614247987098505,0.03888169775457118,990.2849758223745,0.2100038297423788,0.2100038297423788,0.0,0.0,24.39413379315422,24.39413379315422,0.0,0.0,,0.9254022315657242,0.9254022315657242,0.0,0.0,38.123205824076365,38.123205824076365,0.0,0.0,0.7764400371502314,0.7764400371502314,0.0,0.0,0.97,0.97,0.96,0.96,36.979509649354064,36.979509649354064,0.0,0.0,73.95901929870813,0.15992199240767935,5.965158343945448e-05,472.4927083802066,445.541354005931,0.2648463468969688,0.2497393037122754,24.49959353438716,24.33086687128606,965.7262171877107,965.6049360930268,76.07513375221832,70.41169849284893,12425.115242182968,7,0.4108834405483786,1980-12-03
1980,11,502.456733885644,0.5487142857142857,7.218074912953974,0.014402856542404299,42.0,7.0,5.0,3.0,61.0,118.0,0.23505781651306906,384.456733885644,384.456733885644,,192.228366942822,192.228366942822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,438.456733885644,990.5,965.8610553024854,24.638944697514653,0.19027674814125148,0.04689134677712873,990.2628319050816,0.26184621208831904,0.26184621208831904,0.0,0.0,24.139930390507946,24.139930390507946,0.0,0.0,,0.9319584470474831,0.9319584470474831,0.0,0.0,42.40898319406084,42.40898319406084,0.0,0.0,0.8637267452965548,0.8637267452965548,0.0,0.0,0.9762588497428036,0.9762588497428036,0.96,0.96,41.40706169737423,41.40706169737423,0.0,0.0,82.81412339474846,0.1647649870791982,5.983115660011051e-05,523.0192327708844,479.5630976092969,0.2460572979619364,0.2256131182305708,24.286240171737774,24.00769821112756,965.953586547469,965.7580339392418,87.3791829531234,77.66695207725743,13912.772730317742,7,0.46007846330415814,1980-12-10
1980,12,537.4720333037425,0.5261428571428571,3.5941318791235517,0.0066797622390813854,42.0,7.0,5.0,3.0,61.0,118.0,0.21957968913380124,419.4720333037425,419.4720333037425,,209.73601665187124,209.73601665187124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.4720333037425,990.5,966.0186241498668,24.48137585013319,0.2026347337195278,0.053894406660748455,990.2434708596196,0.3113066735324762,0.3113066735324762,0.0,0.0,23.913540036220418,23.913540036220418,0.0,0.0,,0.9369082992208587,0.9369082992208587,0.0,0.0,46.083505721386544,46.083505721386544,0.0,0.0,0.9385642713113349,0.9385642713113349,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.161835606958824,45.161835606958824,0.0,0.0,90.32367121391765,0.16804755247125233,5.98139590300368e-05,548.1781559247493,527.3375978981461,0.2237655734586772,0.2152584861776184,23.9797025478588,23.843475050460107,966.0668017016612,965.9730191905415,92.48767527621035,88.2681703528768,15174.376763938164,7,0.5017981734106536,1980-12-17
1980,13,570.3816908565896,0.5007142857142857,4.9750479167883634,0.008742541321799385,42.0,7.0,5.0,3.0,61.0,118.0,0.20693283679455107,452.38169085658956,452.38169085658956,,226.19084542829478,226.19084542829478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,506.38169085658956,990.5,966.1667176088546,24.3332823911454,0.2151748492975713,0.060476338171317874,990.2243488125312,0.3620900210395069,0.3620900210395069,0.0,0.0,23.69554118263704,23.69554118263704,0.0,0.0,,0.9406599693845449,0.9406599693845449,0.0,0.0,49.44214775279151,49.44214775279151,0.0,0.0,1.0069683860039003,1.0069683860039003,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.89684978010587,47.89684978010587,0.0,0.0,95.79369956021172,0.1679694405927081,5.8835689739261435e-05,583.0034913422678,556.2195342976412,0.2121464506797714,0.2024001601230977,23.79045879748705,23.60961207085593,966.22351571104,966.1029879043392,96.4,94.1033701549994,16093.341526115571,7,0.5321872197789541,1980-12-24
1980,14,617.6294742212984,0.47385714285714287,10.477522847901014,0.016873410565031215,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22012874640780541,481.6294742212985,481.6294742212985,,240.81473711064925,240.81473711064925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,539.9151885070128,990.5,966.3694422466215,24.130557753378607,0.23334970560142956,0.06632589484425964,990.2003243995542,0.4105146787286024,0.4105146787286024,0.0,0.0,23.420367474204333,23.420367474204333,0.0,0.0,,0.9431648826253161,0.9431648826253161,0.0,0.0,52.163724439853404,52.163724439853404,0.0,0.0,1.0623976464328595,1.0623976464328595,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15619582493053663,5.563735022065555e-05,636.9257883620418,589.2318351168824,0.2333353797276121,0.2002607343450698,23.569472222068462,23.30122489726153,966.4477031534482,966.251543258026,96.4,96.4,16195.200000000003,7,0.5355555555555557,1980-12-31
1980,15,670.8502126668913,0.45100000000000007,11.999321065554634,0.017772218208428114,46.0,7.0,6.0,4.0,76.0,139.0,0.20749809304065922,531.8502126668913,531.8502126668913,,225.91990088405373,225.91990088405373,80.01041089878387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.8502126668913,990.5,966.5834008506675,23.916599149332455,0.26229557824028993,0.08279934825641244,990.1549050735033,0.3693147337323252,0.3693147337323252,0.10569281071745969,0.0,23.202189489103414,23.202189489103414,9.936312233968291,0.0,,0.9382028489548612,0.9382028489548612,0.39833914259460684,0.0,48.29241837998779,48.29241837998779,16.90884013960178,0.0,0.9835523091647207,0.9835523091647207,0.34437556292467975,0.0,0.9759506463796049,0.9759506463796049,0.9645220749510335,0.96,43.953812331551326,43.953812331551326,16.410955188694185,0.0,104.31857985179684,0.1552285335857357,5.4389393549122914e-05,702.6560160658968,636.9257883620418,0.2182357859264281,0.1978208352619644,23.30122489726153,23.145815947397768,966.7106240642636,966.4477031534482,115.58529334719636,96.4,17525.52141510187,7,0.5795476658433159,1981-01-07
1980,16,742.6975205685628,0.41971428571428576,28.71525156673439,0.037001277750945846,46.0,7.0,6.0,4.0,76.0,139.0,0.18764129434279986,603.6975205685628,603.6975205685628,,201.2325068561876,201.2325068561876,201.2325068561876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,662.6975205685628,990.5,966.8707900822743,23.62920991772577,0.3031256957923874,0.1097306425022005,990.0871436617055,0.2876732600630774,0.2876732600630774,0.2876732600630774,0.0,22.9286803193681,22.9286803193681,22.9286803193681,0.0,,0.93340632555368,0.93340632555368,0.93340632555368,0.0,42.21755546247442,42.21755546247442,42.21755546247442,0.0,0.8598280134923507,0.8598280134923507,0.8598280134923507,0.0,0.9751767933818779,0.9751767933818779,0.9751767933818779,0.96,41.17757168897805,41.17757168897805,41.17757168897805,0.0,123.53271506693413,0.16625725531180993,5.6851936756684986e-05,819.2739407352476,702.6560160658968,0.1978208352619644,0.1696624206980831,23.163768025299312,22.47841803717526,967.177095762941,966.7106240642636,138.06313318839022,115.58529334719636,20753.496131244934,7,0.6862928614829674,1981-01-14
1980,17,829.8973508024604,0.3852857142857143,12.868799194731698,0.015612398686135013,46.0,7.0,6.0,4.0,76.0,139.0,0.1675726391098165,690.8973508024604,690.8973508024604,,230.2991169341535,230.2991169341535,230.2991169341535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.8973508024604,990.5,967.2195894032096,23.28041059679021,0.3526805005993489,0.1378271385618129,990.0094923608387,0.3754567114081576,0.3754567114081576,0.3754567114081576,0.0,22.414446246220884,22.414446246220884,22.414446246220884,0.0,,0.9399919476392302,0.9399919476392302,0.9399919476392302,0.0,47.58152612846265,47.58152612846265,47.58152612846265,0.0,0.9690738519035162,0.9690738519035162,0.9690738519035162,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.61924566085127,46.61924566085127,46.61924566085127,0.0,139.85773698255383,0.1685224203062793,5.623628858508418e-05,858.5276662376176,794.2548359930772,0.1750068034854389,0.1619050910836093,22.626450696514755,22.240303688825325,967.3341106649503,967.0770193439724,144.60000000000002,133.61466141766667,23496.099813069042,7,0.7769874276808546,1981-01-21
1980,18,906.2362982756268,0.3578571428571428,9.308354721692988,0.010327409457689143,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.16426929801298412,757.379155418484,757.379155418484,,252.45971847282797,252.45971847282797,252.45971847282797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,818.5220125613412,990.5,967.5249451931026,22.975054806897496,0.4042530140267772,0.16868957770924195,989.927057408264,0.45100979024066035,0.45100979024066035,0.45100979024066035,0.0,21.951102424920844,21.951102424920844,21.951102424920844,0.0,,0.9428204517750072,0.9428204517750072,0.9428204517750072,0.0,51.23911839780916,51.23911839780916,51.23911839780916,0.0,1.043566566146826,1.043566566146826,1.043566566146826,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1595702624960589,5.305029907601376e-05,914.0536783798912,891.8619896951615,0.178922253311187,0.1520698436949235,22.022465815974023,21.87562826041469,967.5562147135196,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1981-01-28
1980,19,926.4951076754878,0.35157142857142853,5.797392882695769,0.006188845106026929,49.0,8.0,7.0,5.0,93.0,162.0,0.17489501260715126,764.4951076754878,764.4951076754878,,254.83170255849592,254.83170255849592,254.83170255849592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,828.4951076754878,990.5,967.6059804307018,22.894019569298052,0.41337853154326826,0.1722475538377439,989.914373914619,0.4595401573533929,0.4595401573533929,0.4595401573533929,0.0,21.84885332656362,21.84885332656362,21.84885332656362,0.0,,0.9428799156898325,0.9428799156898325,0.9428799156898325,0.0,51.48051706916299,51.48051706916299,51.48051706916299,0.0,1.0484830360318327,1.0484830360318327,1.0484830360318327,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15610999273453136,5.255885899918148e-05,947.0029281802472,914.0536783798912,0.1772324797019972,0.1710659969249491,21.931226960895145,21.712973079190835,967.6880117127208,967.5562147135196,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1981-02-04
1980,20,1010.0700026031772,0.32885714285714285,31.46795019394071,0.030065174003237157,43.0,7.0,5.0,4.0,78.0,137.0,0.13595460747514698,873.0700026031772,873.0700026031772,,237.61795317535578,237.61795317535578,237.61795317535578,160.21614307710976,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,928.0700026031772,990.5,967.9164912274148,22.583508772585187,0.5044909131525094,0.24845600208254168,989.747053084765,0.40296475831026146,0.40296475831026146,0.40296475831026146,0.2546509141881747,21.427597099039865,21.427597099039865,21.427597099039865,15.24685956040692,,0.93918023251965,0.93918023251965,0.93918023251965,0.6696415816604916,46.92317987965233,46.92317987965233,46.92317987965233,31.431948454842704,0.9556655779969924,0.9556655779969924,0.9556655779969924,0.6401618829906864,0.9789510233244102,0.9789510233244102,0.9789510233244102,0.9732367376101244,44.53032699772252,44.53032699772252,44.53032699772252,30.75889842629395,164.3498794194615,0.16247195234099238,5.222293141051517e-05,1080.0406798008228,947.0029281802472,0.1446669233254199,0.1268470739687925,21.685207296211384,21.082341829537583,968.1515564222312,967.6880117127208,179.4991584102377,144.60000000000002,27610.779742469535,7,0.9130548856636751,1981-02-11
1980,21,1206.893483024391,0.27571428571428575,35.65473032811224,0.02934442040562677,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.12530908629653453,1055.6077687386767,1045.4667848810016,,261.3666962202504,261.3666962202504,261.3666962202504,261.3666962202504,10.14098385767511,3.06733462361778,0.5007893263049437,0.4381906605168257,0.3129933289405898,5.8216759182949716,49.495906052189206,8.072217897733514,6.581047803373969,4.884421900369161,92.39310448972354,1109.6159566342983,990.5,968.5502366609337,21.949763339066198,0.7125684793508503,0.40990764397092555,989.3775238766783,0.48386010065901414,0.48386010065901414,0.48386010065901414,0.48386010065901414,20.343427115085397,20.343427115085397,20.343427115085397,20.343427115085397,,0.9405053925825735,0.9405053925825735,0.9405053925825735,0.9405053925825735,49.01256547647779,49.01256547647779,49.01256547647779,49.01256547647779,0.9982192561400771,0.9982192561400771,0.9982192561400771,0.9982192561400771,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.711120586190816,47.711120586190816,47.711120586190816,47.711120586190816,190.84448234476326,0.15845124654220727,5.075476563447867e-05,1297.4934435018629,1125.7884692412713,0.1369690879258509,0.1158318829990221,20.815243047386566,19.83730581197255,968.834979393863,968.295335189044,192.8,186.08196759167149,32061.87303392023,7,1.0602471241375737,1981-02-18
1980,22,1349.1931786276366,0.2522857142857143,14.589869223496507,0.010675855785637529,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12663362135397124,1178.1931786276366,1100.0,,275.0,275.0,275.0,275.0,78.19317862763663,22.075313669037374,3.8522037266942846,3.6497580039735418,3.244866558532056,45.37103666939937,71.07531366903739,12.280775155265713,11.506900861116398,9.959152272817771,144.3710366693994,1194.8629896854195,990.5,968.9989308854304,21.501069114569614,0.8374944048557619,0.48,989.1825055951442,0.5349,0.5349,0.5349,0.5349,19.648674709713834,19.648674709713834,19.648674709713834,19.648674709713834,,0.9390938650943071,0.9390938650943071,0.9390938650943071,0.9390938650943071,49.76395043645609,49.76395043645609,49.76395043645609,49.76395043645609,1.013522412147782,1.013522412147782,1.013522412147782,1.013522412147782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14299762292191784,4.8686868686868696e-05,1399.6225280663384,1311.0784203230735,0.1322657500780427,0.1220147523788655,19.786745198837927,19.465546774585725,969.1603189368298,968.8776750353012,192.8,192.8,32390.400000000005,7,1.0711111111111113,1981-02-25
1980,23,1464.4622237394663,0.23514285714285713,24.4164765467166,0.016403174255394812,49.0,9.0,9.0,9.0,107.0,183.0,0.12505157005724937,1281.4622237394663,1100.0,,275.0,275.0,275.0,275.0,181.46222373946603,44.87250301885437,8.13693204136392,8.924371659318002,8.924371659318002,110.60404536061174,93.87250301885436,17.13693204136392,17.924371659318002,17.924371659318002,217.60404536061174,1228.9338067195363,990.5,969.3698010305428,21.1301989694571,0.8917948030070392,0.48,989.128205196993,0.5349,0.5349,0.5349,0.5349,19.223504166450027,19.223504166450027,19.223504166450027,19.223504166450027,,0.9377669738870523,0.9377669738870523,0.9377669738870523,0.9377669738870523,48.618378017381,48.618378017381,48.618378017381,48.618378017381,0.9901909983173319,0.9901909983173319,0.9901909983173319,0.9901909983173319,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.64601045703337,47.64601045703337,47.64601045703337,47.64601045703337,190.5840418281335,0.13026176570894193,4.8127283289932706e-05,1551.1556592265113,1431.7953534582748,0.1278115615880387,0.1179765543912295,19.34434199478232,18.916207136558675,969.649887514424,969.2642619111728,191.8585190924726,187.34461282007555,32018.119027126428,7,1.0588002323785195,1981-03-04
1980,24,1897.1502913575812,0.18685714285714286,90.95255051552239,0.04779176735898937,49.0,9.0,9.0,9.0,107.0,183.0,0.09766145756370784,1714.1502913575812,1100.0,,275.0,275.0,275.0,275.0,614.1502913575814,51.0,9.0,16.0,30.204112689717117,507.9461786678643,100.0,18.0,25.0,39.20411268971712,614.9461786678642,1243.0,990.5,970.7272937777436,19.772706222256243,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.831516809737966,17.831516809737966,17.831516809737966,17.831516809737966,,0.9326473277484146,0.9326473277484146,0.9326473277484146,0.9326473277484146,44.85616474167578,44.85616474167578,44.85616474167578,44.85616474167578,0.9135675100137632,0.9135675100137632,0.9135675100137632,0.9135675100137632,0.979028832137568,0.979028832137568,0.979028832137568,0.979028832137568,43.91737254427032,43.91737254427032,43.91737254427032,43.91737254427032,175.6694901770813,0.09416017542258932,4.436098236794981e-05,2187.823512835168,1609.5195834351923,0.113698523387596,0.0836447724994293,18.720362702537265,17.005443487534755,971.553367099947,969.8384478849443,185.28289133235853,166.43102374009254,29512.474349749657,7,0.975941612094896,1981-03-11
1980,25,2483.1890398885507,0.12671428571428572,73.85627999235898,0.02981052407439014,49.0,9.0,9.0,9.0,107.0,183.0,0.07398787109066941,2300.1890398885507,1100.0,,275.0,275.0,275.0,275.0,1200.1890398885505,51.0,9.000000000000002,16.000000000000004,59.02569048632216,1065.1633494022285,100.0,18.0,25.0,68.02569048632216,1172.1633494022285,1243.0,990.5,972.2663183721448,18.233681627855212,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.29249221533693,16.29249221533693,16.29249221533693,16.29249221533693,,0.9249341327720214,0.9249341327720214,0.9249341327720214,0.9249341327720214,40.64385630118399,40.64385630118399,40.64385630118399,40.64385630118399,0.827777114077067,0.827777114077067,0.827777114077067,0.827777114077067,0.9728157370142085,0.9728157370142085,0.9728157370142085,0.9728157370142085,39.541140894892024,39.541140894892024,39.541140894892024,39.541140894892024,158.16456357956812,0.0640581881937878,3.994054635847679e-05,2704.817472781681,2261.108087620956,0.0809337691558765,0.0676570607227702,16.828549686327726,15.757527032491446,972.8012835549904,971.730260901154,164.37765935838596,151.89930724295832,26571.646681367445,7,0.8786920198864896,1981-03-18
1980,26,2900.039943840183,0.094,42.77807724624381,0.014864291778950742,49.0,9.0,9.0,9.0,107.0,183.0,0.06314764380429559,2717.039943840183,1100.0,,275.0,275.0,275.0,275.0,1617.0399438401826,51.0,9.0,16.0,71.0,1470.039943840183,100.0,18.0,25.0,80.0,1577.039943840183,1243.0,990.5,973.2725102092694,17.2274897907306,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.286300378212326,15.286300378212326,15.286300378212326,15.286300378212326,,0.9162040990279613,0.9162040990279613,0.9162040990279613,0.9162040990279613,37.77264772431955,37.77264772431955,37.77264772431955,37.77264772431955,0.7693003609841049,0.7693003609841049,0.7693003609841049,0.7693003609841049,0.97,0.97,0.97,0.97,36.63946829258997,36.63946829258997,36.63946829258997,36.63946829258997,146.55787317035987,0.05059207093145129,3.7009563931909055e-05,3004.2640135053875,2769.1490746977324,0.0660852829022848,0.0609134214494267,15.602243855452675,15.034725037641117,973.5240855498406,972.956566732029,150.1324092080378,143.72057994911705,24621.722692620457,7,0.8142104065019993,1981-03-25
1980,27,3058.5025035952676,0.0825714285714285,9.080253018907765,0.002979851825421829,54.0,13.0,14.0,19.0,117.0,217.0,0.07095186653797904,2841.5025035952676,1100.0,,275.0,275.0,275.0,275.0,1741.5025035952676,46.0,5.0,11.0,61.0,1618.5025035952676,100.0,18.0,25.0,80.0,1735.5025035952676,1243.0,990.5,973.6550060431609,16.844993956839044,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.903804544320769,14.903804544320769,14.903804544320769,14.903804544320769,,0.9120833826237333,0.9120833826237333,0.9120833826237333,0.9120833826237333,36.66094501963681,36.66094501963681,36.66094501963681,36.66094501963681,0.7466587580374094,0.7466587580374094,0.7466587580374094,0.7466587580374094,0.97,0.97,0.97,0.97,35.561116669047706,35.561116669047706,35.561116669047706,35.561116669047706,142.24446667619083,0.04651007595438434,3.592031986772496e-05,3067.825784637742,3020.841272673107,0.0718342939640715,0.0707341339546189,14.99471096378806,14.881300072838933,973.6775105146428,973.5640996236936,143.2708033464851,141.9904539154809,23897.07040160006,7,0.790247037089949,1981-04-01
1980,28,3052.158537209726,0.08285714285714285,5.222415809338601,0.0017074199456719285,54.0,13.0,14.0,19.0,117.0,217.0,0.07109753516096316,2835.158537209726,1100.0,,275.0,275.0,275.0,275.0,1735.1585372097263,46.0,5.0,11.0,61.0,1612.1585372097263,100.0,18.0,25.0,80.0,1729.1585372097263,1243.0,990.5,973.6396930208512,16.860306979148977,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.9191175666307,14.9191175666307,14.9191175666307,14.9191175666307,,0.9122539696922659,0.9122539696922659,0.9122539696922659,0.9122539696922659,36.70543507997633,36.70543507997633,36.70543507997633,36.70543507997633,0.7475648692459538,0.7475648692459538,0.7475648692459538,0.7475648692459538,0.97,0.97,0.97,0.97,35.60427202757704,35.60427202757704,35.60427202757704,35.60427202757704,142.41708811030816,0.046661427508486,3.596391113896671e-05,3067.825784637742,3049.547329305057,0.0711581020286872,0.0707341339546189,14.92542048226266,14.881300072838933,973.6775105146428,973.6333901052192,142.48819380944605,141.9904539154809,23926.070802531773,7,0.7912060450572677,1981-04-08
1980,29,3115.8574689580573,0.07799999999999999,16.858889328750138,0.005362774286114972,54.0,13.0,14.0,19.0,117.0,217.0,0.0696529743584595,2898.8574689580573,1100.0,,275.0,275.0,275.0,275.0,1798.857468958057,45.99999999999999,5.0,11.0,61.0,1675.857468958057,100.0,18.0,25.0,80.0,1792.857468958057,1243.0,990.5,973.7923611148943,16.707638885105748,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.766449472587471,14.766449472587471,14.766449472587471,14.766449472587471,,0.9105532471246244,0.9105532471246244,0.9105532471246244,0.9105532471246244,36.26230518850932,36.26230518850932,36.26230518850932,36.26230518850932,0.7385398205399046,0.7385398205399046,0.7385398205399046,0.7385398205399046,0.97,0.97,0.97,0.97,35.17443603285404,35.17443603285404,35.17443603285404,35.17443603285404,140.69774413141616,0.04516487359941483,3.552973336651923e-05,3185.838009938993,3067.825784637742,0.0707341339546189,0.0681139465732457,14.881300072838933,14.604058614039552,973.9547519734422,973.6775105146428,141.9904539154809,138.8731685268787,23637.221014077917,7,0.7816541340634232,1981-04-15
1980,30,3360.637883794339,0.06542857142857143,36.45245800956497,0.01091828440056443,54.0,13.0,14.0,19.0,117.0,217.0,0.06460938022916639,3143.637883794339,1100.0,,275.0,275.0,275.0,275.0,2043.6378837943391,46.0,5.00000000000001,11.0,61.0,1920.6378837943391,100.0,18.0,25.0,80.0,2037.6378837943391,1243.0,990.5,974.3251612299451,16.17483877005491,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.233649357536633,14.233649357536633,14.233649357536633,14.233649357536633,,0.9046178538429581,0.9046178538429581,0.9046178538429581,0.9046178538429581,34.72673890819089,34.72673890819089,34.72673890819089,34.72673890819089,0.707265558211627,0.707265558211627,0.707265558211627,0.707265558211627,0.97,0.97,0.97,0.97,33.684936740945155,33.684936740945155,33.684936740945155,33.684936740945155,134.73974696378065,0.04013128342158462,3.402518862721733e-05,3441.005216005948,3227.9047484993603,0.0672262711905865,0.0630629674696851,14.514917191852184,14.063347153564443,974.4954634339172,974.0438933956297,137.87467520318364,132.84499949390965,22636.277489915145,7,0.7485541497987812,1981-04-22
1980,31,3434.159149779138,0.06142857142857143,11.664565908883171,0.0034313251320282428,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08484109304428222,3142.8734354934236,1100.0,,275.0,275.0,275.0,275.0,2042.8734354934236,38.142857142857146,4.28571428571429,8.857142857142858,58.142857142857146,1933.444864064852,100.0,18.0,25.0,80.0,2111.159149779138,1243.0,990.5,974.4809562935794,16.01904370642046,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.077854293902183,14.077854293902183,14.077854293902183,14.077854293902183,,0.9028822968340704,0.9028822968340704,0.9028822968340704,0.9028822968340704,34.279920215345875,34.279920215345875,34.279920215345875,34.279920215345875,0.6981653811679405,0.6981653811679405,0.6981653811679405,0.6981653811679405,0.97,0.97,0.97,0.97,33.2515226088855,33.2515226088855,33.2515226088855,33.2515226088855,133.006090435542,0.03873284004349129,3.358739657463182e-05,3452.248381930785,3381.83958649344,0.0949187540656942,0.0630629674696851,14.188721939912275,14.0395223495808,974.5192882379008,974.3700886475694,134.23668112939583,132.58095444985,22345.023193171055,7,0.7389227246419,1981-04-29
1980,32,3059.2791468631526,0.08285714285714285,66.73439127135245,0.021519594662822283,65.0,14.0,17.0,23.0,202.0,321.0,0.10509183680580296,2738.2791468631526,1100.0,,275.0,275.0,275.0,275.0,1638.2791468631528,35.0,4.0,8.0,57.0,1534.2791468631528,100.0,18.0,25.0,80.0,1736.2791468631528,1243.0,990.5,973.6507962020634,16.849203797936575,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.908014385418298,14.908014385418298,14.908014385418298,14.908014385418298,,0.9120934262828685,0.9120934262828685,0.9120934262828685,0.9120934262828685,36.67408663528703,36.67408663528703,36.67408663528703,36.67408663528703,0.7469264080506524,0.7469264080506524,0.7469264080506524,0.7469264080506524,0.97,0.97,0.97,0.97,35.57386403622842,35.57386403622842,35.57386403622842,35.57386403622842,142.2954561449137,0.04662725086022289,3.593319599619033e-05,3278.6645629042023,2914.698847593973,0.1101314464322718,0.0979057155257328,15.250916817427305,14.407354727994282,974.1514558594874,973.3078937700544,146.15465076544544,136.67230999766772,23905.6366323455,7,0.7905303119161872,1981-05-06
1980,33,2736.6138620820216,0.10585714285714286,42.54287446496067,0.015541322755272242,65.0,14.0,17.0,23.0,202.0,321.0,0.11740408203640904,2415.6138620820216,1100.0,,275.0,275.0,275.0,275.0,1315.613862082022,35.000000000000014,4.000000000000002,8.000000000000002,57.0,1211.6138620820218,100.0,18.0,25.0,80.0,1413.6138620820218,1243.0,990.5,972.8780334601979,17.621966539802006,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.680777127283731,15.680777127283731,15.680777127283731,15.680777127283731,,0.9204052764055718,0.9204052764055718,0.9204052764055718,0.9204052764055718,38.9251930667132,38.9251930667132,38.9251930667132,38.9251930667132,0.7927737895460937,0.7927737895460937,0.7927737895460937,0.7927737895460937,0.9701673118216151,0.9701673118216151,0.9701673118216151,0.9701673118216151,37.76408121474953,37.76408121474953,37.76408121474953,37.76408121474953,151.05632485899812,0.055273238167277326,3.8145536580555075e-05,2873.0524012848505,2616.898726339248,0.1226642807263097,0.1117278612309495,15.969744696317996,15.351442722311385,973.2073678651705,972.5890658911636,154.48276387888953,147.2900050066749,25377.462576311682,7,0.8392018047722117,1981-05-13
1980,34,2369.706670669801,0.13699999999999998,57.075152643992496,0.023961843654048902,65.0,14.0,17.0,23.0,202.0,321.0,0.1357630803803128,2048.706670669801,1100.0,,275.0,275.0,275.0,275.0,948.7066706698008,35.0,4.0,8.000000000000002,57.0,844.7066706698008,100.0,18.0,25.0,80.0,1046.7066706698008,1243.0,990.5,971.9923954119615,18.50760458803841,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.56641517552013,16.56641517552013,16.56641517552013,16.56641517552013,,0.9266257475740902,0.9266257475740902,0.9266257475740902,0.9266257475740902,41.401371136882965,41.401371136882965,41.401371136882965,41.401371136882965,0.8432051148041336,0.8432051148041336,0.8432051148041336,0.8432051148041336,0.9743205114804133,0.9743205114804133,0.9743205114804133,0.9743205114804133,40.33932059103035,40.33932059103035,40.33932059103035,40.33932059103035,161.3572823641214,0.06830635303717235,4.0746788475788234e-05,2554.4498794101723,2217.372657831301,0.1447659232498852,0.1256630645163096,16.93411796513032,16.12048329235369,972.438327295128,971.6246926223514,165.60209904962133,156.2327022383025,27108.023437172396,7,0.8964293464673412,1981-05-20
1980,35,2042.6729783357944,0.17185714285714285,45.03436927439618,0.022176175702762726,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1479581696244674,1739.9586926215086,1100.0,,275.0,275.0,275.0,275.0,639.9586926215086,35.857142857142854,4.571428571428571,8.857142857142858,44.30396822414033,546.3690101116538,100.0,18.0,25.0,65.30396822414033,734.3690101116538,1243.0,990.5,971.1876897015316,19.31231029846851,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.371120885950234,17.371120885950234,17.371120885950234,17.371120885950234,,0.9306907057493544,0.9306907057493544,0.9306907057493544,0.9306907057493544,43.602522215376375,43.602522215376375,43.602522215376375,43.602522215376375,0.88803507566958,0.88803507566958,0.88803507566958,0.88803507566958,0.9786507636078782,0.9786507636078782,0.9786507636078782,0.9786507636078782,42.672254345621525,42.672254345621525,42.672254345621525,42.672254345621525,170.6890173824861,0.08375619076456738,4.3103287217799515e-05,2161.5709846171685,1902.1320729105275,0.1589238434534673,0.1306787775830805,17.7749992750015,17.068811659095438,971.4899989283864,970.7838113124802,175.28272547043954,167.17025671726626,28675.754920257663,7,0.9482723187915894,1981-05-27
1980,36,1717.5334857723772,0.20514285714285713,44.711387692586094,0.02602743057393723,62.0,12.0,14.0,16.0,153.0,257.0,0.1500217012617347,1460.5334857723772,1100.0,,275.0,275.0,275.0,275.0,360.53348577237705,37.99999999999999,6.000000000000001,11.0,22.445664483883398,283.08782128849367,100.0,18.0,25.0,38.44566448388339,436.08782128849367,1243.0,990.5,970.1874158771108,20.312584122889216,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.37139471037094,18.37139471037094,18.37139471037094,18.37139471037094,,0.9350644005053936,0.9350644005053936,0.9350644005053936,0.9350644005053936,46.329938743075374,46.329938743075374,46.329938743075374,46.329938743075374,0.9435832737897225,0.9435832737897225,0.9435832737897225,0.9435832737897225,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.403339968213864,45.403339968213864,45.403339968213864,45.403339968213864,181.61335987285545,0.10610362603224144,4.586195956385239e-05,1860.314920798596,1589.152359062425,0.1617214350369941,0.1381486527505112,18.786164504356968,17.910100843363118,970.6487097441186,969.7726460831248,185.97532449037445,176.7463462565267,30511.044458639717,7,1.0089631104047525,1981-06-03
1980,37,1433.4225149206666,0.23985714285714285,37.34915065754821,0.026075426495626903,62.0,12.0,14.0,16.0,153.0,257.0,0.17970318297318771,1176.4225149206666,1095.8154720656553,,273.9538680164138,273.9538680164138,273.9538680164138,273.9538680164138,80.60704285501122,18.18332725237975,3.276289456562186,4.39104513607065,5.018337298366457,49.73804371163218,80.18332725237975,15.276289456562186,18.39104513607065,21.018337298366458,202.73804371163217,1209.6661339106681,990.5,969.2697988528588,21.2302011471412,0.8629197716757979,0.474560113685352,989.1625201146388,0.5308884782449015,0.5308884782449015,0.5308884782449015,0.5308884782449015,19.361832783535124,19.361832783535124,19.361832783535124,19.361832783535124,,0.938211830784029,0.938211830784029,0.938211830784029,0.938211830784029,48.80069428677515,48.80069428677515,48.80069428677515,48.80069428677515,0.9939041606267851,0.9939041606267851,0.9939041606267851,0.9939041606267851,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.75948000266799,47.75948000266799,47.75948000266799,47.75948000266799,191.03792001067197,0.13363273959218622,4.84312254235887e-05,1551.1556592265113,1327.7083044595877,0.1935666133417805,0.1656829206477922,19.83680822995941,18.910019890865662,969.649887514424,968.9299403854444,192.8,187.27943848561384,32094.37056179289,7,1.0613217778370665,1981-06-10
1980,38,1167.912855810416,0.2834285714285714,34.469115309749476,0.029127691620760888,62.0,12.0,14.0,16.0,153.0,257.0,0.22058794475797902,910.9128558104159,910.9128558104159,,227.72821395260397,227.72821395260397,227.72821395260397,227.72821395260397,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,998.9128558104159,990.5,968.4277261182613,22.07227388173869,0.5757248191641852,0.279640802165963,989.6446343786699,0.3683587813960453,0.3683587813960453,0.3683587813960453,0.3683587813960453,20.848549479012515,20.848549479012515,20.848549479012515,20.848549479012515,,0.9371976169265464,0.9371976169265464,0.9371976169265464,0.9371976169265464,43.5965983616581,43.5965983616581,43.5965983616581,43.5965983616581,0.8879144269176803,0.8879144269176803,0.8879144269176803,0.8879144269176803,0.9774863996543451,0.9774863996543451,0.9774863996543451,0.9774863996543451,42.62051553321643,42.62051553321643,42.62051553321643,42.62051553321643,170.4820621328657,0.1459565538079483,5.2026419598645935e-05,1269.7472452468237,1086.4244972913411,0.2365557851841052,0.2024024867642396,21.315863416857592,20.23263471893055,968.74777705649,968.17161984863,185.10860739188973,157.46134730391705,28640.98643832144,7,0.9471225674048096,1981-06-17
1980,39,984.9657316249787,0.33585714285714285,27.79464394231138,0.028650602779326458,62.0,12.0,14.0,16.0,153.0,257.0,0.26197363581579697,727.9657316249787,727.9657316249787,,242.65524387499295,242.65524387499295,242.65524387499295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,815.9657316249788,990.5,967.8216177702881,22.678382229711847,0.40617218184877263,0.15759609214900935,989.9362317260021,0.41956572375217965,0.41956572375217965,0.41956572375217965,0.0,21.695048231961884,21.695048231961884,21.695048231961884,0.0,,0.9404031556192631,0.9404031556192631,0.9404031556192631,0.0,48.48745051084069,48.48745051084069,48.48745051084069,0.0,0.9875244503226209,0.9875244503226209,0.9875244503226209,0.0,0.9797198320438099,0.9797198320438099,0.9797198320438099,0.96,46.31169797565577,46.31169797565577,46.31169797565577,0.0,138.9350939269673,0.14122809409873752,5.320435596800021e-05,1073.2959927204863,891.8619896951615,0.2881611762463861,0.2394493240849445,22.25791488349835,21.16016615645847,968.1303588342644,967.4674479587808,144.60000000000002,126.83323684546195,23341.09577973051,7,0.7718616329275962,1981-06-24
1980,40,798.5286048482283,0.3972857142857143,21.7449208914048,0.027108756833779186,58.0,11.0,11.0,11.0,136.0,227.0,0.2849840327008961,571.5286048482282,571.5286048482282,,215.41848149166222,215.41848149166222,140.6916418649038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.5286048482283,990.5,967.0941144193929,23.405885580607123,0.2967785109762933,0.09798031961075004,990.1052411694129,0.33486813533396825,0.33486813533396825,0.1965662319172957,0.0,22.676258614686088,22.676258614686088,16.171371027557807,0.0,,0.9355586030198568,0.9355586030198568,0.6656514164119234,0.0,44.86431823661862,44.86431823661862,29.103427575955774,0.0,0.9137335689739027,0.9137335689739027,0.5927378325041909,0.0,0.9752690649785888,0.9752690649785888,0.9695547792643031,0.96,42.10434332856138,42.10434332856138,28.332914757132805,0.0,112.54160141425555,0.14060200510478135,5.459172439697762e-05,863.4849952911484,739.6475434553279,0.3069029323609319,0.2628881813093469,22.86586393125141,22.37293693696081,967.3539399811646,966.8585901738212,127.93799991776793,96.4,18906.989037594933,7,0.6252311189680864,1981-07-01
1980,41,685.7061372079039,0.4441428571428571,13.142651173868606,0.019175068209136274,58.0,11.0,11.0,11.0,136.0,227.0,0.331576259780335,458.7061372079039,458.7061372079039,,229.35306860395195,229.35306860395195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,538.7061372079039,990.5,966.6428245488315,23.85717545116841,0.23283278712697839,0.06178400087677876,990.2053832119963,0.37346628935155035,0.37346628935155035,0.0,0.0,23.18909237381309,23.18909237381309,0.0,0.0,,0.9404567301179935,0.9404567301179935,0.0,0.0,49.03778289404152,49.03778289404152,0.0,0.0,0.9987328491658151,0.9987328491658151,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.93491380087188,46.93491380087188,0.0,0.0,93.86982760174376,0.13695978584429377,5.695148249680044e-05,728.4970702319307,647.6489852382476,0.3504985033157962,0.3116004295360176,23.43007446087024,22.91366782646557,966.8139882809276,966.490595940953,96.4,88.71675399683366,15770.131037092955,7,0.5214990422319099,1981-07-08
1980,42,601.4859196687964,0.48214285714285715,10.82241331398276,0.017949308166325943,58.0,11.0,11.0,11.0,136.0,227.0,0.3778620201716367,374.4859196687964,374.4859196687964,,187.24295983439816,187.24295983439816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.4859196687964,990.5,966.3015918366115,24.19840816338863,0.19593394513889656,0.04489718393375923,990.2591688709274,0.24885817282776848,0.24885817282776848,0.0,0.0,23.708718861488194,23.708718861488194,0.0,0.0,,0.929877781636712,0.929877781636712,0.0,0.0,40.47857858755906,40.47857858755906,0.0,0.0,0.8244109691967223,0.8244109691967223,0.0,0.0,0.9733855944068924,0.9733855944068924,0.96,0.96,39.40847297928982,39.40847297928982,0.0,0.0,78.81694595857964,0.1309324317651518,5.845799150880058e-05,630.1125986840717,571.8920920403683,0.3969280274362959,0.360253072981031,23.89154944995481,23.535438881050244,966.4204503947362,966.1735144141816,85.0658409425406,72.50869407051424,13241.24692104138,7,0.4378719219921091,1981-07-15
1980,43,555.8592006602832,0.5114285714285715,4.269048784298028,0.0077021269215816,58.0,11.0,11.0,11.0,136.0,227.0,0.4084733187460317,328.8592006602833,328.8592006602833,,164.42960033014165,164.42960033014165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,408.8592006602833,990.5,966.1013664029713,24.398633597028752,0.17983086034848547,0.0357718401320566,990.2843972995195,0.19144580012984244,0.19144580012984244,0.0,0.0,23.991585096418344,23.991585096418344,0.0,0.0,,0.9221222570165041,0.9221222570165041,0.0,0.0,35.67461168191336,35.67461168191336,0.0,0.0,0.7265705026866265,0.7265705026866265,0.0,0.0,0.97,0.97,0.96,0.96,34.60437333145596,34.60437333145596,0.0,0.0,69.20874666291192,0.12448826331776039,5.8459312907508264e-05,566.8540212047202,542.0087505502821,0.4188124264959468,0.4004558343214409,24.07745655253372,23.92314854145126,966.1508430954212,966.0390393774762,71.4760524476241,66.33977452849486,11627.069439369203,7,0.3844930370161773,1981-07-22
1980,44,526.0026616556278,0.534,4.270132936652707,0.008143126429028615,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3843955008064573,323.5740902270564,323.5740902270564,,161.7870451135282,161.7870451135282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,398.4312330841993,990.5,965.9670119774503,24.532988022549716,0.1761505070441419,0.034714818045411225,990.2891346749103,0.1856249650134995,0.1856249650134995,0.0,0.0,24.13649773244665,24.13649773244665,0.0,0.0,,0.9211698156465724,0.9211698156465724,0.0,0.0,35.28256794714715,35.28256794714715,0.0,0.0,0.718585905237213,0.718585905237213,0.0,0.0,0.97,0.97,0.96,0.96,34.22409090873274,34.22409090873274,0.0,0.0,68.44818181746548,0.13023002968291414,5.875190397417977e-05,537.7325322740754,512.1178199937132,0.4262756914884268,0.3489225891220051,24.193017928169706,24.097977063732,966.0197963952334,965.9045301899716,72.79844549136,64.36572203202715,11499.2945453342,7,0.3802676767636971,1981-07-29
1980,45,482.40081370038035,0.5640000000000001,6.422953095488106,0.01338428573172597,54.0,9.0,8.0,6.0,107.0,184.0,0.3818797979355004,298.40081370038035,298.40081370038035,,149.20040685019018,149.20040685019018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.40081370038035,990.5,965.7708036616516,24.729196338348338,0.16590477132179893,0.02968016274007604,990.3044150659381,0.15805331495729485,0.15805331495729485,0.0,0.0,24.37555808932921,24.37555808932921,0.0,0.0,,0.9163206823904585,0.9163206823904585,0.0,0.0,32.68056027110485,32.68056027110485,0.0,0.0,0.6655918588819725,0.6655918588819725,0.0,0.0,0.97,0.97,0.96,0.96,31.700143462971706,31.700143462971706,0.0,0.0,63.40028692594341,0.13133282412802386,5.9020543176818825e-05,512.1178199937132,467.1571483252964,0.3938717424310393,0.3592923206660897,24.468747874214277,24.193017928169706,965.9045301899716,965.7022071674638,69.6414031546574,60.186864128947846,10651.248203558494,7,0.35222381625524124,1981-08-05
1980,46,451.6442097873839,0.5935714285714285,3.874862451262743,0.008602024203933915,54.0,9.0,8.0,6.0,107.0,184.0,0.40753195129171693,267.64420978738394,267.64420978738394,,228.08524478414148,39.55896500324244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,338.6442097873839,990.5,965.6323989440433,24.867601055956793,0.15504981152108074,0.023528841957476756,990.3214213465214,0.39096824989655116,0.038772963534861746,0.0,0.0,24.29805415258169,7.001852488660895,0.0,0.0,,0.9365290632295633,0.2605001824678891,0.0,0.0,51.03870189637457,8.668433842642495,0.0,0.0,1.0394847636736164,0.17654651410677177,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.83695225593465,8.408380827363219,0.0,0.0,51.245333083297865,0.11336213521443254,5.312546152310189e-05,462.56506724863937,440.0331111664572,0.4181503512593529,0.3977818755195704,24.51643547288475,24.146766466088867,965.6815428026188,965.580149000249,59.210189200791255,48.2,8609.215957994043,7,0.28469629490721043,1981-08-12
1980,47,418.6851352069494,0.6305714285714286,4.575509273269079,0.010889606520669072,54.0,9.0,8.0,6.0,107.0,184.0,0.43975188674693916,234.6851352069494,234.6851352069494,,234.6851352069494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.6851352069494,990.5,965.4840831084313,25.015916891568786,0.14341753148614794,0.016937027041389843,990.3396454414725,0.390416604463113,0.0,0.0,0.0,24.46514572857809,0.0,0.0,0.0,,0.9428313007933953,0.0,0.0,0.0,53.084531581289085,0.0,0.0,0.0,1.0811513560344008,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11519587468044819,5.716588498923325e-05,435.49688511870175,408.00454625357366,0.4509753670382989,0.4225058922059748,24.554556337112256,24.323184809274288,965.559735983034,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-08-19
1980,48,402.8755148274055,0.6494285714285715,2.312519161355835,0.005844899151184186,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.440055584799331,225.44694339883407,225.44694339883407,,225.44694339883407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,294.73265768454837,990.5,965.4120905609217,25.087909439078334,0.13955206234786982,0.015089388679766785,990.3453585489724,0.36063797543814324,0.0,0.0,0.0,24.57263001261249,0.0,0.0,0.0,,0.9409955529415053,0.0,0.0,0.0,51.12631197290481,0.0,0.0,0.0,1.041269082951218,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.02547707588137,0.0,0.0,0.0,48.02547707588137,0.11923054360999195,5.932743200392732e-05,408.00454625357366,391.8169121240828,0.4621411538900692,0.3522053176619833,24.63582772344101,24.518529292956394,965.436020458141,965.3590845606204,48.2,47.58916976558478,8068.28014874807,7,0.26680820597711874,1981-08-26
