WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1980,49,382.304223411314,0.6734285714285715,2.1000216119116266,0.005492152145887272,46.0,7.0,6.0,4.0,75.0,138.0,0.3610041482183058,244.30422341131404,244.30422341131404,,244.30422341131404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,303.304223411314,990.5,965.3115211170565,25.188478882943464,0.14257723384133036,0.01886084468226274,990.3385619214763,0.4223091852965096,0.0,0.0,0.0,24.604731619123367,0.0,0.0,0.0,,0.9446425963177709,0.0,0.0,0.0,55.68648719878611,0.0,0.0,0.0,1.1341443421341366,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12608985466755318,5.481716369845832e-05,389.1339363713416,377.11676084070143,0.3659344116457683,0.3546336803385602,24.651414109853903,24.542979065937867,965.3456696818566,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-09-02
1980,50,358.48808622247054,0.7007142857142857,4.311180922395091,0.01202323436190647,46.0,7.0,6.0,4.0,75.0,138.0,0.3852390026518882,220.4880862224705,220.4880862224705,,220.4880862224705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,279.48808622247054,990.5,965.1924404311122,25.307559568887687,0.13417178008822456,0.014097617244494057,990.3517306026672,0.344618287650587,0.0,0.0,0.0,24.81467188390435,0.0,0.0,0.0,,0.9400830293909294,0.0,0.0,0.0,50.439726428657465,0.0,0.0,0.0,1.0272856706447546,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.8500997706078,0.0,0.0,0.0,47.8500997706078,0.1335503932352438,6.0382078623996215e-05,373.01012538244936,346.9384943839358,0.3977650281933943,0.3699631474038615,24.9145450849336,24.688016268445686,965.2650506269122,965.1346924719196,48.2,46.9012021568404,8038.816761462111,7,0.2658338876144878,1981-09-09
1980,51,334.60728031579913,0.7322857142857142,3.817636019469514,0.011620428968008457,46.0,7.0,6.0,4.0,75.0,138.0,0.41281202855093124,196.60728031579916,196.60728031579916,,196.60728031579916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.60728031579916,990.5,965.073036401579,25.426963598421008,0.1257435027381322,0.009957136172841616,990.364299361089,0.2742349581038694,0.0,0.0,0.0,25.01702800140615,0.0,0.0,0.0,,0.9340351558809964,0.0,0.0,0.0,45.053370038175615,0.0,0.0,0.0,0.9175839111644727,0.0,0.0,0.0,0.9784756122268223,0.96,0.96,0.96,44.08783673704157,0.0,0.0,0.0,44.08783673704157,0.13166648743688117,6.228455971009938e-05,346.9384943839358,320.2150422476492,0.4309603915898273,0.3977650281933943,25.13512444015966,24.9145450849336,965.1346924719196,965.0010752112382,46.9012021568404,40.71961026301617,7406.7565718229835,7,0.2449324263168976,1981-09-16
1980,52,308.2632087885308,0.7728571428571429,3.6416822143233634,0.01196586390951077,46.0,7.0,6.0,4.0,75.0,138.0,0.44796425077069396,170.26320878853076,170.26320878853076,,170.26320878853076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.26320878853076,990.5,964.9420698629787,25.557930137021295,0.11644578519485856,0.007026320878853042,990.3765278939263,0.20557915151558487,0.0,0.0,0.0,25.228878879431985,0.0,0.0,0.0,,0.9253365017811427,0.0,0.0,0.0,38.982487443289095,0.0,0.0,0.0,0.7939406811260509,0.0,0.0,0.0,0.9711942200430121,0.96,0.96,0.96,37.8624798020821,0.0,0.0,0.0,37.8624798020821,0.1227519627238999,6.176424084835385e-05,320.2150422476492,294.72326674738565,0.4682358523064386,0.4309603915898273,25.329941973219185,25.13512444015966,965.0010752112382,964.8788930669896,40.71961026301617,34.75044705005039,6360.896606749792,7,0.2103471100115672,1981-09-23
1980,53,290.5219447532691,0.797,4.20132199411654,0.014461289654675,46.0,7.0,6.0,4.0,75.0,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.5,964.8620877790132,25.63791222098689,0.1101841564203289,0.0052521944753269,990.3845636491044,0.1646474006670613,0.0,0.0,0.0,25.35782846942411,0.0,0.0,0.0,,0.918558367687015,0.0,0.0,0.0,34.840939000979354,0.0,0.0,0.0,0.7095914256818605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.79571083094997,0.0,0.0,0.0,33.79571083094997,0.1163275664413288,6.154981480355433e-05,290.5219447532691,290.5219447532691,0.4750071465933457,0.4750071465933457,25.35782846942411,25.35782846942411,964.8620877790132,964.8620877790132,33.79571083094997,33.79571083094997,811.0970599427993,1,0.18775394906083318,1981-09-30
1981,1,282.6948141821514,0.8132857142857144,3.1082380843018718,0.011022276044257914,41.0,6.0,4.0,3.0,56.0,110.0,0.3891623277887299,172.69481418215136,172.69481418215136,,172.69481418215136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.69481418215136,990.5,964.8307792567286,25.669220743271403,0.1144804777345243,0.0072694814182151,990.3782500408472,0.21112904308252295,0.0,0.0,0.0,25.336341741036186,0.0,0.0,0.0,,0.9262976138890199,0.0,0.0,0.0,39.74798411887639,0.0,0.0,0.0,0.8095312447836331,0.0,0.0,0.0,0.9712797964891905,0.96,0.96,0.96,38.60703868448041,0.0,0.0,0.0,38.60703868448041,0.13655478346025088,6.209758063913834e-05,287.1870699602335,275.9224808516464,0.3986626956255262,0.3830256007529573,25.38283208968288,25.305299353153465,964.848748279841,964.8036899234066,39.706361163299896,37.01251144982307,6485.982498992708,7,0.21448354824711338,1981-10-01
1981,2,270.7625589770338,0.8348571428571427,0.8086049935122251,0.002977334473697243,41.0,6.0,4.0,3.0,56.0,110.0,0.4062682569364143,160.76255897703376,160.76255897703376,,160.76255897703376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.76255897703376,990.5,964.7830502359081,25.716949764091883,0.11026907937330209,0.006076255897703301,990.383654664729,0.18285388564717767,0.0,0.0,0.0,25.39963986154504,0.0,0.0,0.0,,0.9218318467316812,0.0,0.0,0.0,36.915137177720176,0.0,0.0,0.0,0.7518357877336085,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.80768306238856,0.0,0.0,0.0,35.80768306238856,0.1322454114743047,6.18710080108648e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.7810489835882,36.51983828463563,35.688990525347386,6015.690754481279,7,0.19893157256882538,1981-10-08
1981,3,269.26904498747217,0.8391428571428571,0.49660045479432874,0.0018614184225807572,41.0,6.0,4.0,3.0,56.0,110.0,0.40852732384611806,159.26904498747217,159.26904498747217,,159.26904498747217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.26904498747217,990.5,964.7770761799499,25.72292382005011,0.10974195501499937,0.005926904498747144,990.3843311404862,0.17949226535202029,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9212434306295627,0.0,0.0,0.0,36.54946907615868,0.0,0.0,0.0,0.744388372223191,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.45298500387391,0.0,0.0,0.0,35.45298500387391,0.13166017339744443,6.183239284505559e-05,270.26224589706084,266.78604271350054,0.4123154228054132,0.4070120842624,25.4,25.4,964.7810489835882,964.767144170854,35.688990525347386,34.862971200190245,5956.101480650818,7,0.19696102779929955,1981-10-15
1981,4,258.42434805928696,0.8618571428571428,2.4266946696670493,0.009493561105974685,41.0,6.0,4.0,3.0,56.0,110.0,0.42578988208054874,148.42434805928696,148.42434805928696,,148.42434805928696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.42434805928696,990.5,964.7336400151017,25.76635998489829,0.10591442247563629,0.004842434805928643,990.3892431427186,0.15606335035588756,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916926963143805,0.0,0.0,0.0,33.90311339908219,0.0,0.0,0.0,0.6904911079242808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.88601999710972,0.0,0.0,0.0,32.88601999710972,0.12722177554328842,6.154267841735009e-05,264.1051871975735,249.7991800258312,0.4403537272965633,0.4165007176391068,25.4,25.4,964.7564207487904,964.698795080155,34.22751508578599,30.849567779102628,5524.851359514432,7,0.18270011109505396,1981-10-22
1981,5,250.267730437245,0.8741428571428571,2.013017303932043,0.007983138675849558,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.43046517993237626,142.55344472295926,142.55344472295926,,142.55344472295926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,192.9820161515307,990.5,964.6996970143412,25.800302985658846,0.10364070165835225,0.0042553444722959,990.3921039538693,0.14392135651925747,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9144691072609399,0.0,0.0,0.0,32.47422973432631,0.0,0.0,0.0,0.6613896076237538,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.500002842296517,0.0,0.0,0.0,31.500002842296517,0.12584781152325045,6.137771104232958e-05,256.6827889882703,246.1954239432886,0.4403537272965633,0.4129610731510475,25.4,25.4,964.7267311559532,964.6771725436598,33.41827656541259,30.849567779102628,5292.000477505815,7,0.1750000157905362,1981-10-29
1981,6,267.59641382436774,0.8444285714285714,3.5199264301366093,0.012939827820914086,40.0,6.0,4.0,3.0,53.0,106.0,0.39635488480736986,161.59641382436774,161.59641382436774,,161.59641382436774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.59641382436774,990.5,964.7703856552974,25.72961434470249,0.11021043971033527,0.006159641382436715,990.3836299189072,0.1850857167163666,0.0,0.0,0.0,25.390659730622183,0.0,0.0,0.0,,0.9221153133545572,0.0,0.0,0.0,37.10764439870636,0.0,0.0,0.0,0.7557565050653027,0.0,0.0,0.0,0.9703234430737219,0.96,0.96,0.96,36.00747947388617,0.0,0.0,0.0,36.00747947388617,0.13449742463332826,6.188872530703144e-05,281.3222739992266,258.7976520087449,0.4095864053527743,0.3767920630425851,25.4,25.334618114355287,964.8252890959968,964.735190608035,39.271374479037576,33.9180803071343,6049.256551612876,7,0.20004155263270093,1981-11-05
1981,7,282.00290391566546,0.8134285714285714,4.672865852533009,0.016691248925437045,40.0,6.0,4.0,3.0,53.0,106.0,0.37603257182220684,176.00290391566546,176.00290391566546,,176.00290391566546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.00290391566546,990.5,964.8280116156627,25.671988384337332,0.11529510038164179,0.0076002903915665,990.3771046092268,0.21941032147499315,0.0,0.0,0.0,25.329682672089127,0.0,0.0,0.0,,0.9275130298026462,0.0,0.0,0.0,40.55236396298106,0.0,0.0,0.0,0.8259137263336264,0.0,0.0,0.0,0.9729784591353381,0.96,0.96,0.96,39.4593583252126,0.0,0.0,0.0,39.4593583252126,0.13988390018705957,6.227136229752885e-05,287.1870699602335,273.7644374568714,0.3871941914175728,0.3690973970892133,25.38659904872644,25.29374556046425,964.848748279841,964.7950577498276,40.73079630564778,37.45634809096446,6629.172198635716,7,0.2192186573622922,1981-11-12
1981,8,292.06687088931807,0.7972857142857144,4.135096311492857,0.014163457903095743,40.0,6.0,4.0,3.0,53.0,106.0,0.36311889752014753,186.0668708893181,186.0668708893181,,186.0668708893181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.0668708893181,990.5,964.8685967395382,25.631403260461866,0.11884706197170629,0.008606687088931772,990.3725462509393,0.24526865119358757,0.0,0.0,0.0,25.25868086020765,0.0,0.0,0.0,,0.9309347105157944,0.0,0.0,0.0,42.90836290788047,0.0,0.0,0.0,0.8738974115657937,0.0,0.0,0.0,0.9769614994061547,0.96,0.96,0.96,41.92378733131987,0.0,0.0,0.0,41.92378733131987,0.14348947537057805,6.258094964802179e-05,302.30479186612183,283.6079686159883,0.3737553656100772,0.3506394964686599,25.318725811423,25.183731778320155,964.9115239593306,964.834431874464,44.38008057057389,39.839048698578345,7043.196271661738,7,0.23290992961844373,1981-11-19
1981,9,311.7546756001689,0.767,3.0459659961020003,0.009643312626431172,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.33833619613038735,206.3261041715975,206.3261041715975,,206.3261041715975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,255.46896131445465,990.5,964.9587733780008,25.541226621999208,0.12569468567095807,0.01126522083431947,990.3630400934948,0.3015027981043943,0.0,0.0,0.0,25.102763917389574,0.0,0.0,0.0,,0.9368057134623895,0.0,0.0,0.0,47.58377491295204,0.0,0.0,0.0,0.9691196519949499,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.43106549257518,0.0,0.0,0.0,46.43106549257518,0.148923237454541,6.252725077450861e-05,323.62655383883583,306.020121877383,0.3463824514208656,0.3213580553460746,25.15306619649495,24.997059587956976,965.0181327691942,964.9301006093868,48.2,45.216502769959874,7800.41900275263,7,0.25795036384763986,1981-11-26
1981,10,335.41743618270255,0.731,3.7989501802874934,0.011175956771745044,38.0,5.0,4.0,3.0,54.0,104.0,0.3101969023410413,231.41743618270252,231.41743618270252,,231.41743618270252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.41743618270255,990.5,965.0770871809136,25.42291281908649,0.13379391447031713,0.016283487236540457,990.3499225982931,0.3792003001254126,0.0,0.0,0.0,24.8936351172542,0.0,0.0,0.0,,0.9425803026791396,0.0,0.0,0.0,53.250454173036296,0.0,0.0,0.0,1.0845306348887227,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1437643335849826,5.790861927263682e-05,350.2192051008483,329.2057950036568,0.3159118143678022,0.2969568729677529,24.94856557249844,24.76177499764921,965.1510960255042,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1981-12-03
1981,11,380.10095877793754,0.6777142857142857,5.1874131613573535,0.013847152528549686,38.0,5.0,4.0,3.0,54.0,104.0,0.27377171199094147,276.10095877793754,276.10095877793754,,195.37778814069475,80.72317063724279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.10095877793754,990.5,965.3005047938896,25.19949520611036,0.14956411598209063,0.025220191755587446,990.3252156922623,0.2978748053693332,0.08071794754437325,0.0,0.0,24.7268360930033,14.198713357057612,0.0,0.0,,0.9277871431903133,0.5219748629444604,0.0,0.0,44.12186937467534,17.968490290369882,0.0,0.0,0.898612410889518,0.3659570323904253,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.086578438801645,17.429435581658787,0.0,0.0,55.51601402046043,0.14581002087553055,5.574016770833029e-05,386.53109723034976,360.34880084276085,0.2886092579100344,0.2690598524806973,24.84774837485082,24.513651246843324,965.3326554861516,965.2017440042138,61.00302453580575,48.2,9326.690355437353,7,0.30842230011366906,1981-12-10
1981,12,393.9237314131006,0.6614285714285714,2.5636424712897754,0.006475629674127471,38.0,5.0,4.0,3.0,54.0,104.0,0.2640558098708285,289.9237314131006,289.9237314131006,,144.9618657065503,144.9618657065503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.9237314131006,990.5,965.3696186570654,25.130381342934534,0.15444260132181173,0.0279847462826201,990.3175726523956,0.1487940559271184,0.1487940559271184,0.0,0.0,24.79915993940298,24.79915993940298,0.0,0.0,,0.9150376028980488,0.9150376028980488,0.0,0.0,32.26014884971939,32.26014884971939,0.0,0.0,0.6570295081409245,0.6570295081409245,0.0,0.0,0.97,0.97,0.96,0.96,31.29234438422781,31.29234438422781,0.0,0.0,62.58468876845562,0.15886571162714772,5.996297034753949e-05,398.1467533267305,386.53109723034976,0.2690598524806973,0.2612102174161261,24.84774837485082,24.771391222459133,965.3907337666336,965.3326554861516,63.48723677415835,61.00302453580575,10514.227713100543,7,0.34769271538030894,1981-12-17
1981,13,397.01760214275356,0.6565714285714286,1.583637902872064,0.003957382412070771,38.0,5.0,4.0,3.0,54.0,104.0,0.2619754433319266,293.01760214275356,293.01760214275356,,146.50880107137678,146.50880107137678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.01760214275356,990.5,965.3848806980392,25.115119301960835,0.15553452429529743,0.028603520428550685,990.3158619552761,0.15195701841025724,0.15195701841025724,0.0,0.0,24.779024238826747,24.779024238826747,0.0,0.0,,0.9156913479288928,0.9156913479288928,0.0,0.0,32.601271906611096,32.601271906611096,0.0,0.0,0.663977024574564,0.663977024574564,0.0,0.0,0.97,0.97,0.96,0.96,31.623233749412766,31.623233749412766,0.0,0.0,63.24646749882553,0.15929934880321053,5.995714010625817e-05,402.90237744418727,391.8169121240828,0.2654300944699005,0.2581270447191808,24.81305793628269,24.74148890938532,965.4130606984988,965.3590845606204,64.5006749732564,62.137825210944456,10625.406539802689,7,0.35136926388236406,1981-12-24
1981,14,417.52096791362084,0.6312857142857143,4.007922031248776,0.009519869262995185,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2227365568335884,324.66382505647795,324.66382505647795,,162.33191252823897,162.33191252823897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,368.2352536279065,990.5,965.4788443556114,25.021155644388745,0.1654934090085924,0.034932765011295545,990.2995738259802,0.18684717071579257,0.18684717071579257,0.0,0.0,24.633882299653084,24.633882299653084,0.0,0.0,,0.9218594239863293,0.9218594239863293,0.0,0.0,36.152295679825556,36.152295679825556,0.0,0.0,0.7362993010147771,0.7362993010147771,0.0,0.0,0.97,0.97,0.96,0.96,35.06772680943079,35.06772680943079,0.0,0.0,70.13545361886158,0.1679091480827397,6.0006937911112776e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2111575502616115,24.74148890938532,24.5475589079134,965.5393102424832,965.4130606984988,73.41174295048732,64.5006749732564,11782.756207968745,7,0.38964140899367544,1981-12-31
1981,15,445.9407588269266,0.5995714285714285,4.043230161975162,0.009025626697862043,34.0,5.0,4.0,3.0,45.0,91.0,0.20412626717582638,354.9407588269266,354.9407588269266,,177.4703794134633,177.4703794134633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.9407588269266,990.5,965.6067334147211,24.893266585278866,0.17597740346089052,0.0409881517653853,990.2830344447736,0.2229774805424884,0.2229774805424884,0.0,0.0,24.45332354951009,24.45332354951009,0.0,0.0,,0.9273938862911072,0.9273938862911072,0.0,0.0,39.46936713635374,39.46936713635374,0.0,0.0,0.803856764487856,0.803856764487856,0.0,0.0,0.9708796522345426,0.9708796522345426,0.96,0.96,38.321070953616996,38.321070953616996,0.0,0.0,76.642141907234,0.17185026344899462,5.997939667153453e-05,459.2604427967548,435.49688511870175,0.2089567184279549,0.1981446506601744,24.519087003708368,24.369141614446,965.6666719925854,965.559735983034,79.64394969318876,74.37037279437646,12875.879840415313,7,0.4257896772624111,1982-01-07
1981,16,489.3184478383004,0.5581428571428572,7.551053885279763,0.015425771674232243,34.0,5.0,4.0,3.0,45.0,91.0,0.18614187755231842,398.3184478383004,398.3184478383004,,199.15922391915018,199.15922391915018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3184478383004,990.5,965.8019330152722,24.69806698472769,0.191286735785047,0.04966368956766003,990.2590495746473,0.28102811296614344,0.28102811296614344,0.0,0.0,24.17608844640885,24.17608844640885,0.0,0.0,,0.9340935339818793,0.9340935339818793,0.0,0.0,44.10462330181161,44.10462330181161,0.0,0.0,0.8982611670430062,0.8982611670430062,0.0,0.0,0.9785533627002347,0.9785533627002347,0.96,0.96,43.16121750404869,43.16121750404869,0.0,0.0,86.32243500809739,0.17637747574526916,6.0199390830795594e-05,512.1178199937132,467.1571483252964,0.1947952639196988,0.1776934846772508,24.318807070006383,24.02823617442811,965.9045301899716,965.7022071674638,91.1459878855292,81.43082567122063,14502.169081360362,7,0.47956908337831883,1982-01-14
1981,17,531.1541382172044,0.5304285714285715,5.151476561576585,0.009660051401947601,34.0,5.0,4.0,3.0,45.0,91.0,0.17137896908739964,440.1541382172044,440.1541382172044,,220.0770691086022,220.0770691086022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.1541382172044,990.5,965.9901936219774,24.509806378022613,0.20605184894848053,0.05803082764344083,990.2359173234081,0.3428180414476173,0.3428180414476173,0.0,0.0,23.902905659983084,23.902905659983084,0.0,0.0,,0.9395173577326777,0.9395173577326777,0.0,0.0,48.46787222380626,48.46787222380626,0.0,0.0,0.9871257072058303,0.9871257072058303,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.35575704653002,47.35575704653002,0.0,0.0,94.71151409306006,0.17832242392259096,5.9780291930158345e-05,548.1781559247493,516.7730027239134,0.1760927902973617,0.1660044257810447,23.99773108307984,23.79004568311617,966.0668017016612,965.9254785122577,96.4,92.09368528447074,15911.534367634089,7,0.526175078294778,1982-01-21
1981,18,563.5159546039555,0.5045714285714286,3.38770515937415,0.006024103192390329,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.17203513909371693,466.51595460395544,466.51595460395544,,233.25797730197772,233.25797730197772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,511.23024031824116,990.5,966.1358217957177,24.364178204282243,0.2171462267231387,0.06330319092079104,990.219550582356,0.3849133477024414,0.3849133477024414,0.0,0.0,23.69881543893585,23.69881543893585,0.0,0.0,,0.9420902365567976,0.9420902365567976,0.0,0.0,51.07308339519154,51.07308339519154,0.0,0.0,1.040184997865408,1.040184997865408,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1710968296230517,5.7404593331004724e-05,571.8920920403683,550.9983234585969,0.1852328749063934,0.1613682484066958,23.771255101354036,23.65904310031784,966.1735144141816,966.0794924555636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-01-28
1981,19,595.9733896496864,0.4857142857142857,6.6797910841984125,0.011004210367622341,36.0,6.0,5.0,4.0,54.0,105.0,0.1763423098692737,490.9733896496864,490.9733896496864,,245.4866948248432,245.4866948248432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,537.9733896496864,990.5,966.2783155264975,24.221684473502428,0.23224620043300112,0.06919199727175583,990.1985618022953,0.42684042697498,0.42684042697498,0.0,0.0,23.4934058488227,23.4934058488227,0.0,0.0,,0.9437349739346358,0.9437349739346358,0.0,0.0,53.36965448786011,53.36965448786011,0.0,0.0,1.0869583398749512,1.0869583398749512,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1618990349656951,5.461304870420793e-05,618.6506296297572,577.9502839498093,0.1816765263655765,0.1697242271665336,23.61707334145095,23.33822312481093,966.3746025185188,966.200776277774,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-02-04
1981,20,627.3783231161768,0.46914285714285714,4.142622229784349,0.006478580969120414,31.0,6.0,4.0,3.0,41.0,85.0,0.13551069658460538,542.3783231161767,542.3783231161767,,257.7927571476539,257.7927571476539,26.79280882086893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,583.3783231161767,990.5,966.4095132924647,24.09048670753532,0.25804937698930525,0.08695132924647063,990.1549992937643,0.4759064624169532,0.4759064624169532,0.03555458574922564,0.0,23.269579538882617,23.269579538882617,3.3422704814360875,0.0,,0.9435342821913215,0.9435342821913215,0.13284425676937514,0.0,55.52986745081046,55.52986745081046,5.716594688180623,0.0,1.1309545305664044,1.1309545305664044,0.11642759039064407,0.0,0.9787856161819215,0.9787856161819215,0.9616427590390645,0.96,46.86795352811585,46.86795352811585,5.553667813830133,0.0,99.28957487006184,0.15814670966216784,5.0810366168235425e-05,647.6489852382476,618.6506296297572,0.1373958029443368,0.1312439329596594,23.39589337005261,23.206434011461585,966.490595940953,966.3746025185188,116.6270240904328,96.4,16680.64857817039,7,0.5516087492781213,1982-02-11
1981,21,661.1746076594942,0.4551428571428571,3.6441102271365287,0.005492017484020743,31.0,6.0,4.0,3.0,41.0,85.0,0.1285706312794243,576.1746076594942,576.1746076594942,,192.0582025531647,192.0582025531647,192.0582025531647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,617.1746076594942,990.5,966.544698430638,23.955301569362046,0.27725547268068856,0.10046984306379765,990.1222746842556,0.2610148200054156,0.2610148200054156,0.2610148200054156,0.0,23.316561433612105,23.316561433612105,23.316561433612105,0.0,,0.931224712875287,0.931224712875287,0.931224712875287,0.0,40.896458330447196,40.896458330447196,40.896458330447196,0.0,0.8329217582575802,0.8329217582575802,0.8329217582575802,0.0,0.9732921758257581,0.9732921758257581,0.9732921758257581,0.96,39.80454188461815,39.80454188461815,39.80454188461815,0.0,119.41362565385445,0.18060604331537672,5.757018584595801e-05,673.1577568282033,654.21608557748,0.1299264904576139,0.1262705497155741,23.357443281140384,23.246093251902323,966.5926310273128,966.51686434231,121.8788539856124,117.98108777980885,20061.48910984755,7,0.6634090314103025,1982-02-18
1981,22,703.0028281877176,0.4367142857142857,6.739423634088196,0.009616285753850972,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1341725070448495,608.5742567591461,608.5742567591461,,202.85808558638203,202.85808558638203,202.85808558638203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,653.431399616289,990.5,966.7120113127509,23.78798868724917,0.2978598505048914,0.1125176243424947,990.0896225251527,0.2912175180376309,0.2912175180376309,0.2912175180376309,0.0,23.086393694364155,23.086393694364155,23.086393694364155,0.0,,0.9343085368481162,0.9343085368481162,0.9343085368481162,0.0,42.911403660932535,42.911403660932535,42.911403660932535,0.0,0.8739593413631879,0.8739593413631879,0.8739593413631879,0.0,0.9773959341363189,0.9773959341363189,0.9773959341363189,0.96,41.94208805440475,41.94208805440475,41.94208805440475,0.0,125.82626416321423,0.1790197978480373,5.7431794843262985e-05,720.3337222668207,682.3088631722309,0.1515869634542374,0.1204195504075717,23.19208686778266,23.005466269405947,966.7813348890672,966.6292354526888,128.57276842247555,123.5235554021224,21138.812379419993,7,0.6990348009067457,1982-02-25
1981,23,741.8869379407121,0.41828571428571426,4.475980841308001,0.006054177812922485,36.0,8.0,6.0,4.0,53.0,107.0,0.14424504473501001,634.8869379407121,634.8869379407121,,211.62897931357065,211.62897931357065,211.62897931357065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,684.8869379407121,990.5,966.8675477517628,23.63245224823717,0.31573572317096826,0.12046608138221357,990.0637981954468,0.31692022834343325,0.31692022834343325,0.31692022834343325,0.0,22.879330215340577,22.879330215340577,22.879330215340577,0.0,,0.9363509604706284,0.9363509604706284,0.9363509604706284,0.0,44.4617661133248,44.4617661133248,44.4617661133248,0.0,0.9055349513915437,0.9055349513915437,0.9055349513915437,0.0,0.9797708101509234,0.9797708101509234,0.9797708101509234,0.96,43.56250938943292,43.56250938943292,43.56250938943292,0.0,130.6875281682987,0.17615412723107146,5.717969734490672e-05,751.6655881559767,728.4970702319307,0.1468777355081669,0.142350536842451,22.95776907596443,22.821979548981943,966.906662352624,966.8139882809276,132.50071322381743,128.1201563106805,21955.504732274185,7,0.7260418231572151,1982-03-04
1981,24,784.4360909418019,0.4027142857142857,7.431958383610712,0.009507829049300443,36.0,8.0,6.0,4.0,53.0,107.0,0.13645449523027936,677.4360909418019,677.4360909418019,,225.812030313934,225.812030313934,225.812030313934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,727.4360909418019,990.5,967.0377443637672,23.462255636232822,0.33991598781156274,0.13323082728254057,990.0268531849059,0.36090730519613123,0.36090730519613123,0.36090730519613123,0.0,22.62820151594258,22.62820151594258,22.62820151594258,0.0,,0.9393148069677165,0.9393148069677165,0.9393148069677165,0.0,47.06705367178851,47.06705367178851,47.06705367178851,0.0,0.9585957977960999,0.9585957977960999,0.9585957977960999,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.125712598352735,46.125712598352735,46.125712598352735,0.0,138.3771377950582,0.17640283214135982,5.674422711615377e-05,803.6892968412517,760.52821131929,0.140691690863626,0.1331360270947282,22.76974368578026,22.513864997244603,967.114757187365,966.9421128452772,141.78179766104583,134.10618937182412,23247.35914956978,7,0.7687618766392124,1982-03-11
1981,25,834.2194946435427,0.3845714285714286,8.542242635699527,0.010145793603691044,36.0,8.0,6.0,4.0,53.0,107.0,0.12832935795450975,727.2194946435427,727.2194946435427,,242.4064982145142,242.4064982145142,242.4064982145142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,777.2194946435427,990.5,967.2368779785741,23.26312202142586,0.3705733991254208,0.1536097473217713,989.9758168535528,0.41594375066361744,0.41594375066361744,0.41594375066361744,0.0,22.322995124315053,22.322995124315053,22.322995124315053,0.0,,0.9420192373199479,0.9420192373199479,0.9420192373199479,0.0,49.98512324389882,49.98512324389882,49.98512324389882,0.0,1.0180269499775725,1.0180269499775725,1.0180269499775725,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.15074112547991,48.15074112547991,48.15074112547991,0.0,144.45222337643972,0.17324390037502074,5.52126871240834e-05,863.4849952911484,817.7246825595828,0.130850886957547,0.123916455507049,22.42789371740228,22.134783013745785,967.3539399811646,967.1708987302384,144.60000000000002,144.20841830262026,24267.973527241877,7,0.8025123520913319,1982-03-18
1981,26,928.9272060027073,0.3514285714285714,17.99893033482988,0.019239040327282703,36.0,8.0,6.0,4.0,53.0,107.0,0.11534990040313797,821.9272060027073,821.9272060027073,,243.33985636911362,243.33985636911362,243.33985636911362,91.90763689536648,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,871.9272060027073,990.5,967.6157088240108,22.8842911759892,0.453119491548834,0.20915350986398412,989.8377269985873,0.42348492719784886,0.42348492719784886,0.42348492719784886,0.13950672679570278,21.79853324737854,21.79853324737854,21.79853324737854,9.297031871436205,,0.9402545532223758,0.9402545532223758,0.9402545532223758,0.4010836151664178,48.95071729671684,48.95071729671684,48.95071729671684,18.29702783018414,0.9969596190777359,0.9969596190777359,0.9969596190777359,0.3726482246473348,0.9786933938933048,0.9786933938933048,0.9786933938933048,0.9672648224647334,45.41859577412082,45.41859577412082,45.41859577412082,17.875738631263676,154.13152595362612,0.16574202974919475,5.2036491233350026e-05,989.4775076349576,885.1094475277025,0.1208890045167561,0.1081378800168491,21.991588312872747,21.5332392797252,967.8579100305398,967.4404377901108,170.9535296697945,144.60000000000002,25894.09636020919,7,0.856286255297923,1982-03-25
1981,27,1080.5401418291926,0.3087142857142857,22.970849330365336,0.02123034351880323,40.0,10.0,8.0,5.0,62.0,125.0,0.1158530755975045,955.5401418291925,955.5401418291925,,238.88503545729813,238.88503545729813,238.88503545729813,238.88503545729813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.5401418291925,990.5,968.1531261600347,22.3468738399654,0.5886177277221004,0.3162936793339816,989.5950885929439,0.4044286666916724,0.4044286666916724,0.4044286666916724,0.4044286666916724,21.037533766217646,21.037533766217646,21.037533766217646,21.037533766217646,,0.9395897283118375,0.9395897283118375,0.9395897283118375,0.9395897283118375,46.28621815675997,46.28621815675997,46.28621815675997,46.28621815675997,0.9426928341498977,0.9426928341498977,0.9426928341498977,0.9426928341498977,0.9799786994641847,0.9799786994641847,0.9799786994641847,0.9799786994641847,45.35955408235809,45.35955408235809,45.35955408235809,45.35955408235809,181.43821632943235,0.16795143671924767,5.2769127050291805e-05,1150.273452947515,1022.729174239858,0.122221994980153,0.1086698121039776,21.37426528026182,20.60616665365368,968.372287994978,967.971434547611,191.07214620227697,172.91150511347269,30481.620343344635,7,1.0079900907190686,1982-04-01
1981,28,1279.7597228376362,0.26242857142857146,30.810304571719143,0.02420537063278876,40.0,10.0,8.0,5.0,62.0,125.0,0.09797606729875899,1154.7597228376362,1088.8259376702115,,272.2064844175529,272.2064844175529,272.2064844175529,272.2064844175529,65.93378516742483,21.098811253575946,4.4262102473402445,4.219762250715189,2.637351406696993,33.55165000909646,61.098811253575946,14.426210247340245,12.21976225071519,7.637351406696993,95.55165000909645,1176.570721421843,990.5,968.7795152958894,21.72048470411068,0.8106878585089692,0.4654737189712749,989.2238384225196,0.5242627394421054,0.5242627394421054,0.5242627394421054,0.5242627394421054,19.92006038718834,19.92006038718834,19.92006038718834,19.92006038718834,,0.9398418320897558,0.9398418320897558,0.9398418320897558,0.9398418320897558,49.96624471843393,49.96624471843393,49.96624471843393,49.96624471843393,1.0176424586239088,1.0176424586239088,1.0176424586239088,1.0176424586239088,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1511182862016059,4.9202069095345637e-05,1365.945584949549,1172.2200796855432,0.1066352659933382,0.0915116981066393,20.45634570772142,19.559071458649207,969.0515165052216,968.4412631075832,192.8,192.8,32390.400000000005,7,1.0711111111111113,1982-04-08
1981,29,1409.8175355867668,0.24300000000000002,9.407109786960843,0.006679873163419786,40.714285714285715,10.142857142857142,8.285714285714286,5.714285714285714,63.42857142857143,128.28571428571428,0.0909689813225257,1281.5318213010526,1100.0,,275.0,275.0,275.0,275.0,181.5318213010526,56.58793388219029,7.8571428571428585,11.711708326419847,7.985100112765812,97.38993612253377,97.30221959647601,18.0,19.99742261213413,13.699385827051525,160.81850755110523,1235.2996422086103,990.5,969.1932566534341,21.306743346565813,0.9063429115070456,0.48,989.1136570884929,0.5349,0.5349,0.5349,0.5349,19.38550043505876,19.38550043505876,19.38550043505876,19.38550043505876,,0.9382727613573832,0.9382727613573832,0.9382727613573832,0.9382727613573832,49.054377633739065,49.054377633739065,49.054377633739065,49.054377633739065,0.9990708275710602,0.9990708275710602,0.9990708275710602,0.9990708275710602,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.06481901473251,48.06481901473251,48.06481901473251,48.06481901473251,192.25927605893,0.1363917870446541,4.8550322237103545e-05,1431.7953534582748,1392.1184694738974,0.103366727404534,0.0873029792268024,19.455960475329668,19.301235352448195,969.2642619111728,969.1360750552234,192.8,191.4035408210411,32299.55837790024,7,1.0681070892162778,1982-04-15
1981,30,1343.6976771302286,0.25314285714285717,21.56944654658049,0.016106008621125385,45.0,11.0,10.0,10.0,72.0,148.0,0.11025619744641903,1195.6976771302286,1100.0,,275.0,275.0,275.0,275.0,95.69767713022851,28.74506925707879,5.82122460820055,6.466059265555981,6.466059265555981,48.19926473383722,73.74506925707878,16.82122460820055,16.46605926555598,16.46605926555598,120.19926473383723,1207.0323531308354,990.5,968.9814256750851,21.518574324914912,0.8575772176469653,0.48,989.162422782353,0.5349,0.5349,0.5349,0.5349,19.64609710726793,19.64609710726793,19.64609710726793,19.64609710726793,,0.939085822974676,0.939085822974676,0.939085822974676,0.939085822974676,49.75709846845028,49.75709846845028,49.75709846845028,49.75709846845028,1.0133828608645679,1.0133828608645679,1.0133828608645679,1.0133828608645679,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.14344938330557,48.14344938330557,48.14344938330557,48.14344938330557,192.5737975332223,0.1434736331125467,4.8629746851823825e-05,1436.9972565708524,1291.2130338573666,0.1146208999748594,0.1029925417903556,19.846421760204517,19.28351875338148,969.2810680596904,968.8152409635516,192.8,191.2165827325561,32352.397985581352,7,1.069854430740124,1982-04-22
1981,31,1267.9679923851886,0.2632857142857143,16.79751703325503,0.01343050678348827,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.14158776708268941,1088.539420956617,1082.3259223146674,,270.58148057866686,270.58148057866686,270.58148057866686,270.58148057866686,6.213498641949626,1.8892394519441436,0.46181408825301284,0.41983098932092083,0.41983098932092083,3.02278312311063,48.31781088051557,10.747528373967299,10.41983098932092,10.41983098932092,105.73706883739634,1151.8110925584713,990.5,968.7421851189248,21.757814881075156,0.774403668429768,0.45702369900906753,989.2685726325611,0.5182171844474142,0.5182171844474142,0.5182171844474142,0.5182171844474142,20.00817032918889,20.00817032918889,20.00817032918889,20.00817032918889,,0.9400656669976881,0.9400656669976881,0.9400656669976881,0.9400656669976881,49.89943683761574,49.89943683761574,49.89943683761574,49.89943683761574,1.0162818093200763,1.0162818093200763,1.0162818093200763,1.0162818093200763,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.04137362968775,48.04137362968775,48.04137362968775,48.04137362968775,192.165494518751,0.1515994049781247,4.934538203527436e-05,1291.2130338573666,1216.5619918456675,0.157821797234281,0.1165586305101458,20.38726062843932,19.876132409796924,968.8152409635516,968.5806234029436,192.8,188.81103847825588,32283.803079150166,7,1.0675860806597277,1982-04-29
1981,32,1173.0277146739156,0.2804285714285714,10.690714665842377,0.009127417840619356,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.15250721542777293,993.8848575310585,993.8848575310585,,248.47121438276466,248.47121438276466,248.47121438276466,248.47121438276466,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,1058.5991432453443,990.5,968.4438013889751,22.056198611024847,0.637805494636714,0.3456586539245007,989.5165358514388,0.4367771659887468,0.4367771659887468,0.4367771659887468,0.4367771659887468,20.63595729647489,20.63595729647489,20.63595729647489,20.63595729647489,,0.9404276107040486,0.9404276107040486,0.9404276107040486,0.9404276107040486,47.28894753550679,47.28894753550679,47.28894753550679,47.28894753550679,0.9631150210897514,0.9631150210897514,0.9631150210897514,0.9631150210897514,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.343168584796665,46.343168584796665,46.343168584796665,46.343168584796665,185.37267433918663,0.1580769606686376,5.1809850676645036e-05,1195.2983332432605,1141.726989184771,0.1645690614529901,0.1276692849449042,20.740639054125605,20.531931725252637,968.5137947616216,968.345427680295,187.77918447347983,182.41033636025816,31142.609288983356,7,1.029848190773259,1982-05-06
1981,33,1121.4614871242104,0.29471428571428565,6.461166691058224,0.0058144994450979575,42.0,9.0,8.0,6.0,82.0,147.0,0.13109133944669682,974.4614871242104,974.4614871242104,,243.6153717810526,243.6153717810526,243.6153717810526,243.6153717810526,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1033.4614871242104,990.5,968.2817361023905,22.21826389760963,0.6032663019297646,0.3295691896993684,989.567164508371,0.419873111294522,0.419873111294522,0.419873111294522,0.419873111294522,20.865555294685993,20.865555294685993,20.865555294685993,20.865555294685993,,0.9403724737966552,0.9403724737966552,0.9403724737966552,0.9403724737966552,46.87701586128412,46.87701586128412,46.87701586128412,46.87701586128412,0.9547253739569065,0.9547253739569065,0.9547253739569065,0.9547253739569065,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.93947554405843,45.93947554405843,45.93947554405843,45.93947554405843,183.75790217623373,0.16385759456663376,5.238315532201929e-05,1127.726717014242,1096.498822347363,0.1340630714817415,0.1303507292876732,21.01045554239417,20.828607172800805,968.301426824902,968.2032820130916,184.6551814615516,180.1477562234461,30871.327565607266,7,1.0208772343124095,1982-05-13
1981,34,1078.8764519248666,0.30942857142857144,5.214421897610691,0.004855215384780971,42.0,9.0,8.0,6.0,82.0,147.0,0.13626255949074,931.8764519248665,931.8764519248665,,232.96911298121663,232.96911298121663,232.96911298121663,232.96911298121663,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,990.8764519248665,990.5,968.1478974203354,22.35210257966472,0.5619596675235267,0.29550116153989325,989.6425391709365,0.38396071242892515,0.38396071242892515,0.38396071242892515,0.38396071242892515,21.110681038172395,21.110681038172395,21.110681038172395,21.110681038172395,,0.9389449023535091,0.9389449023535091,0.9389449023535091,0.9389449023535091,45.2866523372737,45.2866523372737,45.2866523372737,45.2866523372737,0.9223350781522139,0.9223350781522139,0.9223350781522139,0.9223350781522139,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.38091929052823,44.38091929052823,44.38091929052823,44.38091929052823,177.52367716211293,0.1645459854927346,5.29181015559531e-05,1089.4560494851628,1059.9978690640885,0.1386795240728094,0.1349297202667944,21.21778818107235,21.050584351730333,968.1811475840964,968.0885647313444,179.1048419542066,174.6854011629853,29823.97776323497,7,0.9862426509006272,1982-05-20
1981,35,1018.3252613042274,0.3267142857142857,11.888703436334755,0.0118067089147165,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.1484758606368117,867.3252613042274,867.3252613042274,,226.5429456237919,226.5429456237919,226.5429456237919,187.69642443285167,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,927.7538327327987,990.5,967.9544657952262,22.545534204773826,0.5042016134258647,0.24386020904338188,989.7519381775307,0.3656457699645698,0.3656457699645698,0.3656457699645698,0.2909267695961119,21.43182661234002,21.43182661234002,21.43182661234002,18.35940724776958,,0.9375193427409687,0.9375193427409687,0.9375193427409687,0.8027767353649055,44.651886248753975,44.651886248753975,44.651886248753975,36.923793014833855,0.9094070519094497,0.9094070519094497,0.9094070519094497,0.7520120776951906,0.9780565345640705,0.9780565345640705,0.9780565345640705,0.9751993917069275,42.98850512317839,42.98850512317839,42.98850512317839,36.102790837464106,165.06830620699927,0.1619908216049646,5.283247480282725e-05,1050.5490333418047,976.7769450097452,0.1648278051837041,0.1399268338122132,21.600956052035205,21.27129571629888,968.0588683905028,967.8071077800388,173.2492678839378,144.60000000000002,27731.475442775878,7,0.9170461455944404,1982-05-27
1981,36,900.9565682574739,0.3605714285714286,19.03577008905339,0.021198873755238743,45.0,10.0,9.0,9.0,88.0,161.0,0.179028052527235,739.9565682574739,739.9565682574739,,246.65218941915796,246.65218941915796,246.65218941915796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.9565682574739,990.5,967.5038262730299,22.996173726970124,0.3937220346052334,0.1605481635394801,989.9457298018554,0.4315273912758598,0.4315273912758598,0.4315273912758598,0.0,22.010376137549567,22.010376137549567,22.010376137549567,0.0,,0.9419124452303143,0.9419124452303143,0.9419124452303143,0.0,50.122279202234346,50.122279202234346,50.122279202234346,0.0,1.0208203503510052,1.0208203503510052,1.0208203503510052,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.68400170376396,47.68400170376396,47.68400170376396,0.0,143.0520051112919,0.1589687005827794,5.380610223678343e-05,957.9333972550564,843.5265543863715,0.1908653606253337,0.1680701398044405,22.374192404240077,21.63760362461992,967.7317335890202,967.2741062175454,144.60000000000002,137.88427379193692,24032.736858697037,7,0.7947333617293993,1982-06-03
1981,37,763.2643362897777,0.4112857142857143,19.66587221800567,0.025858214522243968,45.0,10.0,9.0,9.0,88.0,161.0,0.2114446076859708,602.2643362897777,602.2643362897777,,213.7277656408862,213.7277656408862,174.80880500800535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.2643362897777,990.5,966.9530573451591,23.546942654840922,0.3051526820419375,0.10916063939270779,990.0856866785654,0.32790875424360827,0.32790875424360827,0.2529101376292596,0.0,22.804720579162677,22.804720579162677,19.53456797214079,0.0,,0.9356969243139559,0.9356969243139559,0.8006376699563145,0.0,44.74466844664495,44.74466844664495,36.484509945085065,0.0,0.9112967097076364,0.9112967097076364,0.7430653756636468,0.0,0.976737314147477,0.976737314147477,0.9738801712903342,0.96,42.50730338022671,42.50730338022671,35.62158909451243,0.0,120.63619585496585,0.15773684940293684,5.554305627194656e-05,817.7246825595828,705.8654488603318,0.2280887954778712,0.1968877831791128,23.050437368256176,22.52694456371304,967.1708987302384,966.7234617954412,133.32866603021145,96.4,20266.88090363426,7,0.6702010880831436,1982-06-10
1981,38,629.056395911856,0.4695714285714286,17.551708216866277,0.027726770611450114,45.0,10.0,9.0,9.0,88.0,161.0,0.25657303919696534,468.056395911856,468.056395911856,,234.028197955928,234.028197955928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,532.056395911856,990.5,966.4150115473147,24.084988452685284,0.2295475286400051,0.0642201038444349,990.2062323675154,0.3892013095696454,0.3892013095696454,0.0,0.0,23.402019510631174,23.402019510631174,0.0,0.0,,0.9414630305277223,0.9414630305277223,0.0,0.0,50.54489783217473,50.54489783217473,0.0,0.0,1.0294276544231107,1.0294276544231107,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.56290646660323,47.56290646660323,0.0,0.0,95.12581293320646,0.15145933725935207,5.6638078156843365e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.70002087960534,23.05247312128165,966.6292354526888,966.22351571104,96.4,90.07000721518612,15981.136572778685,7,0.5284767385178136,1982-06-17
1981,39,551.6382007053771,0.5147142857142858,7.212038339705243,0.013035162828483512,45.0,10.0,9.0,9.0,88.0,161.0,0.2920160371257337,390.63820070537713,390.63820070537713,,195.31910035268857,195.31910035268857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,454.63820070537713,990.5,966.0823719031741,24.417628096825833,0.19598768984150322,0.04812764014107535,990.2558846700174,0.2702057082332622,0.2702057082332622,0.0,0.0,23.903307058610014,23.903307058610014,0.0,0.0,,0.9327139077473018,0.9327139077473018,0.0,0.0,42.703792871712,42.703792871712,0.0,0.0,0.8697310157171485,0.8697310157171485,0.0,0.0,0.9767906300915864,0.9767906300915864,0.96,0.96,41.71594901720702,41.71594901720702,0.0,0.0,83.43189803441405,0.1512063297090749,5.93252437610814e-05,571.8920920403683,532.5192229643311,0.3023365036547873,0.2815216406045975,24.025999076129725,23.772559875603463,966.1735144141816,965.9963365033394,87.84162277531466,79.1953696736239,14016.55886978156,7,0.4635105446356336,1982-06-24
1981,40,498.82033718416096,0.551,7.565160765004895,0.015124822500387986,42.0,9.0,8.0,6.0,70.0,135.0,0.27094907246615485,363.82033718416096,363.82033718416096,,181.91016859208048,181.91016859208048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,422.82033718416096,990.5,965.8446915173288,24.655308482671312,0.18475817859752638,0.04276406743683213,990.2724777539655,0.23465724800125362,0.23465724800125362,0.0,0.0,24.19312898863571,24.19312898863571,0.0,0.0,,0.9285760231256232,0.9285760231256232,0.0,0.0,40.07467693313064,40.07467693313064,0.0,0.0,0.8161848662552063,0.8161848662552063,0.0,0.0,0.9725194767801595,0.9725194767801595,0.96,0.96,38.97831066993336,38.97831066993336,0.0,0.0,77.95662133986671,0.15620829120079532,5.951637382677539e-05,523.0192327708844,479.5630976092969,0.2815062307191646,0.2581167030603988,24.315024760892435,24.03920472974353,965.953586547469,965.7580339392418,83.32253004658703,73.7507543991171,13096.71238509761,7,0.43309234077703734,1982-07-01
1981,41,467.72940266142456,0.577,3.415420235272474,0.007351875508053629,42.0,9.0,8.0,6.0,70.0,135.0,0.28870581935852246,332.72940266142456,332.72940266142456,,166.36470133071228,166.36470133071228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.72940266142456,990.5,965.7047823119764,24.79521768802361,0.17378522315141312,0.03654588053228487,990.2896688963164,0.19595431563347154,0.19595431563347154,0.0,0.0,24.388932268706434,24.388932268706434,0.0,0.0,,0.9232331400094829,0.9232331400094829,0.0,0.0,36.73656268444305,36.73656268444305,0.0,0.0,0.7481988326770478,0.7481988326770478,0.0,0.0,0.97,0.97,0.96,0.96,35.634465803909755,35.634465803909755,0.0,0.0,71.26893160781951,0.15235662356328097,5.9499156685862636e-05,477.3484869166725,455.65515596238953,0.2962766869495121,0.2828122507981596,24.46404349075425,24.3289168610186,965.748068191125,965.6504482018308,73.2877272674956,68.725310543881,11973.180510113678,7,0.3959385089323306,1982-07-08
