WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1981,42,440.44928587604824,0.6054285714285713,3.528189185637262,0.008023786600936727,42.0,9.0,8.0,6.0,70.0,135.0,0.30654902307334453,305.44928587604824,305.44928587604824,,152.72464293802412,152.72464293802412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.44928587604824,990.5,965.5820217864422,24.917978213557813,0.16415722352239603,0.03108985717520963,990.3047529193025,0.16511528711670592,0.16511528711670592,0.0,0.0,24.557615845743566,24.557615845743566,0.0,0.0,,0.9179826082463778,0.9179826082463778,0.0,0.0,33.764972754646365,33.764972754646365,0.0,0.0,0.6876776528441214,0.6876776528441214,0.0,0.0,0.97,0.97,0.96,0.96,32.75202357200697,32.75202357200697,0.0,0.0,65.50404714401394,0.14871191820919943,5.957004844587027e-05,445.541354005931,430.9578316629287,0.3132557064320611,0.3030021765346677,24.615694651414056,24.52640036086941,965.6049360930268,965.5393102424832,66.58376659210855,63.490648162793,11004.679920194343,7,0.3639113730222997,1982-07-15
1981,43,418.43214164675,0.6315714285714286,3.2790407727650046,0.00786266916456673,42.0,9.0,8.0,6.0,70.0,135.0,0.3226942336974497,283.4321416467499,283.4321416467499,,161.2163955557731,122.21574609097685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.43214164675,990.5,965.4829446374104,25.017055362589645,0.1563866902017567,0.026686428329349955,990.3169268814689,0.19868969848516135,0.1233757629796193,0.0,0.0,24.635292545573368,21.15536760045662,0.0,0.0,,0.9186213266278145,0.783318848235387,0.0,0.0,35.85882425438174,27.034483954479754,0.0,0.0,0.7303222862399539,0.550600487871278,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.109163721559646,26.223449435845364,0.0,0.0,59.332613157405014,0.14169376783694945,5.809346022173587e-05,426.6328809909446,408.00454625357366,0.3308786660335345,0.3164313066691768,24.720259392024523,24.35947461581722,965.5198479644592,965.436020458141,62.572252621989016,48.2,9967.879010444041,7,0.32962562865225004,1982-07-22
1981,44,392.4112979787321,0.6614285714285714,3.0676355747462725,0.007770230455880629,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.37351529891750285,245.98272655016063,245.98272655016063,,245.98272655016063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,306.1255836930178,990.5,965.3618491772189,25.138150822780954,0.1435729794226003,0.019196545310032086,990.3372304752673,0.42956742946972665,0.0,0.0,0.0,24.54581386857861,0.0,0.0,0.0,,0.9444468432476852,0.0,0.0,0.0,55.91870336530324,0.0,0.0,0.0,1.138873795627357,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12285553141317816,5.462392753911072e-05,402.90237744418727,386.53109723034976,0.4010026647548855,0.3350687599720136,24.63304123213063,24.404782084697946,965.4130606984988,965.3326554861516,48.2,48.2,8097.600000000001,7,0.26777777777777784,1982-07-29
1981,45,371.33857395484864,0.6877142857142857,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41753723405056364,216.33857395484867,216.33857395484867,,216.33857395484867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.33857395484864,990.5,965.2566928697742,25.243307130225794,0.13341315051643604,0.013267714790969673,990.3533191346926,0.3314142067811443,0.0,0.0,0.0,24.76521205813725,0.0,0.0,0.0,,0.9391977531908781,0.0,0.0,0.0,49.34722078465944,0.0,0.0,0.0,1.0050350465307423,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.68515335579701,0.0,0.0,0.0,47.68515335579701,0.12841854039429493,6.125416978564318e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.859326242532536,24.683087525904963,965.304184711796,965.2017440042138,48.2,45.94718721994123,8011.105763773899,7,0.26491751864331675,1982-08-05
1981,46,349.0194826446404,0.7104285714285715,2.247048159075478,0.0064165370085194,47.0,8.0,6.0,5.0,89.0,155.0,0.4441309214641834,194.01948264464036,194.01948264464036,,194.01948264464036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.0194826446404,990.5,965.1450974132232,25.354902586776834,0.12553605070248372,0.009401948264463986,990.365062001033,0.26638928225877556,0.0,0.0,0.0,24.953575305551094,0.0,0.0,0.0,,0.9333291793688813,0.0,0.0,0.0,44.31500506329504,0.0,0.0,0.0,0.9025459279693492,0.0,0.0,0.0,0.9795431862562841,0.96,0.96,0.96,43.408811306658045,0.0,0.0,0.0,43.408811306658045,0.12436649690493666,6.214798351439701e-05,353.9823107128336,344.6194637292325,0.4497714618979951,0.4378749878429461,24.989569813952563,24.91275215866011,965.169911553564,965.1230973186462,44.53321533243224,42.371850088237096,7292.680299518553,7,0.24116006281476696,1982-08-12
1981,47,335.23753164590846,0.7317142857142857,2.708381070492156,0.00815745674018013,47.0,8.0,6.0,5.0,89.0,155.0,0.4625445183391679,180.23753164590843,180.23753164590843,,180.23753164590843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.23753164590843,990.5,965.0761876582295,25.423812341770468,0.12067196754912304,0.008023753164590785,990.3713042792863,0.23017409822406437,0.0,0.0,0.0,25.0649425228327,0.0,0.0,0.0,,0.9289038617540767,0.0,0.0,0.0,41.15521910388885,0.0,0.0,0.0,0.8381918351097525,0.0,0.0,0.0,0.973917362147806,0.96,0.96,0.96,40.0864733960647,0.0,0.0,0.0,40.0864733960647,0.1195266640291466,6.1772320934043e-05,344.6194637292325,325.6607962357874,0.4759553553623805,0.4497714618979951,25.141225586109183,24.989569813952563,965.1230973186462,965.028303981179,42.371850088237096,37.77428322445626,6734.527530538868,7,0.22270262997813717,1982-08-19
1981,48,322.164477442613,0.7535714285714284,0.7779648554483174,0.0024199407505046283,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.46462717158242295,172.4501917283273,172.4501917283273,,172.4501917283273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,231.8787631568987,990.5,965.010822387213,25.489177612786957,0.11736891177921226,0.007276662633513372,990.3753544255873,0.21149763063897192,0.0,0.0,0.0,25.15303440773526,0.0,0.0,0.0,,0.9259447004147044,0.0,0.0,0.0,39.39749883140833,0.0,0.0,0.0,0.8023930515561778,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,38.28204661408626,0.0,0.0,0.0,38.28204661408626,0.11884905806142708,6.16346235660889e-05,323.62655383883583,320.2150422476492,0.4840497151914727,0.3685023638231857,25.18392151100151,25.07460048281041,965.0181327691942,965.0010752112382,45.60030486744077,36.55189179724984,6431.383831166491,7,0.21267803674492367,1982-08-26
1981,49,310.12600236799705,0.7698571428571428,3.004975910634966,0.009780758799900943,40.0,6.0,4.0,3.0,65.0,118.0,0.38067842454539935,192.12600236799705,192.12600236799705,,192.12600236799705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.12600236799705,990.5,964.9507471245723,25.54925287542767,0.12098553490155729,0.009244243697480373,990.369770221401,0.26150044064914574,0.0,0.0,0.0,25.157522656179502,0.0,0.0,0.0,,0.932794656572435,0.0,0.0,0.0,44.21567670856292,0.0,0.0,0.0,0.9005229472212406,0.0,0.0,0.0,0.9786934781121241,0.96,0.96,0.96,43.27636998551478,0.0,0.0,0.0,43.27636998551478,0.13949673845714494,6.256546897764705e-05,320.2150422476492,299.18021087320443,0.394411113140132,0.3685023638231857,25.24579380002814,25.07460048281041,965.0010752112382,964.8967208434927,45.60030486744077,40.64466847673157,7270.430157566484,7,0.24042427769730437,1982-09-02
1981,50,283.0958984274634,0.8108571428571428,3.322532860222574,0.01167561941087743,40.0,6.0,4.0,3.0,65.0,118.0,0.4169653288319873,165.0958984274634,165.0958984274634,,165.0958984274634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.0958984274634,990.5,964.8323835937099,25.667616406290126,0.11144555607930788,0.0065095898427462995,990.3820448540781,0.19307828695632442,0.0,0.0,0.0,25.355121211155712,0.0,0.0,0.0,,0.9234552957721542,0.0,0.0,0.0,37.911139288435336,0.0,0.0,0.0,0.7721209631045892,0.0,0.0,0.0,0.970109715829224,0.96,0.96,0.96,36.77815612065884,0.0,0.0,0.0,36.77815612065884,0.129879333009097,6.187816402518915e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,25.4,25.30593995888804,964.8620877790132,964.8036899234066,38.497837582027394,35.13275971075451,6178.730228270686,7,0.2043230895592158,1982-09-09
1981,51,273.0524584521809,0.8300000000000001,0.6642814158845454,0.0024384159033449715,40.0,6.0,4.0,3.0,65.0,118.0,0.43215876637995565,155.05245845218087,155.05245845218087,,155.05245845218087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.05245845218087,990.5,964.7922098338088,25.70779016619128,0.107900800630665,0.005505245845218043,990.3865939535241,0.17014607186200517,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9195816738760045,0.0,0.0,0.0,35.5175419193357,0.0,0.0,0.0,0.7233715258520508,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.452015661755624,0.0,0.0,0.0,34.452015661755624,0.12617172584331066,6.172085837655064e-05,273.7644374568714,271.2725109404546,0.4349869420639582,0.4310274961063546,25.4,25.4,964.7950577498276,964.7850900437618,34.620653762727486,34.03042040932597,5787.938631174945,7,0.19140008700975347,1982-09-16
1981,52,258.5809736994761,0.861,3.582440999595142,0.014054210194571858,40.0,6.0,4.0,3.0,65.0,118.0,0.45656329771951654,140.58097369947612,140.58097369947612,,140.58097369947612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.5809736994761,990.5,964.7332368730675,25.766763126932542,0.10279329519561509,0.004058097369947557,990.3931486074345,0.14012142488395934,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9136071580346804,0.0,0.0,0.0,31.99686230370312,0.0,0.0,0.0,0.6516672566945644,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.03695643459202,0.0,0.0,0.0,31.03695643459202,0.1199708086775553,6.131985838211127e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.4,25.4,964.7564207487904,964.6771725436598,32.33937316503025,28.12671300438857,5214.20868101146,7,0.17242753574773345,1982-09-23
1981,53,243.27968621428656,0.884,2.915737729001989,0.0119851261499644,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.5,964.6596781172858,25.840321882714196,0.0973929763044801,0.0025279686214286,990.400079055074,0.1111034351857158,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9067182503571288,0.0,0.0,0.0,28.296024987337603,0.0,0.0,0.0,0.5762937879294827,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.447144237717477,0.0,0.0,0.0,27.447144237717477,0.1128213566238381,6.085748586293836e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.4,25.4,964.6596781172858,964.6596781172858,27.447144237717477,27.447144237717477,658.7314617052193,1,0.15248413465398594,1982-09-30
1982,1,265.05383091442064,0.8481428571428572,4.354964463226399,0.016599379359903844,37.0,5.0,3.0,2.0,50.0,97.0,0.3661232575968774,168.05383091442062,168.05383091442062,,168.05383091442062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,213.05383091442062,990.5,964.7602153236577,25.73978467634231,0.11072482394358847,0.006805383091442028,990.382469792965,0.20005634171700487,0.0,0.0,0.0,25.391713380807285,0.0,0.0,0.0,,0.924590741062124,0.0,0.0,0.0,38.6948871984093,0.0,0.0,0.0,0.7880832423301284,0.0,0.0,0.0,0.970709092769354,0.96,0.96,0.96,37.56280796636986,0.0,0.0,0.0,37.56280796636986,0.1416736224003138,6.208219984018744e-05,273.7644374568714,256.6827889882703,0.3778983405250152,0.3543192129009864,25.4,25.36235554677515,964.7950577498276,964.7267311559532,39.69396762941996,35.551139481674426,6310.5517383501365,7,0.20868226647983257,1982-10-01
1982,2,271.56762260255755,0.8330000000000001,2.3853713848977725,0.008921502895929414,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.38496116687757975,167.13905117398613,167.13905117398613,,167.13905117398613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,215.56762260255755,990.5,964.7862704904102,25.713729509589744,0.111612047524872,0.006713905117398571,990.3816740473578,0.19844255847813735,0.0,0.0,0.0,25.37712703247459,0.0,0.0,0.0,,0.9241759597039811,0.0,0.0,0.0,38.45071893149967,0.0,0.0,0.0,0.7831103652036592,0.0,0.0,0.0,0.9716158216873471,0.96,0.96,0.96,37.36370821782448,0.0,0.0,0.0,37.36370821782448,0.13748000752157452,6.207673557514774e-05,275.9224808516464,261.382924552137,0.4208385080566299,0.3515480134152368,25.4,25.34735079543205,964.8036899234066,964.7455316982084,40.23169005784909,33.58364467506313,6277.102980594513,7,0.20757615676569155,1982-10-08
1982,3,258.86485336916166,0.8614285714285714,1.3428958753904843,0.005184483803652343,41.0,6.0,4.0,3.0,56.0,110.0,0.4249422140763395,148.86485336916166,148.86485336916166,,148.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.86485336916166,990.5,964.7354594134767,25.764540586523303,0.10606987980523072,0.0048864853369161,990.389043634858,0.15685469985988063,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9171431387127866,0.0,0.0,0.0,34.00977069216311,0.0,0.0,0.0,0.6926633542192079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.98947757139821,0.0,0.0,0.0,32.98947757139821,0.12743643235931973,6.155718777748267e-05,261.382924552137,256.6827889882703,0.4285445098737286,0.4208385080566299,25.4,25.4,964.7455316982084,964.7267311559532,33.58364467506313,32.4752891870023,5542.2322319949,7,0.18327487539665674,1982-10-15
1982,4,273.82584311075163,0.8304285714285715,3.175006294835896,0.011581732330442613,41.0,6.0,4.0,3.0,56.0,110.0,0.40195005772924236,163.8258431107516,163.8258431107516,,163.8258431107516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.8258431107516,990.5,964.7953033724431,25.704696627556977,0.11135024211738796,0.006382584311075115,990.3822671735716,0.19023464241323176,0.0,0.0,0.0,25.379466930716863,0.0,0.0,0.0,,0.9229681454420551,0.0,0.0,0.0,37.63745939908787,0.0,0.0,0.0,0.7665470346046409,0.0,0.0,0.0,0.9702408090383291,0.96,0.96,0.96,36.5179362185144,0.0,0.0,0.0,36.5179362185144,0.13330271908823427,6.191331154816604e-05,283.6079686159883,264.1051871975735,0.4165007176391068,0.3878593416708348,25.4,25.330101116632356,964.834431874464,964.7564207487904,38.81905437455026,34.22751508578599,6135.013284710419,7,0.20287742343619108,1982-10-22
1982,5,289.56912338383034,0.7987142857142857,0.9877108767544038,0.003420217359639686,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.37201747628225973,181.85483766954465,181.85483766954465,,181.85483766954465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,232.2834090981161,990.5,964.8582764935354,25.64172350646465,0.11751175672852208,0.008185483766954443,990.3743027595046,0.2340497767311913,0.0,0.0,0.0,25.28197648923801,0.0,0.0,0.0,,0.9296512595802381,0.0,0.0,0.0,41.91791177950138,0.0,0.0,0.0,0.8537252908248754,0.0,0.0,0.0,0.9753725290824875,0.96,0.96,0.96,40.88680930017764,0.0,0.0,0.0,40.88680930017764,0.14118914841024013,6.245079282304429e-05,290.5219447532691,287.1870699602335,0.3830256007529573,0.3648605618760482,25.305299353153465,25.270291578253367,964.8620877790132,964.848748279841,41.5646809416905,39.706361163299896,6868.983962429844,7,0.22714894055654244,1982-10-29
1982,6,295.30349657683297,0.7912857142857143,3.1668466728835933,0.0106743013338389,40.0,6.0,4.0,3.0,53.0,106.0,0.35914831930630314,189.303496576833,189.303496576833,,189.303496576833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.303496576833,990.5,964.8824032596993,25.61759674030075,0.11998937959431506,0.008930637113074442,990.3710799832926,0.2538795610536939,0.0,0.0,0.0,25.23479716253966,0.0,0.0,0.0,,0.9319505937929105,0.0,0.0,0.0,43.66078880402557,0.0,0.0,0.0,0.8892217679027611,0.0,0.0,0.0,0.9779267867882437,0.96,0.96,0.96,42.70026119452105,0.0,0.0,0.0,42.70026119452105,0.14454612712709375,6.265179498325584e-05,306.020121877383,287.1870699602335,0.3690973970892133,0.3463824514208656,25.29374556046425,25.15306619649495,964.9301006093868,964.848748279841,45.216502769959874,40.73079630564778,7173.643880679537,7,0.23722367330289473,1982-11-05
1982,7,322.13357847741867,0.7514285714285714,5.514191693121355,0.016770617047529756,40.0,6.0,4.0,3.0,53.0,106.0,0.32954837743944315,216.1335784774187,216.1335784774187,,216.1335784774187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.13357847741867,990.5,965.010667892387,25.489332107612945,0.12945855995699734,0.013226715695483686,990.3573147243476,0.33160617044880997,0.0,0.0,0.0,25.015040661511676,0.0,0.0,0.0,,0.939093455487795,0.0,0.0,0.0,49.788645812760066,0.0,0.0,0.0,1.0140253729686368,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.298820848435824,0.0,0.0,0.0,47.298820848435824,0.14695593537685953,6.09315947431915e-05,344.6194637292325,309.0284073518941,0.3430105371487632,0.3075856449108869,25.12775769828893,24.81902286394973,965.1230973186462,964.9451420367594,48.2,45.89265792702179,7946.201902537218,7,0.26277122693575455,1982-11-12
1982,8,370.6843644638167,0.6871428571428572,7.6467556567854285,0.020357612443891417,40.0,6.0,4.0,3.0,53.0,106.0,0.2864672612085869,264.6843644638167,264.6843644638167,,223.77880370973955,40.905560754077165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,314.6843644638167,990.5,965.2534218223191,25.24657817768095,0.14659363870842354,0.022936872892763284,990.3304694883989,0.37303080697746865,0.041467004523207555,0.0,0.0,24.704016859102303,7.089047676465204,0.0,0.0,,0.9369451047386599,0.2612181596693386,0.0,0.0,50.937203212610804,9.100099364437527,0.0,0.0,1.0374175807049042,0.18533807259546897,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.255667812075835,8.8270963835044,0.0,0.0,52.08276419558023,0.14014673945872733,5.452136632518372e-05,398.1467533267305,353.9823107128336,0.2994499916861438,0.2662334908279746,24.849815443824053,24.521418315816558,965.3907337666336,965.169911553564,63.03354852649475,48.2,8749.90438485748,7,0.28934868997544577,1982-11-19
1982,9,427.13077469214085,0.6209999999999999,8.730527067146332,0.020126620207405986,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2561756064717397,317.70220326356946,317.70220326356946,,158.85110163178473,158.85110163178473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,368.84506040642657,990.5,965.5220884861146,24.977911513885406,0.1657086287411014,0.033540440652713846,990.3007509306062,0.17888063753101674,0.17888063753101674,0.0,0.0,24.59978180696057,24.59978180696057,0.0,0.0,,0.9204633851665897,0.9204633851665897,0.0,0.0,35.27248466929364,35.27248466929364,0.0,0.0,0.7183805431628033,0.7183805431628033,0.0,0.0,0.97,0.97,0.96,0.96,34.21431012921483,34.21431012921483,0.0,0.0,68.42862025842966,0.16021948379445725,5.983299502277918e-05,459.2604427967548,408.00454625357366,0.2648463468969688,0.2459637398651739,24.712448633865577,24.41400674187109,965.6666719925854,965.436020458141,73.30101312514387,65.13569046730765,11496.008203416182,7,0.3801590014357203,1982-11-26
1982,10,475.2847077948653,0.5690000000000001,3.8235119420790755,0.008037658171106543,42.0,7.0,5.0,3.0,61.0,118.0,0.24832155728726352,357.2847077948653,357.2847077948653,,178.64235389743266,178.64235389743266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.2847077948653,990.5,965.7387811850768,24.761218814923122,0.1806868970720692,0.041456941558973,990.2778561613688,0.22587683045284995,0.22587683045284995,0.0,0.0,24.31319814583918,24.31319814583918,0.0,0.0,,0.927674742000762,0.927674742000762,0.0,0.0,39.51446698494398,39.51446698494398,0.0,0.0,0.8047752950090423,0.8047752950090423,0.0,0.0,0.9709429643182744,0.9709429643182744,0.96,0.96,38.36697862045107,38.36697862045107,0.0,0.0,76.73395724090213,0.1614366678596042,5.96577102492862e-05,486.0250263913084,467.1571483252964,0.2525916609068622,0.2427858517412966,24.36447125275137,24.245252603173373,965.7871126187608,965.7022071674638,79.13265169227401,74.95771372532197,12891.30481647156,7,0.42629976244945633,1982-12-03
1982,11,511.4999765595041,0.5434285714285715,5.28488662565372,0.010397304783952257,42.0,7.0,5.0,3.0,61.0,118.0,0.23075962785374424,393.4999765595041,393.4999765595041,,196.74998827975205,196.74998827975205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.4999765595041,990.5,965.9017498945177,24.598250105482293,0.19346838906398062,0.04869999531190077,990.2578316156241,0.27402885092316137,0.27402885092316137,0.0,0.0,24.082052870183258,24.082052870183258,0.0,0.0,,0.9333174128539995,0.9333174128539995,0.0,0.0,43.36766432154668,43.36766432154668,0.0,0.0,0.8832518191761035,0.8832518191761035,0.0,0.0,0.9782113571307585,0.9782113571307585,0.96,0.96,42.42426846706017,42.42426846706017,0.0,0.0,84.84853693412035,0.16586549218518631,5.9894884339308155e-05,523.0192327708844,494.6810831907137,0.2385375224758849,0.2256131182305708,24.19008058860281,24.00769821112756,965.953586547469,965.8260648743582,87.3791829531234,81.07920204485906,14254.554204932218,7,0.47138076074511304,1982-12-10
1982,12,546.4718528016581,0.5191428571428572,5.686977491033027,0.010415845146181487,42.0,7.0,5.0,3.0,61.0,118.0,0.2160187644752307,428.47185280165803,428.47185280165803,,214.23592640082902,214.23592640082902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.47185280165803,990.5,966.0591233376074,24.44087666239256,0.20581104925618282,0.055694370560331566,990.2384945801833,0.32492895034401786,0.32492895034401786,0.0,0.0,23.85444229223202,23.85444229223202,0.0,0.0,,0.9379936897236015,0.9379936897236015,0.0,0.0,47.0089331370563,47.0089331370563,0.0,0.0,0.957412080184446,0.957412080184446,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.06875447431518,46.06875447431518,0.0,0.0,92.13750894863036,0.16859079752347572,5.9735098984304683e-05,562.8280752081156,527.3375978981461,0.2237655734586772,0.2096554972961635,23.9797025478588,23.74674430082011,966.1327263384364,965.9730191905415,95.42626338324132,88.2681703528768,15479.101503369899,7,0.5118750497146131,1982-12-17
1982,13,577.1976295352988,0.49485714285714294,4.697283711729613,0.00805904010040667,42.0,7.0,5.0,3.0,61.0,118.0,0.2045017166879168,459.1976295352988,459.1976295352988,,229.5988147676494,229.5988147676494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,513.1976295352988,990.5,966.1973893329088,24.302610667091194,0.21837104842631616,0.061839525907059704,990.2197894256666,0.37309640370113384,0.37309640370113384,0.0,0.0,23.649303689056687,23.649303689056687,0.0,0.0,,0.9413376469516033,0.9413376469516033,0.0,0.0,50.124550300475725,50.124550300475725,0.0,0.0,1.0208666048976724,1.0208666048976724,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.175728692757374,48.175728692757374,0.0,0.0,96.35145738551475,0.1669818690174962,5.831374596394687e-05,595.7090611902229,566.8540212047202,0.208166468942423,0.1980832719989801,23.720080738166686,23.521529945347897,966.280690775356,966.1508430954212,96.4,96.2301008493016,16187.044840766477,7,0.5352858743639708,1982-12-24
1982,14,620.4827899309786,0.4735714285714286,7.419989149717821,0.011853700196513587,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2191705673121913,484.4827899309786,484.4827899309786,,242.2413949654893,242.2413949654893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,542.7685042166929,990.5,966.3819311597239,24.11806884027609,0.23497121682073546,0.0671436718501456,990.197885111329,0.4153995974779101,0.4153995974779101,0.0,0.0,23.40055435412731,23.40055435412731,0.0,0.0,,0.9432854393354277,0.9432854393354277,0.0,0.0,52.434969183817415,52.434969183817415,0.0,0.0,1.067921979303817,1.067921979303817,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1554576885495141,5.531257891442017e-05,647.6489852382476,601.777842158206,0.2283198537841929,0.1960856511047445,23.48356657780497,23.229338722057022,966.490595940953,966.3071113686328,96.4,96.4,16195.200000000003,7,0.5355555555555557,1982-12-31
1982,15,670.4440308280515,0.4508571428571429,6.322515929202869,0.009302703709324086,46.0,7.0,6.0,4.0,76.0,139.0,0.2074786660115931,531.4440308280515,531.4440308280515,,252.55757263443843,252.55757263443843,26.328885559174655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,590.4440308280515,990.5,966.5817761233121,23.918223876687843,0.2620647491012211,0.08257761233122055,990.1553576385676,0.45712607054901416,0.45712607054901416,0.0343285247426706,0.0,23.116455444706357,23.116455444706357,3.318092798168487,0.0,,0.9428221931168752,0.9428221931168752,0.13267648155862424,0.0,53.99893905227375,53.99893905227375,5.56992991007291,0.0,1.099774726115555,1.099774726115555,0.11344052770005926,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.71711772705644,46.71711772705644,5.402832012770722,0.0,98.8370674668836,0.147413928376496,5.167066081287239e-05,691.9065967426677,647.6489852382476,0.2146224315457959,0.2008941678752292,23.229338722057022,22.97622619139163,966.6676263869706,966.490595940953,113.45947226818517,96.4,16604.627334436445,7,0.5490948192604644,1983-01-07
1982,16,724.3983322743092,0.42657142857142855,6.756987236658769,0.009319077131955627,46.0,7.0,6.0,4.0,76.0,139.0,0.19195755358643526,585.3983322743092,585.3983322743092,,195.13277742476976,195.13277742476976,195.13277742476976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,644.3983322743092,990.5,966.7975933290971,23.70240667090281,0.292726447289091,0.10415933290972361,990.1031142198011,0.26956481731008225,0.26956481731008225,0.26956481731008225,0.0,23.03595607339391,23.03595607339391,23.03595607339391,0.0,,0.9319213722309597,0.9319213722309597,0.9319213722309597,0.0,41.079999056552076,41.079999056552076,41.079999056552076,0.0,0.8366598585855819,0.8366598585855819,0.8366598585855819,0.0,0.9737505045171237,0.9737505045171237,0.9737505045171237,0.96,40.00314520997879,40.00314520997879,40.00314520997879,0.0,120.00943562993636,0.1656538148884318,5.6946311272936835e-05,733.8512888156049,691.9065967426677,0.2008941678752292,0.189411672526103,23.22664958717941,22.980361323581565,966.8354051552624,966.6676263869706,121.91897442313729,113.45947226818517,20161.58518582931,7,0.6667190868329799,1983-01-14
1982,17,740.5686665863033,0.419,3.309788274863714,0.004453357968756185,46.0,7.0,6.0,4.0,76.0,139.0,0.18771695568753405,601.5686665863033,601.5686665863033,,200.52288886210113,200.52288886210113,200.52288886210113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,660.5686665863033,990.5,966.8622746663451,23.63772533365482,0.30191588903851624,0.11017345208822152,990.0879106588733,0.284554891723143,0.284554891723143,0.284554891723143,0.0,22.94108110080493,22.94108110080493,22.94108110080493,0.0,,0.9334887203940213,0.9334887203940213,0.9334887203940213,0.0,42.113113220137286,42.113113220137286,42.113113220137286,0.0,0.8577008802471953,0.8577008802471953,0.8577008802471953,0.0,0.9757700880247195,0.9757700880247195,0.9757700880247195,0.96,41.093278374582646,41.093278374582646,41.093278374582646,0.0,123.27983512374793,0.1664619539142669,5.692529316076945e-05,751.6655881559767,728.4970702319307,0.190803787248927,0.1849226600102868,23.01195990572229,22.87624128326618,966.906662352624,966.8139882809276,125.52862361665612,120.83523918052208,20711.012300789655,7,0.6848879729097108,1983-01-21
1982,18,778.2702215815217,0.4045714285714285,7.05136508181345,0.009034271290981272,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.17758453902451185,640.1273644386646,640.1273644386646,,213.3757881462215,213.3757881462215,213.3757881462215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,697.4130787243788,990.5,967.0130808863261,23.486919113673935,0.3228542056250526,0.12203820933159935,990.0551075850434,0.322314658327643,0.322314658327643,0.322314658327643,0.0,22.719712040389613,22.719712040389613,22.719712040389613,0.0,,0.9366109067021638,0.9366109067021638,0.9366109067021638,0.0,44.526216001964976,44.526216001964976,44.526216001964976,0.0,0.9068475764147651,0.9068475764147651,0.9068475764147651,0.0,0.9794290407188876,0.9794290407188876,0.9794290407188876,0.96,43.61088108050868,43.61088108050868,43.61088108050868,0.0,130.83264324152606,0.16809604464293315,5.677647749621491e-05,801.0251437286709,760.52821131929,0.182767710561159,0.1710308360138138,22.824472342478785,22.584942768858784,967.1041005749148,966.9421128452772,135.24703808811825,127.29842370529752,21979.884064576378,7,0.7268480180084781,1983-01-28
1982,19,816.6049178430583,0.3911428571428571,2.6069710009395357,0.003195695444235143,43.0,7.0,5.0,4.0,78.0,137.0,0.16777498962341006,679.6049178430583,679.6049178430583,,226.53497261435274,226.53497261435274,226.53497261435274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.6049178430583,990.5,967.1664196713722,23.333580328627786,0.3439899615433207,0.13388147535291747,990.0221285631038,0.3630742716397729,0.3630742716397729,0.3630742716397729,0.0,22.492634620091767,22.492634620091767,22.492634620091767,0.0,,0.939382086724504,0.939382086724504,0.939382086724504,0.0,46.94105477773114,46.94105477773114,46.94105477773114,0.0,0.9560296288743613,0.9560296288743613,0.9560296288743613,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.00223368217651,46.00223368217651,46.00223368217651,0.0,138.0067010465295,0.16900024001332753,5.6408512889388945e-05,819.2739407352476,803.6892968412517,0.1704638851586707,0.1672212347887582,22.569184418238734,22.47680795081329,967.177095762941,967.114757187365,138.47775642266703,135.7226591473608,23185.12577581696,7,0.7667038947029418,1983-02-04
1982,20,846.0701171568256,0.37785714285714284,3.9733716471085274,0.0047078934265451285,43.0,7.0,5.0,4.0,78.0,137.0,0.16192570024743821,709.0701171568256,709.0701171568256,,236.35670571894187,236.35670571894187,236.35670571894187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,764.0701171568256,990.5,967.2842804686272,23.215719531372752,0.36073474414983936,0.14453505857841278,989.9947301972717,0.3951585312156447,0.3951585312156447,0.3951585312156447,0.0,22.31529119742888,22.31529119742888,22.31529119742888,0.0,,0.9410799672749518,0.9410799672749518,0.9410799672749518,0.0,48.678294146089414,48.678294146089414,48.678294146089414,0.0,0.9914112860710675,0.9914112860710675,0.9914112860710675,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.704728263167624,47.704728263167624,47.704728263167624,0.0,143.11418478950287,0.16915167810235507,5.60649375996626e-05,847.0875422650073,843.5265543863715,0.1624133814016815,0.1617306277857409,22.331031501873127,22.308995075651183,967.28835016906,967.2741062175454,143.287837919516,142.6800519644701,24043.183044636484,7,0.7950788043861271,1983-02-11
1982,21,852.1683792696741,0.3772857142857143,5.28190648567225,0.006108158715156129,43.0,7.0,5.0,4.0,78.0,137.0,0.1607980051259699,715.1683792696741,715.1683792696741,,238.389459756558,238.389459756558,238.389459756558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,770.1683792696741,990.5,967.3086735170785,23.191326482921358,0.3648284665013444,0.14758418963483705,989.9875873438638,0.40210335846252704,0.40210335846252704,0.40210335846252704,0.0,22.276810468322658,22.276810468322658,22.276810468322658,0.0,,0.9413855654207133,0.9413855654207133,0.9413855654207133,0.0,49.02583634856684,49.02583634856684,49.02583634856684,0.0,0.9984895386673492,0.9984895386673492,0.9984895386673492,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.80075389202106,47.80075389202106,47.80075389202106,0.0,143.4022616760632,0.16830013705603997,5.570942059298217e-05,876.9389119074414,843.5265543863715,0.1624133814016815,0.1562252491476396,22.331031501873127,22.11923867597845,967.4077556476298,967.2741062175454,144.60000000000002,142.6800519644701,24091.579961578616,7,0.7966792315336844,1983-02-18
1982,22,915.4288467804624,0.3565714285714286,9.169306300979997,0.01002073849701873,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1460547116946463,781.8574182090339,781.8574182090339,,260.6191394030113,260.6191394030113,260.6191394030113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,837.2859896376052,990.5,967.5617153871218,22.93828461287816,0.42142230796498475,0.1815255078379488,989.8970521841969,0.4808738887916776,0.4808738887916776,0.4808738887916776,0.0,21.85446290828357,21.85446290828357,21.85446290828357,0.0,,0.9432416500480956,0.9432416500480956,0.9432416500480956,0.0,52.67795443818735,52.67795443818735,52.67795443818735,0.0,1.0728707624885407,1.0728707624885407,1.0728707624885407,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15803311305990836,5.1418441614189405e-05,941.1240560143012,885.1094475277025,0.1547831179326691,0.137070133502187,22.065462823039127,21.667832021417023,967.6644962240572,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1983-02-25
1982,23,971.9343321296591,0.33828571428571436,12.004718140854834,0.01209452635200617,41.0,8.0,7.0,6.0,67.0,129.0,0.13283159321571067,842.9343321296591,842.9343321296591,,240.00732379170216,240.00732379170216,240.00732379170216,122.91236075455264,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.9343321296591,990.5,967.7846568693757,22.71534313062427,0.477831378853708,0.22434746570372727,989.7978211554425,0.41351007822468816,0.41351007822468816,0.41351007822468816,0.18720923518700533,21.599654207842168,21.599654207842168,21.599654207842168,12.336067970222492,,0.9390804141063762,0.9390804141063762,0.9390804141063762,0.5347930729770943,47.76483501855979,47.76483501855979,47.76483501855979,24.349803780473458,0.9728072305205661,0.9728072305205661,0.9728072305205661,0.49592268392002975,0.9781636969634315,0.9781636969634315,0.9781636969634315,0.969592268392003,44.44283896531313,44.44283896531313,44.44283896531313,23.78569610817027,157.11421300410967,0.16149034795165051,5.172292663320294e-05,1025.1570830002852,941.1240560143012,0.137070133502187,0.1258343742038644,21.786233312956096,21.372394986498666,967.9790651180008,967.6644962240572,172.54639812442332,144.60000000000002,26395.187784690424,7,0.8728567389117203,1983-03-04
1982,24,1055.221238392061,0.31685714285714284,8.24604461586523,0.0077815865061502424,41.0,8.0,7.0,6.0,67.0,129.0,0.12228521463563945,926.2212383920611,926.2212383920611,,231.55530959801527,231.55530959801527,231.55530959801527,231.55530959801527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,982.2212383920611,990.5,968.0735524635178,22.42644753648212,0.5540400295577209,0.29097699071364874,989.6549829797286,0.379428607966262,0.379428607966262,0.379428607966262,0.379428607966262,21.202001908244483,21.202001908244483,21.202001908244483,21.202001908244483,,0.9388106669532564,0.9388106669532564,0.9388106669532564,0.9388106669532564,45.197213655564305,45.197213655564305,45.197213655564305,45.197213655564305,0.920513516406605,0.920513516406605,0.920513516406605,0.920513516406605,0.9799844674719983,0.9799844674719983,0.9799844674719983,0.9799844674719983,44.292583829249274,44.292583829249274,44.292583829249274,44.292583829249274,177.1703353169971,0.1679037473266883,5.313843308146648e-05,1082.8793953113418,1027.8009259147989,0.1255106866976043,0.1191268395710039,21.357476122706608,21.044812073257518,968.16047809955,967.9873743385892,181.32036135648772,172.9963341392275,29764.61633325551,7,0.9842796406499839,1983-03-11
1982,25,1084.3987247313414,0.30657142857142855,0.5064431399999064,0.00046615585460614285,41.0,8.0,7.0,6.0,67.0,129.0,0.11896024454988366,955.3987247313415,955.3987247313415,,238.84968118283538,238.84968118283538,238.84968118283538,238.84968118283538,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1011.3987247313415,990.5,968.16525313487,22.334746865130096,0.580737825941774,0.31431897978507317,989.604943194273,0.40353492877432684,0.40353492877432684,0.40353492877432684,0.40353492877432684,21.036155130628895,21.036155130628895,21.036155130628895,21.036155130628895,,0.9398713613181604,0.9398713613181604,0.9398713613181604,0.9398713613181604,46.31245542024003,46.31245542024003,46.31245542024003,46.31245542024003,0.9432271979682286,0.9432271979682286,0.9432271979682286,0.9432271979682286,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.386206311835224,45.386206311835224,45.386206311835224,45.386206311835224,181.5448252473409,0.16741524766486346,5.2783361160841135e-05,1086.4244972913411,1082.8793953113418,0.1191268395710039,0.1187381178550567,21.044812073257518,21.024612540457397,968.17161984863,968.16047809955,181.8441104351451,181.32036135648772,30499.53064155327,7,1.008582362485227,1983-03-18
1982,26,1096.5543620280007,0.3017142857142857,7.3070258298624,0.006590634933064843,41.0,8.0,7.0,6.0,67.0,129.0,0.11764987752090712,967.5543620280008,967.5543620280008,,241.8885905070002,241.8885905070002,241.8885905070002,241.8885905070002,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.5543620280008,990.5,968.2034565663736,22.29654343362631,0.592697911347906,0.32404348962240054,989.5832585990296,0.41392868903860985,0.41392868903860985,0.41392868903860985,0.41392868903860985,20.965873343617325,20.965873343617325,20.965873343617325,20.965873343617325,,0.9402529025227127,0.9402529025227127,0.9402529025227127,0.9402529025227127,46.76287879816551,46.76287879816551,46.76287879816551,46.76287879816551,0.9524007901866703,0.9524007901866703,0.9524007901866703,0.9524007901866703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.8276212222022,45.8276212222022,45.8276212222022,45.8276212222022,183.3104848888088,0.16717135985321413,5.2628332547673316e-05,1117.0362502238706,1086.4244972913411,0.1187381178550567,0.1154841662248172,21.024612540457397,20.84364687573332,968.2678282149892,968.17161984863,186.20241017081904,181.8441104351451,30796.16146131988,7,1.0183915827156045,1983-03-25
1982,27,1092.7770007834072,0.303,4.642902745881657,0.004229104018517229,45.0,11.0,10.0,10.0,72.0,148.0,0.1354409330032887,944.7770007834073,944.7770007834073,,236.1942501958518,236.1942501958518,236.1942501958518,236.1942501958518,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1010.7770007834073,990.5,968.1915848596051,22.308415140395027,0.5801689400831354,0.3058216006267257,989.6140094592902,0.39462618496699337,0.39462618496699337,0.39462618496699337,0.39462618496699337,21.02779841471821,21.02779841471821,21.02779841471821,21.02779841471821,,0.93939345448047,0.93939345448047,0.93939345448047,0.93939345448047,45.75549210831554,45.75549210831554,45.75549210831554,45.75549210831554,0.9318837496601945,0.9318837496601945,0.9318837496601945,0.9318837496601945,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.840382266149234,44.840382266149234,44.840382266149234,44.840382266149234,179.3615290645969,0.16413445244694463,5.2735536992119915e-05,1107.711819429938,1086.4244972913411,0.1362266778492123,0.1336087576244923,21.063976152670637,20.942715253031416,968.2385228610656,968.17161984863,181.55985161856063,178.42216387947087,30132.736882852285,7,0.9964529392477608,1983-04-01
1982,28,1076.5921036849904,0.311,1.8755006529792289,0.0017408862086786285,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,134.85714285714286,0.1252273029037799,941.7349608278475,941.7349608278475,,235.4337402069619,235.4337402069619,235.4337402069619,235.4337402069619,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,10.428571428571429,8.857142857142858,7.142857142857143,66.28571428571429,1003.163532256419,990.5,968.1407180401528,22.3592819598472,0.5732025129500248,0.30338796866227796,989.6234095183876,0.392117479224212,0.392117479224212,0.392117479224212,0.392117479224212,21.09057399901064,21.09057399901064,21.09057399901064,21.09057399901064,,0.9393491553239787,0.9393491553239787,0.9393491553239787,0.9393491553239787,45.74286212630006,45.74286212630006,45.74286212630006,45.74286212630006,0.9316265198839115,0.9316265198839115,0.9316265198839115,0.9316265198839115,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.82800488377406,44.82800488377406,44.82800488377406,44.82800488377406,179.31201953509623,0.1665621275680749,5.2890502523753224e-05,1082.8793953113418,1073.2959927204863,0.1370318755283306,0.1164636790296422,21.100222643133662,21.08410478343104,968.16047809955,968.1303588342644,180.5877397675639,177.4697234375006,30124.419281896167,7,0.9961778863060902,1983-04-08
1982,29,1081.2572721624738,0.3092857142857143,1.3690575129793225,0.0012666138038941572,40.0,10.0,8.0,5.0,62.0,125.0,0.1156063539535486,956.2572721624738,956.2572721624738,,239.06431804061845,239.06431804061845,239.06431804061845,239.06431804061845,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1014.2572721624738,990.5,968.1553799982249,22.34462000177512,0.5833534356753578,0.315005817729979,989.6016407465947,0.4042561086164779,0.4042561086164779,0.4042561086164779,0.4042561086164779,21.042004639753316,21.042004639753316,21.042004639753316,21.042004639753316,,0.9399165285307755,0.9399165285307755,0.9399165285307755,0.9399165285307755,46.36920398509228,46.36920398509228,46.36920398509228,46.36920398509228,0.9443829732198018,0.9443829732198018,0.9443829732198018,0.9443829732198018,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.44181990539043,45.44181990539043,45.44181990539043,45.44181990539043,181.7672796215617,0.1681073703831531,5.280057650042899e-05,1082.8793953113418,1080.0406798008228,0.1157363813583874,0.1154329840804302,21.048936625758817,21.032761991745986,968.16047809955,968.1515564222312,182.00697685923691,181.58750669330527,30536.90297642237,7,1.0098182201197874,1983-04-15
1982,30,1086.8508003050588,0.30557142857142855,3.891264867434724,0.003571071885673786,40.0,10.0,8.0,5.0,62.0,125.0,0.11501292022980196,961.8508003050589,961.8508003050589,,240.46270007626467,240.46270007626467,240.46270007626467,240.46270007626467,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.8508003050589,990.5,968.1729596581017,22.327040341898414,0.5884715899153329,0.319480640244047,989.5920477698404,0.40900380600342856,0.40900380600342856,0.40900380600342856,0.40900380600342856,21.010084305735553,21.010084305735553,21.010084305735553,21.010084305735553,,0.9401123960006842,0.9401123960006842,0.9401123960006842,0.9401123960006842,46.57919793848021,46.57919793848021,46.57919793848021,46.57919793848021,0.9486598358142608,0.9486598358142608,0.9486598358142608,0.9486598358142608,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.647613979710606,45.647613979710606,45.647613979710606,45.647613979710606,182.59045591884242,0.16799988548659806,5.273145723361262e-05,1096.498822347363,1082.8793953113418,0.1154329840804302,0.1139992104436578,21.032761991745986,20.95493028065676,968.2032820130916,968.16047809955,184.00132035214256,182.00697685923691,30675.196594365527,7,1.0143914217713468,1983-04-22
1982,31,1078.924687923732,0.3101428571428571,1.3690575129793225,0.0012732042653406143,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13044378495299563,938.2104022094463,938.2104022094463,,234.55260055236158,234.55260055236158,234.55260055236158,234.55260055236158,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,996.924687923732,990.5,968.1480490191889,22.351950980811157,0.5674938856293209,0.30056832176755705,989.631937792603,0.3892346977849536,0.3892346977849536,0.3892346977849536,0.3892346977849536,21.09465407562933,21.09465407562933,21.09465407562933,21.09465407562933,,0.9391999718086022,0.9391999718086022,0.9391999718086022,0.9391999718086022,45.57224849979582,45.57224849979582,45.57224849979582,45.57224849979582,0.9281517006068395,0.9281517006068395,0.9281517006068395,0.9281517006068395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.66080352979991,44.66080352979991,44.66080352979991,44.66080352979991,178.6432141191996,0.1655716659893073,5.2892281127216566e-05,1082.8793953113418,1073.2959927204863,0.1369612865388593,0.1154329840804302,21.1423881859889,21.032761991745986,968.16047809955,968.1303588342644,182.00697685923691,176.69140077329433,30012.059972025534,7,0.9924623006622201,1983-04-29
1982,32,1054.4039161267779,0.31742857142857145,6.499295257955412,0.006217884451025201,42.0,9.0,8.0,6.0,82.0,147.0,0.1394408839831032,907.403916126778,907.403916126778,,226.8509790316945,226.8509790316945,226.8509790316945,226.8509790316945,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,966.403916126778,990.5,968.0709837363985,22.429016263601575,0.53956696480262,0.27592313290142234,989.684509902296,0.3641403909676327,0.3641403909676327,0.3641403909676327,0.3641403909676327,21.249385774929927,21.249385774929927,21.249385774929927,21.249385774929927,,0.9380099796364415,0.9380099796364415,0.9380099796364415,0.9380099796364415,44.34152759028098,44.34152759028098,44.34152759028098,44.34152759028098,0.9030861016350507,0.9030861016350507,0.9030861016350507,0.9030861016350507,0.9796529834598389,0.9796529834598389,0.9796529834598389,0.9796529834598389,43.4396215310075,43.4396215310075,43.4396215310075,43.4396215310075,173.75848612403,0.16479393789673286,5.3193735977126604e-05,1073.2959927204863,1027.8009259147989,0.1430238057716887,0.1369612865388593,21.399731326485536,21.1423881859889,968.1303588342644,967.9873743385892,176.69140077329433,169.39693736472157,29191.42566883704,7,0.9653249229112778,1983-05-06
1982,33,986.3060750267397,0.335,10.766548861697045,0.010975254770521041,42.0,9.0,8.0,6.0,82.0,147.0,0.14915460690029,839.3060750267397,839.3060750267397,,238.8836693171004,238.8836693171004,238.8836693171004,122.65506707543841,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,898.3060750267397,990.5,967.8393606767713,22.660639323228583,0.47725651506950334,0.2214448600213917,989.8012986249092,0.4093437204600037,0.4093437204600037,0.4093437204600037,0.1863696399362662,21.552594227677652,21.552594227677652,21.552594227677652,12.302861025291582,,0.9389770575755756,0.9389770575755756,0.9389770575755756,0.5347015020838193,47.436981438946304,47.436981438946304,47.436981438946304,24.230965155627786,0.9661299682066458,0.9661299682066458,0.9661299682066458,0.4935023453284682,0.9779216631042754,0.9779216631042754,0.9779216631042754,0.9693502345328467,44.3160876662878,44.3160876662878,44.3160876662878,23.65894480914494,156.60720780800833,0.15862667167526182,5.177963526877571e-05,1025.1570830002852,952.4350838829192,0.1543412275414146,0.1433926589764967,21.706047377722847,21.41462254652248,967.9790651180008,967.7097403355316,168.94512572554814,144.60000000000002,26310.0109117454,7,0.8700400433778241,1983-05-13
1982,34,907.2357318403477,0.3592857142857143,13.41534537790025,0.014974012440481814,42.0,9.0,8.0,6.0,82.0,147.0,0.16218288572079587,760.2357318403477,760.2357318403477,,253.41191061344927,253.41191061344927,253.41191061344927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,819.2357318403477,990.5,967.5289429273614,22.97105707263862,0.40548707265963435,0.1701178659201739,989.9243950614201,0.4548539741514805,0.4548539741514805,0.4548539741514805,0.0,21.9405981599073,21.9405981599073,21.9405981599073,0.0,,0.9427462898591,0.9427462898591,0.9427462898591,0.0,51.39125148885661,51.39125148885661,51.39125148885661,0.0,1.046664999773047,1.046664999773047,1.046664999773047,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.13588194935125,48.13588194935125,48.13588194935125,0.0,144.40764584805376,0.15931095067451495,5.283038714312743e-05,941.1240560143012,858.5276662376176,0.1712233697071263,0.156196198642027,22.25781001004387,21.716907724987493,967.6644962240572,967.3341106649503,144.60000000000002,143.2535209363763,24260.484502473035,7,0.8022646991558543,1983-05-20
