WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1982,35,781.4384309247835,0.40371428571428575,18.575799429383842,0.023748152767929458,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.17766958858684873,642.4384309247835,642.4384309247835,,214.1461436415945,214.1461436415945,214.1461436415945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,700.2955737819264,990.5,967.0257537236992,23.47424627630091,0.324492299180403,0.12273152927743503,990.0527761715422,0.325025977397929,0.325025977397929,0.325025977397929,0.0,22.701996470445145,22.701996470445145,22.701996470445145,0.0,,0.9367224646087708,0.9367224646087708,0.9367224646087708,0.0,44.648009061068585,44.648009061068585,44.648009061068585,0.0,0.9093280867834741,0.9093280867834741,0.9093280867834741,0.0,0.9790741392956491,0.9790741392956491,0.9790741392956491,0.96,43.7152925226495,43.7152925226495,43.7152925226495,0.0,131.14587756794847,0.16791181356017074,5.671746797015061e-05,834.6935677067364,728.4970702319307,0.1932867154855423,0.159041167623062,22.976960362236987,22.40233340730672,967.2387742708268,966.8139882809276,139.1554581879731,125.38695137316336,22032.507431415343,7,0.7285882087108249,1983-05-27
1982,36,660.1689917245889,0.45557142857142857,18.10274686767496,0.02771692504136414,39.0,9.0,7.0,5.0,59.0,119.0,0.18083102495789918,541.1689917245889,541.1689917245889,,229.4107063084696,229.4107063084696,82.34757910764961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,596.1689917245889,990.5,966.5406759668983,23.959324033101684,0.26531818800121004,0.08696964035303656,990.1477121716458,0.380368658896563,0.380368658896563,0.1120067563307748,0.0,23.22666754585086,23.22666754585086,9.93042302494106,0.0,,0.9389180912670495,0.9389180912670495,0.39905529025601677,0.0,49.11824137119353,49.11824137119353,17.423075155414697,0.0,1.0003715146882592,1.0003715146882592,0.3548487811693421,0.0,0.9769134495455056,0.9769134495455056,0.9654848781169342,0.96,44.49254799824205,44.49254799824205,16.94969085538491,0.0,105.93478685186902,0.16017558083531497,5.430295532802151e-05,712.0837013457431,601.777842158206,0.1977473939107169,0.1671151857219957,23.48202010170407,23.04389585199016,966.7483348053828,966.3071113686328,122.04486155809226,96.4,17797.044191113997,7,0.5885265936214946,1983-06-03
1982,37,558.5875002252141,0.5095714285714286,10.634320608579985,0.019057495548574586,39.0,9.0,7.0,5.0,59.0,119.0,0.21332356655743162,439.58750022521406,439.58750022521406,,219.79375011260703,219.79375011260703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,494.58750022521406,990.5,966.1136437510133,24.386356248986562,0.21091221835575613,0.05791750004504276,990.2311702815992,0.3424953075497244,0.3424953075497244,0.0,0.0,23.775031223036052,23.775031223036052,0.0,0.0,,0.939162520371898,0.939162520371898,0.0,0.0,48.12195052791151,48.12195052791151,0.0,0.0,0.9800804588169348,0.9800804588169348,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.748944446683545,46.748944446683545,0.0,0.0,93.49788889336709,0.1674096983249028,5.9121104654796465e-05,589.2318351168824,527.3375978981461,0.2256618918778185,0.2019578592124009,23.98133254785886,23.56841559148779,966.251543258026,965.9730191905415,96.4,88.04420366059998,15707.645334085673,7,0.5194327160742617,1983-06-10
1982,38,494.15979189117485,0.554,7.834984216848503,0.015843562828273698,39.0,9.0,7.0,5.0,59.0,119.0,0.24106493860799158,375.15979189117485,375.15979189117485,,187.57989594558742,187.57989594558742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,430.15979189117485,990.5,965.8237190635102,24.676280936489775,0.18734849988362137,0.045031958378234926,990.2676195417381,0.2494074656647513,0.2494074656647513,0.0,0.0,24.194493012563157,24.194493012563157,0.0,0.0,,0.9305118072464106,0.9305118072464106,0.0,0.0,41.41232549868277,41.41232549868277,0.0,0.0,0.8434282178957793,0.8434282178957793,0.0,0.0,0.9743957513367443,0.9743957513367443,0.96,0.96,40.357770279035314,40.357770279035314,0.0,0.0,80.71554055807063,0.16327452811157883,5.975892091186648e-05,516.7730027239134,472.4927083802066,0.2518557384894981,0.2302751873119345,24.332316871286007,24.04975527978161,965.9254785122577,965.7262171877107,85.79956214578951,75.85027742399532,13560.210813755864,7,0.448419669767059,1983-06-17
1982,39,456.617770882032,0.5891428571428571,3.850193482039369,0.008437184736182272,39.0,9.0,7.0,5.0,59.0,119.0,0.2606658483140807,337.617770882032,337.617770882032,,168.808885441016,168.808885441016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,392.617770882032,990.5,965.6547799689691,24.84522003103088,0.17409875585971238,0.03752355417640633,990.2883776899638,0.20173626529117286,0.20173626529117286,0.0,0.0,24.431861455703597,24.431861455703597,0.0,0.0,,0.9241970808582828,0.9241970808582828,0.0,0.0,37.38098965041406,37.38098965041406,0.0,0.0,0.761323618134706,0.761323618134706,0.0,0.0,0.97,0.97,0.96,0.96,36.25955996090163,36.25955996090163,0.0,0.0,72.51911992180327,0.1588073240353605,5.966616874044569e-05,467.1571483252964,445.541354005931,0.2670908074638923,0.2547322682026831,24.50094353438711,24.36589125275132,965.7022071674638,965.6049360930268,74.73279071681262,70.18534174697112,12183.212146862948,7,0.4028839995655737,1983-06-24
1982,40,431.2398056022027,0.6161428571428571,3.6074891527622492,0.008372583211975728,37.0,8.0,6.0,4.0,53.0,108.0,0.25052668730977784,323.2398056022027,323.2398056022027,,161.61990280110135,161.61990280110135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,374.2398056022027,990.5,965.5405791252099,24.95942087479013,0.16761260170251546,0.03464796112044051,990.2977394371771,0.1849482945147467,0.1849482945147467,0.0,0.0,24.572212017452426,24.572212017452426,0.0,0.0,,0.9215611288137265,0.9215611288137265,0.0,0.0,35.89192723332815,35.89192723332815,0.0,0.0,0.7309964813305122,0.7309964813305122,0.0,0.0,0.97,0.97,0.96,0.96,34.81516941632831,34.81516941632831,0.0,0.0,69.63033883265662,0.1614479816840355,5.9837697209819205e-05,442.799181369126,420.28892993659525,0.2569660828713544,0.2439028899422673,24.63995361915923,24.50044055767448,965.592596316161,965.4913001847146,72.08177053225768,67.30218137025699,11697.89692388631,7,0.38683521573698115,1983-07-01
1982,41,409.7297994815068,0.643,3.1631680871235353,0.007776556511247086,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,123.42857142857143,0.30169343187648634,286.3012280529354,286.3012280529354,,200.5830195282171,85.7182085247183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.857142857142854,8.571428571428571,7.142857142857143,5.142857142857143,62.714285714285715,341.87265662436397,990.5,965.4436517229043,25.056348277095612,0.15618923057831177,0.02726024561058706,990.3165505238111,0.30897289620125,0.09115696440314645,0.0,0.0,24.563925904705464,14.105094012043338,0.0,0.0,,0.9297982997727929,0.5239588549164628,0.0,0.0,45.06011444380681,19.028085735647522,0.0,0.0,0.9177212717679595,0.38753738769139556,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.11438602072095,18.457243163578095,0.0,0.0,57.571629184299056,0.14025669273500374,5.5589950280340046e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.2584611493516446,24.720259392024523,24.35947461581722,965.4803599737104,965.3907337666336,66.78437661045632,48.2,9672.03370296224,7,0.31984238435721696,1983-07-08
1982,42,382.59505346997423,0.6727142857142857,3.5909468491830205,0.009387184927707142,42.0,9.0,8.0,6.0,70.0,135.0,0.3529655292281249,247.59505346997426,247.59505346997426,,247.59505346997426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.59505346997423,990.5,965.3129752673498,25.187024732650166,0.1437386698730457,0.019519010693994785,990.3367423194329,0.4339700227806222,0.0,0.0,0.0,24.589797029302506,0.0,0.0,0.0,,0.945014035264422,0.0,0.0,0.0,56.42268132338545,0.0,0.0,0.0,1.1491381124925752,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1260217667318194,5.4116753798796035e-05,391.8169121240828,373.01012538244936,0.3619204702863863,0.3445486803215054,24.676277475365264,24.50600880866345,965.3590845606204,965.2650506269122,48.2,48.2,8097.600000000001,7,0.26777777777777784,1983-07-15
1982,43,364.72886370757925,0.694857142857143,2.718259238516534,0.007533674081539243,42.0,9.0,8.0,6.0,70.0,135.0,0.3702522246817785,229.7288637075792,229.7288637075792,,229.7288637075792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.7288637075792,990.5,965.2236443185377,25.276355681462146,0.13743313717472166,0.015945772741515787,990.3466210900837,0.37360780152934636,0.0,0.0,0.0,24.74936897001657,0.0,0.0,0.0,,0.9421517277544637,0.0,0.0,0.0,52.53226349372331,0.0,0.0,0.0,1.0699035334770532,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1321937572567535,5.8326775129751235e-05,373.01012538244936,353.9823107128336,0.3813749894115982,0.3619204702863863,24.843386122106363,24.676277475365264,965.2650506269122,965.169911553564,48.2,48.2,8097.600000000001,7,0.26777777777777784,1983-07-22
1982,44,339.3881178772717,0.7242857142857143,2.6442132749895433,0.0077341421031462,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3638963978001467,215.81668930584314,215.81668930584314,,215.81668930584314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,270.24526073441456,990.5,965.0969405893863,25.403059410613682,0.13090970019794432,0.013163337861168587,990.3559269619409,0.32990590276766435,0.0,0.0,0.0,24.929080469786896,0.0,0.0,0.0,,0.9391786531876379,0.0,0.0,0.0,49.55617968329284,0.0,0.0,0.0,1.0092908285803024,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.53930362931131,0.0,0.0,0.0,47.53930362931131,0.14010132733907105,6.122253538924779e-05,346.9384943839358,335.4728177879068,0.3963648284822829,0.3399138268820847,24.957938554242787,24.903949982190134,965.1346924719196,965.0773640889396,48.2,46.19153646229986,7986.603009724301,7,0.2641072423850629,1983-07-29
1982,45,332.07259701406247,0.7361428571428571,1.4017173645884864,0.0042624654424656,39.0,7.0,5.0,4.0,60.0,115.0,0.34634793698605076,217.07259701406247,217.07259701406247,,217.07259701406247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.07259701406247,990.5,965.0603629850704,25.43963701492971,0.1301428997601712,0.013414519402812427,990.3564425808371,0.3334544245036935,0.0,0.0,0.0,24.96262517126305,0.0,0.0,0.0,,0.9395123117380644,0.0,0.0,0.0,49.926822036261015,0.0,0.0,0.0,1.0168395526733405,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.10123490411235,0.0,0.0,0.0,48.10123490411235,0.14486168543882558,6.156502669465247e-05,335.4728177879068,325.6607962357874,0.3531281668817662,0.3427997557545943,25.017701494538866,24.933313756479578,965.0773640889396,965.028303981179,48.2,47.50864432878646,8081.007463890876,7,0.26722908280062424,1983-08-05
1982,46,319.8576571747155,0.7571428571428571,1.3054817369142921,0.004104298343515686,39.0,7.0,5.0,4.0,60.0,115.0,0.35958820351460347,204.8576571747155,204.8576571747155,,204.8576571747155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.8576571747155,990.5,964.9992882858735,25.50071171412646,0.12583186850004324,0.01097153143494303,990.363196600065,0.29704615096071835,0.0,0.0,0.0,25.066862163230745,0.0,0.0,0.0,,0.9364288136068764,0.0,0.0,0.0,47.15885340870499,0.0,0.0,0.0,0.9604654462058042,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.21567634053089,0.0,0.0,0.0,46.21567634053089,0.144476620272812,6.26666364047195e-05,325.6607962357874,316.52242407738737,0.3633233895993522,0.3531281668817662,25.09507450067802,25.017701494538866,965.028303981179,964.9826121203868,47.50864432878646,45.47168570415618,7764.23362520919,7,0.25675375744739387,1983-08-12
1982,47,304.2138123604058,0.7779999999999999,2.4774590291689913,0.0081095634335899,39.0,7.0,5.0,4.0,60.0,115.0,0.378138528591695,189.21381236040583,189.21381236040583,,189.21381236040583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,240.21381236040583,990.5,964.9214203999992,25.57857960000084,0.12031067028621026,0.008921381236040544,990.3707679484777,0.2535039289251702,0.0,0.0,0.0,25.195843619553393,0.0,0.0,0.0,,0.9319844547879256,0.0,0.0,0.0,43.573993207534485,0.0,0.0,0.0,0.8874540368133295,0.0,0.0,0.0,0.9780872284608181,0.96,0.96,0.96,42.6210698649022,0.0,0.0,0.0,42.6210698649022,0.14007265656729734,6.256768658856256e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,25.23634203522233,25.134163429925344,964.9590778503992,964.8967208434927,44.414652634125645,41.41393773858008,7160.3397373035705,7,0.23678372147167892,1983-08-19
1982,48,286.2794629511726,0.806,2.5511338391396925,0.008879910200442943,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3895716204706242,174.70803437974405,174.70803437974405,,174.70803437974405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,224.70803437974405,990.5,964.8451178518047,25.654882148195302,0.11483808606642357,0.007470803437974371,990.3776911104957,0.21633330586604077,0.0,0.0,0.0,25.31623995282487,0.0,0.0,0.0,,0.9269710305219353,0.0,0.0,0.0,40.21141409617881,0.0,0.0,0.0,0.8189697371930509,0.0,0.0,0.0,0.9722014353079452,0.96,0.96,0.96,39.09882237157547,0.0,0.0,0.0,39.09882237157547,0.1366148690079171,6.21526810567375e-05,290.5219447532691,281.3222739992266,0.4054893117467819,0.3234724314799552,25.34448230656974,25.29117073279847,964.8620877790132,964.8252890959968,43.116052642605815,37.59407927712423,6568.602158424679,7,0.21721567984208595,1983-08-26
1982,49,273.16872919928653,0.8294285714285714,1.5800040145951064,0.005768138205947157,34.0,6.0,4.0,3.0,44.0,91.0,0.3331475331744785,182.1687291992865,182.1687291992865,,182.1687291992865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.1687291992865,990.5,964.7926749167972,25.70732508320285,0.11535362714927176,0.0082168729199286,990.3764294999309,0.23480375280962137,0.0,0.0,0.0,25.348950830324014,0.0,0.0,0.0,,0.9297767880872474,0.0,0.0,0.0,42.10680129275234,0.0,0.0,0.0,0.8575723277546301,0.0,0.0,0.0,0.9757572327754629,0.96,0.96,0.96,41.086526764514,0.0,0.0,0.0,41.086526764514,0.15040109717151756,6.264934940628795e-05,275.9224808516464,270.26224589706084,0.3367099969807127,0.3298027754720262,25.36934137101802,25.329592285143285,964.8036899234066,964.7810489835882,41.77691747128406,40.35880475095784,6902.536496438352,7,0.22825848202507776,1983-09-02
1982,50,260.60766749001215,0.8568571428571429,3.438117421967462,0.013522610511571557,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4242590204209451,150.32195320429787,150.32195320429787,,150.32195320429787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,198.60766749001215,990.5,964.7413436482296,25.758656351770405,0.10562623277915525,0.0050321953204297285,990.3893415719004,0.16206249729135222,0.0,0.0,0.0,25.395620195859717,0.0,0.0,0.0,,0.9174026899382569,0.0,0.0,0.0,34.37501719263595,0.0,0.0,0.0,0.7001021831494084,0.0,0.0,0.0,0.9708177073802158,0.96,0.96,0.96,33.37735016072077,0.0,0.0,0.0,33.37735016072077,0.12781167109510505,6.161632866050701e-05,270.26224589706084,246.1954239432886,0.4792940425536968,0.3367099969807127,25.4,25.36934137101802,964.7810489835882,964.6771725436598,40.35880475095784,28.12671300438857,5607.39482700109,7,0.1854297231151154,1983-09-09
1982,51,238.99978691938296,0.8902857142857143,1.6325062738973608,0.0068339356858373,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4610519434565235,128.71407263366868,128.71407263366868,,128.71407263366868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,176.99978691938298,990.5,964.6339987215163,25.866001278483672,0.09800005543696344,0.002871407263366843,990.3991285372997,0.11801950004723548,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9075195017689122,0.0,0.0,0.0,29.110815445326313,0.0,0.0,0.0,0.5928882982754848,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.23749098196652,0.0,0.0,0.0,28.23749098196652,0.11823959049343842,6.091126458245354e-05,243.27968621428656,234.76788002600708,0.4995886136944385,0.3852759647982534,25.4,25.4,964.6596781172858,964.608607280156,32.12516859666003,25.72829683255787,4743.898484970376,7,0.15687494989981401,1983-09-16
1982,52,228.60927169809966,0.9094285714285715,1.198401327646597,0.005230548041122586,34.0,6.0,4.0,3.0,44.0,91.0,0.3981297199569183,137.60927169809966,137.60927169809966,,137.60927169809966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.60927169809966,990.5,964.5716556301885,25.928344369811402,0.09962689159392059,0.0037609271698099,990.3966121812363,0.13411000179349247,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9122838252445222,0.0,0.0,0.0,31.27265594133573,0.0,0.0,0.0,0.6369176362797502,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.33447626309566,0.0,0.0,0.0,30.33447626309566,0.1326730729779914,6.1231038391406e-05,234.76788002600708,226.3790707324809,0.4019806234982627,0.387616909050417,25.4,25.4,964.608607280156,964.5582744243948,31.78757545552191,29.808913158152976,5096.192012200071,7,0.16852486812830922,1983-09-23
1982,53,222.2828362851385,0.922,4.096234447342397,0.0184280285234792,34.0,6.0,4.0,3.0,44.0,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.5,964.5336970177108,25.966302982289108,0.0973940880662941,0.0031282836285138,990.3994776283052,0.1220117322160603,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9094280722991116,0.0,0.0,0.0,29.740531308246865,0.0,0.0,0.0,0.6057134685997325,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.848315368999454,0.0,0.0,0.0,28.848315368999454,0.1297820193907981,6.103936479882646e-05,222.2828362851385,222.2828362851385,0.4093883338939747,0.4093883338939747,25.4,25.4,964.5336970177108,964.5336970177108,28.848315368999454,28.848315368999454,692.3595688559869,1,0.16026841871666364,1983-09-30
1983,1,216.45722666912891,0.9308571428571428,1.4616267244938115,0.0067984385288394995,37.0,5.0,3.0,2.0,50.0,97.0,0.44825438349132224,119.45722666912891,119.45722666912891,,119.45722666912891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.45722666912891,990.5,964.4987433600147,26.00125663998519,0.0935733805491015,0.0019457226669128288,990.4044808967841,0.10112004184212277,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9019454931167309,0.0,0.0,0.0,26.841742459142825,0.0,0.0,0.0,0.5466749991678782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.036490185368535,0.0,0.0,0.0,26.036490185368535,0.1202496292088028,6.0537145993116224e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.4,25.4,964.5231829749896,964.472308695282,27.02338152968594,24.970917483712817,4374.130351141914,7,0.14464716769649186,1983-10-01
1983,2,219.9554879748535,0.9264285714285715,1.4616267244938115,0.006665909231120456,37.0,5.0,3.0,2.0,50.0,97.0,0.4410435404080782,122.95548797485353,122.95548797485353,,122.95548797485353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.9554879748535,990.5,964.5197329278492,25.980267072150827,0.0948080300276971,0.0022955487974853,990.4028964211749,0.10707065224005044,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9048624528037882,0.0,0.0,0.0,27.715244615699778,0.0,0.0,0.0,0.564465267122195,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.883787277228777,0.0,0.0,0.0,26.883787277228777,0.12221142129744919,6.073292768478057e-05,222.2828362851385,214.75310038088367,0.4516814883136117,0.4363809712935774,25.4,25.4,964.5336970177108,964.4885186022854,27.44787742162361,25.621725870548147,4516.476262574435,7,0.14935437376238211,1983-10-08
1983,3,224.68928999481594,0.9171428571428571,1.204679791367539,0.005319991982555971,37.0,5.0,3.0,2.0,50.0,97.0,0.43175352301359776,127.68928999481594,127.68928999481594,,127.68928999481594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.68928999481594,990.5,964.5481357399688,25.95186426003108,0.09647874175702313,0.002768928999481543,990.4007523292433,0.11545840579385265,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.90780594550366,0.0,0.0,0.0,28.875471481490916,0.0,0.0,0.0,0.5880951421892243,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.00920733704619,0.0,0.0,0.0,28.00920733704619,0.12464586460659796,6.093049023003599e-05,228.5473327785961,222.2828362851385,0.4363809712935774,0.4244197419445196,25.4,25.4,964.5712839966716,964.5336970177108,28.91023124571761,27.44787742162361,4705.54683262376,7,0.15560670742803437,1983-10-15
1983,4,229.99024314824015,0.9072857142857143,1.686408147001645,0.007324062909968843,37.0,5.0,3.0,2.0,50.0,97.0,0.42186123604267,132.99024314824015,132.99024314824015,,132.99024314824015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.99024314824015,990.5,964.5799414588894,25.920058541110556,0.09834961945167243,0.0032990243148239714,990.3983513562335,0.12530281943231192,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9101987957571157,0.0,0.0,0.0,30.154326398743894,0.0,0.0,0.0,0.6141410671841934,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.249696606781576,0.0,0.0,0.0,29.249696606781576,0.1271514817903803,6.109109453067123e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.4,25.4,964.608607280156,964.5480262811884,30.37079656874745,28.00436006784665,4913.949029939305,7,0.16249831448211985,1983-10-22
1983,5,247.93726401938252,0.8774285714285714,3.13070128032332,0.012625606935313529,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.382412183921541,153.2229783050968,153.2229783050968,,153.2229783050968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,197.65154973366822,990.5,964.6838048475516,25.81619515244839,0.10528875319346441,0.005322297830509643,990.389388948976,0.16659943325292015,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9188413680546859,0.0,0.0,0.0,35.076309522704264,0.0,0.0,0.0,0.7143851226620013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.02402023702313,0.0,0.0,0.0,34.02402023702313,0.13712712078087472,6.167117022806857e-05,256.6827889882703,239.64129376144416,0.4047716421384398,0.3623149038023341,25.4,25.4,964.7267311559532,964.6378477625686,36.50403025105244,31.52095602004545,5716.035399819886,7,0.18902233465012852,1983-10-29
1983,6,255.69941627935046,0.8664285714285713,0.983372708919875,0.003936653069950772,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3711757553285406,160.8422734222076,160.8422734222076,,160.8422734222076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.69941627935046,990.5,964.722740287982,25.777259712018072,0.10812914835304933,0.0060842273422207285,990.3857866243048,0.1833995473843299,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9218536103864748,0.0,0.0,0.0,36.93949461195979,0.0,0.0,0.0,0.7523318658240282,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.83130977360099,0.0,0.0,0.0,35.83130977360099,0.14008136559583675,6.187334713919877e-05,256.6827889882703,249.7991800258312,0.4243408644857792,0.3623149038023341,25.4,25.4,964.7267311559532,964.698795080155,36.50403025105244,31.794986908892295,6019.660041964967,7,0.19906283207556108,1983-11-05
1983,7,261.1140259884377,0.8562857142857142,2.4266946696670493,0.009304689188828671,40.0,6.0,4.0,3.0,53.0,106.0,0.4060015387906562,155.1140259884377,155.1140259884377,,155.1140259884377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.1140259884377,990.5,964.7444561039537,25.755543896046238,0.10792253042246377,0.005511402598843743,990.3865660669787,0.17031800297394004,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9196059376420432,0.0,0.0,0.0,35.53326399951946,0.0,0.0,0.0,0.7236917311511092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.46726607953387,0.0,0.0,0.0,34.46726607953387,0.1319882331219954,6.172248692190982e-05,266.78604271350054,256.6827889882703,0.4129610731510475,0.3973221347033981,25.4,25.4,964.767144170854,964.7267311559532,35.813655230268765,33.41827656541259,5790.500701361691,7,0.19148481155296598,1983-11-12
1983,8,280.63776905240894,0.8171428571428573,3.9910320048407306,0.014090486939724785,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3454706171766354,183.92348333812325,183.92348333812325,,183.92348333812325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,229.63776905240894,990.5,964.8225510762096,25.67744892379036,0.11657796960065067,0.0084169664302035,990.3750050639692,0.24070849877790218,0.0,0.0,0.0,25.308753974274598,0.0,0.0,0.0,,0.9299866815692177,0.0,0.0,0.0,42.46092022614813,0.0,0.0,0.0,0.864784525990797,0.0,0.0,0.0,0.97620897445373,0.96,0.96,0.96,41.464348369499696,0.0,0.0,0.0,41.464348369499696,0.14753285114757508,6.259284177599697e-05,294.72326674738565,270.26224589706084,0.3922116448346764,0.3155502482934695,25.4,25.200578609083163,964.8788930669896,964.7810489835882,45.71196351994799,36.64232272459592,6966.010526075949,7,0.230357490941665,1983-11-19
1983,9,304.70344517184293,0.7772857142857142,2.441757618925091,0.007972288720439615,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3154669951027408,208.56058802898585,208.56058802898585,,208.56058802898585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,253.4177308861287,990.5,964.9242710448952,25.57572895510475,0.12497074280963068,0.011712117605797143,990.3633171395846,0.307917293212068,0.0,0.0,0.0,25.13112880147724,0.0,0.0,0.0,,0.9374089955133725,0.0,0.0,0.0,48.1852431950741,0.0,0.0,0.0,0.981369515174625,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.20036222625637,0.0,0.0,0.0,47.20036222625637,0.15492177403489932,6.286545939473307e-05,311.8155700798613,294.72326674738565,0.3398469334695285,0.3039015847371745,25.200578609083163,25.098317175918343,964.9590778503992,964.8788930669896,48.2,45.68622868585554,7929.66085401107,7,0.2622242345903132,1983-11-26
1983,10,318.71696025871125,0.7587142857142857,2.4843178462565043,0.007673234040861729,38.0,5.0,4.0,3.0,54.0,104.0,0.3263882780261594,214.71696025871123,214.71696025871123,,214.71696025871123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,261.71696025871125,990.5,964.9935848012935,25.50641519870648,0.12789979835396714,0.012943392051742187,990.3591568095943,0.32636098755551035,0.0,0.0,0.0,25.03921102074523,0.0,0.0,0.0,,0.9389547209755875,0.0,0.0,0.0,49.50682815097425,0.0,0.0,0.0,1.0082857057224897,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.95345995555757,0.0,0.0,0.0,47.95345995555757,0.15048122158826369,6.206206197715154e-05,329.2057950036568,311.8155700798613,0.3335304903900848,0.3159118143678022,25.098317175918343,24.94856557249844,965.0460289750184,964.9590778503992,48.2,46.983247778965264,8056.181272533671,7,0.2664081108642087,1983-12-03
1983,11,375.50757339128523,0.682,18.840954035445787,0.04865413702109924,38.0,5.0,4.0,3.0,54.0,104.0,0.2798314390059439,271.5075733912852,271.5075733912852,,204.52250984299258,66.9850635482926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.50757339128523,990.5,965.2732052274347,25.226794772565395,0.14794296776096832,0.024301514678257,990.3277555175607,0.3090014076937287,0.07446263263040898,0.0,0.0,24.745548882432416,10.567891908143354,0.0,0.0,,0.9334750765079816,0.39404029111864275,0.0,0.0,46.481637841838854,14.892240949976385,0.0,0.0,0.946672868469223,0.30330429633353123,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.98833086433424,14.445473721477091,0.0,0.0,56.43380458581133,0.14925584581295598,5.7510792786264455e-05,442.799181369126,335.4728177879068,0.3100102138998071,0.2348694495740352,24.893497044801435,24.49488055767445,965.592596316161,965.0773640889396,72.98387056122773,48.2,9480.879170416305,7,0.31352113658784075,1983-12-10
1983,12,439.8786291444111,0.6062857142857142,10.750112440813277,0.024381801301333685,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.25079370389844724,329.8786291444111,329.8786291444111,,164.93931457220555,164.93931457220555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,379.8786291444111,990.5,965.5794538311499,24.92054616885017,0.16960271748536201,0.035975725828882164,990.2944215566857,0.19339844144140203,0.19339844144140203,0.0,0.0,24.521569284094504,24.521569284094504,0.0,0.0,,0.9226803290688352,0.9226803290688352,0.0,0.0,36.59677229752394,36.59677229752394,0.0,0.0,0.7453517779536443,0.7453517779536443,0.0,0.0,0.9706646038721327,0.9706646038721327,0.96,0.96,35.52574929963986,35.52574929963986,0.0,0.0,71.05149859927972,0.16136597028395708,5.982673682451404e-05,470.1789493868897,426.6328809909446,0.2765844013849101,0.2211923782117751,24.61638578999121,24.32243265947036,965.715805272241,965.5198479644592,78.95102551707113,66.39588153665585,11936.651764678994,7,0.39473054777377625,1983-12-17
1983,13,445.97306400596,0.6007142857142858,4.043230161975162,0.00900912096872873,42.0,7.0,5.0,3.0,61.0,118.0,0.2647092792532307,327.97306400596,327.97306400596,,163.98653200298,163.98653200298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.97306400596,990.5,965.6068787880267,24.893121211973234,0.17034190853167028,0.03559461280119197,990.2940634786672,0.19045174196749048,0.19045174196749048,0.0,0.0,24.496732948672904,24.496732948672904,0.0,0.0,,0.9224002753295724,0.9224002753295724,0.0,0.0,36.338465065248705,36.338465065248705,0.0,0.0,0.740090938192438,0.740090938192438,0.0,0.0,0.97,0.97,0.96,0.96,35.248311113291244,35.248311113291244,0.0,0.0,70.49662222658249,0.1580496513309258,5.9708135856291316e-05,459.2604427967548,430.9578316629287,0.2738086915480238,0.2569348217351712,24.58977243087564,24.41400674187109,965.6666719925854,965.5393102424832,73.30101312514387,67.31532557817503,11843.432534065858,7,0.3916479012587916,1983-12-24
1983,14,481.04560245635764,0.5631428571428572,5.06009148485126,0.0105323426030656,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.24893064657571676,361.3313167420719,361.3313167420719,,180.66565837103596,180.66565837103596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,412.75988817064336,990.5,965.7647052110535,24.735294788946412,0.18120753399684722,0.04226626334841433,990.2765262026547,0.2310626077395068,0.2310626077395068,0.0,0.0,24.280758383861592,24.280758383861592,0.0,0.0,,0.9283547169513485,0.9283547169513485,0.0,0.0,39.93760387340127,39.93760387340127,0.0,0.0,0.813393154244425,0.813393154244425,0.0,0.0,0.9715896135615596,0.9715896135615596,0.96,0.96,38.80432495649347,38.80432495649347,0.0,0.0,77.60864991298693,0.16131613809234932,5.9661378862078066e-05,494.6810831907137,470.1789493868897,0.2552219748597406,0.2425805313314084,24.350114989767672,24.194905243736965,965.8260648743582,965.715805272241,80.60092353633794,75.14671150450206,13038.253185381805,7,0.4311591661832608,1983-12-31
1983,15,505.7723654474461,0.5468571428571429,3.1559885047428144,0.006191462433560871,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21312450374776373,398.20093687601747,398.20093687601747,,199.10046843800873,199.10046843800873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,445.7723654474461,990.5,965.8759756445135,24.624024355486558,0.19285866150024464,0.04964018737520346,990.2575011511245,0.2813018948639759,0.2813018948639759,0.0,0.0,24.10022361174711,24.10022361174711,0.0,0.0,,0.9339336250940968,0.9339336250940968,0.0,0.0,43.94890388186377,43.94890388186377,0.0,0.0,0.8950896920949852,0.8950896920949852,0.0,0.0,0.9773493287637596,0.9773493287637596,0.96,0.96,42.959177615128446,42.959177615128446,0.0,0.0,85.91835523025689,0.16977469569105028,5.992648074873918e-05,516.7730027239134,494.6810831907137,0.2425805313314084,0.1760927902973617,24.194905243736965,23.99773108307984,965.9254785122577,965.8260648743582,92.09368528447074,80.60092353633794,14434.28367868316,7,0.4773241957236495,1984-01-07
1983,16,534.4779551773019,0.5277142857142857,6.8690374040358915,0.01274469521174613,34.0,5.0,4.0,3.0,45.0,91.0,0.17036037952602742,443.4779551773018,443.4779551773018,,221.73897758865093,221.73897758865093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,486.4779551773018,990.5,966.0051507982978,24.49484920170216,0.2072876660122704,0.0586955910354603,990.2340167429522,0.3481451669787717,0.3481451669787717,0.0,0.0,23.88072077767566,23.88072077767566,0.0,0.0,,0.9398233057053088,0.9398233057053088,0.0,0.0,48.802723879724475,48.802723879724475,0.0,0.0,0.9939454965320669,0.9939454965320669,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.38911389830713,47.38911389830713,0.0,0.0,94.77822779661426,0.1773742535980534,5.939249736142427e-05,556.2195342976412,523.0192327708844,0.173989777618491,0.1636044662021966,23.95671919909356,23.73587077511044,966.1029879043392,965.953586547469,96.4,93.36095044921085,15922.742269831197,7,0.5265457099811903,1984-01-14
1983,17,581.4664566941298,0.49400000000000005,7.510789959345386,0.012794873950276286,34.0,5.0,4.0,3.0,45.0,91.0,0.15664109246081065,490.4664566941297,490.4664566941297,,245.23322834706485,245.23322834706485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.4664566941298,990.5,966.2158438475399,24.28415615246011,0.22968495481713694,0.06890966008657633,990.2014053850963,0.4259465294949756,0.4259465294949756,0.0,0.0,23.559615008061456,23.559615008061456,0.0,0.0,,0.9438149257276844,0.9438149257276844,0.0,0.0,53.469602783617106,53.469602783617106,0.0,0.0,1.0889939467131793,1.0889939467131793,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16593627816727635,5.466521420576726e-05,608.7950640130589,562.8280752081156,0.1616834767283973,0.1494755877292198,23.69014393400909,23.36832121796511,966.3351802560522,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1984-01-21
1983,18,633.9821672425567,0.4667142857142857,7.306705228992834,0.011442738171448372,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1528679014472946,536.9821672425567,536.9821672425567,,255.2781788447067,255.2781788447067,26.42580955314327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,581.6964529568424,990.5,966.4359286689703,24.06407133102979,0.2570935867402541,0.08479286689702263,990.1581135463628,0.4668292372067698,0.4668292372067698,0.034578588647109644,0.0,23.255355640185762,23.255355640185762,3.3368008778080513,0.0,,0.943318394883676,0.943318394883676,0.13272711705319434,0.0,54.94575735469166,54.94575735469166,5.624099980759368,0.0,1.1190581945965714,1.1190581945965714,0.11454378779550647,0.0,0.9785972359224078,0.9785972359224078,0.9614543787795506,0.96,46.77067869747732,46.77067869747732,5.4563929831916065,0.0,98.99775037814625,0.15606734966643748,5.118144759785456e-05,659.9420006160087,615.6277736669467,0.1648543706638485,0.1444186327809419,23.35760614465636,23.140018990920037,966.539768002464,966.3625110946678,114.58425264702372,96.4,16631.62206352857,7,0.5499875021008126,1984-01-28
1983,19,681.190175756183,0.44585714285714284,6.102002207126865,0.008906791798146515,36.0,6.0,5.0,4.0,54.0,105.0,0.15419233640226657,576.190175756183,576.190175756183,,192.06339191872763,192.06339191872763,192.06339191872763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.190175756183,990.5,966.6247607030247,23.875239296975305,0.2806740607907204,0.10047607030247314,990.1188498689069,0.2611199871980231,0.2611199871980231,0.2611199871980231,0.0,23.23296917868411,23.23296917868411,23.23296917868411,0.0,,0.931156109141707,0.931156109141707,0.931156109141707,0.0,40.74662662730814,40.74662662730814,40.74662662730814,0.0,0.829870196075522,0.829870196075522,0.829870196075522,0.0,0.9729870196075522,0.9729870196075522,0.9729870196075522,0.96,39.64723531630325,39.64723531630325,39.64723531630325,0.0,118.94170594890977,0.1745988002544085,5.7341279305647904e-05,702.6560160658968,666.8063237852695,0.1574670129160517,0.1494330050540019,23.31741737555885,23.10662836119831,966.7106240642636,966.567225295141,123.33428840071612,115.99408944767586,19982.206599416844,7,0.660787255271721,1984-02-04
1983,20,728.1089627445251,0.4254285714285714,6.511132464134611,0.008920882399456428,36.0,6.0,5.0,4.0,54.0,105.0,0.14425545263179052,623.1089627445251,623.1089627445251,,207.70298758150835,207.70298758150835,207.70298758150835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.1089627445251,990.5,966.812435850978,23.68756414902194,0.3073375453955662,0.1169326888233575,990.075729765781,0.3053517193609386,0.3053517193609386,0.3053517193609386,0.0,22.95794219544207,22.95794219544207,22.95794219544207,0.0,,0.9354596399138568,0.9354596399138568,0.9354596399138568,0.0,43.74392381632015,43.74392381632015,43.74392381632015,0.0,0.8909149453425692,0.8909149453425692,0.8909149453425692,0.0,0.9787753719882659,0.9787753719882659,0.9787753719882659,0.96,42.816481917962,42.816481917962,42.816481917962,0.0,128.449445753886,0.17640864236052733,5.726304891636159e-05,748.233943314839,705.8654488603318,0.1487535622681769,0.1403304420203488,23.087756733151856,22.84008572676193,966.8929357732592,966.7234617954412,132.2980277174781,123.98991412821658,21579.506886652853,7,0.7136080319660335,1984-02-11
1983,21,775.9288171560735,0.406,7.922193360916091,0.01012357069673417,36.0,6.0,5.0,4.0,54.0,105.0,0.13541458209093524,670.9288171560735,670.9288171560735,,223.64293905202447,223.64293905202447,223.64293905202447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,717.9288171560735,990.5,967.0037152686243,23.49628473137573,0.3345130977436073,0.131278645146822,990.0342082571096,0.35415495928318796,0.35415495928318796,0.35415495928318796,0.0,22.676338029202117,22.676338029202117,22.676338029202117,0.0,,0.9388661774320778,0.9388661774320778,0.9388661774320778,0.0,46.68917184375658,46.68917184375658,46.68917184375658,0.0,0.950899630219075,0.950899630219075,0.950899630219075,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.75538840688146,45.75538840688146,45.75538840688146,0.0,137.26616522064435,0.1769045815896793,5.6837578245729326e-05,803.6892968412517,751.4844032114961,0.1397234587321821,0.1306475032237987,22.820971500874037,22.511646620730247,967.114757187365,966.905937612846,142.19386681371384,132.88852103568462,23060.715757068254,7,0.7625898067813576,1984-02-18
1983,22,845.7678777270302,0.3807142857142857,11.631450098064404,0.013643640977820516,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13205095815038687,733.9107348698873,733.9107348698873,,244.63691162329573,244.63691162329573,244.63691162329573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,783.4821634413158,990.5,967.2830715109081,23.216928489091906,0.3753858655224085,0.15695536743494362,989.9676587670427,0.4236101462939974,0.4236101462939974,0.4236101462939974,0.0,22.260977109840578,22.260977109840578,22.260977109840578,0.0,,0.9422741826366446,0.9422741826366446,0.9422741826366446,0.0,50.31731551914527,50.31731551914527,50.31731551914527,0.0,1.0247925767646693,1.0247925767646693,1.0247925767646693,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.17113429466150312,5.476334038693539e-05,885.1094475277025,817.7246825595828,0.147102606861646,0.1223024069336616,22.425222007554577,22.043772178487853,967.4404377901108,967.1708987302384,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1984-02-25
1983,23,956.6266490862145,0.3442857142857143,22.53259302087339,0.02300705213212016,41.0,8.0,7.0,6.0,67.0,129.0,0.1352584037245914,827.6266490862145,827.6266490862145,,244.32794328051668,244.32794328051668,244.32794328051668,94.64281924466432,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,883.6266490862145,990.5,967.7184780119065,22.781521988093555,0.4638246409101684,0.21504716718017444,989.8211281919097,0.42550218209946145,0.42550218209946145,0.42550218209946145,0.14803439902334364,21.677147997903756,21.677147997903756,21.677147997903756,9.193939188718756,,0.9406033263143009,0.9406033263143009,0.9406033263143009,0.40155805236514086,48.900525829827,48.900525829827,48.900525829827,18.651882075830787,0.9959373896095112,0.9959373896095112,0.9959373896095112,0.37987539869309134,0.979260943977262,0.979260943977262,0.979260943977262,0.9678323725486907,45.79058058560519,45.79058058560519,45.79058058560519,18.247723442748043,155.61946519956362,0.1624463918652143,5.217470140078897e-05,1042.8375986738165,905.4211927358452,0.1424751276366859,0.1237009484161773,21.909299824840684,21.27234937017312,968.0346324529748,967.5216847709434,175.31537551738532,144.60000000000002,26144.070153526685,7,0.86455258444202,1984-03-03
1983,24,1144.374404150204,0.2895714285714286,29.034680587298357,0.025091353129224756,41.0,8.0,7.0,6.0,67.0,129.0,0.113029930915421,1015.3744041502041,1012.9343523237892,,253.2335880809473,253.2335880809473,253.2335880809473,253.2335880809473,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1069.9935996282795,990.5,968.3537481273291,22.146251872670796,0.6592215711226848,0.3758514836759515,989.4649269452013,0.4549896644644966,0.4549896644644966,0.4549896644644966,0.4549896644644966,20.65618915340767,20.65618915340767,20.65618915340767,20.65618915340767,,0.9404127915075596,0.9404127915075596,0.9404127915075596,0.9404127915075596,48.19421515599691,48.19421515599691,48.19421515599691,48.19421515599691,0.9815522435029919,0.9815522435029919,0.9815522435029919,0.9815522435029919,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.866484090231815,46.866484090231815,46.866484090231815,46.866484090231815,187.4659363609273,0.16403158336053553,5.1487655419135655e-05,1246.0803627849048,1066.3481241083623,0.1209736267955313,0.1035246231725326,21.138952082025643,20.020296263565108,968.6733954258954,968.1085226757692,192.8,178.8615792594063,31494.27730863578,7,1.0414774242273737,1984-03-10
1983,25,1439.745062983088,0.2397142857142857,57.090473690891194,0.03876073982476737,41.0,8.0,7.0,6.0,67.0,129.0,0.09030917625548297,1310.745062983088,1100.0,,275.0,275.0,275.0,275.0,210.74506298308822,45.01048995448463,7.922747891778729,10.556418407958303,9.802095952701778,137.45331077616478,86.01048995448464,15.922747891778728,17.5564184079583,15.802095952701777,204.45331077616476,1219.4896562542217,990.5,969.2913737806482,21.208626219351768,0.8821194630555453,0.48,989.1378805369444,0.5349,0.5349,0.5349,0.5349,19.311606756296207,19.311606756296207,19.311606756296207,19.311606756296207,,0.9380395970472348,0.9380395970472348,0.9380395970472348,0.9380395970472348,48.85698271934454,48.85698271934454,48.85698271934454,48.85698271934454,0.9950505645487686,0.9950505645487686,0.9950505645487686,0.9950505645487686,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.497699780691164,47.497699780691164,47.497699780691164,47.497699780691164,189.99079912276463,0.13320585838894544,4.797747452595068e-05,1645.7136786211431,1297.4934435018629,0.0994224677173212,0.0783854455825404,19.82600495394194,18.603427933474897,969.9553826540068,968.834979393863,192.8,184.05309694233503,31918.454252624462,7,1.0555044395709148,1984-03-17
1983,26,1765.4042583903604,0.19985714285714287,22.28231318512212,0.012798764563083815,41.0,8.0,7.0,6.0,67.0,129.0,0.0731050544113049,1636.4042583903604,1100.0,,275.0,275.0,275.0,275.0,536.4042583903604,59.0,10.0,18.0,24.94903527397025,424.45522311639013,100.0,18.0,25.0,30.94903527397025,491.45522311639013,1243.0,990.5,970.3420752963382,20.157924703661884,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.216735291143607,18.216735291143607,18.216735291143607,18.216735291143607,,0.9346027161671023,0.9346027161671023,0.9346027161671023,0.9346027161671023,45.91664755521602,45.91664755521602,45.91664755521602,45.91664755521602,0.9351659379881062,0.9351659379881062,0.9351659379881062,0.9351659379881062,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.99831460411169,44.99831460411169,44.99831460411169,44.99831460411169,179.99325841644676,0.1020189897663573,4.5452843034456254e-05,1801.689870916998,1693.8193070891668,0.0761592452394977,0.0715994478752014,18.448009749193595,18.09950485067292,970.4593057368088,970.110800838288,182.4199849165107,178.7637938008927,30238.86741396306,7,0.9999625467580378,1984-03-24
1983,27,1791.0909232968108,0.19685714285714287,6.610381392727862,0.0037063302682702718,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.08113186190145003,1645.8052090110964,1100.0,,275.0,275.0,275.0,275.0,545.8052090110965,55.57142857142857,7.428571428571429,15.428571428571429,35.156084143407625,432.22055343911745,100.0,18.0,25.0,44.584655571979056,503.50626772483173,1243.0,990.5,970.425062982959,20.074937017041066,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.13374760452279,18.13374760452279,18.13374760452279,18.13374760452279,,0.9343413049542467,0.9343413049542467,0.9343413049542467,0.9343413049542467,45.69458551385004,45.69458551385004,45.69458551385004,45.69458551385004,0.9306432894877811,0.9306432894877811,0.9306432894877811,0.9306432894877811,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.780693803573044,44.780693803573044,44.780693803573044,44.780693803573044,179.12277521429218,0.1000192716561271,4.523302404401318e-05,1807.794012387604,1767.625484109115,0.0837281433937869,0.0715994478752014,18.20955902343689,18.079783778229505,970.4790268092522,970.3492515640448,179.91750648599867,178.55714037741384,30092.626236001084,7,0.9951265289682898,1984-03-31
1983,28,1730.8552158602627,0.20342857142857143,8.542183966550933,0.0049363475113311855,45.0,11.0,10.0,10.0,72.0,148.0,0.08551520343769294,1582.8552158602627,1100.0,,275.0,275.0,275.0,275.0,482.8552158602626,55.0,7.0,15.0,32.625352422990716,373.22986343727194,100.0,18.0,25.0,42.625352422990716,445.22986343727194,1243.0,990.5,970.2304553127794,20.26954468722069,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.32835527470241,18.32835527470241,18.32835527470241,18.32835527470241,,0.9349543191153126,0.9349543191153126,0.9349543191153126,0.9349543191153126,46.21527310223117,46.21527310223117,46.21527310223117,46.21527310223117,0.9412479246890261,0.9412479246890261,0.9412479246890261,0.9412479246890261,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.29096764018656,45.29096764018656,45.29096764018656,45.29096764018656,181.16387056074623,0.10468077502366688,4.57484521618046e-05,1751.5174261192883,1707.8301963432584,0.0866596692791192,0.084498160162707,18.40274379929576,18.261600441557896,970.2972101459238,970.156066788186,181.94463931572008,180.46334459055123,30435.53025420536,7,1.006465947559701,1984-04-07
