WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1983,29,1692.5573517412067,0.20785714285714282,11.348702801460181,0.0067780371275373286,45.0,11.0,10.0,10.0,72.0,148.0,0.08746322955425875,1544.5573517412067,1100.0,,275.0,275.0,275.0,275.0,444.5573517412067,55.0,7.000000000000001,15.0,30.03765890143288,337.51969283977377,100.0,18.0,25.0,40.037658901432884,409.51969283977377,1243.0,990.5,970.1067237517793,20.39327624822069,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.45208683570241,18.45208683570241,18.45208683570241,18.45208683570241,,0.9353440735324625,0.9353440735324625,0.9353440735324625,0.9353440735324625,46.54669603285053,46.54669603285053,46.54669603285053,46.54669603285053,0.9479978825427804,0.9479978825427804,0.9479978825427804,0.9479978825427804,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.615762112193515,45.615762112193515,45.615762112193515,45.615762112193515,182.46304844877406,0.10783815807755971,4.607652738605405e-05,1716.4923972873114,1645.7136786211431,0.0899305887303564,0.0862223451929611,18.603427933474897,18.37475822701503,970.1840523604668,969.9553826540068,184.05309694233503,181.65082622947207,30653.79213939404,7,1.0136836024931892,1984-04-14
1983,30,1586.5102530014208,0.21942857142857145,16.696329037413175,0.010592741977746043,45.0,11.0,10.0,10.0,72.0,148.0,0.09333324850816428,1438.5102530014208,1100.0,,275.0,275.0,275.0,275.0,338.5102530014206,55.0,7.000000000000001,15.0,22.87231439198788,238.63793860943275,100.0,18.0,25.0,32.87231439198788,310.63793860943275,1243.0,990.5,969.7641100481585,20.735889951841564,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.794700539323287,18.794700539323287,18.794700539323287,18.794700539323287,,0.9364233066988684,0.9364233066988684,0.9364233066988684,0.9364233066988684,47.46571570831462,47.46571570831462,47.46571570831462,47.46571570831462,0.9667151875420492,0.9667151875420492,0.9667151875420492,0.9667151875420492,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.516401394148325,46.516401394148325,46.516401394148325,46.516401394148325,186.0656055765933,0.11735560438170663,4.6986264034493265e-05,1631.4057003589478,1528.8393753592509,0.0968054606555528,0.0907193103269386,18.981021836321013,18.649653709398983,969.9091568780829,969.5777887511608,188.0275020005027,184.53914118783752,31259.021736867675,7,1.0336978087588518,1984-04-21
1983,31,1481.160412786185,0.2327142857142857,13.120302684056924,0.008909852897315,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.11720019786317211,1308.0175556433278,1100.0,,275.0,275.0,275.0,275.0,208.01755564332765,46.89340525211604,7.507420063771223,11.390694126590038,12.580014579192284,129.6460216216581,93.03626239497318,17.93599149234265,21.390694126590038,22.580014579192284,226.21745019308668,1232.362948013906,990.5,969.4237490259246,21.076250974075396,0.9011519055852634,0.48,989.1188480944147,0.5349,0.5349,0.5349,0.5349,19.16019906849014,19.16019906849014,19.16019906849014,19.16019906849014,,0.9375698210936891,0.9375698210936891,0.9375698210936891,0.9375698210936891,48.44802522627985,48.44802522627985,48.44802522627985,48.44802522627985,0.9867214913702617,0.9867214913702617,0.9867214913702617,0.9867214913702617,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.47906472175425,47.47906472175425,47.47906472175425,47.47906472175425,189.916258887017,0.12828889669393542,4.7958651234095205e-05,1511.0711996298642,1436.9972565708524,0.1336119461064074,0.0979437633622112,19.333220336871697,19.038426711754475,969.5203838757272,969.2810680596904,191.74112144307165,188.632322716078,31905.931493018856,7,1.0550903271500944,1984-04-28
1983,32,1367.1818420042966,0.24957142857142856,19.92911615271279,0.014728205663245586,47.0,10.0,10.0,10.0,115.0,192.0,0.14056885942687866,1175.1818420042966,1100.0,,275.0,275.0,275.0,275.0,75.18184200429657,18.403888407301764,3.9157209377237803,3.9157209377237803,3.9157209377237803,45.03079078382347,65.40388840730176,13.91572093772378,13.91572093772378,13.91572093772378,160.03079078382348,1193.2353302827494,990.5,969.0564499479767,21.443550052023316,0.8351091387648772,0.48,989.184890861235,0.5349,0.5349,0.5349,0.5349,19.593540913258405,19.593540913258405,19.593540913258405,19.593540913258405,,0.9389218476493661,0.9389218476493661,0.9389218476493661,0.9389218476493661,49.61529317801463,49.61529317801463,49.61529317801463,49.61529317801463,1.0104947694096666,1.0104947694096666,1.0104947694096666,1.0104947694096666,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.169521740783,48.169521740783,48.169521740783,48.169521740783,192.678086963132,0.1410694160372227,4.865608256644748e-05,1431.7953534582748,1297.4934435018629,0.1479776263699666,0.1340973760923685,19.85064897810081,19.352686653824318,969.2642619111728,968.834979393863,192.8,191.9466087419238,32369.918609806176,7,1.0704338164618445,1984-05-05
1983,33,1235.025565055005,0.26885714285714285,17.896194830902818,0.014652490645804414,47.0,10.0,10.0,10.0,115.0,192.0,0.1556512332219493,1043.025565055005,1043.025565055005,,260.75639126375125,260.75639126375125,260.75639126375125,260.75639126375125,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1110.025565055005,990.5,968.6386517758872,21.861348224112866,0.7131687431866686,0.4073460860225392,989.3794851707908,0.4817712267045872,0.4817712267045872,0.4817712267045872,0.4817712267045872,20.259062168199055,20.259062168199055,20.259062168199055,20.259062168199055,,0.9402681878504906,0.9402681878504906,0.9402681878504906,0.9402681878504906,48.68374445670817,48.68374445670817,48.68374445670817,48.68374445670817,0.9915222903606552,0.9915222903606552,0.9915222903606552,0.9915222903606552,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36461603376792,47.36461603376792,47.36461603376792,47.36461603376792,189.4584641350717,0.1534954980869893,5.050519807027543e-05,1291.2130338573666,1172.2200796855432,0.1637917685657675,0.148697383751169,20.6786383012224,19.876132409796924,968.8152409635516,968.4412631075832,192.8,183.1706760485944,31829.02197469205,7,1.0525470229726206,1984-05-12
1983,34,1120.931518870495,0.29457142857142854,12.762954910600197,0.011408953554734928,47.0,10.0,10.0,10.0,115.0,192.0,0.17138896706982024,928.931518870495,928.931518870495,,232.23287971762377,232.23287971762377,232.23287971762377,232.23287971762377,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,995.931518870495,990.5,968.2800704878788,22.219929512121308,0.5672376222483231,0.2931452150963961,989.6396171626553,0.38184669534053445,0.38184669534053445,0.38184669534053445,0.38184669534053445,20.97769997943605,20.97769997943605,20.97769997943605,20.97769997943605,,0.938571308852737,0.938571308852737,0.938571308852737,0.938571308852737,44.83332994408933,44.83332994408933,44.83332994408933,44.83332994408933,0.9131024428531431,0.9131024428531431,0.9131024428531431,0.9131024428531431,0.9796058912973152,0.9796058912973152,0.9796058912973152,0.9796058912973152,43.91952432701125,43.91952432701125,43.91952432701125,43.91952432701125,175.678097308045,0.15672854963622734,5.254216516254891e-05,1166.683447695578,1082.8793953113418,0.1773050635475407,0.1645690614529901,21.19411114643294,20.713346955193263,968.423862264186,968.16047809955,182.41033636025816,169.77805330744928,29513.920347751566,7,0.975989429489139,1984-05-19
1983,35,995.8003356966813,0.3325714285714286,25.208316758566443,0.025825508724958948,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.18860853864706534,808.2289071252527,808.2289071252527,,238.5590994852789,238.5590994852789,238.5590994852789,92.55160866941597,0.0,0.0,0.0,0.0,0.0,0.0,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,874.8003356966813,990.5,967.862697868165,22.637302131834968,0.4557484442510216,0.20256261293145641,989.8416889428174,0.4056298675693998,0.4056298675693998,0.4056298675693998,0.1414827271994854,21.573361207083078,21.573361207083078,21.573361207083078,9.148457302641216,,0.9397608257024003,0.9397608257024003,0.9397608257024003,0.4010655319592032,47.473417832341276,47.473417832341276,47.473417832341276,18.129874678395236,0.9668720536118384,0.9668720536118384,0.9668720536118384,0.36924388347037146,0.9783529597756085,0.9783529597756085,0.9783529597756085,0.9669243883470371,45.2410254827506,45.2410254827506,45.2410254827506,17.69816833989346,153.4212447881453,0.1540567274857859,5.2737418895548925e-05,1073.2959927204863,906.4211780013768,0.2040113614916271,0.1776216221635495,21.97892103122496,21.248189048388607,968.1303588342644,967.5256847120056,168.16375743112513,144.60000000000002,25774.769124408405,7,0.8523402488230293,1984-05-26
1983,36,780.5707747245467,0.40585714285714286,30.644940179815567,0.039347408041413526,45.0,10.0,9.0,9.0,88.0,161.0,0.2075334280635775,619.5707747245467,619.5707747245467,,219.1642248306267,219.1642248306267,181.2423250632933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,683.5707747245467,990.5,967.022283098898,23.47771690110187,0.31498776057635974,0.11457626221935266,990.0704359772044,0.34425135688950714,0.34425135688950714,0.27304943291184397,0.0,22.70390152141668,22.70390152141668,19.42004484639895,0.0,,0.9370222533943543,0.9370222533943543,0.8019701459996401,0.0,45.72826067997697,45.72826067997697,37.64641739305329,0.0,0.9313291380850705,0.9313291380850705,0.7667294784735903,0.0,0.9773068396452246,0.9773068396452246,0.9744496967880817,0.96,43.670561987319516,43.670561987319516,36.78484770160524,0.0,124.12597167624426,0.15855157202669926,5.5553828253196654e-05,876.9389119074414,691.9065967426677,0.2326903671072798,0.1835931760056202,23.098233418090302,22.17167049114425,967.4077556476298,966.6676263869706,143.6097595793862,96.4,20853.163241609036,7,0.6895887315346904,1984-06-02
1983,37,599.7755090331119,0.4857142857142857,21.413978027483658,0.035571108637886484,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,131.0,0.21783822622148843,468.775509033112,468.775509033112,,234.38775451655596,234.38775451655596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,9.285714285714286,7.571428571428571,6.142857142857143,67.28571428571429,526.3469376045406,990.5,966.2907296868259,24.209270313174134,0.22673191070779758,0.06389250215134493,990.2093755871409,0.38995203628136876,0.38995203628136876,0.0,0.0,23.52869386403361,23.52869386403361,0.0,0.0,,0.9418161751751033,0.9418161751751033,0.0,0.0,50.91724972263886,50.91724972263886,0.0,0.0,1.0370111959804247,1.0370111959804247,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.73061337375385,47.73061337375385,0.0,0.0,95.4612267475077,0.15966812641044076,5.6709474033495185e-05,659.9420006160087,542.0087505502821,0.2555098887662819,0.190763515272115,23.88560986459251,23.203759480172167,966.539768002464,966.0390393774762,96.4,91.02231425416036,16037.486093581294,7,0.530340148597265,1984-06-09
1983,38,497.7802809287653,0.5522857142857143,10.261400166198914,0.020548290751228358,39.0,9.0,7.0,5.0,59.0,119.0,0.23944239356803448,378.7802809287653,378.7802809287653,,189.39014046438265,189.39014046438265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,433.7802809287653,990.5,965.8400112641793,24.659988735820598,0.1886262827972732,0.045756056185753013,990.265617661017,0.2544853338381308,0.2544853338381308,0.0,0.0,24.17112106299945,24.17112106299945,0.0,0.0,,0.9310331475494573,0.9310331475494573,0.0,0.0,41.79319780707909,41.79319780707909,0.0,0.0,0.8511852913865395,0.8511852913865395,0.0,0.0,0.9750315580211265,0.9750315580211265,0.96,0.96,40.757728899196934,40.757728899196934,0.0,0.0,81.51545779839387,0.1636632480466344,5.977312303330527e-05,527.3375978981461,470.1789493868897,0.2530951250692427,0.2256618918778185,24.346900334633585,23.98133254785886,965.9730191905415,965.715805272241,88.04420366059998,75.36591085886207,13694.596910130169,7,0.45286365443552146,1984-06-16
1983,39,445.90935823880915,0.5997142857142856,5.603016817708716,0.012557304175083928,39.0,9.0,7.0,5.0,59.0,119.0,0.2670527343660705,326.90935823880915,326.90935823880915,,163.45467911940457,163.45467911940457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,381.90935823880915,990.5,965.6065921120746,24.893407887925395,0.17031942478985496,0.035381871647761784,990.2942987035624,0.189306524924825,0.189306524924825,0.0,0.0,24.498400066562958,24.498400066562958,0.0,0.0,,0.9221801011694729,0.9221801011694729,0.0,0.0,36.214100676062664,36.214100676062664,0.0,0.0,0.7375580585756143,0.7375580585756143,0.0,0.0,0.97,0.97,0.96,0.96,35.12767765578078,35.12767765578078,0.0,0.0,70.25535531156156,0.15751837962885548,5.969780262982838e-05,462.56506724863937,430.9578316629287,0.2761291041882612,0.2572611042762439,24.5910824308757,24.39469706061483,965.6815428026188,965.5393102424832,73.76974258840077,67.08921493633392,11802.899692342342,7,0.3903075295086753,1984-06-23
1983,40,412.50937747968607,0.6387142857142857,4.687296905171171,0.011381080434919399,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.26562979709072954,302.9379489082575,302.9379489082575,,151.46897445412876,151.46897445412876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,354.50937747968607,990.5,965.4561598238962,25.043840176103817,0.1606491214455039,0.03058758978165147,990.3087632887729,0.16246822805909825,0.16246822805909825,0.0,0.0,24.69013523681755,24.69013523681755,0.0,0.0,,0.9176103114669153,0.9176103114669153,0.0,0.0,33.654073302420116,33.654073302420116,0.0,0.0,0.685419008195929,0.685419008195929,0.0,0.0,0.97,0.97,0.96,0.96,32.644451103347514,32.644451103347514,0.0,0.0,65.28890220669503,0.15827329732511106,5.9867104498113065e-05,426.6328809909446,398.1467533267305,0.2789283369898669,0.2569660828713544,24.77635122245916,24.617665789991158,965.5198479644592,965.3907337666336,67.30218137025699,62.581993877808905,10968.535570724765,7,0.36271612337052794,1984-06-30
1983,41,381.24890144971897,0.6745714285714285,4.78060510660334,0.012671959859415013,37.0,8.0,6.0,4.0,53.0,108.0,0.28344204972425746,273.2489014497189,273.2489014497189,,193.11083671083503,80.1380647388839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,324.24890144971897,990.5,965.3062445072485,25.193755492751457,0.14996926056798068,0.024649780289943742,990.3253809591422,0.2902669479695385,0.07954442735980057,0.0,0.0,24.728869503923985,14.194149711717687,0.0,0.0,,0.9274712291842606,0.5216997158372811,0.0,0.0,43.607534157041,17.823112825904772,0.0,0.0,0.8881371518745621,0.36299618790030086,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.94556229827049,17.288419441127626,0.0,0.0,55.23398173939812,0.14460452316185332,5.601970871089682e-05,389.1339363713416,364.6825175805071,0.2961480048907416,0.2775394020040906,24.85252961874006,24.529820587710606,965.3456696818566,965.2234125879024,60.64910570128105,48.2,9279.308932218883,7,0.30685545410776727,1984-07-07
1983,42,352.3823258161743,0.7074285714285714,2.866150550182088,0.0081346012553233,37.0,8.0,6.0,4.0,53.0,108.0,0.3065656170499215,244.3823258161743,244.3823258161743,,244.3823258161743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,295.3823258161743,990.5,965.1619116290809,25.338088370919163,0.13978135038866116,0.018876465163234817,990.3413421844482,0.4227006314070652,0.0,0.0,0.0,24.756729923960243,0.0,0.0,0.0,,0.9446787817711224,0.0,0.0,0.0,56.04960973572059,0.0,0.0,0.0,1.1415399131511321,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1368190994611687,5.4816457991999284e-05,360.34880084276085,344.6194637292325,0.3133891476450546,0.2997096139834972,24.82649579497664,24.684731538017463,965.2017440042138,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1984-07-14
1983,43,337.777922155463,0.7275714285714285,2.2019526750822416,0.006568451273373229,37.0,8.0,6.0,4.0,53.0,108.0,0.31982453949619744,229.77792215546305,229.77792215546305,,229.77792215546305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,280.77792215546305,990.5,965.0888896107773,25.4111103892227,0.1346270032084937,0.01595558443109257,990.3494174123605,0.3737196295862361,0.0,0.0,0.0,24.886808171996897,0.0,0.0,0.0,,0.9422427575342881,0.0,0.0,0.0,52.84073792869405,0.0,0.0,0.0,1.0761861085273734,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1427365074418214,5.830347762872347e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.96194203609876,24.82649579497664,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1984-07-21
1983,44,320.6220848809401,0.756142857142857,1.811910132324207,0.005651396948431128,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.31664188738771376,219.05065630951154,219.05065630951154,,219.05065630951154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,267.9077991666544,990.5,965.0031104244047,25.496889575595333,0.13008473748666663,0.013810131261902243,990.3561051312514,0.3396553919224591,0.0,0.0,0.0,25.013339314924252,0.0,0.0,0.0,,0.9400095314090519,0.0,0.0,0.0,50.51229438746038,0.0,0.0,0.0,1.0287636331458325,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.16010648496804,0.0,0.0,0.0,48.16010648496804,0.1502209551318423,6.110422796894201e-05,323.62655383883583,316.52242407738737,0.3372733499398648,0.2904298291148836,25.039408135600727,24.986291516037923,965.0181327691942,964.9826121203868,48.2,47.92074539477628,8090.897889474632,7,0.2675561471387114,1984-07-28
1983,45,303.17432878136515,0.7791428571428571,3.7143541891597516,0.012418304126828457,34.0,7.0,5.0,3.0,44.0,93.0,0.30686207883948746,210.17432878136515,210.17432878136515,,210.17432878136515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,256.17432878136515,990.5,964.9172256517992,25.582774348200832,0.12594363173534498,0.012070266545512015,990.361986101719,0.31276031614603295,0.0,0.0,0.0,25.132000133773953,0.0,0.0,0.0,,0.9378061670181579,0.0,0.0,0.0,48.57974877290169,0.0,0.0,0.0,0.9894042519939245,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.48500116271547,0.0,0.0,0.0,47.48500116271547,0.1566091705528067,6.27630802192721e-05,309.0284073518941,290.5219447532691,0.320113511834646,0.3009432071210847,25.23062036835387,25.08347506942999,964.9451420367594,964.8620877790132,48.2,44.75549493106336,7977.480195336199,7,0.263805562015086,1984-08-04
1983,46,284.1938252509408,0.8095714285714285,2.085637700231814,0.007418126363179386,39.0,7.0,5.0,4.0,60.0,115.0,0.4047510274588082,169.1938252509408,169.1938252509408,,169.1938252509408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.1938252509408,990.5,964.8367753010037,25.663224698996228,0.11324483042443043,0.006919382525094044,990.3798357870506,0.20271720171116603,0.0,0.0,0.0,25.34034328433555,0.0,0.0,0.0,,0.9249987385812254,0.0,0.0,0.0,38.89398702853081,0.0,0.0,0.0,0.7921382286869818,0.0,0.0,0.0,0.9705044907233535,0.96,0.96,0.96,37.747394403145144,0.0,0.0,0.0,37.747394403145144,0.13279850471488366,6.197073115322903e-05,290.5219447532691,275.9224808516464,0.4167837272448683,0.3958392888277881,25.39667059997167,25.29687687274645,964.8620877790132,964.8036899234066,39.25923992820113,35.84136975832217,6341.562259728383,7,0.20970774668413963,1984-08-11
1983,47,271.55151921226206,0.8334285714285714,0.8086049935122251,0.0029724289955126715,39.0,7.0,5.0,4.0,60.0,115.0,0.42350459207606445,156.55151921226206,156.55151921226206,,156.55151921226206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.55151921226206,990.5,964.7862060768491,25.71379392315097,0.10878282504337508,0.005655151921226143,990.3855620230354,0.17344437265122178,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9201724537215524,0.0,0.0,0.0,35.884051050244906,0.0,0.0,0.0,0.7308360702697537,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.80752951873756,0.0,0.0,0.0,34.80752951873756,0.12817705837044482,6.17605105795193e-05,273.7644374568714,270.26224589706084,0.4255126335470545,0.4200691699341591,25.4,25.4,964.7950577498276,964.7810489835882,35.332797416915895,34.501610397378535,5847.66495914791,7,0.19337516399298643,1984-08-18
1983,48,261.22036737801,0.8568571428571429,1.9399224155415027,0.007403463653839771,39.0,7.0,5.0,4.0,60.0,115.0,0.4403285602999733,146.22036737801002,146.22036737801002,,146.22036737801002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.22036737801,990.5,964.744881469512,25.75511853048793,0.10513655610944965,0.004622036737800957,990.3902414071528,0.15142594837739834,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9160367972234104,0.0,0.0,0.0,33.36655496229884,0.0,0.0,0.0,0.6795632375213613,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.36555831342987,0.0,0.0,0.0,32.36555831342987,0.12387914822753485,6.148293189753012e-05,266.78604271350054,256.6827889882703,0.4480238057770799,0.4310570329329319,25.4,25.4,964.767144170854,964.7267311559532,33.678901283683885,31.294332962801,5437.413796656218,7,0.17980865729683262,1984-08-25
1983,49,245.4556963040367,0.8808571428571429,2.4344993181180223,0.009908877851369858,34.0,6.0,4.0,3.0,44.0,91.0,0.3708113931188587,154.4556963040367,154.4556963040367,,154.4556963040367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.4556963040367,990.5,964.6727341778243,25.82726582217572,0.10557254734673154,0.0054455696304036285,990.3889818830229,0.16890831101320192,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9193464899134209,0.0,0.0,0.0,35.37282171979212,0.0,0.0,0.0,0.7204240676128741,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.31163706819836,0.0,0.0,0.0,34.31163706819836,0.1397685565890845,6.170507320329258e-05,249.7991800258312,239.64129376144416,0.3797342209752373,0.3642926289453387,25.4,25.4,964.698795080155,964.6378477625686,35.3410546902694,32.936619771727884,5764.355027457324,7,0.1906202059344353,1984-09-01
1983,50,233.81493611326778,0.8998571428571429,1.5848515689782963,0.006829034859561585,34.0,6.0,4.0,3.0,44.0,91.0,0.389348951272542,142.8149361132678,142.8149361132678,,142.8149361132678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,186.81493611326778,990.5,964.6028896166796,25.897110383320392,0.10146413881310734,0.004281493611326757,990.3942543675756,0.14452500455221948,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9145724582163306,0.0,0.0,0.0,32.53831857100474,0.0,0.0,0.0,0.6626948792465323,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.56216901387459,0.0,0.0,0.0,31.56216901387459,0.1349483012407491,6.138464779396564e-05,239.64129376144416,228.5473327785961,0.3981669744015596,0.3797342209752373,25.4,25.4,964.6378477625686,964.5712839966716,32.936619771727884,30.31886842408431,5302.444394330932,7,0.1753453834104144,1984-09-08
1983,51,225.95681222432194,0.9147142857142858,0.5537551305511224,0.0024543352159708148,34.0,6.0,4.0,3.0,44.0,91.0,0.4027455265355645,134.95681222432194,134.95681222432194,,134.95681222432194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.95681222432194,990.5,964.5557408733458,25.944259126654078,0.09869075291813426,0.0034956812224321426,990.3978135658593,0.1289503887958055,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9110865050380589,0.0,0.0,0.0,30.628774566904184,0.0,0.0,0.0,0.623803962666073,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.70991132989706,0.0,0.0,0.0,29.70991132989706,0.13148139122736008,6.115067616476113e-05,228.5473327785961,224.67104686473823,0.4050366136175347,0.3981669744015596,25.4,25.4,964.5712839966716,964.5480262811884,30.31886842408431,29.40792380357873,4991.265103422706,7,0.16505506294387254,1984-09-15
1983,52,220.7064910263741,0.9247142857142858,1.4168494976934969,0.006513220156359028,34.0,6.0,4.0,3.0,44.0,91.0,0.41236834985814064,129.7064910263741,129.7064910263741,,129.7064910263741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.7064910263741,990.5,964.5242389461582,25.975761053841698,0.09683774487699735,0.002970649102637357,990.4001916060204,0.11914101550295776,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9086475921260716,0.0,0.0,0.0,29.359044485564628,0.0,0.0,0.0,0.5979438795430677,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.478273150997687,0.0,0.0,0.0,28.478273150997687,0.12901790611550784,6.098698021179695e-05,222.2828362851385,214.75310038088367,0.423742427180811,0.4093883338939747,25.4,25.4,964.5336970177108,964.4885186022854,28.848315368999454,27.077658225164136,4784.3498893676115,7,0.1582126286166538,1984-09-22
1983,53,212.05144921368185,0.936,1.3508255836009653,0.00637027282110085,34.0,6.0,4.0,3.0,44.0,91.0,0.4291411369148453,121.05144921368183,121.05144921368183,,121.05144921368183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,165.05144921368185,990.5,964.472308695282,26.027691304717905,0.0937831008903469,0.0021051449213681,990.4041117541882,0.1037295216318064,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9032819298758294,0.0,0.0,0.0,27.23740518876024,0.0,0.0,0.0,0.5547333032334061,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.42028303309743,0.0,0.0,0.0,26.42028303309743,0.1245937395432464,6.062684550136094e-05,212.05144921368185,212.05144921368185,0.4291411369148453,0.4291411369148453,25.4,25.4,964.472308695282,964.472308695282,26.42028303309743,26.42028303309743,1268.1735855886766,2,0.1467793501838746,1984-09-29
1984,1,208.66970105559344,0.9395714285714286,1.4123766667598585,0.006879006178613857,31.0,4.0,3.0,2.0,33.0,73.0,0.3499173674128748,135.66970105559344,135.66970105559344,,135.66970105559344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.66970105559344,990.5,964.4520182063335,26.047981793666445,0.09682476050725704,0.0035669701055592857,990.3996082693872,0.13037080971181148,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.911408303056495,0.0,0.0,0.0,30.80237831781043,0.0,0.0,0.0,0.6273396806071371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.878306968276117,0.0,0.0,0.0,29.878306968276117,0.14316319106490355,6.117227473559608e-05,212.05144921368185,202.1648125463628,0.3610915227063007,0.344256076865755,25.4,25.4,964.472308695282,964.4129888752782,30.67322522720218,28.353058445589404,5019.555570670387,7,0.16599059426820065,1984-10-01
1984,2,200.45516010974163,0.9542857142857143,0.43889336034394383,0.002193280113941843,31.0,4.0,3.0,2.0,33.0,73.0,0.3641812420636187,127.45516010974163,127.45516010974163,,127.45516010974163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.45516010974163,990.5,964.4048051114607,26.09519488853919,0.09392558351350253,0.0027455160109741143,990.4033289004756,0.11501928819753489,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9077002592735373,0.0,0.0,0.0,28.81868587433376,0.0,0.0,0.0,0.5869386125118892,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.954125298103744,0.0,0.0,0.0,27.954125298103744,0.13945067753889,6.092339673847667e-05,202.1648125463628,199.0925590239552,0.366663628002373,0.3610915227063007,25.4,25.4,964.4129888752782,964.40148789361,28.353058445589404,27.636413442682315,4696.293050081429,7,0.15530069610057637,1984-10-08
1984,3,203.97419395910038,0.9472857142857142,1.0720120341674229,0.005227664737687371,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37456686613597184,127.54562253052893,127.54562253052893,,127.54562253052893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,166.54562253052896,990.5,964.4248822391557,26.07511776084422,0.0943104429455438,0.0027545622530528715,990.4029349948014,0.11560728259344846,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9068897284786385,0.0,0.0,0.0,28.824056403528434,0.0,0.0,0.0,0.5870479919252227,0.0,0.0,0.0,0.9699557291712553,0.96,0.96,0.96,27.958254598774772,0.0,0.0,0.0,27.958254598774772,0.13709705975032851,6.086625760591101e-05,206.5966432631272,199.0925590239552,0.4695139207874647,0.3533455280153085,25.4,25.4,964.4395798595788,964.401814881952,29.390470683292342,23.65834513822158,4696.986772594162,7,0.15532363665985985,1984-10-15
1984,4,222.6180318764309,0.9191428571428572,3.369456410519782,0.015142438169481829,37.0,5.0,3.0,2.0,50.0,97.0,0.43640831301693933,125.61803187643092,125.61803187643092,,125.61803187643092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.6180318764309,990.5,964.5357081912587,25.964291808741418,0.09574772782398266,0.0025618031876430574,990.4016904689885,0.11223621504898795,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9054697434432034,0.0,0.0,0.0,28.346632162302672,0.0,0.0,0.0,0.5773244839572845,0.0,0.0,0.0,0.9699557291712553,0.96,0.96,0.96,27.495153084785784,0.0,0.0,0.0,27.495153084785784,0.12332655719764155,6.07709504703311e-05,229.3650854576809,206.5966432631272,0.4695139207874647,0.4229065631608392,25.4,25.4,964.576190512746,964.4395798595788,29.10175516656659,23.65834513822158,4619.185718244012,7,0.15275085047103212,1984-10-22
1984,5,226.99857417422808,0.9121428571428571,0.30975172087359837,0.0013682878009497572,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4172265391751771,132.2842884599424,132.2842884599424,,132.2842884599424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.7128598885138,990.5,964.5619914450454,25.93800855495463,0.09789878961428804,0.0032284288459941716,990.3988727815397,0.1239015586391776,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9098801278108181,0.0,0.0,0.0,29.98252426328855,0.0,0.0,0.0,0.61064204202217,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.083048535389896,0.0,0.0,0.0,29.083048535389896,0.12812440648328483,6.106970604529648e-05,228.5473327785961,226.3790707324809,0.4284848404322142,0.4108153624762465,25.4,25.4,964.5712839966716,964.5582744243948,29.33944084146248,28.40311389044412,4885.952153945502,7,0.16157249186327718,1984-10-29
1984,6,229.708113268993,0.9081428571428571,1.3129966869528336,0.005706289952346728,36.0,5.0,3.0,2.0,47.0,93.0,0.4048854092844753,136.70811326899303,136.70811326899303,,136.70811326899303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.708113268993,990.5,964.5782486796139,25.92175132038606,0.09930884365884844,0.0036708113268992286,990.3970203450142,0.13232763342128231,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9118770423296235,0.0,0.0,0.0,31.053305727315003,0.0,0.0,0.0,0.6324502184789207,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.121706555495553,0.0,0.0,0.0,30.121706555495553,0.13112424608576756,6.120373576957945e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.4,25.4,964.588600436913,964.5582744243948,30.527559905313822,29.33944084146248,5060.446701323253,7,0.16734281419719754,1984-11-05
1984,7,257.0149735852785,0.8605714285714285,7.453508923402495,0.028283408775208702,36.0,5.0,3.0,2.0,47.0,93.0,0.3638979057385396,164.01497358527848,164.01497358527848,,164.01497358527848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.01497358527848,990.5,964.7177236555768,25.7822763444233,0.10894644532996993,0.006401497358527815,990.3846520573115,0.19303494331051324,0.0,0.0,0.0,25.36603470336535,0.0,0.0,0.0,,0.9226976490266602,0.0,0.0,0.0,37.67373576002274,0.0,0.0,0.0,0.7672858606929273,0.0,0.0,0.0,0.9727841856162736,0.96,0.96,0.96,36.66620777671385,0.0,0.0,0.0,36.66620777671385,0.14209566028436912,6.202510140467997e-05,283.6079686159883,231.4334061521708,0.4018434570282008,0.3279174434126149,25.4,25.28112146177873,964.834431874464,964.588600436913,43.172078605340445,30.527559905313822,6159.922906487926,7,0.20370115431507693,1984-11-12
1984,8,288.3176686582069,0.8032857142857143,1.5878997330567668,0.005433289995349115,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.35463513195215424,186.03195437249263,186.03195437249263,,186.03195437249263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,234.3176686582069,990.5,964.8532706746329,25.64672932536717,0.11822972030135555,0.008603195437249214,990.3731670842614,0.24498614997989643,0.0,0.0,0.0,25.274910259648657,0.0,0.0,0.0,,0.9309748831115109,0.0,0.0,0.0,42.93019288159597,0.0,0.0,0.0,0.8743420138817916,0.0,0.0,0.0,0.9774342013881793,0.96,0.96,0.96,41.96357015549377,0.0,0.0,0.0,41.96357015549377,0.1455774998262037,6.265444054270579e-05,294.72326674738565,283.6079686159883,0.3690973970892133,0.3279174434126149,25.29374556046425,25.240446106295185,964.8788930669896,964.834431874464,43.172078605340445,40.73079630564778,7049.879786122954,7,0.23313094530829875,1984-11-19
1984,9,302.8983938566063,0.7801428571428571,1.6138364471424809,0.005339122169629158,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,105.42857142857143,0.34815131392136717,197.46982242803486,197.46982242803486,,197.46982242803486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.714285714285714,4.0,3.0,53.285714285714285,246.612679570892,990.5,964.9153629010515,25.584637098948537,0.12256902906133531,0.009805274921511056,990.3676256960172,0.27605395351793777,0.0,0.0,0.0,25.17620884144777,0.0,0.0,0.0,,0.9343888193532078,0.0,0.0,0.0,45.557252903397924,0.0,0.0,0.0,0.9278462913115667,0.0,0.0,0.0,0.979808881276206,0.96,0.96,0.96,44.63778785004747,0.0,0.0,0.0,44.63778785004747,0.14734861258901275,6.279061291056399e-05,306.020121877383,294.72326674738565,0.3596594227861051,0.3398469334695285,25.240446106295185,25.147299127521837,964.9301006093868,964.8788930669896,45.68622868585554,42.6042224804161,7499.148358807974,7,0.24798771027804145,1984-11-26
1984,10,314.3627700272658,0.7634285714285713,4.109273470156398,0.012524123840238429,38.0,5.0,4.0,3.0,54.0,104.0,0.33114509413400933,210.36277002726578,210.36277002726578,,210.36277002726578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.3627700272658,990.5,964.9718138501363,25.528186149863718,0.12636306952458398,0.012072554005453128,990.3615643764699,0.31376748940518073,0.0,0.0,0.0,25.075983036928534,0.0,0.0,0.0,,0.9378058251117863,0.0,0.0,0.0,48.513253823974914,0.0,0.0,0.0,0.9880499760483687,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.763559249060314,0.0,0.0,0.0,46.763559249060314,0.1487790726244397,6.180718412124452e-05,329.2057950036568,306.020121877383,0.3398469334695285,0.3159118143678022,25.147299127521837,24.94856557249844,965.0460289750184,964.9301006093868,48.2,45.68622868585554,7856.277953842132,7,0.2597975513836684,1984-12-03
1984,11,346.0356163438833,0.7202857142857143,10.645742783984954,0.02873658529231023,38.0,5.0,4.0,3.0,54.0,104.0,0.30225131753596673,242.0356163438833,242.0356163438833,,221.02513396340257,21.01048238048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.0356163438833,990.5,965.1301780817194,25.3698219182806,0.1375413996976343,0.018407123268776603,990.3440514770336,0.35396022345461875,0.02187323192282853,0.0,0.0,24.859913171859578,3.538770174637019,0.0,0.0,,0.9386714575321964,0.13084691688873565,0.0,0.0,50.64667172300636,4.675054254356285,0.0,0.0,1.0315004424237546,0.09521495426387545,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.84908834101132,4.534802626725596,0.0,0.0,50.38389096773691,0.14556700134355063,5.800807258135363e-05,398.1467533267305,323.62655383883583,0.3213580553460746,0.2612102174161261,24.997059587956976,24.55222753319494,965.3907337666336,965.0181327691942,63.48723677415835,48.2,8464.493682579801,7,0.2799105053763162,1984-12-10
1984,12,416.9365215724877,0.634,3.4747236634192973,0.008403532975712242,38.0,5.0,4.0,3.0,54.0,104.0,0.24947425110565993,312.9365215724877,312.9365215724877,,156.46826078624386,156.46826078624386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.9365215724877,990.5,965.4762143470762,25.023785652923817,0.16256452898291318,0.032587304314497516,990.3048481667025,0.17328752761177338,0.17328752761177338,0.0,0.0,24.65534629201462,24.65534629201462,0.0,0.0,,0.9195830435054388,0.9195830435054388,0.0,0.0,34.79085943456908,34.79085943456908,0.0,0.0,0.7085714752458061,0.7085714752458061,0.0,0.0,0.97,0.97,0.96,0.96,33.747133651532,33.747133651532,0.0,0.0,67.494267303064,0.16187403716169865,5.991139393095149e-05,422.4698189706656,408.00454625357366,0.2548991204999081,0.2461714312596169,24.710241564892343,24.62127295046505,965.501114185368,965.436020458141,68.67356818828384,65.58970599520457,11339.036906914753,7,0.3749681516836889,1984-12-17
1984,13,436.9645975491059,0.6097142857142857,2.9041946283514823,0.006681704444439072,38.0,5.0,4.0,3.0,54.0,104.0,0.23804721375361093,332.9645975491059,332.9645975491059,,166.48229877455296,166.48229877455296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,379.9645975491059,990.5,965.5663406889709,24.933659311029082,0.16963305840270565,0.03659291950982115,990.2937740220875,0.19618735272541388,0.19618735272541388,0.0,0.0,24.531245980391105,24.531245980391105,0.0,0.0,,0.9234188584549406,0.9234188584549406,0.0,0.0,36.98469842825932,36.98469842825932,0.0,0.0,0.7532525138138355,0.7532525138138355,0.0,0.0,0.97,0.97,0.96,0.96,35.87515747541154,35.87515747541154,0.0,0.0,71.75031495082308,0.1641933482105044,5.9858461154596804e-05,442.799181369126,426.6328809909446,0.2437693029155139,0.2348694495740352,24.59551097113393,24.49488055767445,965.592596316161,965.5198479644592,72.98387056122773,69.5599013504198,12054.052911738278,7,0.398612860837906,1984-12-24
1984,14,460.6612666654901,0.5842857142857143,3.9113954311091073,0.0084963729512845,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.25545337116500727,342.94698095120435,342.94698095120435,,171.47349047560218,171.47349047560218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,393.3755523797758,990.5,965.6729756999947,24.82702430000531,0.1743662004618214,0.03858939619024083,990.287044403348,0.2081510734615188,0.2081510734615188,0.0,0.0,24.4059176298917,24.4059176298917,0.0,0.0,,0.9251548163059606,0.9251548163059606,0.0,0.0,37.96976794784228,37.96976794784228,0.0,0.0,0.7733150294876227,0.7733150294876227,0.0,0.0,0.97,0.97,0.96,0.96,36.830674909407,36.830674909407,0.0,0.0,73.661349818814,0.15992474777245827,5.966455011894874e-05,470.1789493868897,442.799181369126,0.264858206640189,0.2348694495740352,24.49488055767445,24.350114989767672,965.715805272241,965.592596316161,75.14671150450206,71.55603534482984,12375.106769560754,7,0.4092297212156334,1984-12-31
1984,15,492.52107142460096,0.555,8.905753368205913,0.017513292150035057,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21964626602581963,384.9496428531724,384.9496428531724,,192.4748214265862,192.4748214265862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,432.52107142460096,990.5,965.8163448214107,24.68365517858935,0.1881818686939785,0.04698992857063444,990.2648282027354,0.2639404363911649,0.2639404363911649,0.0,0.0,24.18454294493355,24.18454294493355,0.0,0.0,,0.9318225896150614,0.9318225896150614,0.0,0.0,42.53395353869473,42.53395353869473,0.0,0.0,0.8662719661648621,0.8662719661648621,0.0,0.0,0.9748264798040054,0.9748264798040054,0.96,0.96,41.478296705484055,41.478296705484055,0.0,0.0,82.95659341096811,0.1681487646098545,5.984398348629519e-05,532.5192229643311,472.4927083802066,0.2539721732667208,0.1708858498918363,24.33553152642021,23.894040842303784,965.9963365033394,965.7262171877107,95.28060984453576,75.63110791567713,13936.707693042643,7,0.4608699633942673,1985-01-07
1984,16,541.3230398449912,0.5234285714285715,6.422681646735831,0.011510819536571784,34.0,5.0,4.0,3.0,45.0,91.0,0.16817653255111886,450.32303984499123,450.32303984499123,,225.16151992249561,225.16151992249561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.32303984499123,990.5,966.0359536793023,24.464046320697598,0.20990682442866082,0.060064607968998214,990.2300285676023,0.35887507837761795,0.35887507837761795,0.0,0.0,23.835199809922365,23.835199809922365,0.0,0.0,,0.9405916544246925,0.9405916544246925,0.0,0.0,49.50280877920874,49.50280877920874,0.0,0.0,1.008203844790402,1.008203844790402,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.88017424129593,47.88017424129593,0.0,0.0,95.76034848259187,0.17695505873341716,5.909666841074711e-05,562.8280752081156,532.5192229643311,0.1708858498918363,0.1616834767283973,23.894040842303784,23.69014393400909,966.1327263384364,965.9963365033394,96.4,95.28060984453576,16087.738545075432,7,0.5320019360143992,1985-01-14
1984,17,614.3366694970384,0.4775714285714286,16.946881122931455,0.027511956926842242,34.0,5.0,4.0,3.0,45.0,91.0,0.14876511168410733,523.3366694970384,523.3366694970384,,234.5487535732157,234.5487535732157,54.23916235060712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.3366694970384,990.5,966.3515323548945,24.1484676451055,0.24846266775563963,0.08102351307027349,990.1705138191741,0.3961012802546457,0.3961012802546457,0.07286418992057284,0.0,23.42288018402495,23.42288018402495,6.665863065139478,0.0,,0.9403356423010261,0.9403356423010261,0.2658731418200297,0.0,50.69976944668928,50.69976944668928,11.54818484581887,0.0,1.0325818624580303,1.0325818624580303,0.23519724736901976,0.0,0.9778054390226163,0.9778054390226163,0.963519724736902,0.96,45.65718892417614,45.65718892417614,11.228617495604713,0.0,102.542995343957,0.16688880086703103,5.44673729631224e-05,666.8063237852695,550.9983234585969,0.1651547674932951,0.1364714111939115,23.771255101354036,23.17568781280932,966.567225295141,966.0794924555636,119.19579219321588,96.4,17227.223217784776,7,0.5696833074664278,1985-01-21
1984,18,741.3870660787106,0.4201428571428572,16.705193634017746,0.022759045368902282,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.148450887936685,630.672780364425,630.672780364425,,210.224260121475,210.224260121475,210.224260121475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,678.8156375072821,990.5,966.8655482643147,23.63445173568518,0.31228546292280007,0.11907767501178791,990.0686368620654,0.3130419344871917,0.3130419344871917,0.3130419344871917,0.0,22.890046663263384,22.890046663263384,22.890046663263384,0.0,,0.9359365399681497,0.9359365399681497,0.9359365399681497,0.0,44.16052942939172,44.16052942939172,44.16052942939172,0.0,0.8993997847126624,0.8993997847126624,0.8993997847126624,0.0,0.9788117585543034,0.9788117585543034,0.9788117585543034,0.96,43.2268835386247,43.2268835386247,43.2268835386247,0.0,129.6806506158741,0.17514068596404567,5.712410617003762e-05,783.7426792233937,682.3088631722309,0.1801379593300632,0.1216197164176356,23.202360028391947,22.68690265371784,967.0349707168936,966.6292354526888,135.1873328911521,122.37885615705608,21786.349303466846,7,0.7204480589770782,1985-01-28
1984,19,801.5803301164894,0.39699999999999996,2.849516802551144,0.0035717432197818716,43.0,7.0,5.0,4.0,78.0,137.0,0.1709151332349088,664.5803301164894,664.5803301164894,,221.52677670549647,221.52677670549647,221.52677670549647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,719.5803301164894,990.5,967.106321320466,23.393678679534073,0.3354516362954607,0.1293740990349468,990.0351742646695,0.3472019221809929,0.3472019221809929,0.3472019221809929,0.0,22.581651022022644,22.581651022022644,22.581651022022644,0.0,,0.9383783108937475,0.9383783108937475,0.9383783108937475,0.0,46.03596456434888,46.03596456434888,46.03596456434888,0.0,0.9375960196405068,0.9375960196405068,0.9375960196405068,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.11524527306191,45.11524527306191,45.11524527306191,0.0,135.3457358191857,0.1688484632345646,5.6571258116055674e-05,803.6892968412517,794.2548359930772,0.1724887199820513,0.1704638851586707,22.62493394348601,22.569184418238734,967.114757187365,967.0770193439724,135.7226591473608,134.0354379686204,22738.0836176232,7,0.7519207545510318,1985-02-04
1984,20,787.9647099123546,0.4022857142857143,4.0998829771108705,0.0052088283322023424,43.0,7.0,5.0,4.0,78.0,137.0,0.173882921556952,650.9647099123546,650.9647099123546,,216.98823663745154,216.98823663745154,216.98823663745154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,705.9647099123546,990.5,967.0518588396493,23.448141160350605,0.32771401341555595,0.12528941297370635,990.0469965736108,0.3331553347960045,0.3331553347960045,0.3331553347960045,0.0,22.66198239916533,22.66198239916533,22.66198239916533,0.0,,0.9373975820826931,0.9373975820826931,0.9373975820826931,0.0,45.20521201995002,45.20521201995002,45.20521201995002,0.0,0.9206764158849291,0.9206764158849291,0.9206764158849291,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.301107779551025,44.301107779551025,44.301107779551025,0.0,132.90332333865305,0.1686654984341591,5.6713110062561886e-05,801.0251437286709,779.3663976124346,0.175783816725606,0.1710308360138138,22.712630415445407,22.584942768858784,967.1041005749148,967.0174655904495,135.24703808811825,131.3565530132451,22327.758320893714,7,0.7383517963258504,1985-02-11
1984,21,799.1114066157354,0.398,2.849516802551144,0.0035717432197818716,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.14870169137511824,680.3971209014497,680.3971209014497,,226.79904030048326,226.79904030048326,226.79904030048326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,730.8256923300212,990.5,967.0964456264629,23.403554373537094,0.3418422649008192,0.1341191362704349,990.0240385988288,0.364254993939618,0.364254993939618,0.364254993939618,0.0,22.563337978426233,22.563337978426233,22.563337978426233,0.0,,0.9394076916564452,0.9394076916564452,0.9394076916564452,0.0,47.143054663311716,47.143054663311716,47.143054663311716,0.0,0.9601436794971835,0.9601436794971835,0.9601436794971835,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.20019357004548,46.20019357004548,46.20019357004548,0.0,138.60058071013643,0.17341619727434215,5.658714749855429e-05,803.6892968412517,783.7426792233937,0.1748022707347678,0.1306475032237987,22.68690265371784,22.511646620730247,967.114757187365,967.0349707168936,142.19386681371384,132.14612165936109,23284.89755930292,7,0.7700032261674247,1985-02-18
1984,22,839.9088028754544,0.3815714285714286,7.834052770909417,0.009361277825391886,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1370914860280125,724.6230885897402,724.6230885897402,,241.54102952991337,241.54102952991337,241.54102952991337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,775.4802314468831,990.5,967.2596352115017,23.240364788498223,0.36770489363072434,0.15231154429487007,989.9799835620744,0.41276803205996837,0.41276803205996837,0.41276803205996837,0.0,22.307580318512652,22.307580318512652,22.307580318512652,0.0,,0.9420254838736307,0.9420254838736307,0.9420254838736307,0.0,49.77738874745058,49.77738874745058,49.77738874745058,0.0,1.0137961048360606,1.0137961048360606,1.0137961048360606,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.17222122792384634,5.543954171642224e-05,858.5276662376176,817.7246825595828,0.1522865035354787,0.1244774091034785,22.425222007554577,22.21873770574093,967.3341106649503,967.1708987302384,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1985-02-25
