WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1984,23,902.2187157583859,0.36185714285714293,13.415345377900248,0.014451342574385,41.0,8.0,7.0,6.0,67.0,129.0,0.1432252847032319,773.2187157583859,773.2187157583859,,257.739571919462,257.739571919462,257.739571919462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,829.2187157583859,990.5,967.5088748630335,22.99112513696647,0.41404064276952085,0.17865292341825817,989.9073064338123,0.47099458510350783,0.47099458510350783,0.47099458510350783,0.0,21.927436985675204,21.927436985675204,21.927436985675204,0.0,,0.9429560152009778,0.9429560152009778,0.9429560152009778,0.0,52.235340969200784,52.235340969200784,52.235340969200784,0.0,1.0638562315519509,1.0638562315519509,1.0638562315519509,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16054555169059953,5.2068132262376456e-05,952.4350838829192,863.4849952911484,0.1493946052374702,0.1354423017200169,22.18620929758817,21.588635820960334,967.7097403355316,967.3539399811646,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1985-03-04
1984,24,1029.330590324704,0.324,16.273291460777596,0.015958480544506243,41.0,8.0,7.0,6.0,67.0,129.0,0.12545414630294885,900.3305903247038,900.3305903247038,,225.08264758117596,225.08264758117596,225.08264758117596,225.08264758117596,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,956.3305903247038,990.5,967.9883995094041,22.511600490595942,0.5303497348450158,0.2702644722597631,989.6993857928953,0.3588671246775811,0.3588671246775811,0.3588671246775811,0.3588671246775811,21.35211915881359,21.35211915881359,21.35211915881359,21.35211915881359,,0.9376925640828757,0.9376925640828757,0.9376925640828757,0.9376925640828757,44.18329464796567,44.18329464796567,44.18329464796567,44.18329464796567,0.8998634347854514,0.8998634347854514,0.8998634347854514,0.8998634347854514,0.9789076239450907,0.9789076239450907,0.9789076239450907,0.9789076239450907,43.25334396427489,43.25334396427489,43.25334396427489,43.25334396427489,173.01337585709956,0.1680898607243555,5.3391025006411354e-05,1066.3481241083623,971.4321659369264,0.1327936262802067,0.1209736267955313,21.69912958908482,21.138952082025643,968.1085226757692,967.7857286637476,178.8615792594063,163.48813870514266,29066.24714399273,7,0.961185421428331,1985-03-11
1984,25,1117.3563914258887,0.29542857142857143,12.152041891933095,0.01089197565153197,41.0,8.0,7.0,6.0,67.0,129.0,0.11549981962358531,988.3563914258885,988.3563914258885,,247.08909785647214,247.08909785647214,247.08909785647214,247.08909785647214,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1044.3563914258887,990.5,968.2688343730528,22.231165626947213,0.6198342366326316,0.3431950707504726,989.5369706926168,0.43209613193949864,0.43209613193949864,0.43209613193949864,0.43209613193949864,20.83604018762457,20.83604018762457,20.83604018762457,20.83604018762457,,0.9405891680044975,0.9405891680044975,0.9405891680044975,0.9405891680044975,47.4832624281493,47.4832624281493,47.4832624281493,47.4832624281493,0.9670725545447922,0.9670725545447922,0.9670725545447922,0.9670725545447922,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.53359717958631,46.53359717958631,46.53359717958631,46.53359717958631,186.13438871834524,0.16659775099013527,5.232103072412463e-05,1151.4124173518942,1086.4244972913411,0.1187381178550567,0.1120363112781812,21.024612540457397,20.616047887385424,968.3758675973916,968.17161984863,190.6231245922043,181.8441104351451,31270.577304682,7,1.0340799373241403,1985-03-18
1984,26,1208.3644623348098,0.2724285714285714,13.523992204715796,0.011195536806893844,41.0,8.0,7.0,6.0,67.0,129.0,0.10680906915653754,1079.3644623348098,1074.48435868198,,268.621089670495,268.621089670495,268.621089670495,268.621089670495,4.880103652829932,1.5510406958606766,0.30264208699720513,0.26481182612255455,0.22698156524790386,2.534627478601593,42.55104069586067,8.302642086997205,7.264811826122554,6.226981565247904,69.53462747860159,1132.6028532909602,990.5,968.5548597387666,21.94514026123347,0.746254805273738,0.4468296662865738,989.3069155284395,0.5105894140692329,0.5105894140692329,0.5105894140692329,0.5105894140692329,20.241466375603938,20.241466375603938,20.241466375603938,20.241466375603938,,0.9407355007043842,0.9407355007043842,0.9407355007043842,0.9407355007043842,50.15558421869828,50.15558421869828,50.15558421869828,50.15558421869828,1.0214986602586207,1.0214986602586207,1.0214986602586207,1.0214986602586207,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15963401963860807,4.986134072404361e-05,1246.0803627849048,1172.2200796855432,0.110047594505125,0.1035246231725326,20.47403845423948,20.020296263565108,968.6733954258954,968.4412631075832,192.8,192.8,32390.400000000005,7,1.0711111111111113,1985-03-25
1984,27,1378.1447936588345,0.24771428571428572,29.79972460928184,0.021817215065687786,45.0,11.0,10.0,10.0,72.0,148.0,0.10761423973889842,1230.1447936588345,1100.0,,275.0,275.0,275.0,275.0,130.1447936588347,38.324603783461455,5.900658611263387,8.793567139110452,8.793567139110452,68.33239698588895,83.32460378346146,16.90065861126339,18.79356713911045,18.79356713911045,140.33239698588892,1219.0188295338353,990.5,969.0924260282972,21.407573971702796,0.8792215253947043,0.48,989.1407784746053,0.5349,0.5349,0.5349,0.5349,19.51345244630809,19.51345244630809,19.51345244630809,19.51345244630809,,0.9386719716324813,0.9386719716324813,0.9386719716324813,0.9386719716324813,49.39961250959351,49.39961250959351,49.39961250959351,49.39961250959351,1.006102087771762,1.006102087771762,1.006102087771762,1.006102087771762,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.04805073142636,48.04805073142636,48.04805073142636,48.04805073142636,192.19220292570543,0.13976754714862372,4.853338457719834e-05,1454.6784350498776,1269.7472452468237,0.1165586305101458,0.1017406984485374,19.92791388090585,19.223300340358485,969.3381918670842,968.74777705649,192.8,190.5812702327111,32288.29009151851,7,1.0677344606983634,1985-04-01
1984,28,1589.5612884541426,0.21971428571428572,29.292122023874168,0.018628708141493387,45.0,11.0,10.0,10.0,72.0,148.0,0.09323725149655228,1441.5612884541426,1100.0,,275.0,275.0,275.0,275.0,341.5612884541427,55.00000000000001,7.000000000000001,15.0,23.078465436090728,241.482823018052,100.0,18.0,25.0,33.078465436090724,313.482823018052,1243.0,990.5,969.773967239621,20.72603276037892,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.78484334786064,18.78484334786064,18.78484334786064,18.78484334786064,,0.9363918405805011,0.9363918405805011,0.9363918405805011,0.9363918405805011,47.439423274031405,47.439423274031405,47.439423274031405,47.439423274031405,0.9661797000821061,0.9661797000821061,0.9661797000821061,0.9661797000821061,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.49063480855078,46.49063480855078,46.49063480855078,46.49063480855078,185.96253923420312,0.11720035959221632,4.696023718035432e-05,1659.7232892169968,1492.9232463956196,0.0991343663227952,0.0891714907909869,19.09705856066511,18.55816611462682,970.0006444728548,969.4617520268166,189.25017860566632,183.57732619218825,31241.706591346123,7,1.033125217967795,1985-04-08
1984,29,1715.45328281512,0.20514285714285713,15.41459927030259,0.008911555909433358,45.0,11.0,10.0,10.0,72.0,148.0,0.08631097336930771,1567.45328281512,1100.0,,275.0,275.0,275.0,275.0,467.45328281512,55.0,7.000000000000001,15.0,31.584681271291895,358.8686015438282,100.0,18.0,25.0,41.5846812712919,430.8686015438282,1243.0,990.5,970.1806952214027,20.319304778597274,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.378115366078994,18.378115366078994,18.378115366078994,18.378115366078994,,0.9351110634031488,0.9351110634031488,0.9351110634031488,0.9351110634031488,46.348597733157696,46.348597733157696,46.348597733157696,46.348597733157696,0.943963293954332,0.943963293954332,0.943963293954332,0.943963293954332,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.421625778494544,45.421625778494544,45.421625778494544,45.421625778494544,181.68650311397818,0.1059706524348878,4.588043007928742e-05,1767.625484109115,1677.712303316742,0.0882153630914027,0.0837281433937869,18.50004776138143,18.20955902343689,970.3492515640448,970.0587628261004,182.96661374339104,179.91750648599867,30523.332523148332,7,1.0093694617443232,1985-04-15
1984,30,1834.0368527334178,0.1927142857142857,16.202601732099705,0.008836713787836643,45.0,11.0,10.0,10.0,72.0,148.0,0.08072587345554419,1686.0368527334178,1100.0,,275.0,275.0,275.0,275.0,586.0368527334178,55.0,7.0,15.0,39.59708464414986,469.43976808926806,100.0,18.0,25.0,49.59708464414986,541.4397680892681,1243.0,990.5,970.5638113703695,19.936188629630482,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.994999217112202,17.994999217112202,17.994999217112202,17.994999217112202,,0.9337983463329592,0.9337983463329592,0.9337983463329592,0.9337983463329592,45.31872842990078,45.31872842990078,45.31872842990078,45.31872842990078,0.9229883590611155,0.9229883590611155,0.9229883590611155,0.9229883590611155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.412353861302755,44.412353861302755,44.412353861302755,44.412353861302755,177.64941544521102,0.09691062848142355,4.486096349626542e-05,1881.0436962338129,1783.4177282502417,0.0829867269207908,0.0786797246105035,18.15853792698089,17.843130953495567,970.7156796339862,970.4002726605008,179.38254517143477,176.02058127286315,29845.101794795453,7,0.9869411969178391,1985-04-22
1984,31,1921.0847427377282,0.18442857142857141,15.354834449386837,0.007980201312345685,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09336466588388971,1741.6561713091567,1100.0,,275.0,275.0,275.0,275.0,641.6561713091568,53.57142857142857,7.714285714285714,15.0,36.34539023254881,529.0250667908937,100.0,18.0,25.0,46.345390232548816,631.7393525051793,1243.0,990.5,970.8450430149989,19.65495698500118,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.713767572482904,17.713767572482904,17.713767572482904,17.713767572482904,,0.9324501964846996,0.9324501964846996,0.9324501964846996,0.9324501964846996,44.545953977461814,44.545953977461814,44.545953977461814,44.545953977461814,0.9072495718423994,0.9072495718423994,0.9072495718423994,0.9072495718423994,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.65503489791258,43.65503489791258,43.65503489791258,43.65503489791258,174.6201395916503,0.090903448590048,4.409599484637634e-05,1952.5344676593647,1902.1320729105275,0.1001804605976426,0.0772224383773495,17.7749992750015,17.6121607688899,970.9466498185918,970.7838113124802,175.28272547043954,173.52125079804134,29336.18345139725,7,0.9701118866202795,1985-04-29
1984,32,1918.7313269888145,0.18457142857142858,1.459952699736667,0.0007607514410902285,47.0,10.0,10.0,10.0,115.0,192.0,0.10006629414684867,1726.7313269888145,1100.0,,275.0,275.0,275.0,275.0,626.7313269888147,53.0,8.0,15.0,32.642256614000765,518.0890703748139,100.0,18.0,25.0,42.642256614000765,633.0890703748139,1243.0,990.5,970.83743967181,19.662560328189993,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.721370915671717,17.721370915671717,17.721370915671717,17.721370915671717,,0.9324892396519742,0.9324892396519742,0.9324892396519742,0.9324892396519742,44.56691238136582,44.56691238136582,44.56691238136582,44.56691238136582,0.9076764232457396,0.9076764232457396,0.9076764232457396,0.9076764232457396,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.67557413373851,43.67557413373851,43.67557413373851,43.67557413373851,174.702296534954,0.09105116170044382,4.41167415492308e-05,1921.651232388288,1916.5413979392097,0.1001804605976426,0.0999140722124568,17.728446071062756,17.711937375150335,970.8468732123314,970.830364516419,174.77885112985746,174.6002237417494,29349.98581787227,7,0.9705683140830778,1985-05-06
1984,33,1838.1865022104764,0.1922857142857143,21.273701975727818,0.011645486105295502,47.0,10.0,10.0,10.0,115.0,192.0,0.10452000667429548,1646.1865022104764,1100.0,,275.0,275.0,275.0,275.0,546.1865022104765,53.0,8.0,15.0,28.447213656795657,441.739288553681,100.0,18.0,25.0,38.44721365679566,556.7392885536809,1243.0,990.5,970.5772179302185,19.922782069781533,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.981592657263256,17.981592657263256,17.981592657263256,17.981592657263256,,0.9337150355229255,0.9337150355229255,0.9337150355229255,0.9337150355229255,45.281053580627194,45.281053580627194,45.281053580627194,45.281053580627194,0.9222210505219388,0.9222210505219388,0.9222210505219388,0.9222210505219388,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.37543250901465,44.37543250901465,44.37543250901465,44.37543250901465,177.5017300360586,0.09665039966605773,4.482366920102489e-05,1916.5413979392097,1767.625484109115,0.1086202941324803,0.1001804605976426,18.20955902343689,17.728446071062756,970.830364516419,970.3492515640448,179.91750648599867,174.77885112985746,29820.29064605784,7,0.9861207224225477,1985-05-13
1984,34,1670.8546695881057,0.21028571428571427,22.58655723913177,0.013503369260126944,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.15848811728335163,1406.8546695881057,1100.0,,275.0,275.0,275.0,275.0,306.8546695881059,46.142857142857146,5.428571428571429,12.142603089707558,18.27612445001111,224.86451347695862,100.0,18.0,24.714031661136126,34.27612445001112,393.8645134769586,1242.7140316611362,990.5,970.0366073940538,20.46339260594612,0.9255486589176517,0.48,989.0944513410823,0.5349,0.5349,0.5349,0.5349,18.522943947028473,18.522943947028473,18.522943947028473,18.522943947028473,,0.9355672734331397,0.9355672734331397,0.9355672734331397,0.9355672734331397,46.736761249022614,46.736761249022614,46.736761249022614,46.736761249022614,0.9518688645422121,0.9518688645422121,0.9518688645422121,0.9518688645422121,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.802026024042156,45.802026024042156,45.802026024042156,45.802026024042156,183.20810409616863,0.10978372357252907,4.626467275155773e-05,1751.5174261192883,1609.5195834351923,0.1714797401911284,0.1096192348056739,18.722955340139485,18.261600441557896,970.2972101459238,969.8384478849443,185.31016823181605,180.46334459055123,30778.961488156332,7,1.0178228005342702,1985-05-20
1984,35,1491.5125215993996,0.2317142857142857,29.98529362412202,0.0201825510419659,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1720768402379595,1234.3696644565425,1100.0,,275.0,275.0,275.0,275.0,134.36966445654267,28.38048804753089,4.921544495623536,6.6322821029573475,8.28577205125812,86.14957775917276,82.80905947610232,17.63583020990925,19.346567817243063,24.142914908400975,247.5781491877442,1219.7914575032544,990.5,969.4571943005519,21.04280569944808,0.8766311700290972,0.48,989.143368829971,0.5349,0.5349,0.5349,0.5349,19.151274529418963,19.151274529418963,19.151274529418963,19.151274529418963,,0.9375407326286135,0.9375407326286135,0.9375407326286135,0.9375407326286135,48.424279516185145,48.424279516185145,48.424279516185145,48.424279516185145,0.986237872020064,0.986237872020064,0.986237872020064,0.986237872020064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.443796674775214,47.443796674775214,47.443796674775214,47.443796674775214,189.77518669910086,0.12754646439345727,4.792302694421739e-05,1589.152359062425,1399.6225280663384,0.1907805494536799,0.146669005101028,19.465306837888072,18.79778008508594,969.7726460831248,969.1603189368298,192.8,186.09758533375071,31882.231365448944,7,1.0543065927727826,1985-05-27
1984,36,1277.9219848813118,0.2621428571428571,28.58014915148592,0.022322527034522373,53.0,12.0,12.0,13.0,120.0,210.0,0.16474852762657774,1067.9219848813118,1052.7764588166417,,263.1941147041604,263.1941147041604,263.1941147041604,263.1941147041604,15.145526064670126,3.8224422925119845,0.8654586322668643,0.8654586322668643,0.9375801849557697,8.654586322668644,56.82244229251199,12.865458632266865,12.865458632266865,13.937580184955769,128.65458632266865,1135.3298183736874,990.5,968.7738907987808,21.72610920121911,0.7502510573963775,0.41948803651617117,989.3302609060875,0.4909032470862284,0.4909032470862284,0.4909032470862284,0.4909032470862284,20.065466860220322,20.065466860220322,20.065466860220322,20.065466860220322,,0.9398099674199484,0.9398099674199484,0.9398099674199484,0.9398099674199484,48.635274260180545,48.635274260180545,48.635274260180545,48.635274260180545,0.990535117315286,0.990535117315286,0.990535117315286,0.990535117315286,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.39644839008141,47.39644839008141,47.39644839008141,47.39644839008141,189.58579356032564,0.1486010399901306,5.007617713445792e-05,1383.5781363808978,1199.561484005937,0.1750639736270164,0.1517803689420163,20.5487173102064,19.52576377020727,969.108483209846,968.5271932354472,192.8,183.73996084094563,31850.413318134713,7,1.0532544086684759,1985-06-03
1984,37,1107.0048798142354,0.30014285714285716,24.537222584448337,0.022347871194090946,53.0,12.0,12.0,13.0,120.0,210.0,0.19006589589367212,897.0048798142354,897.0048798142354,,233.98694526206836,233.98694526206836,233.98694526206836,195.04404402803033,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,974.0048798142354,990.5,968.2363010508449,22.263698949155273,0.5478086536548618,0.2676039038513883,989.6845874424937,0.38963034973979405,0.38963034973979405,0.38963034973979405,0.31453932240497867,21.058656041909206,21.058656041909206,21.058656041909206,18.01455626000615,,0.9384272568692339,0.9384272568692339,0.9384272568692339,0.8037264033809232,45.35447758062646,45.35447758062646,45.35447758062646,37.68099848760374,0.9237164476705999,0.9237164476705999,0.9237164476705999,0.7674337777516035,0.9786890694600546,0.9786890694600546,0.9786890694600546,0.9758319266029117,43.757521472129405,43.757521472129405,43.757521472129405,36.87180718641512,168.14437160280335,0.1517565376881241,5.2040995147360475e-05,1182.7486219934508,1027.8009259147989,0.2043197225309838,0.1775525213853623,21.32281726582849,20.654249045861366,968.4743528119794,967.9873743385892,181.49041340474227,144.60000000000002,28248.25442927096,7,0.9341353977933519,1985-06-10
1984,38,892.0306427861425,0.3647142857142857,33.36372713167449,0.03752606654716572,53.0,12.0,12.0,13.0,120.0,210.0,0.23680081259011035,682.0306427861425,682.0306427861425,,227.3435475953808,227.3435475953808,227.3435475953808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,759.0306427861425,990.5,967.4681225711446,23.03187742885544,0.36453408704448237,0.1386784352597979,989.9967874776958,0.36929398348723524,0.36929398348723524,0.36929398348723524,0.0,22.15937092306392,22.15937092306392,22.15937092306392,0.0,,0.9382715653669933,0.9382715653669933,0.9382715653669933,0.0,46.28430166951871,46.28430166951871,46.28430166951871,0.0,0.9426538018231917,0.9426538018231917,0.9426538018231917,0.0,0.9782925235819488,0.9782925235819488,0.9782925235819488,0.96,44.73681266934318,44.73681266934318,44.73681266934318,0.0,134.21043800802957,0.15050462266723233,5.4813159900667914e-05,997.6786758623872,794.2548359930772,0.2643987678556991,0.2104886122964163,22.748648504641444,21.49128860372505,967.8907147034496,967.0770193439724,144.60000000000002,118.05851056703494,22547.353585348967,7,0.7456135444890531,1985-06-17
1984,39,681.5030610589068,0.4455714285714286,25.518151760875785,0.03711515164912993,53.0,12.0,12.0,13.0,120.0,210.0,0.309687986090837,471.50306105890684,471.50306105890684,,222.64371597423224,222.64371597423224,26.215629110442375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,548.5030610589068,990.5,966.6260122442355,23.873987755764396,0.23923368815861976,0.06627276311324477,990.1944935487281,0.35479374355851007,0.35479374355851007,0.03403632310494135,0.0,23.21368756093405,23.21368756093405,3.278040326396975,0.0,,0.9384528519226503,0.9384528519226503,0.13259318891174418,0.0,47.57254267408856,47.57254267408856,5.475585582552775,0.0,0.9688908894926387,0.9688908894926387,0.11151905463447606,0.0,0.9784748683638042,0.9784748683638042,0.9614285714285714,0.96,45.22264740792703,45.22264740792703,5.311318015076191,0.0,95.75661283093027,0.14051257255407557,5.659972408709743e-05,760.52821131929,615.6277736669467,0.341115214391886,0.2761238792650604,23.58944955568783,22.868226910821356,966.9421128452772,966.3625110946678,111.53767831660002,85.90263093823918,16087.110955596283,7,0.531981182394057,1985-06-24
1984,40,555.1617741231435,0.5124285714285715,13.229791556580333,0.02358070244527017,50.0,10.0,9.0,9.0,108.0,186.0,0.3356481643065758,369.16177412314346,369.16177412314346,,184.58088706157173,184.58088706157173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,438.16177412314346,990.5,966.0982279835541,24.401772016445875,0.19017264768939962,0.043832354824628626,990.265994997486,0.24207472899794394,0.24207472899794394,0.0,0.0,23.925692284933916,23.925692284933916,0.0,0.0,,0.9291587935988713,0.9291587935988713,0.0,0.0,40.23512234445537,40.23512234445537,0.0,0.0,0.819452593573429,0.819452593573429,0.0,0.0,0.9731107235885427,0.9731107235885427,0.96,0.96,39.16208069942778,39.16208069942778,0.0,0.0,78.32416139885557,0.14094547536783156,5.893020579993508e-05,595.7090611902229,523.0192327708844,0.3556274575498829,0.3122329541678839,24.12922817141441,23.666000411554933,966.280690775356,965.953586547469,87.17296950117732,71.46545084089317,13158.459115007734,7,0.435134229993642,1985-07-01
1984,41,486.7412756923272,0.5604285714285714,7.98029777794114,0.016299783615108688,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,156.85714285714286,0.32118355678363575,329.8841328351843,329.8841328351843,,164.94206641759214,164.94206641759214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,9.428571428571429,8.428571428571429,7.285714285714286,86.28571428571429,393.1698471208986,990.5,965.7903357406154,24.709664259384567,0.17429360069358224,0.03597682656703682,990.2897295727392,0.1928904058960486,0.1928904058960486,0.0,0.0,24.306503426227895,24.306503426227895,0.0,0.0,,0.9225630276050236,0.9225630276050236,0.0,0.0,36.27861341262528,36.27861341262528,0.0,0.0,0.7388719635972562,0.7388719635972562,0.0,0.0,0.97,0.97,0.96,0.96,35.190255010246524,35.190255010246524,0.0,0.0,70.38051002049305,0.1448425442598452,5.9255243884461096e-05,512.1178199937132,467.1571483252964,0.3801009980690586,0.2777634744497885,24.39261113952303,24.19712965227696,965.9045301899716,965.7022071674638,75.10048706846801,64.4245551904073,11823.92568344283,7,0.39100283344718356,1985-07-08
1984,42,448.1367745999717,0.5982857142857142,3.874862451262743,0.008611347433693729,42.0,9.0,8.0,6.0,70.0,135.0,0.3013486308865215,313.1367745999717,313.1367745999717,,156.56838729998586,156.56838729998586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.1367745999717,990.5,965.6166154856999,24.883384514300182,0.1668703768114496,0.032627354919994314,990.3005022682685,0.17359023000258372,0.17359023000258372,0.0,0.0,24.510296552566167,24.510296552566167,0.0,0.0,,0.919486732325208,0.919486732325208,0.0,0.0,34.60441826286796,34.60441826286796,0.0,0.0,0.7047743027060683,0.7047743027060683,0.0,0.0,0.97,0.97,0.96,0.96,33.566285714981916,33.566285714981916,0.0,0.0,67.13257142996383,0.14978292207124247,5.9552552246596904e-05,462.56506724863937,440.0331111664572,0.3067950946739818,0.2918508325822935,24.56019827490324,24.42118178764407,965.6815428026188,965.580149000249,70.18652843156315,65.41614127695038,11278.272000233925,7,0.37295873016646575,1985-07-15
1984,43,419.47488877981675,0.6298571428571428,4.575509273269079,0.010890588939365687,42.0,9.0,8.0,6.0,70.0,135.0,0.32198310032623806,284.4748887798167,284.4748887798167,,181.2380938547046,103.23679492511211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,343.4748887798167,990.5,965.4876369995092,25.01236300049087,0.15675470801815058,0.0268949777559633,990.3163503142259,0.25629244938667306,0.10566457837558896,0.0,0.0,24.57242086533009,17.6125709750966,0.0,0.0,,0.9239505368975242,0.6533455801126692,0.0,0.0,40.48324198815443,22.83456138835047,0.0,0.0,0.8245059468055892,0.4650623500682376,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.92095311812853,22.149524546699954,0.0,0.0,58.07047766482848,0.1382050536235695,5.658191277773392e-05,435.49688511870175,408.00454625357366,0.3308786660335345,0.3099907361293837,24.695298144937723,24.35947461581722,965.559735983034,965.436020458141,64.45409951507818,48.2,9755.840247691185,7,0.3226137648046027,1985-07-22
1984,44,385.8141661561584,0.6694285714285714,4.4125407732674615,0.011337051297071457,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,146.42857142857142,0.38008163728114325,239.38559472758698,239.38559472758698,,239.38559472758698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,8.428571428571429,6.857142857142857,5.428571428571429,80.85714285714286,299.52845187044414,990.5,965.3290708307808,25.17092916921924,0.14124464691434782,0.017877118945517346,990.3408782341402,0.4073314157938289,0.0,0.0,0.0,24.604475987565554,0.0,0.0,0.0,,0.9434147847400928,0.0,0.0,0.0,54.48865250783269,0.0,0.0,0.0,1.109748523581114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12497547571034404,5.619553722739455e-05,398.1467533267305,377.11676084070143,0.4110132884427108,0.339070955299779,24.715493762641334,24.447566548119724,965.3907337666336,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1985-07-29
1984,45,355.71968744579743,0.7042857142857144,4.642471015924132,0.012997162164540828,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.41947581853499905,206.43397316008318,206.43397316008318,,206.43397316008318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,266.00540173151177,990.5,965.178598437229,25.321401562771047,0.12941332240644907,0.01153855313793613,990.3590481244556,0.3026483126913623,0.0,0.0,0.0,24.877801374535277,0.0,0.0,0.0,,0.9365740300949177,0.0,0.0,0.0,47.17405437238725,0.0,0.0,0.0,0.9607750381341599,0.0,0.0,0.0,0.9798988378850065,0.96,0.96,0.96,45.65340727967813,0.0,0.0,0.0,45.65340727967813,0.12835486059794812,6.149908638404509e-05,373.01012538244936,344.6194637292325,0.4467650678983776,0.3337014072146415,24.970639368538905,24.751073068955247,965.2650506269122,965.1230973186462,48.2,42.9344134318784,7669.772422985926,7,0.2536300404426563,1985-08-05
1984,46,332.36116001447874,0.7355714285714285,2.708381070492156,0.008123530672746944,39.0,7.0,5.0,4.0,60.0,115.0,0.3461044105589125,217.3611600144787,217.3611600144787,,217.3611600144787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,268.36116001447874,990.5,965.0618058000724,25.43819419992761,0.13024474259621233,0.013472232002895686,990.356283025401,0.334467913329694,0.0,0.0,0.0,24.960009311998817,0.0,0.0,0.0,,0.9395769225906445,0.0,0.0,0.0,49.99093116375959,0.0,0.0,0.0,1.018145237551112,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.0024698082247,0.0,0.0,0.0,48.0024698082247,0.14445634012534056,6.137659287087929e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,25.017701494538866,24.888736696272293,965.102976529438,965.028303981179,48.2,47.50864432878646,8064.4149277817505,7,0.2666803878234706,1985-08-12
1984,47,317.919925806594,0.76,1.9778894508465896,0.006242970316209499,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4521014519515257,174.34849723516535,174.34849723516535,,174.34849723516535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,232.49135437802252,990.5,964.9895996290328,25.510400370967073,0.11758507443662156,0.007632586810466286,990.3747823387528,0.21812019782213365,0.0,0.0,0.0,25.16706251189782,0.0,0.0,0.0,,0.9262579124525351,0.0,0.0,0.0,39.87835653007558,0.0,0.0,0.0,0.812186487374248,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,38.81809416344879,0.0,0.0,0.0,38.81809416344879,0.12197801657209194,6.17801276845299e-05,323.62655383883583,311.8155700798613,0.4970887116390687,0.3553478496615248,25.24880458359356,25.03501782268213,965.0181327691942,964.9590778503992,47.05717361915252,34.65916545721109,6521.439819459397,7,0.21565607868582662,1985-08-19
1984,48,297.8170233005416,0.7875714285714286,3.041946475227454,0.010185057847643545,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5025256084748232,148.10273758625587,148.10273758625587,,148.10273758625587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,207.5313090148273,990.5,964.8934178830921,25.606582116907948,0.10877569699907896,0.004810273758625557,990.3864140292424,0.1562058917283266,0.0,0.0,0.0,25.336790254421896,0.0,0.0,0.0,,0.9166044850718171,0.0,0.0,0.0,33.74134726894046,0.0,0.0,0.0,0.6871964820558139,0.0,0.0,0.0,0.970109715829224,0.96,0.96,0.96,32.733457861748825,0.0,0.0,0.0,32.733457861748825,0.10995395508594176,6.137452381056218e-05,309.0284073518941,290.5219447532691,0.5335225197244101,0.4061655311450348,25.39945739779749,25.270132027005783,964.9451420367594,964.8620877790132,38.497837582027394,29.84183153022515,5499.220920773802,7,0.18185254367638234,1985-08-26
1984,49,276.7820273943535,0.8237142857142857,2.8942426937440393,0.010411490320696087,40.0,6.0,4.0,3.0,65.0,118.0,0.4264637968403374,158.78202739435352,158.78202739435352,,158.78202739435352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.78202739435352,990.5,964.8071281095774,25.692871890422584,0.10921712351021542,0.005878202739435299,990.3849046737504,0.17858135130234815,0.0,0.0,0.0,25.384424261582165,0.0,0.0,0.0,,0.9210414839860581,0.0,0.0,0.0,36.408685327307495,0.0,0.0,0.0,0.7415210860958756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.31642476748827,0.0,0.0,0.0,35.31642476748827,0.12756316975921037,6.178084120788625e-05,283.6079686159883,270.26224589706084,0.4366129631178473,0.4160672937923501,25.4,25.35333407602625,964.834431874464,964.7810489835882,36.89426872174312,33.79146771851285,5933.159360938029,7,0.19620235981937925,1985-09-02
1984,50,261.3417278795327,0.856,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.45167028986934266,143.3417278795327,143.3417278795327,,143.3417278795327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.3417278795327,990.5,964.7453669115182,25.754633088481846,0.1037676578193664,0.004334172787953215,990.3918981693927,0.1456009518524096,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9147810178309089,0.0,0.0,0.0,32.66594618158173,0.0,0.0,0.0,0.6652942195841492,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.685967796134275,0.0,0.0,0.0,31.685967796134275,0.12120423475049709,6.139864598335997e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.4,25.4,964.7810489835882,964.7267311559532,33.79146771851285,30.58632641503629,5323.242589750558,7,0.17603315442296819,1985-09-09
1984,51,242.29617459189316,0.8854285714285715,3.13070128032332,0.012861701130097157,40.0,6.0,4.0,3.0,65.0,118.0,0.4872316191242656,124.29617459189319,124.29617459189319,,124.29617459189319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.29617459189316,990.5,964.6537770475514,25.84622295244859,0.09704586326584189,0.002429617459189286,990.400524519275,0.10956893523407397,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9052574928181528,0.0,0.0,0.0,28.033235921254846,0.0,0.0,0.0,0.5709416684573287,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.192238843617197,0.0,0.0,0.0,27.192238843617197,0.11216885087367627,6.0759442141812866e-05,249.7991800258312,234.76788002600708,0.5026241238236177,0.4723794529181316,25.4,25.4,964.698795080155,964.608607280156,28.969200248973817,25.38405082049863,4568.296125727689,7,0.1510679935756511,1985-09-16
1984,52,229.65534867201828,0.9078571428571429,1.1984013276465972,0.005225938705345343,40.0,6.0,4.0,3.0,65.0,118.0,0.5138737934895606,111.65534867201826,111.65534867201826,,111.65534867201826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,161.65534867201828,990.5,964.577932092032,25.92206790796789,0.09258450724722427,0.0011655348672017858,990.4062499578856,0.08828223603850947,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.895405178791753,0.0,0.0,0.0,24.905446698140874,0.0,0.0,0.0,0.5072392402880015,0.0,0.0,0.0,0.9698688494854305,0.96,0.96,0.96,24.155122670036295,0.0,0.0,0.0,24.155122670036295,0.1051639111401469,6.009006975282073e-05,234.76788002600708,226.3790707324809,0.521249599701044,0.5026241238236177,25.4,25.4,964.608607280156,964.5582744243948,25.38405082049863,23.35413422085938,4058.0606085660975,7,0.13419512594464608,1985-09-23
1984,53,226.3790707324809,0.913,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.521249599701044,108.3790707324809,108.3790707324809,,108.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.3790707324809,990.5,964.5582744243948,25.94172557560512,0.0914282028730585,0.000837907073248,990.4077338900536,0.0831361875133709,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8926586749950386,0.0,0.0,0.0,24.09923568142457,0.0,0.0,0.0,0.4908194639801339,0.0,0.0,0.0,0.9690819463980134,0.96,0.96,0.96,23.35413422085938,0.0,0.0,0.0,23.35413422085938,0.1031638399490458,5.985712427639461e-05,226.3790707324809,226.3790707324809,0.521249599701044,0.521249599701044,25.4,25.4,964.5582744243948,964.5582744243948,23.35413422085938,23.35413422085938,560.4992213006251,1,0.12974519011588545,1985-09-30
1985,1,223.05985830651414,0.9198571428571428,1.660852907371021,0.007629805842446015,37.0,5.0,3.0,2.0,50.0,97.0,0.43498539436802897,126.05985830651413,126.05985830651413,,126.05985830651413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.05985830651414,990.5,964.538359149839,25.961640850160897,0.09590366265098925,0.0026059858306513575,990.4014903515183,0.11259554008696489,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9066698735448983,0.0,0.0,0.0,28.47311172759601,0.0,0.0,0.0,0.5799004425172304,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.61891837576813,0.0,0.0,0.0,27.61891837576813,0.12378536753663379,6.0854238888296274e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.4,25.4,964.5582744243948,964.4885186022854,28.40311389044412,25.621725870548147,4639.978287129045,7,0.15343843542093405,1985-10-01
1985,2,210.48217889508814,0.9377142857142857,1.1652081596795125,0.005567388429079086,37.0,5.0,3.0,2.0,50.0,97.0,0.46093197520599094,113.48217889508815,113.48217889508815,,113.48217889508815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.48217889508814,990.5,964.4628930733705,26.037106926629463,0.09146459307609847,0.001348217889508757,990.4071871890344,0.09120562679774318,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8969366105677524,0.0,0.0,0.0,25.356604769665783,0.0,0.0,0.0,0.5164277957162073,0.0,0.0,0.0,0.9699114583425105,0.96,0.96,0.96,24.593746401280193,0.0,0.0,0.0,24.593746401280193,0.11682186397833515,6.0195482577141945e-05,214.75310038088367,206.5966432631272,0.4695139207874647,0.4516814883136117,25.4,25.4,964.4885186022854,964.4395798595788,25.621725870548147,23.65834513822158,4131.749395415072,7,0.1366319244515566,1985-10-08
1985,3,204.56326599656387,0.9457142857142857,2.3296952627957643,0.011168720741020271,37.0,5.0,3.0,2.0,50.0,97.0,0.4744317635007094,107.56326599656386,107.56326599656386,,107.56326599656386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.56326599656387,990.5,964.4273795959792,26.072620404020636,0.08937561741494437,0.0007563265996563286,990.4098680559855,0.08204096127240022,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8918804277123965,0.0,0.0,0.0,23.901779372731685,0.0,0.0,0.0,0.4867979505648001,0.0,0.0,0.0,0.9679854605201198,0.96,0.96,0.96,23.13808022062268,0.0,0.0,0.0,23.13808022062268,0.11303997799400278,5.9737633162706395e-05,212.05144921368185,201.1701128186193,0.4821789809675056,0.4574361569312087,25.4,25.4,964.472308695282,964.4070206769117,24.970917483712817,22.304365644687,3887.19747706461,7,0.12854489011457043,1985-10-15
1985,4,209.7136752348727,0.9385714285714286,2.337773978809139,0.011218615800863958,37.0,5.0,3.0,2.0,50.0,97.0,0.4626123414410327,112.7136752348727,112.7136752348727,,112.7136752348727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.7136752348727,990.5,964.4582820514091,26.041717948590758,0.09119336329637015,0.0012713675234872143,990.4075352691801,0.08995747372267245,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8962923739493939,0.0,0.0,0.0,25.16662558396465,0.0,0.0,0.0,0.5125585658648604,0.0,0.0,0.0,0.9698671875137658,0.96,0.96,0.96,24.408386478502287,0.0,0.0,0.0,24.408386478502287,0.11636843780670403,6.014950484503767e-05,212.05144921368185,206.5966432631272,0.4695139207874647,0.4574361569312087,25.4,25.4,964.472308695282,964.4395798595788,24.970917483712817,23.65834513822158,4100.608928388385,7,0.1356021471027905,1985-10-22
1985,5,208.9202662359446,0.9394285714285714,1.5585159858727593,0.0074706732643356425,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45335408352581374,114.2059805216589,114.2059805216589,,114.2059805216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,158.63455195023033,990.5,964.4535215974156,26.046478402584334,0.0915183704519553,0.001420598052165843,990.4070610314959,0.09236473653546017,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8975433734713066,0.0,0.0,0.0,25.534851340379902,0.0,0.0,0.0,0.520058072105497,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.768805800168504,0.0,0.0,0.0,24.768805800168504,0.11855406956894551,6.02416827287749e-05,212.05144921368185,206.5966432631272,0.4635060257597692,0.4385728102536331,25.4,25.4,964.472308695282,964.4395798595788,25.93554074088297,24.30505621083159,4161.159374428309,7,0.1376044766676028,1985-10-29
1985,6,212.02994054823998,0.936,1.5511583264226456,0.007316050905601957,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4211431889856328,122.7442262625257,122.7442262625257,,122.7442262625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,165.45851197681142,990.5,964.4721796432895,26.02782035671055,0.09392676649572382,0.0022744226262525,990.4037988108781,0.10727000198589086,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9035922914843442,0.0,0.0,0.0,27.6398343854056,0.0,0.0,0.0,0.5629294172180367,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.81063935384343,0.0,0.0,0.0,26.81063935384343,0.12643558442447453,6.064767647856378e-05,214.75310038088367,209.2745177174335,0.4443923752129746,0.3159610568493916,25.4,25.4,964.4885186022854,964.4556471063046,32.09158077857503,25.26517961040896,4504.187411445696,7,0.14894799641024126,1985-11-05
1985,7,222.80568640395322,0.9214285714285715,2.485145544322267,0.011178804128333057,29.0,4.0,2.0,2.0,30.0,67.0,0.3007289420057857,155.80568640395322,155.80568640395322,,155.80568640395322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.80568640395322,990.5,964.5368341184237,25.963165881576256,0.10287260357173966,0.005580568640395286,990.391546827788,0.171813815316806,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9198785210117979,0.0,0.0,0.0,35.70177746903835,0.0,0.0,0.0,0.7271237773734897,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.630724144967196,0.0,0.0,0.0,34.630724144967196,0.1554251439055323,6.174078228385358e-05,224.67104686473823,220.53049583159049,0.3038128570262,0.2982137704656574,25.4,25.4,964.5480262811884,964.5231829749896,35.073048513932484,34.09147137879944,5817.961656354489,7,0.19239291191648442,1985-11-12
1985,8,234.2945831728341,0.899,3.178147400341548,0.01338785346060377,29.0,4.0,2.0,2.0,30.0,67.0,0.28618862756716856,167.29458317283414,167.29458317283414,,167.29458317283414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.2945831728341,990.5,964.605767499037,25.89423250096299,0.10692745069442997,0.006729458317283371,990.3863430909881,0.19835331199997466,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9242823900363212,0.0,0.0,0.0,38.521591874676474,0.0,0.0,0.0,0.7845538060015576,0.0,0.0,0.0,0.9707459415940536,0.96,0.96,0.96,37.396038596053124,0.0,0.0,0.0,37.396038596053124,0.1595454146047739,6.208421265086005e-05,243.27968621428656,226.3790707324809,0.2959637557624572,0.2754031832357133,25.4,25.4,964.6596781172858,964.5582744243948,39.63181879992388,35.478911371245275,6282.534484136924,7,0.20775576997807288,1985-11-19
1985,9,235.7867758853635,0.8944285714285715,1.1037603059478889,0.004683586682882314,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2962904909869034,165.92963302822068,165.92963302822068,,165.92963302822068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.0724901710778,990.5,964.6147206553122,25.885279344687792,0.1068490508091485,0.006592963302822057,990.3865579858881,0.19499624742419114,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9237896290738823,0.0,0.0,0.0,38.185103205624955,0.0,0.0,0.0,0.7777006762856404,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.03955010945621,0.0,0.0,0.0,37.03955010945621,0.1570848173964189,6.2003289632198e-05,236.1943342291061,234.76788002600708,0.3279835384272759,0.2836647213349778,25.4,25.4,964.6171660053748,964.608607280156,37.817161894592495,35.09604327922837,6222.644418388642,7,0.20577527838586782,1985-11-26
1985,10,250.23881175204878,0.8707142857142857,5.214947273492503,0.019613343302494615,31.0,5.0,3.0,2.0,36.0,77.0,0.30905263186508475,173.23881175204878,173.23881175204878,,173.23881175204878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,212.23881175204878,990.5,964.6847697849263,25.815230215073694,0.11043718156400836,0.007323881175204843,990.3822389372608,0.21431491026279084,0.0,0.0,0.0,25.371602397378126,0.0,0.0,0.0,,0.9261676063013099,0.0,0.0,0.0,39.941909060152675,0.0,0.0,0.0,0.8134808362556551,0.0,0.0,0.0,0.9742269875022523,0.96,0.96,0.96,38.93223869321268,0.0,0.0,0.0,38.93223869321268,0.15517309604613969,6.236504162971314e-05,271.2725109404546,234.76788002600708,0.3279835384272759,0.2838474113468202,25.4,25.320600622715,964.7850900437618,964.608607280156,44.13247915505785,35.09604327922837,6540.61610045973,7,0.21629021496229264,1985-12-03
1985,11,291.0147481189678,0.7978571428571428,6.5928575473650834,0.022594820528548186,31.0,5.0,3.0,2.0,36.0,77.0,0.2647025539166206,214.01474811896784,214.01474811896784,,214.01474811896784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.01474811896784,990.5,964.8643882484567,25.635611751543234,0.12482851768782308,0.012802949623793528,990.3623685326884,0.3242985010983958,0.0,0.0,0.0,25.17368178313322,0.0,0.0,0.0,,0.938811962897649,0.0,0.0,0.0,49.60249527015727,0.0,0.0,0.0,1.0102341195551379,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.88188290151409,0.0,0.0,0.0,47.88188290151409,0.1645708043059853,6.217906650200439e-05,302.30479186612183,281.3222739992266,0.2737074420215005,0.2547098229064793,25.24707700272122,25.08552052806696,964.9115239593306,964.8252890959968,48.2,46.42383614759088,8044.156327454368,7,0.2660104605639672,1985-12-10
1985,12,322.7217509039733,0.7524285714285713,14.563838058729734,0.041858369167992335,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.21941356924576452,253.436036618259,253.436036618259,,208.7848761122465,44.651160506012516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,289.8646080468304,990.5,965.0158336941807,25.484166305819276,0.1378339765905863,0.020687207323651757,990.3414788160857,0.3184880205614125,0.04953442677474905,0.0,0.0,25.007157101343612,7.108239233619329,0.0,0.0,,0.9353921080421707,0.26277942814078037,0.0,0.0,47.991764442082854,10.019102567325595,0.0,0.0,0.9774290110403839,0.20405504210439093,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,44.14710091887726,9.718529490305826,0.0,0.0,53.86563040918308,0.16606594803726923,5.919482684954965e-05,389.1339363713416,290.5219447532691,0.2650402194759972,0.1516187473911236,25.177987405686466,24.761851150716087,965.3456696818566,964.8620877790132,71.7869411545126,48.2,9049.425908742758,7,0.2992535022732394,1985-12-17
1985,13,372.44673389106646,0.6851428571428572,5.559247324356193,0.015344147398830329,26.0,4.0,3.0,2.0,24.0,59.0,0.15866342113769516,313.44673389106646,313.44673389106646,,156.72336694553323,156.72336694553323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,346.44673389106646,990.5,965.2622336694551,25.237766330544723,0.1578035643648341,0.03268934677821326,990.309507088857,0.17419431698782345,0.17419431698782345,0.0,0.0,24.87307910241385,24.87307910241385,0.0,0.0,,0.9198968601306741,0.9198968601306741,0.0,0.0,35.165658326871764,35.165658326871764,0.0,0.0,0.7162048539077752,0.7162048539077752,0.0,0.0,0.97,0.97,0.96,0.96,34.11068857706561,34.11068857706561,0.0,0.0,68.22137715413122,0.18312213583175935,6.0460442303550224e-05,389.1339363713416,350.2192051008483,0.1684659183182444,0.1516187473911236,25.02063338036567,24.761851150716087,965.3456696818566,965.1510960255042,71.7869411545126,63.464843888873126,11461.191361894045,7,0.3790076508562846,1985-12-24
1985,14,362.9201030590522,0.6965714285714286,5.739632728749142,0.015766104139397216,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.19554279884202572,291.9201030590522,291.9201030590522,,145.9600515295261,145.9600515295261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,329.20581734476656,990.5,965.2146005152952,25.285399484704776,0.1517187099847138,0.028384020611810397,990.3198972694034,0.15083099402772168,0.15083099402772168,0.0,0.0,24.954465760080556,24.954465760080556,0.0,0.0,,0.9156411896302848,0.9156411896302848,0.0,0.0,32.70744678944351,32.70744678944351,0.0,0.0,0.6661394458135135,0.6661394458135135,0.0,0.0,0.97,0.97,0.96,0.96,31.726223385760203,31.726223385760203,0.0,0.0,63.45244677152041,0.17486088187142482,6.037834275320407e-05,370.3647452958713,353.9823107128336,0.2025814983406972,0.1666749953724762,24.995823484619223,24.90835160260324,965.2518237264792,965.169911553564,64.59196837436495,62.44451107144078,10660.011057615427,7,0.3525135931751133,1985-12-31
1985,15,393.2582010885018,0.6614285714285714,4.648233164045133,0.011921781572598242,29.0,5.0,4.0,2.0,33.0,73.0,0.18571122808216062,320.2582010885018,320.2582010885018,,160.1291005442509,160.1291005442509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,358.2582010885018,990.5,965.3660836927678,25.133916307232102,0.16197219761115567,0.03405164021770033,990.3039761621712,0.18155663216134468,0.18155663216134468,0.0,0.0,24.756335837241927,24.756335837241927,0.0,0.0,,0.9211478134213182,0.9211478134213182,0.0,0.0,35.81110836573445,35.81110836573445,0.0,0.0,0.7293504758805387,0.7293504758805387,0.0,0.0,0.97,0.97,0.96,0.96,34.736775114762416,34.736775114762416,0.0,0.0,69.47355022952483,0.1766452336513442,6.025900642398548e-05,402.90237744418727,377.11676084070143,0.1935740003633412,0.181185329466348,24.863671359390437,24.693095165276308,965.4130606984988,965.2855838042036,71.52932388504898,66.03390163307472,11671.55643856017,7,0.38596416794180455,1986-01-07
