WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1985,16,428.4011327482682,0.62,5.699543417848385,0.013361784371842742,29.0,5.0,4.0,2.0,33.0,73.0,0.1704962424829981,355.4011327482682,355.4011327482682,,177.7005663741341,177.7005663741341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,393.4011327482682,990.5,965.5278050973673,24.972194902632832,0.1743752285675401,0.04108022654965361,990.2845445448828,0.22361162914963953,0.22361162914963953,0.0,0.0,24.533127818366,24.533127818366,0.0,0.0,,0.9275599456174878,0.9275599456174878,0.0,0.0,39.65627549230906,39.65627549230906,0.0,0.0,0.8076634519818544,0.8076634519818544,0.0,0.0,0.9714253545537762,0.9714253545537762,0.96,0.96,38.52471014736066,38.52471014736066,0.0,0.0,77.04942029472132,0.17982931579610908,6.021960759912946e-05,442.799181369126,413.7323824701425,0.1764425582647452,0.1648602867202362,24.625466124307135,24.442146156947384,965.592596316161,965.4617957211155,80.29985241855705,73.82974899510488,12944.302609513179,7,0.4280523349706739,1986-01-14
1985,17,459.49321895787153,0.5852857142857142,3.9113954311091073,0.008519000114427185,29.0,5.0,4.0,2.0,33.0,73.0,0.15892335433467117,386.49321895787153,386.49321895787153,,193.24660947893577,193.24660947893577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.49321895787153,990.5,965.6677194853104,24.832280514689582,0.18534859047968183,0.04729864379157426,990.2673527657288,0.2643447885442443,0.2643447885442443,0.0,0.0,24.33528849187406,24.33528849187406,0.0,0.0,,0.9324977408617386,0.9324977408617386,0.0,0.0,43.00560383025963,43.00560383025963,0.0,0.0,0.875877878416693,0.875877878416693,0.0,0.0,0.9775877878416692,0.9775877878416692,0.96,0.96,42.043367434510024,42.043367434510024,0.0,0.0,84.08673486902005,0.18298427333568862,6.043301811248585e-05,470.1789493868897,445.541354005931,0.1638456213854129,0.1552600347063421,24.42465109088814,24.266588492447536,965.715805272241,965.6049360930268,86.51320049122762,80.92148723115052,14126.571457995367,7,0.46714852705011134,1986-01-21
1985,18,499.75791041869223,0.5504285714285715,10.879804128307114,0.020949342304870312,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1561673428779065,421.6150532758351,421.6150532758351,,210.80752663791756,210.80752663791756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,460.9007675615494,990.5,965.848910596884,24.651089403115925,0.19819794399262342,0.05432301065516699,990.2474790453523,0.3150378533744143,0.3150378533744143,0.0,0.0,24.083530595093723,24.083530595093723,0.0,0.0,,0.9372600441916203,0.9372600441916203,0.0,0.0,46.65811408369258,46.65811408369258,0.0,0.0,0.9502670892809081,0.9502670892809081,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.71036621954381,45.71036621954381,0.0,0.0,91.42073243908762,0.18300892192285703,6.0242815379992505e-05,532.5192229643311,472.4927083802066,0.16251792414914,0.1501980269247004,24.25165796525108,23.88200911819639,965.9963365033394,965.7262171877107,96.4,87.00333330847597,15358.68304976672,7,0.5078929579949312,1986-01-28
1985,19,558.2331364182211,0.5092857142857143,6.364927734603173,0.011500984167433172,31.0,6.0,4.0,3.0,41.0,85.0,0.15232557993083748,473.2331364182211,473.2331364182211,,236.61656820911054,236.61656820911054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,514.2331364182211,990.5,966.1120491138819,24.387950886118038,0.2191994069882751,0.06464662728364416,990.2161539657282,0.3962504464731297,0.3962504464731297,0.0,0.0,23.707854405373002,23.707854405373002,0.0,0.0,,0.9427382256972449,0.9427382256972449,0.0,0.0,51.86137097693087,51.86137097693087,0.0,0.0,1.0562397347643764,1.0562397347643764,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1727551282980322,5.661557160453285e-05,571.8920920403683,537.7325322740754,0.1580711504296277,0.1486294375862782,23.847372428925414,23.613335670821968,966.1735144141816,966.0197963952334,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-02-04
1985,20,607.1938852240755,0.47957142857142854,9.290528045953351,0.015186476853641658,31.0,6.0,4.0,3.0,41.0,85.0,0.1401667289383751,522.1938852240754,522.1938852240754,,247.9558524129415,247.9558524129415,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,563.1938852240754,990.5,966.3252173702112,24.1747826297888,0.24657875970486365,0.07913601765271364,990.1742852226424,0.44029178701398103,0.44029178701398103,0.03420802542733656,0.0,23.40877606541726,23.40877606541726,3.351227892249631,0.0,,0.9428208954057847,0.9428208954057847,0.13268718560491796,0.0,53.688499072033274,53.688499072033274,5.6160260798296004,0.0,1.0934521195933455,1.0934521195933455,0.11437934989469652,0.0,0.9785807921323268,0.9785807921323268,0.9614379349894696,0.96,46.76219911373586,46.76219911373586,5.447913399450142,0.0,98.97231162692187,0.1630041971472124,5.266251465808451e-05,636.9257883620418,577.9502839498093,0.1470714737245143,0.1334535381564488,23.570910759441823,23.249870341440875,966.4477031534482,966.200776277774,114.40618138845298,96.4,16627.348353322872,7,0.5498461757051214,1986-02-11
1985,21,678.1904259495619,0.44742857142857145,9.84852292832714,0.014541937825816727,31.0,6.0,4.0,3.0,41.0,85.0,0.12542893580285058,593.1904259495619,593.1904259495619,,197.73014198318728,197.73014198318728,197.73014198318728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,634.1904259495619,990.5,966.6127617037982,23.88723829620179,0.2869253946488078,0.10672586373802148,990.1063487416131,0.276899773131816,0.276899773131816,0.276899773131816,0.0,23.216687264683124,23.216687264683124,23.216687264683124,0.0,,0.9328481551034091,0.9328481551034091,0.9328481551034091,0.0,41.99328435674532,41.99328435674532,41.99328435674532,0.0,0.8552603738644667,0.8552603738644667,0.8552603738644667,0.0,0.9755260373864466,0.9755260373864466,0.9755260373864466,0.96,40.9685213364587,40.9685213364587,40.9685213364587,0.0,122.9055640093761,0.1812075523124535,5.755449193017441e-05,705.8654488603318,654.21608557748,0.1299264904576139,0.1204195504075717,23.357443281140384,23.05457759238288,966.7234617954412,966.51686434231,128.57276842247555,117.98108777980885,20648.134753575185,7,0.6828086889409783,1986-02-18
1985,22,734.7915367238719,0.422,6.542877042234993,0.00892217238750063,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.1283330853117451,640.3629652953005,640.3629652953005,,213.45432176510022,213.45432176510022,213.45432176510022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,685.2201081524433,990.5,966.8391661468955,23.660833853104528,0.31592506052134567,0.12210888958859013,990.06196604989,0.3224080501236663,0.3224080501236663,0.3224080501236663,0.0,22.900391852870936,22.900391852870936,22.900391852870936,0.0,,0.9367946133486165,0.9367946133486165,0.9367946133486165,0.0,44.90772803819753,44.90772803819753,44.90772803819753,0.0,0.914617678985693,0.914617678985693,0.914617678985693,0.0,0.979991355061264,0.979991355061264,0.979991355061264,0.96,44.009191714454914,44.009191714454914,44.009191714454914,0.0,132.02757514336471,0.17972581351592934,5.727236564786654e-05,751.6655881559767,712.0837013457431,0.1446634967516287,0.1149196002232564,23.01821144760773,22.821979548981943,966.906662352624,966.7483348053828,134.87017713697534,129.82322777340784,22180.632624085272,7,0.7334865285742485,1986-02-25
1985,23,790.5498537267437,0.39999999999999997,9.658336082752985,0.012186622789189585,36.0,8.0,6.0,4.0,53.0,107.0,0.13544485867093062,683.5498537267437,683.5498537267437,,227.84995124224787,227.84995124224787,227.84995124224787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.5498537267437,990.5,967.062199414907,23.43780058509305,0.34339037899593994,0.1357220596407325,990.0208875613633,0.3676111696723058,0.3676111696723058,0.3676111696723058,0.0,22.59107697678407,22.59107697678407,22.59107697678407,0.0,,0.9396668130079578,0.9396668130079578,0.9396668130079578,0.0,47.42847139969877,47.42847139969877,47.42847139969877,0.0,0.9659566476517062,0.9659566476517062,0.9659566476517062,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.4799019717048,46.4799019717048,46.4799019717048,0.0,139.4397059151144,0.17638325060972573,5.667215222160273e-05,819.2739407352476,760.52821131929,0.140691690863626,0.1306034461488841,22.76974368578026,22.4183064582903,967.177095762941,966.9421128452772,144.4743635149188,134.10618937182412,23425.87059373922,7,0.7746650328617467,1986-03-04
1985,24,872.5444076708247,0.37014285714285716,12.306750285799662,0.0141441455582968,36.0,8.0,6.0,4.0,53.0,107.0,0.1227238096070015,765.5444076708247,765.5444076708247,,255.18146922360825,255.18146922360825,255.18146922360825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,815.5444076708247,990.5,967.3901776306832,23.109822369316735,0.40175452004588613,0.1727722038354123,989.9254732761186,0.4610949232838567,0.4610949232838567,0.4610949232838567,0.0,22.07420072215155,22.07420072215155,22.07420072215155,0.0,,0.9431584677370617,0.9431584677370617,0.9431584677370617,0.0,52.091249756029704,52.091249756029704,52.091249756029704,0.0,1.0609215836258596,1.0609215836258596,1.0609215836258596,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16584918569320023,5.2520400857459705e-05,905.4211927358452,834.6935677067364,0.1281907566317723,0.1181770438536852,22.32268017074454,21.856482759767065,967.5216847709434,967.2387742708268,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1986-03-11
1985,25,942.1666478131317,0.34685714285714286,7.50174350274444,0.008008564790588571,36.0,8.0,6.0,4.0,53.0,107.0,0.11359988921427679,835.1666478131317,835.1666478131317,,228.1337770973822,228.1337770973822,228.1337770973822,150.765316520985,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,885.1666478131317,990.5,967.6686665912524,22.831333408747486,0.465233760666574,0.21813331825050525,989.8166329210829,0.37336202277875125,0.37336202277875125,0.37336202277875125,0.22516568372863868,21.774604307051657,21.774604307051657,21.774604307051657,15.55758460788508,,0.9375812118119674,0.9375812118119674,0.9375812118119674,0.6679921896526151,45.694712648698776,45.694712648698776,45.694712648698776,30.116479601620394,0.9306458787922356,0.9306458787922356,0.9306458787922356,0.6133702566521465,0.9770513113795003,0.9770513113795003,0.9770513113795003,0.9713370256652146,43.16134993509154,43.16134993509154,43.16134993509154,29.38992136366297,158.87397116893757,0.1685190845485305,5.2805953058822854e-05,957.9333972550564,914.0536783798912,0.1170609588155167,0.111698788565684,21.846243574954126,21.7223931968615,967.7317335890202,967.5562147135196,165.7045137771575,144.60000000000002,26690.827156381518,7,0.8826331731607645,1986-03-18
1985,26,1045.7311736327167,0.3191428571428571,18.355871433754974,0.017720084147411386,36.0,8.0,6.0,4.0,53.0,107.0,0.10244519280930295,938.7311736327166,938.7311736327166,,234.68279340817915,234.68279340817915,234.68279340817915,234.68279340817915,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,988.7311736327166,990.5,968.0408829063163,22.459117093683762,0.5599967087420554,0.30098493890617334,989.6390183523519,0.3901768112478349,0.3901768112478349,0.3901768112478349,0.3901768112478349,21.20795863478772,21.20795863478772,21.20795863478772,21.20795863478772,,0.9393022684966714,0.9393022684966714,0.9393022684966714,0.9393022684966714,45.83299390119312,45.83299390119312,45.83299390119312,45.83299390119312,0.9334621975803079,0.9334621975803079,0.9334621975803079,0.9334621975803079,0.9797021740513285,0.9797021740513285,0.9797021740513285,0.9797021740513285,44.90347795741379,44.90347795741379,44.90347795741379,44.90347795741379,179.61391182965514,0.1717812647442644,5.3165012615394484e-05,1086.4244972913411,976.7769450097452,0.1095439450599773,0.0984882062828765,21.61563976350469,20.97350383314756,968.17161984863,967.8071077800388,185.74183729686703,168.8522092393583,30175.137187382068,7,0.9978550657203065,1986-03-25
1985,27,1169.1771140826374,0.2832857142857143,29.255505223717915,0.024131858378246367,45.0,11.0,10.0,10.0,72.0,148.0,0.12689423335275277,1021.1771140826373,1015.003823531585,,253.75095588289625,253.75095588289625,253.75095588289625,253.75095588289625,6.173290551052366,1.877014018901057,0.45882564906470286,0.4171142264224571,0.4171142264224571,3.0032224302416917,46.87701401890106,11.458825649064703,10.417114226422457,10.417114226422457,75.00322243024168,1083.7567774259733,990.5,968.4316995014025,22.068300498597427,0.6761581046808275,0.3758934167814864,989.4479484785378,0.45643732320190483,0.45643732320190483,0.45643732320190483,0.45643732320190483,20.55981165393322,20.55981165393322,20.55981165393322,20.55981165393322,,0.9404019687526952,0.9404019687526952,0.9404019687526952,0.9404019687526952,48.07681701067063,48.07681701067063,48.07681701067063,48.07681701067063,0.9791612425798499,0.9791612425798499,0.9791612425798499,0.9791612425798499,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.93623669748451,46.93623669748451,46.93623669748451,46.93623669748451,187.74494678993804,0.16080560595556606,5.143534633637516e-05,1291.2130338573666,1096.498822347363,0.1349750651652908,0.1146208999748594,21.006605460882653,19.846421760204517,968.8152409635516,968.2032820130916,192.8,179.91576187109447,31541.15106070959,7,1.0430274821663226,1986-04-01
1985,28,1732.553405358764,0.20557142857142857,124.33685010854313,0.07074908355519195,45.0,11.0,10.0,10.0,72.0,148.0,0.08759523269939903,1584.553405358764,1100.0,,275.0,275.0,275.0,275.0,484.55340535876405,53.03186885824363,7.0,13.940796286536408,32.740094956673246,377.8406452573108,98.03186885824364,18.0,23.940796286536408,42.74009495667325,449.8406452573108,1239.97266514478,990.5,970.2147696768267,20.285230323173487,0.9189924014688043,0.48,989.1010075985312,0.5349,0.5349,0.5349,0.5349,18.3513379217047,18.3513379217047,18.3513379217047,18.3513379217047,,0.934556483407792,0.934556483407792,0.934556483407792,0.934556483407792,46.261290476063685,46.261290476063685,46.261290476063685,46.261290476063685,0.9421851420786902,0.9421851420786902,0.9421851420786902,0.9421851420786902,0.9794480369851639,0.9794480369851639,0.9794480369851639,0.9794480369851639,45.28824635790223,45.28824635790223,45.28824635790223,45.28824635790223,181.15298543160893,0.10806951137675228,4.5745703391820446e-05,2161.5709846171685,1383.5781363808978,0.10696902192104,0.0684687206912207,19.497326391210088,17.068811659095438,971.4899989283864,969.108483209846,192.8,167.17025671726626,30433.701552510305,7,1.0064054746200497,1986-04-08
1985,29,2601.7039306144447,0.11771428571428573,122.75289829370551,0.046629103250078595,46.285714285714285,11.285714285714286,10.571428571428571,11.285714285714286,78.42857142857143,157.85714285714286,0.060742268591256754,2443.846787757302,1100.0,,275.0,275.0,275.0,275.0,1343.846787757302,53.71428571428572,6.714285714285714,14.428571428571429,68.49332130908259,1200.4963235910766,100.0,18.0,25.0,79.77903559479687,1278.9248950196481,1243.0,990.5,972.5523887980349,17.94761120196514,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.006421789446865,16.006421789446865,16.006421789446865,16.006421789446865,,0.9222348768205535,0.9222348768205535,0.9222348768205535,0.9222348768205535,39.82043125228141,39.82043125228141,39.82043125228141,39.82043125228141,0.8110067464823096,0.8110067464823096,0.8110067464823096,0.8110067464823096,0.9722763524323691,0.9722763524323691,0.9722763524323691,0.9722763524323691,38.72035178033014,38.72035178033014,38.72035178033014,38.72035178033014,154.88140712132056,0.060442389736299854,3.911146644477792e-05,3020.841272673107,2261.108087620956,0.0718342939640715,0.0511145494640833,16.828549686327726,14.99471096378806,973.5640996236936,971.730260901154,164.37765935838596,143.2708033464851,26020.076396381857,7,0.8604522617851144,1986-04-15
1985,30,2999.2852109902988,0.08671428571428572,26.113713655819797,0.008806985751951385,54.0,13.0,14.0,19.0,117.0,217.0,0.0723746487651946,2782.2852109902988,1100.0,,275.0,275.0,275.0,275.0,1682.2852109902983,46.0,5.0,11.0,61.0,1559.2852109902983,100.0,18.0,25.0,80.0,1676.2852109902983,1243.0,990.5,973.5120677506662,16.987932249333785,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.046742836815508,15.046742836815508,15.046742836815508,15.046742836815508,,0.9136396646254396,0.9136396646254396,0.9136396646254396,0.9136396646254396,37.07615205888,37.07615205888,37.07615205888,37.07615205888,0.7551151132154786,0.7551151132154786,0.7551151132154786,0.7551151132154786,0.97,0.97,0.97,0.97,35.963867497113604,35.963867497113604,35.963867497113604,35.963867497113604,143.85546998845442,0.04798826040379907,3.632713888597333e-05,3049.547329305057,2895.457390346268,0.0749449813088249,0.0711581020286872,15.297361714232116,14.92542048226266,973.6333901052192,973.2614488732496,146.67892628744207,142.48819380944605,24167.718958060337,7,0.7991970554914133,1986-04-22
1985,31,2672.1451631394025,0.11085714285714286,56.95095764316784,0.021393417129366273,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09746967290700316,2413.0023059965456,1100.0,,275.0,275.0,275.0,275.0,1313.0023059965456,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1188.573734567974,100.0,18.0,25.0,80.0,1349.1451631394027,1243.0,990.5,972.722419359302,17.777580640697984,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.836391228179707,15.836391228179707,15.836391228179707,15.836391228179707,,0.9217546695355182,0.9217546695355182,0.9217546695355182,0.9217546695355182,39.36980563638645,39.36980563638645,39.36980563638645,39.36980563638645,0.8018290353642862,0.8018290353642862,0.8018290353642862,0.8018290353642862,0.9707944781887387,0.9707944781887387,0.9707944781887387,0.9707944781887387,38.22071237116149,38.22071237116149,38.22071237116149,38.22071237116149,152.882849484646,0.05736911021082046,3.86067801728904e-05,2831.488197054909,2496.800686844093,0.1105414627023587,0.0766381439363605,16.259636515789104,15.451770111831928,973.1070404756498,972.2991740716926,157.82413910667714,148.4253628836202,25684.318713420525,7,0.8493491638035888,1986-04-29
1985,32,2274.857256222302,0.1464285714285714,48.79881851142409,0.021254022559696727,55.0,13.0,13.0,17.0,178.0,276.0,0.12151391746225669,1998.8572562223019,1100.0,,275.0,275.0,275.0,275.0,898.8572562223019,45.0,5.0,12.0,55.14844639798759,781.7088098243142,100.0,18.0,25.0,72.1484463979876,959.7088098243142,1243.0,990.5,971.7634485495021,18.736551450497878,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.7953620379796,16.7953620379796,16.7953620379796,16.7953620379796,,0.9277678872096354,0.9277678872096354,0.9277678872096354,0.9277678872096354,42.02489559011308,42.02489559011308,42.02489559011308,42.02489559011308,0.8559041871713459,0.8559041871713459,0.8559041871713459,0.8559041871713459,0.9755904187171345,0.9755904187171345,0.9755904187171345,0.9755904187171345,40.99979804519075,40.99979804519075,40.99979804519075,40.99979804519075,163.999192180763,0.07224677018188716,4.14139374193846e-05,2423.365591149523,2155.2089572641244,0.1280618285617935,0.1138911937216536,17.08416827684413,16.436893643327714,972.121916944154,971.4746423106376,167.34954744149888,159.8578989455486,27551.864286368185,7,0.9111066232264612,1986-05-06
1985,33,1997.094121213462,0.17671428571428568,40.50104997220755,0.020371495497687915,55.0,13.0,13.0,17.0,178.0,276.0,0.1384581636303278,1721.094121213462,1100.0,,275.0,275.0,275.0,275.0,621.0941212134619,45.0,5.0,12.0,38.255797321119026,520.8383238923428,100.0,18.0,25.0,55.255797321119026,698.8383238923427,1243.0,990.5,971.0610499968634,19.438950003136565,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.497760590618288,17.497760590618288,17.497760590618288,17.497760590618288,,0.9313410006328249,0.9313410006328249,0.9313410006328249,0.9313410006328249,43.951208379941654,43.951208379941654,43.951208379941654,43.951208379941654,0.895136626882722,0.895136626882722,0.895136626882722,0.895136626882722,0.9791071333098268,0.9791071333098268,0.9791071333098268,0.9791071333098268,43.03350812352538,43.03350812352538,43.03350812352538,43.03350812352538,172.1340324941015,0.086413346103507,4.3468190023763005e-05,2112.7014560687376,1871.701607458672,0.1474594021291367,0.1306384293943612,17.873313086461387,17.186772590074376,971.3720379974072,970.6854975010204,176.34761030848858,168.54892355463505,28918.51745900905,7,0.9563001805227861,1986-05-13
1985,34,1739.5237553115699,0.20257142857142857,34.32798672853197,0.019833654773606497,55.0,13.0,13.0,17.0,178.0,276.0,0.15889101851985946,1463.5237553115699,1100.0,,275.0,275.0,275.0,275.0,363.52375531157,45.0,4.999999999999999,12.0,22.390955943103954,279.13279936846607,100.0,18.0,25.0,39.390955943103954,457.1327993684661,1243.0,990.5,970.2584613633144,20.241538636685682,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.300349224167405,18.300349224167405,18.300349224167405,18.300349224167405,,0.9348630907736851,0.9348630907736851,0.9348630907736851,0.9348630907736851,46.14050944759929,46.14050944759929,46.14050944759929,46.14050944759929,0.9397252433319611,0.9397252433319611,0.9397252433319611,0.9397252433319611,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.2176992586473,45.2176992586473,45.2176992586473,45.2176992586473,180.8707970345892,0.10417439261965987,4.567444369560333e-05,1835.7736825262568,1631.4057003589478,0.1691792543934801,0.150345329942953,18.649653709398983,17.989387920858455,970.5694226666232,969.9091568780829,184.53914118783752,177.60622439303873,30386.293901810986,7,1.0048377613032733,1986-05-20
1985,35,1518.0942818729236,0.228,27.772634826870767,0.01831342364635483,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.16902807144184903,1260.9514247300665,1100.0,,275.0,275.0,275.0,275.0,160.95142473006632,33.91548180902593,5.285714285714286,7.970760571613015,9.925727759177589,103.85374030453552,88.34405323759735,18.0,20.68504628589873,25.782870616320444,265.28231173310695,1227.029099523496,990.5,969.5430738337433,20.956926166256704,0.8887645458346967,0.48,989.1312354541652,0.5349,0.5349,0.5349,0.5349,19.053261620421974,19.053261620421974,19.053261620421974,19.053261620421974,,0.9372341979966371,0.9372341979966371,0.9372341979966371,0.9372341979966371,48.16060550556681,48.16060550556681,48.16060550556681,48.16060550556681,0.9808677292376131,0.9808677292376131,0.9808677292376131,0.9808677292376131,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.19739339545547,47.19739339545547,47.19739339545547,47.19739339545547,188.78957358182188,0.12459323424836656,4.7674134742884315e-05,1609.5195834351923,1436.9972565708524,0.1848721966560235,0.1443618018526545,19.326317043631768,18.722955340139485,969.8384478849443,969.2810680596904,191.66825598011368,185.31016823181605,31716.648361746076,7,1.0488309643434548,1986-05-27
1985,36,1305.2769810007107,0.2581428571428571,33.91939608070221,0.02615746684020357,53.0,12.0,12.0,13.0,120.0,210.0,0.16135126873983122,1095.2769810007107,1067.3282366408496,,266.8320591602124,266.8320591602124,266.8320591602124,266.8320591602124,27.94874435986133,7.053730719393575,1.5970711062777903,1.5970711062777903,1.7301603651342727,15.9707110627779,60.05373071939357,13.597071106277792,13.597071106277792,14.730160365134271,135.9707110627779,1154.5761095727987,990.5,968.8604868465918,21.639513153408156,0.7784556840505878,0.4382723159183945,989.2832720000309,0.5043931955395531,0.5043931955395531,0.5043931955395531,0.5043931955395531,19.91839195789962,19.91839195789962,19.91839195789962,19.91839195789962,,0.939564800243038,0.939564800243038,0.939564800243038,0.939564800243038,48.936962853526424,48.936962853526424,48.936962853526424,48.936962853526424,0.9966794878518618,0.9966794878518618,0.9966794878518618,0.9966794878518618,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.680105960474144,47.680105960474144,47.680105960474144,47.680105960474144,190.72042384189655,0.14642118931978843,4.968213784016175e-05,1399.6225280663384,1199.561484005937,0.1750639736270164,0.1500404543288735,20.5487173102064,19.465306837888072,969.1603189368298,968.5271932354472,192.8,183.73996084094563,32041.031205438627,7,1.0595579102327588,1986-06-03
1985,37,1121.2397800028543,0.2958571428571428,19.937659277406933,0.017843071969341713,53.0,12.0,12.0,13.0,120.0,210.0,0.18756977248893977,911.2397800028542,911.2397800028542,,227.80994500071355,227.80994500071355,227.80994500071355,227.80994500071355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,988.2397800028542,990.5,968.2810393085804,22.218960691419607,0.5608572014585267,0.2789918240022834,989.6601509745391,0.3679574201488787,0.3679574201488787,0.3679574201488787,0.3679574201488787,21.011154245809937,21.011154245809937,21.011154245809937,21.011154245809937,,0.9376731598148387,0.9376731598148387,0.9376731598148387,0.9376731598148387,43.99474697502527,43.99474697502527,43.99474697502527,43.99474697502527,0.8960233599801481,0.8960233599801481,0.8960233599801481,0.8960233599801481,0.9783351241224418,0.9783351241224418,0.9783351241224418,0.9783351241224418,43.04477090625385,43.04477090625385,43.04477090625385,43.04477090625385,172.1790836250154,0.15355569978047412,5.250586384842304e-05,1182.7486219934508,1059.9978690640885,0.1981136058182992,0.1775525213853623,21.35842867520744,20.654249045861366,968.4743528119794,968.0885647313444,181.49041340474227,162.2820269186488,28926.08604900259,7,0.9565504645834191,1986-06-10
1985,38,925.6324476226329,0.3535714285714286,34.61045521492939,0.03788480845932361,53.0,12.0,12.0,13.0,120.0,210.0,0.22815765185266607,715.6324476226329,715.6324476226329,,238.54414920754428,238.54414920754428,238.54414920754428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,792.6324476226329,990.5,967.5994493313476,22.900550668652386,0.3892089506756508,0.15300200157344387,989.957789047751,0.4062714403506859,0.4062714403506859,0.4062714403506859,0.0,21.952068276052607,21.952068276052607,21.952068276052607,0.0,,0.9399754631413325,0.9399754631413325,0.9399754631413325,0.0,48.19480860924302,48.19480860924302,48.19480860924302,0.0,0.9815643301271492,0.9815643301271492,0.9815643301271492,0.0,0.9792181169192151,0.9792181169192151,0.9792181169192151,0.96,46.12474415979283,46.12474415979283,46.12474415979283,0.0,138.3742324793785,0.1496829450649975,5.3915436224921035e-05,1025.1570830002852,817.7246825595828,0.2568101519727558,0.2048466556807095,22.610776152584688,21.324943664975564,967.9790651180008,967.1708987302384,144.60000000000002,122.74345691278376,23246.871056535587,7,0.7687457359965472,1986-06-17
1985,39,692.5746330437058,0.44142857142857145,28.870986984662295,0.0415144960640211,53.0,12.0,12.0,13.0,120.0,210.0,0.30521206508874216,482.57463304370583,482.57463304370583,,227.73097372155686,227.73097372155686,27.112685600592126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.5746330437058,990.5,966.6702985321747,23.82970146782522,0.24552555348841779,0.06964875638797018,990.1848256901236,0.3719118472279697,0.3719118472279697,0.03640545798328935,0.0,23.142615310720867,23.142615310720867,3.2623006807403523,0.0,,0.9391900388327825,0.9391900388327825,0.13285522709140246,0.0,48.53422889667822,48.53422889667822,5.646898093625542,0.0,0.9884771669384567,0.9884771669384567,0.11500810781314748,0.0,0.9785471077165474,0.9785471077165474,0.9615008107813148,0.96,45.39167604151065,45.39167604151065,5.480346648659811,0.0,96.26369873168112,0.1390398208045299,5.567022897148552e-05,779.3663976124346,615.6277736669467,0.341115214391886,0.2694496460757464,23.58944955568783,22.733355884305016,967.0174655904495,966.3625110946678,115.08727962185604,85.90263093823918,16172.301386922427,7,0.5347983262871173,1986-06-24
1985,40,557.664525635373,0.511,12.612882252685804,0.02238628053893387,50.0,10.0,9.0,9.0,108.0,186.0,0.33413770316817937,371.6645256353731,371.6645256353731,,185.83226281768654,185.83226281768654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,440.6645256353731,990.5,966.1094903653591,24.390509634640857,0.19105594635050308,0.044332905127074565,990.2646111485225,0.24534836492507864,0.24534836492507864,0.0,0.0,23.9097724182382,23.9097724182382,0.0,0.0,,0.9295646741218707,0.9295646741218707,0.0,0.0,40.49860013072598,40.49860013072598,0.0,0.0,0.8248187399333192,0.8248187399333192,0.0,0.0,0.9735132945133212,0.9735132945133212,0.96,0.96,39.43519681417275,39.43519681417275,0.0,0.0,78.8703936283455,0.1412924119998475,5.894107363109953e-05,595.7090611902229,527.3375978981461,0.3527152259602878,0.3122329541678839,24.10222878783925,23.666000411554933,966.280690775356,965.9730191905415,87.17296950117732,72.35922481762776,13250.226129562045,7,0.43816885349080836,1986-07-01
1985,41,489.0221640287723,0.5582857142857144,8.16552121589377,0.01659196466849707,50.0,10.0,9.0,9.0,108.0,186.0,0.3808399730838031,303.0221640287723,303.0221640287723,,151.51108201438615,151.51108201438615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.0221640287723,990.5,965.8005997381294,24.69940026187057,0.16682992718487097,0.030604432805754415,990.3025656400093,0.16301676547599617,0.16301676547599617,0.0,0.0,24.338949136403922,24.338949136403922,0.0,0.0,,0.9172374530160615,0.9172374530160615,0.0,0.0,33.169822585871934,33.169822585871934,0.0,0.0,0.6755564681440314,0.6755564681440314,0.0,0.0,0.97,0.97,0.96,0.96,32.17472790829578,32.17472790829578,0.0,0.0,64.34945581659156,0.13148720617842155,5.899077573514273e-05,516.7730027239134,470.1789493868897,0.3955940610325978,0.3599259230253767,24.454258626908217,24.168222954775302,965.9254785122577,965.715805272241,70.17106465393755,60.38306540410984,10810.708577187383,7,0.357496976758842,1986-07-08
1985,42,447.74708602392053,0.5978571428571428,5.603016817708716,0.012536288083022642,50.0,10.0,9.0,9.0,108.0,186.0,0.41563594651033064,261.74708602392053,261.74708602392053,,241.9924383633034,19.7546476606171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.74708602392053,990.5,965.6148618871076,24.885138112892395,0.15226267152226353,0.022349417204784058,990.3253879112729,0.4274295830258538,0.01933830217588287,0.0,0.0,24.28309644113949,3.5000405245498407,0.0,0.0,,0.9411307659635991,0.130237361328288,0.0,0.0,54.31736475636926,4.327257397395822,0.0,0.0,1.1062599746714716,0.08813151522191083,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.51172538975966,4.197439675473947,0.0,0.0,49.70916506523361,0.11097041039307583,5.274831261240637e-05,462.56506724863937,430.9578316629287,0.431596751084173,0.4021055915578266,24.500283671848884,24.124164517309385,965.6815428026188,965.5393102424832,58.76415545663526,48.2,8351.139730959247,7,0.27616202814018675,1986-07-15
1985,43,416.3314094289577,0.6338571428571429,4.007922031248776,0.00967572048772053,50.0,10.0,9.0,9.0,108.0,186.0,0.4469198701209513,230.33140942895776,230.33140942895776,,230.33140942895776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,299.3314094289577,990.5,965.4734913424303,25.026508657569707,0.1411751045231456,0.016066281885791515,990.3427586135911,0.37572899315036107,0.0,0.0,0.0,24.49353827801042,0.0,0.0,0.0,,0.9420677282161997,0.0,0.0,0.0,52.12051697293315,0.0,0.0,0.0,1.0615176572898808,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.19635608681423,0.0,0.0,0.0,48.19635608681423,0.11580567487228696,5.819290478119883e-05,426.6328809909446,402.90237744418727,0.4616502915169965,0.4359720225219769,24.60426392100882,24.407637535274414,965.5198479644592,965.4130606984988,48.2,48.17449260769956,8096.987822584791,7,0.2677575338156346,1986-07-22
1985,44,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.37608472055184655,239.79893251926526,239.79893251926526,,239.79893251926526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,298.51321823355096,990.5,965.3261375197391,25.173862480260855,0.14088633946441004,0.017959786503853,990.3411538740318,0.41263254158347473,0.0,0.0,0.0,24.60238381270911,0.0,0.0,0.0,,0.9425143956253577,0.0,0.0,0.0,54.544731988218096,0.0,0.0,0.0,1.1108906718578024,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.263996605900005,0.0,0.0,0.0,47.263996605900005,0.12278615361682878,5.5409721432241275e-05,398.1467533267305,373.01012538244936,0.4779845256737117,0.2975181061084634,24.72016420041721,24.47216526493216,965.3907337666336,965.2650506269122,48.2,45.16146585538376,7940.3514297912025,7,0.26257775892166674,1986-07-29
1985,45,361.08586086861453,0.6981428571428572,3.724518714073367,0.010447163652601215,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3351372965257579,240.37157515432884,240.37157515432884,,240.37157515432884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,292.80014658290025,990.5,965.2054293043429,25.29457069565696,0.13887001922041095,0.018189479396809486,990.3429405013828,0.4117539422060208,0.0,0.0,0.0,24.72575725483373,0.0,0.0,0.0,,0.9434019721994777,0.0,0.0,0.0,54.98759462045364,0.0,0.0,0.0,1.1199102774023142,0.0,0.0,0.0,0.9798988378850065,0.96,0.96,0.96,47.44777334741121,0.0,0.0,0.0,47.44777334741121,0.13139472594130916,5.510508720521879e-05,370.3647452958713,346.9384943839358,0.4467650678983776,0.3105047158528293,24.970639368538905,24.62221096970593,965.2518237264792,965.1346924719196,48.2,42.9344134318784,7971.225922365083,7,0.2635987408189511,1986-08-05
1985,46,340.03859660613534,0.7241428571428571,1.63795379943271,0.004822386712080557,47.0,8.0,6.0,5.0,89.0,155.0,0.45587101294057686,185.03859660613534,185.03859660613534,,185.03859660613534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.03859660613534,990.5,965.1001929830306,25.399807016969362,0.12236641737110002,0.008503859660613471,990.3691297229682,0.2423119704820697,0.0,0.0,0.0,25.02662476945557,0.0,0.0,0.0,,0.9306747361784222,0.0,0.0,0.0,42.266982155349986,0.0,0.0,0.0,0.8608346671150711,0.0,0.0,0.0,0.9760834667115069,0.96,0.96,0.96,41.257203508667025,0.0,0.0,0.0,41.257203508667025,0.12132009789160103,6.193311322044298e-05,344.6194637292325,335.4728177879068,0.4620344534083663,0.4497714618979951,25.063413747024452,24.989569813952563,965.1230973186462,965.0773640889396,42.371850088237096,40.14080461161612,6931.21018945606,7,0.22920668615926124,1986-08-12
1985,47,322.2835910186057,0.7512857142857142,3.379606815435076,0.01054015988052553,47.0,8.0,6.0,5.0,89.0,155.0,0.48119747022763476,167.28359101860568,167.28359101860568,,167.28359101860568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.28359101860568,990.5,965.0114179550931,25.488582044906984,0.11610004617148838,0.006728359101860529,990.3771715947267,0.19841266789466355,0.0,0.0,0.0,25.167340971738952,0.0,0.0,0.0,,0.9241809400331416,0.0,0.0,0.0,38.15904823504932,0.0,0.0,0.0,0.7771700251537538,0.0,0.0,0.0,0.9704433104737709,0.96,0.96,0.96,37.03207290126782,0.0,0.0,0.0,37.03207290126782,0.11484555588705078,6.148906176116611e-05,331.6115672476363,311.8155700798613,0.4970887116390687,0.4674143344470588,25.24880458359356,25.09415983167141,965.0580578362382,964.9590778503992,39.19620624405092,34.65916545721109,6221.388247412992,7,0.20573373834037673,1986-08-19
1985,48,304.37887392806243,0.7778571428571429,2.441757618925091,0.008140644583374799,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.49154642531154336,154.66458821377665,154.66458821377665,,154.66458821377665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,214.0931596423481,990.5,964.9234020077125,25.57659799228754,0.11109164708190748,0.005466458821377628,990.3834418940967,0.17007141666535588,0.0,0.0,0.0,25.289968469718907,0.0,0.0,0.0,,0.9192774374109105,0.0,0.0,0.0,35.27160258026604,0.0,0.0,0.0,0.7183625780094917,0.0,0.0,0.0,0.9703967212326894,0.96,0.96,0.96,34.22957865452834,0.0,0.0,0.0,34.22957865452834,0.11253444202272402,6.145822550234163e-05,311.8155700798613,294.72326674738565,0.5259170804891159,0.4003755838562302,25.372598623370035,25.24880458359356,964.9590778503992,964.8788930669896,39.53709401214289,30.79767071731382,5750.56921396076,7,0.19016432585849075,1986-08-26
1985,49,285.1815361276952,0.8072857142857143,2.685826556534177,0.009484024885275815,40.0,6.0,4.0,3.0,65.0,118.0,0.4138952123932103,167.1815361276952,167.1815361276952,,167.1815361276952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.1815361276952,990.5,964.8407261445109,25.6592738554892,0.11218166597989836,0.0067181536127694855,990.3811001804073,0.19795909234308467,0.0,0.0,0.0,25.341684062425433,0.0,0.0,0.0,,0.9242424134630223,0.0,0.0,0.0,38.4022469165851,0.0,0.0,0.0,0.7821231551239326,0.0,0.0,0.0,0.9702194316584478,0.96,0.96,0.96,37.25888153084069,0.0,0.0,0.0,37.25888153084069,0.13061994680938374,6.190511221288942e-05,290.5219447532691,275.9224808516464,0.4276563462164736,0.4061655311450348,25.4,25.30593995888804,964.8620877790132,964.8036899234066,38.497837582027394,35.13275971075451,6259.492097181235,7,0.20699378628244824,1986-09-02
1985,50,273.02440562165884,0.8295714285714286,0.8086049935122251,0.0029724289955126715,40.0,6.0,4.0,3.0,65.0,118.0,0.43222579327790134,155.02440562165884,155.02440562165884,,155.02440562165884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.02440562165884,990.5,964.7920976224867,25.70790237751336,0.10789089959834065,0.0055024405621658294,990.3866066598395,0.17011592045664337,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9195706182554958,0.0,0.0,0.0,35.51107257633515,0.0,0.0,0.0,0.7232397673388015,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.4457403990451,0.0,0.0,0.0,34.4457403990451,0.1261559042602878,6.172011634089784e-05,275.9224808516464,270.26224589706084,0.4366129631178473,0.4276563462164736,25.4,25.4,964.8036899234066,964.7810489835882,35.13275971075451,33.79146771851285,5786.884387039576,7,0.19136522443913942,1986-09-09
1985,51,262.78504984027984,0.8534285714285714,1.9399224155415027,0.007418566237434271,40.0,6.0,4.0,3.0,65.0,118.0,0.4491832349679644,144.78504984027987,144.78504984027987,,144.78504984027987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.78504984027987,990.5,964.7511401993612,25.748859800638847,0.10427705278747983,0.004478504984027929,990.3912444422285,0.14853386016767198,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.915401541900064,0.0,0.0,0.0,33.01711235487472,0.0,0.0,0.0,0.6724462801400147,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.02659898422848,0.0,0.0,0.0,32.02659898422848,0.12183637019450859,6.144029457127726e-05,270.26224589706084,256.6827889882703,0.4597113833190906,0.4366129631178473,25.4,25.4,964.7810489835882,964.7267311559532,33.79146771851285,30.58632641503629,5380.468629350385,7,0.17792554991238044,1986-09-16
1985,52,249.39471148242197,0.8744285714285714,3.6678379505471606,0.014328395440801315,40.0,6.0,4.0,3.0,65.0,118.0,0.473340003008179,131.39471148242197,131.39471148242197,,131.39471148242197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.39471148242197,990.5,964.6931160047368,25.806883995263156,0.09955116635922182,0.003139471148242157,990.3973093624926,0.12241506812630279,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9094785727631652,0.0,0.0,0.0,29.7704996681576,0.0,0.0,0.0,0.6063238221620691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.87738467811287,0.0,0.0,0.0,28.87738467811287,0.11574088567283593,6.1042754309599e-05,261.382924552137,246.1954239432886,0.4792940425536968,0.4514449450062029,25.4,25.4,964.7455316982084,964.6771725436598,31.69644023128817,28.12671300438857,4851.400625922963,7,0.16042991487840486,1986-09-23
1985,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.5,964.735190608035,25.764809391964945,0.102869767973999,0.0040797652008744,990.3930504668252,0.1403112570576646,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9137230601167474,0.0,0.0,0.0,32.04663353678898,0.0,0.0,0.0,0.6526809274295108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.085234530685312,0.0,0.0,0.0,31.085234530685312,0.120114051612937,6.132763754539391e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.4,25.4,964.735190608035,964.735190608035,31.085234530685312,31.085234530685312,746.0456287364475,1,0.1726957473926962,1986-09-30
1986,1,249.59222558099984,0.8747142857142858,3.148208515143263,0.012727408145757515,37.0,5.0,3.0,2.0,50.0,97.0,0.38881805098809324,152.59222558099984,152.59222558099984,,152.59222558099984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.59222558099984,990.5,964.6931303703441,25.80686962965594,0.10526780906123383,0.005259222558099929,990.3894729683807,0.16498825896595792,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.918612096101472,0.0,0.0,0.0,34.91994324453586,0.0,0.0,0.0,0.7112004734121357,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.87234494719978,0.0,0.0,0.0,33.87234494719978,0.13566282012237746,6.165578185947006e-05,258.7976520087449,243.27968621428656,0.398718041400958,0.3748102011247085,25.4,25.4,964.735190608035,964.6596781172858,36.05456820105028,32.38042799496362,5690.553951129563,7,0.18817969415110988,1986-10-01
1986,2,266.49999313100415,0.8438571428571429,3.731900117973603,0.014021437787248887,37.0,5.0,3.0,2.0,50.0,97.0,0.3644018214099864,169.49999313100415,169.49999313100415,,169.49999313100415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,214.49999313100415,990.5,964.7659425953887,25.734057404611445,0.11123523901308754,0.006949999313100371,990.3818147616738,0.20387142160408564,0.0,0.0,0.0,25.381283225708415,0.0,0.0,0.0,,0.9250732073977014,0.0,0.0,0.0,39.03618949595602,0.0,0.0,0.0,0.7950344092862734,0.0,0.0,0.0,0.9715661724947492,0.96,0.96,0.96,37.928974321124876,0.0,0.0,0.0,37.928974321124876,0.14220716269443823,6.214394827732421e-05,275.9224808516464,249.7991800258312,0.3883119231615149,0.3515480134152368,25.4,25.34735079543205,964.8036899234066,964.698795080155,40.23169005784909,33.91844173003195,6372.067685948979,7,0.2107165240062493,1986-10-08
1986,3,291.9479402536053,0.7964285714285715,3.7689015734964886,0.012859602626312515,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.338577480151551,193.09079739646245,193.09079739646245,,193.09079739646245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,238.9479402536053,990.5,964.8684502729762,25.631549727023835,0.11986389962246351,0.009384862480590799,990.370751237897,0.2640027655031761,0.0,0.0,0.0,25.238298199417603,0.0,0.0,0.0,,0.9331334619845074,0.0,0.0,0.0,44.5968751229338,0.0,0.0,0.0,0.9082866623815438,0.0,0.0,0.0,0.9795385396231193,0.96,0.96,0.96,43.68492361501605,0.0,0.0,0.0,43.68492361501605,0.14964013655353217,6.284350224439184e-05,302.30479186612183,283.6079686159883,0.3638711755806848,0.3208682184666039,25.293256766987973,25.1553469041649,964.9115239593306,964.834431874464,46.4903544813706,42.15008174601744,7339.067167322695,7,0.24269402008342247,1986-10-15
1986,4,313.4267344772866,0.7641428571428571,4.1329042607999975,0.013060968933876186,41.0,6.0,4.0,3.0,56.0,110.0,0.3511541836085109,203.42673447728657,203.42673447728657,,203.42673447728657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,254.42673447728657,990.5,964.9671336723865,25.532866327613615,0.12532685148312986,0.010812937593933558,990.3638602109229,0.2931845996968839,0.0,0.0,0.0,25.10354193883966,0.0,0.0,0.0,,0.9359864741732793,0.0,0.0,0.0,46.875141471420456,0.0,0.0,0.0,0.9546871990105998,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.86897354123521,0.0,0.0,0.0,45.86897354123521,0.1463122970496759,6.263998160183135e-05,325.6607962357874,306.020121877383,0.3594534873235398,0.3377747683216894,25.165728209075745,24.999883975705888,965.028303981179,964.9301006093868,48.2,44.28004108057468,7705.987554927516,7,0.25482763078464005,1986-10-22
1986,5,337.6595960251517,0.7275714285714285,2.708381070492156,0.008009336808292243,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,112.28571428571429,0.33258038508522286,225.37388173943742,225.37388173943742,,225.37388173943742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,6.571428571428571,5.142857142857143,3.0,56.0,278.65959602515176,990.5,965.0882979801257,25.411702019874237,0.13387938019216888,0.015074776347887456,990.3510458434599,0.3595314724687008,0.0,0.0,0.0,24.903216390865452,0.0,0.0,0.0,,0.9413682412352149,0.0,0.0,0.0,51.81393329984009,0.0,0.0,0.0,1.0552735906281077,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1428072353364034,5.9441378940495555e-05,344.6194637292325,325.6607962357874,0.3377747683216894,0.3251349648437331,24.999883975705888,24.84821121412847,965.1230973186462,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1986-10-29
1986,6,359.046901101664,0.699857142857143,4.642471015924132,0.012718450813721815,42.0,7.0,6.0,3.0,56.0,114.0,0.31783209197492024,245.046901101664,245.046901101664,,245.046901101664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,300.046901101664,990.5,965.1952345055082,25.304765494491726,0.1414276237338798,0.01900938022033274,990.3395629960457,0.42571319045252576,0.0,0.0,0.0,24.71861530008496,0.0,0.0,0.0,,0.9445776561151291,0.0,0.0,0.0,56.10416333090773,0.0,0.0,0.0,1.1426509843362063,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1343816388876417,5.475791041463908e-05,377.11676084070143,346.9384943839358,0.3285885015510649,0.302293644403026,24.82772737630646,24.554255790631583,965.2855838042036,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1986-11-05
1986,7,401.865711144782,0.6498571428571429,7.073731450034741,0.017434156079196073,42.0,7.0,6.0,3.0,56.0,114.0,0.28405084018865223,287.865711144782,287.865711144782,,162.9926371694768,124.87307397530518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.865711144782,990.5,965.4056662566411,25.094333743358884,0.15653971032989786,0.027573142228956356,990.3158871474412,0.20095803859279787,0.1290089468616863,0.0,0.0,24.709262852207253,21.206450530457975,0.0,0.0,,0.9197537778562394,0.7844576886773702,0.0,0.0,36.40991373580146,27.72861288521761,0.0,0.0,0.7415461045988078,0.5647375333038209,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.782468784375375,26.896754498661085,0.0,0.0,60.67922328303645,0.15073258463087874,5.845278448305172e-05,426.6328809909446,380.8369423592014,0.299340708109342,0.2672086589650826,24.843277340603155,24.519686252244966,965.5198479644592,965.304184711796,67.29575132087874,48.2,10194.109511550125,7,0.3371067960168692,1986-11-12
