WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,8,458.07595224722564,0.5871428571428572,8.319355021079796,0.018209197744104042,42.0,7.0,6.0,3.0,56.0,114.0,0.2489760647007331,344.0759522472257,344.0759522472257,,172.03797612361282,172.03797612361282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,399.07595224722564,990.5,965.6613417851124,24.838658214887523,0.17637804844036367,0.038815190449445085,990.2848067611102,0.20959835462763207,0.20959835462763207,0.0,0.0,24.413866621370097,24.413866621370097,0.0,0.0,,0.9253638161879818,0.9253638161879818,0.0,0.0,38.115576929073946,38.115576929073946,0.0,0.0,0.7762846625065978,0.7762846625065978,0.0,0.0,0.9701571656798826,0.9701571656798826,0.96,0.96,36.97833460691816,36.97833460691816,0.0,0.0,73.9566692138363,0.16142857684711862,5.970701282969713e-05,472.4927083802066,442.799181369126,0.2574530504946155,0.2412735646033847,24.50943838698296,24.32330221615189,965.7262171877107,965.592596316161,77.03318789503318,70.73059991158954,12424.720427924502,7,0.41087038452131286,1986-11-19
1986,9,498.08865716374083,0.5511428571428572,6.325756334815253,0.0126141985907397,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,117.42857142857143,0.2357199634407372,380.66008573516945,380.66008573516945,,190.33004286758472,190.33004286758472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,7.285714285714286,6.0,3.2857142857142856,58.285714285714285,436.5172285923123,990.5,965.8413989572367,24.658601042763216,0.18959223654653998,0.04613201714703381,990.2642757463065,0.256528477438709,0.256528477438709,0.0,0.0,24.16634831163094,24.16634831163094,0.0,0.0,,0.9314304487771777,0.9314304487771777,0.0,0.0,42.01274817813029,42.01274817813029,0.0,0.0,0.8556567857053012,0.8556567857053012,0.0,0.0,0.9755656785705301,0.9755656785705301,0.96,0.96,40.98905968942675,40.98905968942675,0.0,0.0,81.9781193788535,0.16459187278481618,5.9820419699762086e-05,516.7730027239134,479.5630976092969,0.2438207865655777,0.2226050247605121,24.27851551660372,24.062367003888845,965.9254785122577,965.7580339392418,85.96681401750305,78.63782855871393,13772.324055647388,7,0.45543399654918615,1986-11-26
1986,10,531.1651131704192,0.5304285714285715,3.6051068323383952,0.006778084970992714,44.0,8.0,6.0,4.0,64.0,126.0,0.23725173233726826,405.16511317041926,405.16511317041926,,202.58255658520963,202.58255658520963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,463.16511317041926,990.5,965.9902430092669,24.509756990733145,0.1989971018134526,0.051033022634083804,990.2499698755526,0.2904558971689454,0.2904558971689454,0.0,0.0,23.969270969116717,23.969270969116717,0.0,0.0,,0.9349742961609756,0.9349742961609756,0.0,0.0,44.52344550249919,44.52344550249919,0.0,0.0,0.9067911507637308,0.9067911507637308,0.0,0.0,0.9796781481839106,0.9796781481839106,0.96,0.96,43.61891259344871,43.61891259344871,0.0,0.0,87.23782518689742,0.16423141719670212,5.98099159823424e-05,542.0087505502821,523.0192327708844,0.2409089228563722,0.2324685715351951,24.022060512218097,23.89880185121637,966.0390393774762,965.953586547469,89.48092636651009,85.5006570597036,14655.954631398768,7,0.4846545843716524,1986-12-03
1986,11,555.44113248502,0.5117142857142857,3.1312562039421925,0.0056358514007163,44.0,8.0,6.0,4.0,64.0,126.0,0.22689447059656473,429.44113248502,429.44113248502,,214.72056624251,214.72056624251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,487.44113248502,990.5,966.0994850961825,24.400514903817434,0.20756486223742113,0.05588822649700394,990.2365469112656,0.32630967663923743,0.32630967663923743,0.0,0.0,23.810752138443757,23.810752138443757,0.0,0.0,,0.9380762320537419,0.9380762320537419,0.0,0.0,47.03411311950435,47.03411311950435,0.0,0.0,0.9579249107842026,0.9579249107842026,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.09343085711426,46.09343085711426,0.0,0.0,92.18686171422851,0.1659631281853182,5.963106013782153e-05,563.9275439778775,542.0087505502821,0.2324685715351951,0.223432959332348,23.89880185121637,23.754972145418343,966.1376739479005,966.0390393774762,93.89233503456886,89.48092636651009,15487.39276799039,7,0.5121492317457139,1986-12-10
1986,12,588.1804867236752,0.48942857142857144,6.409645719311633,0.01086937286332997,44.0,8.0,6.0,4.0,64.0,126.0,0.21434558718837732,462.1804867236752,462.1804867236752,,231.0902433618376,231.0902433618376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,520.1804867236752,990.5,966.2460569826728,24.253943017327156,0.2224304628979901,0.062436097344734987,990.2151334397573,0.37812919624682,0.37812919624682,0.0,0.0,23.590947260837613,23.590947260837613,0.0,0.0,,0.9415020106051273,0.9415020106051273,0.0,0.0,50.332487733724285,50.332487733724285,0.0,0.0,1.025101583171574,1.025101583171574,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.99719426361345,47.99719426361345,0.0,0.0,95.9943885272269,0.16327787311140776,5.77383917729161e-05,608.7950640130589,566.8540212047202,0.222279449887672,0.2069661983943044,23.735652462274096,23.452203490855936,966.3351802560522,966.1508430954212,96.4,94.4776566898173,16127.057272574122,7,0.533302158484594,1986-12-17
1986,13,619.0215904479129,0.47328571428571425,2.1448497217473266,0.003464877952848829,44.0,8.0,6.0,4.0,64.0,126.0,0.20356116682848066,493.0215904479129,493.0215904479129,,246.51079522395645,246.51079522395645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,551.0215904479129,990.5,966.3760863617916,24.123913638208382,0.23966136445228606,0.06860431808958255,990.1917343174581,0.4299202568366476,0.4299202568366476,0.0,0.0,23.385727698829847,23.385727698829847,0.0,0.0,,0.9440816829749128,0.9440816829749128,0.0,0.0,53.374018859209286,53.374018859209286,0.0,0.0,1.0870472272751381,1.0870472272751381,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15574044827194866,5.431956248438384e-05,623.8090120652902,608.7950640130589,0.2069661983943044,0.2019848985234159,23.452203490855936,23.354554369198954,966.3952360482612,966.3351802560522,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-12-24
1986,14,647.4524210687736,0.46085714285714285,7.049820680416166,0.010776528869337585,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.21188450350191146,510.30956392591645,510.30956392591645,,255.15478196295822,255.15478196295822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,569.1667067830593,990.5,966.4898096842751,24.010190315724945,0.2499730553784715,0.07463167707413389,990.1753952675473,0.46095071582726005,0.46095071582726005,0.0,0.0,23.22463486744507,23.22463486744507,0.0,0.0,,0.9447301385481869,0.9447301385481869,0.0,0.0,54.896508770638384,54.896508770638384,0.0,0.0,1.1180551684447735,1.1180551684447735,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14899127836466183,5.2521687176691595e-05,673.1577568282033,630.1125986840717,0.2205954940280322,0.1999642607736119,23.345635244445575,23.055540776687373,966.5926310273128,966.4204503947362,96.4,96.4,16195.200000000003,7,0.5355555555555557,1986-12-31
1986,15,703.947121144738,0.43542857142857144,7.905616200532483,0.011165908590685943,46.0,7.0,6.0,4.0,76.0,139.0,0.1975823340203551,564.9471211447382,564.9471211447382,,214.2442359312454,214.2442359312454,136.45864928224725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,623.947121144738,990.5,966.7157884845789,23.784211515421102,0.28110422540088953,0.0959788484578952,990.1229169261412,0.3343574502190309,0.3343574502190309,0.18456222861104088,0.0,23.072770991343283,23.072770991343283,16.505789038339017,0.0,,0.9349702232212754,0.9349702232212754,0.6648078945465701,0.0,45.36002250352143,45.36002250352143,28.780798556644168,0.0,0.9238293788904569,0.9238293788904569,0.5861669767137305,0.0,0.9744155020442243,0.9744155020442243,0.9687012163299386,0.96,41.75271538026168,41.75271538026168,27.9812868088331,0.0,111.48671756935644,0.15816407376959513,5.473667937878755e-05,728.4970702319307,682.3088631722309,0.2037200562715145,0.190803787248927,23.22664958717941,22.97622619139163,966.8139882809276,966.6292354526888,120.83523918052208,96.4,18729.768551651887,7,0.6193706531630915,1987-01-07
1986,16,721.499914833265,0.43,2.332385132888573,0.003219781348251357,46.0,7.0,6.0,4.0,76.0,139.0,0.19265721116726495,582.499914833265,582.499914833265,,194.16663827775503,194.16663827775503,194.16663827775503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,641.499914833265,990.5,966.785999659333,23.714000340666985,0.2910793051999977,0.10299996593330592,990.1059207288665,0.2667503878116152,0.2667503878116152,0.2667503878116152,0.0,23.053170681722055,23.053170681722055,23.053170681722055,0.0,,0.9316495943553286,0.9316495943553286,0.9316495943553286,0.0,40.89738691024616,40.89738691024616,40.89738691024616,0.0,0.8329406702697792,0.8329406702697792,0.8329406702697792,0.0,0.9732940670269778,0.9732940670269778,0.9732940670269778,0.96,39.805252011714416,39.805252011714416,39.805252011714416,0.0,119.41575603514323,0.16550984203711483,5.6946019635259666e-05,728.4970702319307,720.3337222668207,0.1929661151536546,0.190803787248927,23.06003914438868,23.01195990572229,966.8139882809276,966.7813348890672,120.83523918052208,119.17917551091344,20061.847013904066,7,0.6634208668619069,1987-01-14
1986,17,747.5939381753641,0.41585714285714287,5.707000234652144,0.0075729157978967855,46.0,7.0,6.0,4.0,76.0,139.0,0.18596671173657756,608.5939381753641,608.5939381753641,,202.86464605845472,202.86464605845472,202.86464605845472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.5939381753641,990.5,966.8903757527014,23.609624247298566,0.30590828170003853,0.11250462843568927,990.0815870898642,0.2912626309853244,0.2912626309853244,0.2912626309853244,0.0,22.89994870617752,22.89994870617752,22.89994870617752,0.0,,0.9341171814913304,0.9341171814913304,0.9341171814913304,0.0,42.55659623422266,42.55659623422266,42.55659623422266,0.0,0.866733120859932,0.866733120859932,0.866733120859932,0.0,0.9766733120859932,0.9766733120859932,0.9766733120859932,0.96,41.56479590029302,41.56479590029302,41.56479590029302,0.0,124.69438770087905,0.1667874696998615,5.6914011492803776e-05,768.4460718744957,733.8512888156049,0.189411672526103,0.1808845214875427,22.980361323581565,22.77816639656638,966.973784287498,966.8354051552624,128.86851203504918,121.91897442313729,20948.65713374768,7,0.692746598338217,1987-01-21
1986,18,799.5240918117039,0.3974285714285714,7.039801526441011,0.008808550827027943,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,138.14285714285714,0.1728259773819989,661.3812346688467,661.3812346688467,,220.46041155628222,220.46041155628222,220.46041155628222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.0,5.571428571428571,4.0,76.85714285714286,718.666948954561,990.5,967.0980963672467,23.40190363275323,0.3349325707758111,0.12841437040065398,990.0366530588235,0.34396836364957645,0.34396836364957645,0.34396836364957645,0.0,22.594588327927188,22.594588327927188,22.594588327927188,0.0,,0.9381314417710633,0.9381314417710633,0.9381314417710633,0.0,45.8269443256392,45.8269443256392,45.8269443256392,0.0,0.933338988302224,0.933338988302224,0.933338988302224,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.910405439126414,44.910405439126414,44.910405439126414,0.0,134.73121631737925,0.1685098379649657,5.658864449417353e-05,817.7246825595828,779.3663976124346,0.1783500038310893,0.1675380515250835,22.71409383514071,22.48601305957524,967.1708987302384,967.0174655904495,138.2066112438389,130.93454552893843,22634.84434131971,7,0.7485067573187735,1987-01-28
1986,19,835.6227709179556,0.383,4.194694243632073,0.005005673108208029,43.0,7.0,5.0,4.0,78.0,137.0,0.16398030693878224,698.6227709179556,698.6227709179556,,232.87425697265184,232.87425697265184,232.87425697265184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,753.6227709179556,990.5,967.2424910836718,23.257508916328238,0.3547976201642849,0.14043446571607582,990.0047679141196,0.3837129656815475,0.3837129656815475,0.3837129656815475,0.0,22.37856386476633,22.37856386476633,22.37856386476633,0.0,,0.9404873164265916,0.9404873164265916,0.9404873164265916,0.0,48.064856379093946,48.064856379093946,48.064856379093946,0.0,0.9789176451953959,0.9789176451953959,0.9789176451953959,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.10355925151207,47.10355925151207,47.10355925151207,0.0,141.31067775453621,0.16910745131072286,5.618838010869675e-05,847.0875422650073,817.7246825595828,0.1675380515250835,0.1617306277857409,22.48601305957524,22.308995075651183,967.28835016906,967.1708987302384,143.287837919516,138.2066112438389,23740.193862762084,7,0.7850593208585345,1987-02-04
1986,20,881.1784091480782,0.36771428571428577,8.333378638691133,0.009442592419664641,43.0,7.0,5.0,4.0,78.0,137.0,0.15552751796719697,744.1784091480782,744.1784091480782,,248.0594697160261,248.0594697160261,248.0594697160261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,799.1784091480782,990.5,967.4247136365923,23.075286363407695,0.38712096268098933,0.16208920457403905,989.9507898327448,0.4354818349419312,0.4354818349419312,0.4354818349419312,0.0,22.090594361210716,22.090594361210716,22.090594361210716,0.0,,0.9425164208179929,0.9425164208179929,0.9425164208179929,0.0,50.6463819900402,50.6463819900402,50.6463819900402,0.0,1.0314945415486803,1.0314945415486803,1.0314945415486803,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16415532188362544,5.4000771134401964e-05,905.4211927358452,858.5276662376176,0.15957552142773,0.151310794466868,22.23815953136356,21.93129494710784,967.5216847709434,967.3341106649503,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1987-02-11
1986,21,921.9658129545048,0.3528571428571428,11.158195270078233,0.012010344087030557,43.0,7.0,5.0,4.0,78.0,137.0,0.1486353657120582,784.9658129545048,784.9658129545048,,261.65527098483494,261.65527098483494,261.65527098483494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,839.9658129545048,990.5,967.587863251818,22.912136748181997,0.4238743827060327,0.18308834865701873,989.8930372686369,0.4844679504762456,0.4844679504762456,0.4844679504762456,0.0,21.820706066342684,21.820706066342684,21.820706066342684,0.0,,0.9432988732279706,0.9432988732279706,0.9432988732279706,0.0,52.81387275001797,52.81387275001797,52.81387275001797,0.0,1.0756389562121786,1.0756389562121786,1.0756389562121786,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15688083125520896,5.1188851242521646e-05,947.0029281802472,906.4211780013768,0.1511438648223992,0.1446669233254199,21.92466003128604,21.651598493869702,967.6880117127208,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1987-02-18
1986,22,1015.9625690246781,0.32757142857142857,16.142134411977345,0.015936063257684013,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1538680636000118,859.2482833103924,859.2482833103924,,214.8120708275981,214.8120708275981,214.8120708275981,214.8120708275981,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,919.3911404532495,990.5,967.9450972597225,22.55490274027745,0.49654963638076444,0.2373986266483139,989.766051736971,0.3265965762420065,0.3265965762420065,0.3265965762420065,0.3265965762420065,21.49435790100635,21.49435790100635,21.49435790100635,21.49435790100635,,0.9357278823021832,0.9357278823021832,0.9357278823021832,0.9357278823021832,42.367715908153244,42.367715908153244,42.367715908153244,42.367715908153244,0.8628862710418176,0.8628862710418176,0.8628862710418176,0.8628862710418176,0.9762886271041818,0.9762886271041818,0.9762886271041818,0.9762886271041818,41.36413908889222,41.36413908889222,41.36413908889222,41.36413908889222,165.4565563555689,0.16295334158166605,5.349150192725528e-05,1059.9978690640885,971.4321659369264,0.1785092285217611,0.1336380563250343,21.719681193841108,21.300683486876707,968.0885647313444,967.7857286637476,170.96473737864974,161.72853764152862,27796.701467735576,7,0.9192030908642717,1987-02-25
1986,23,1125.9785393325099,0.2942857142857143,17.535821847051757,0.015506914651034829,49.0,9.0,9.0,9.0,107.0,183.0,0.16270163402178725,942.9785393325099,942.9785393325099,,235.74463483312746,235.74463483312746,235.74463483312746,235.74463483312746,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1009.9785393325099,990.5,968.2959325521879,22.204067447812122,0.5834220475293744,0.30438283146600786,989.6121951210046,0.3937434828768391,0.3937434828768391,0.3937434828768391,0.3937434828768391,20.922519085939907,20.922519085939907,20.922519085939907,20.922519085939907,,0.9390025609931236,0.9390025609931236,0.9390025609931236,0.9390025609931236,45.40446543653047,45.40446543653047,45.40446543653047,45.40446543653047,0.9247345302755698,0.9247345302755698,0.9247345302755698,0.9247345302755698,0.9797788163805853,0.9797788163805853,0.9797788163805853,0.9797788163805853,44.486695082391385,44.486695082391385,44.486695082391385,44.486695082391385,177.94678032956554,0.15805078179287474,5.243708945093782e-05,1182.7486219934508,1080.0406798008228,0.1694380623086791,0.1547243400643871,21.18762952882532,20.58422003473061,968.4743528119794,968.1515564222312,186.00665899485276,171.06816334540548,29895.059095367007,7,0.9885932240531418,1987-03-04
1986,24,1366.6387538425038,0.24942857142857142,49.322623110500736,0.035845257064929324,49.0,9.0,9.0,9.0,107.0,183.0,0.13480501412318227,1183.6387538425038,1082.8059781129773,,270.7014945282443,270.7014945282443,270.7014945282443,270.7014945282443,100.83277572952638,24.91280239707003,4.5207394156598095,4.958988970304576,4.958988970304576,61.4812559761874,73.91280239707002,13.520739415659808,13.958988970304574,13.958988970304574,168.48125597618738,1184.1985088960118,990.5,969.0574392359041,21.44256076409582,0.8250187618243946,0.4576477715468706,989.2173334666287,0.518707237656717,0.518707237656717,0.518707237656717,0.518707237656717,19.641186993067837,19.641186993067837,19.641186993067837,19.641186993067837,,0.9389044199687421,0.9389044199687421,0.9389044199687421,0.9389044199687421,48.92869375245679,48.92869375245679,48.92869375245679,48.92869375245679,0.9965110743881219,0.9965110743881219,0.9965110743881219,0.9965110743881219,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.74723357476694,47.74723357476694,47.74723357476694,47.74723357476694,190.98893429906775,0.14070324176623697,4.902805270783255e-05,1528.006983766956,1199.561484005937,0.1525557484464,0.1197638505217134,20.470050364142484,18.99394415554104,969.5750994860164,968.5271932354472,192.8,188.1030921096512,32086.140962243386,7,1.0610496349948209,1987-03-11
1986,25,1733.1204584736165,0.20357142857142857,47.472562433091426,0.027680360673660385,49.0,9.0,9.0,9.0,107.0,183.0,0.10592072218735826,1550.1204584736165,1100.0,,275.0,275.0,275.0,275.0,450.12045847361634,51.0,8.999999999999998,15.732889410790728,22.13707172821064,352.250497334615,100.0,18.0,24.73288941079073,31.13707172821064,459.250497334615,1242.7328894107907,990.5,970.2377737889148,20.2622262110852,0.9255975067936525,0.48,989.0944024932062,0.5349,0.5349,0.5349,0.5349,18.321728704291566,18.321728704291566,18.321728704291566,18.321728704291566,,0.9349079525862435,0.9349079525862435,0.9349079525862435,0.9349079525862435,46.197097372375985,46.197097372375985,46.197097372375985,46.197097372375985,0.9408777468915679,0.9408777468915679,0.9408777468915679,0.9408777468915679,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.27315542492847,45.27315542492847,45.27315542492847,45.27315542492847,181.09262169971387,0.10492361504380342,4.573046002518027e-05,1860.314920798596,1570.314592802547,0.1165371581202713,0.0983704414526986,18.8518683200383,17.910100843363118,970.6487097441186,969.711785607516,186.6670142808386,176.7463462565267,30423.560445551928,7,1.006070120553966,1987-03-18
1986,26,1971.6045219707814,0.17928571428571427,25.906179275840582,0.013163505959082358,49.0,9.0,9.0,9.0,107.0,183.0,0.09288567684061302,1788.6045219707814,1100.0,,275.0,275.0,275.0,275.0,688.6045219707814,51.0,9.0,16.0,33.865796162497446,578.7387258082839,100.0,18.0,25.0,42.86579616249745,685.7387258082839,1243.0,990.5,971.0000787777419,19.499921222258063,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.558731809739786,17.558731809739786,17.558731809739786,17.558731809739786,,0.9316540878430138,0.9316540878430138,0.9316540878430138,0.9316540878430138,44.11870844682216,44.11870844682216,44.11870844682216,44.11870844682216,0.8985480335401662,0.8985480335401662,0.8985480335401662,0.8985480335401662,0.9795319487938935,0.9795319487938935,0.9795319487938935,0.9795319487938935,43.21587167574422,43.21587167574422,43.21587167574422,43.21587167574422,172.86348670297684,0.08776576700022962,4.365239563206486e-05,2041.65817572948,1881.0436962338129,0.0972864162413658,0.0896330258294165,17.843130953495567,17.358256370203655,971.200554217278,970.7156796339862,176.02058127286315,170.55911731094585,29041.065766100113,7,0.960352703905427,1987-03-25
1986,27,2062.7553588698106,0.17028571428571423,10.035414469279269,0.004873622234485943,54.0,13.0,14.0,19.0,117.0,217.0,0.10520388840598928,1845.7553588698104,1100.0,,275.0,275.0,275.0,275.0,745.7553588698104,46.0,5.0,11.0,61.0,622.7553588698104,100.0,18.0,25.0,80.0,739.7553588698104,1243.0,990.5,971.2514784524444,19.248521547555583,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.307332135037306,17.307332135037306,17.307332135037306,17.307332135037306,,0.9303631505134166,0.9303631505134166,0.9303631505134166,0.9303631505134166,43.426434936535244,43.426434936535244,43.426434936535244,43.426434936535244,0.884448776711512,0.884448776711512,0.884448776711512,0.884448776711512,0.9784448776711512,0.9784448776711512,0.9784448776711512,0.9784448776711512,42.490390119589065,42.490390119589065,42.490390119589065,42.490390119589065,169.96156047835626,0.0824004469893986,4.2919585979382896e-05,2076.782126371957,2041.65817572948,0.1062861563113846,0.1044885726068381,17.358256370203655,17.273474420376935,971.2853361671048,971.200554217278,170.55911731094585,169.56438674809726,28553.542160363853,7,0.9442308915464237,1987-04-01
1986,28,2009.4996246350752,0.17542857142857143,10.714817364826754,0.005380165709177343,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.08825861842606848,1831.9281960636467,1100.0,,275.0,275.0,275.0,275.0,731.9281960636465,51.142857142857125,6.142857142857141,13.285714285714286,55.078850146577906,606.2779173456402,100.0,18.0,25.0,68.93599300372077,697.5636316313545,1243.0,990.5,971.1171060383174,19.382893961682694,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.441704549164417,17.441704549164417,17.441704549164417,17.441704549164417,,0.9310531528599594,0.9310531528599594,0.9310531528599594,0.9310531528599594,43.796091812425225,43.796091812425225,43.796091812425225,43.796091812425225,0.8919774299882937,0.8919774299882937,0.8919774299882937,0.8919774299882937,0.9791977429988293,0.9791977429988293,0.9791977429988293,0.9791977429988293,42.88509762008547,42.88509762008547,42.88509762008547,42.88509762008547,171.54039048034187,0.085379834845518,4.331828042432876e-05,2028.446564081993,1966.6544541756928,0.1074344985339638,0.0732732985392933,17.566542350914112,17.390146467283778,971.168664120198,970.9922682365676,173.0102728627496,170.9337269368034,28818.785600697436,7,0.9530021693352326,1987-04-08
1986,29,1888.577406503777,0.18742857142857144,18.697253092776595,0.009896941936615085,45.0,11.0,10.0,10.0,72.0,148.0,0.07839390312500731,1740.577406503777,1100.0,,275.0,275.0,275.0,275.0,640.5774065037771,55.0,7.0,15.0,43.28225719620116,520.2951493075759,100.0,18.0,25.0,53.28225719620116,592.295149307576,1243.0,990.5,970.7400193133199,19.759980686680088,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.81879127416181,17.81879127416181,17.81879127416181,17.81879127416181,,0.9329894931928209,0.9329894931928209,0.9329894931928209,0.9329894931928209,44.83613664829648,44.83613664829648,44.83613664829648,44.83613664829648,0.9131596058716188,0.9131596058716188,0.9131596058716188,0.9131596058716188,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.939413915330555,43.939413915330555,43.939413915330555,43.939413915330555,175.7576556613222,0.09310933288602927,4.438324637912177e-05,1952.5344676593647,1835.7736825262568,0.0806199595346269,0.0757989179967806,17.989387920858455,17.6121607688899,970.9466498185918,970.5694226666232,177.60622439303873,173.52125079804134,29527.286151102133,7,0.976431420340679,1987-04-15
1986,30,1791.497135476368,0.197,12.829547694376776,0.007203459428082414,45.0,11.0,10.0,10.0,72.0,148.0,0.08263036676522025,1643.497135476368,1100.0,,275.0,275.0,275.0,275.0,543.497135476368,55.0,7.0,15.0,36.72277942407892,429.77435605228914,100.0,18.0,25.0,46.72277942407892,501.77435605228914,1243.0,990.5,970.4263753607698,20.07362463923018,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.1324352267119,18.1324352267119,18.1324352267119,18.1324352267119,,0.9343371709641425,0.9343371709641425,0.9343371709641425,0.9343371709641425,45.691113118330314,45.691113118330314,45.691113118330314,45.691113118330314,0.9305725686014321,0.9305725686014321,0.9305725686014321,0.9305725686014321,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.77729085596371,44.77729085596371,44.77729085596371,44.77729085596371,179.10916342385485,0.10000636354317656,4.5229586723195666e-05,1832.2961330880007,1745.9668486656192,0.0847667870172398,0.0807729696785273,18.279533076408136,18.000623080582038,970.5581875068996,970.2792775110736,180.6514734014937,177.72789092885753,30090.339455207613,7,0.9950509079103047,1987-04-22
1986,31,1696.676067416935,0.20742857142857143,14.321881434925151,0.008507738455949087,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10601434569101172,1517.2474959883637,1100.0,,275.0,275.0,275.0,275.0,417.2474959883637,53.57142857142857,7.714285714285714,15.0,23.934679080524013,317.02710262212537,100.0,18.0,25.0,33.93467908052401,419.7413883364111,1243.0,990.5,970.1200303716548,20.379969628345243,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.438780215826966,18.438780215826966,18.438780215826966,18.438780215826966,,0.9353021576798549,0.9353021576798549,0.9353021576798549,0.9353021576798549,46.51110087146985,46.51110087146985,46.51110087146985,46.51110087146985,0.9472729301725019,0.9472729301725019,0.9472729301725019,0.9472729301725019,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.58087885404045,45.58087885404045,45.58087885404045,45.58087885404045,182.3235154161618,0.1075244258841528,4.604129177175803e-05,1745.9668486656192,1645.7136786211431,0.1166667097042461,0.0847667870172398,18.603427933474897,18.279533076408136,970.2792775110736,969.9553826540068,184.05309694233503,180.6514734014937,30630.350589915182,7,1.0129084189786766,1987-04-29
1986,32,1585.7156484508082,0.21942857142857145,13.508288484947409,0.008507473502948542,47.0,10.0,10.0,10.0,115.0,192.0,0.12111510902145406,1393.7156484508082,1100.0,,275.0,275.0,275.0,275.0,293.71564845080803,53.0,7.999999999999999,14.569192244301728,15.297690023479586,202.84876618302673,100.0,18.0,24.56919224430173,25.297690023479586,317.8487661830267,1242.5691922443018,990.5,969.7615428642257,20.738457135774315,0.9251734764063156,0.48,989.0948265235936,0.5349,0.5349,0.5349,0.5349,18.79838365936799,18.79838365936799,18.79838365936799,18.79838365936799,,0.9364349085270093,0.9364349085270093,0.9364349085270093,0.9364349085270093,47.475559488476264,47.475559488476264,47.475559488476264,47.475559488476264,0.9669156718630603,0.9669156718630603,0.9669156718630603,0.9669156718630603,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.52604829870673,46.52604829870673,46.52604829870673,46.52604829870673,186.10419319482693,0.11740568930958749,4.6996008382532057e-05,1631.4057003589478,1551.1556592265113,0.1237786800170277,0.1176899160998122,18.912814556685127,18.649653709398983,969.9091568780829,969.649887514424,187.3088762258152,184.53914118783752,31265.504456730923,7,1.033912184415705,1987-05-06
1986,33,1443.2069308794294,0.23828571428571427,23.939646120801918,0.01648564203402913,47.0,10.0,10.0,10.0,115.0,192.0,0.13318877280559532,1251.2069308794294,1100.0,,275.0,275.0,275.0,275.0,151.20693087942954,36.33240477848615,6.842558414758583,7.875360983303622,7.875360983303622,92.28124571957757,83.33240477848615,16.84255841475858,17.875360983303622,17.875360983303622,207.28124571957758,1218.0503241765484,990.5,969.3011300843797,21.19886991562029,0.8749122681804219,0.48,989.1450877318196,0.5349,0.5349,0.5349,0.5349,19.30905764743986,19.30905764743986,19.30905764743986,19.30905764743986,,0.9380342201127896,0.9380342201127896,0.9380342201127896,0.9380342201127896,48.848778579447924,48.848778579447924,48.848778579447924,48.848778579447924,0.9948834741231757,0.9948834741231757,0.9948834741231757,0.9948834741231757,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.808686879189736,47.808686879189736,47.808686879189736,47.808686879189736,191.23474751675894,0.1326963616498981,4.829160290827246e-05,1528.006983766956,1383.5781363808978,0.1387706230327006,0.1256538759572076,19.533122853785574,18.9907256480277,969.5750994860164,969.108483209846,192.8,188.12976566677884,32127.437582815506,7,1.0624152639819942,1987-05-13
1986,34,1271.363999408149,0.2631428571428572,26.897114733948197,0.02114473233357737,47.0,10.0,10.0,10.0,115.0,192.0,0.15132837750671937,1079.3639994081489,1062.4531515648307,,265.61328789120773,265.61328789120773,265.61328789120773,265.61328789120773,16.91084784331815,4.139634628312256,0.8807733251728205,0.8807733251728205,0.8807733251728205,10.128893239487436,51.13963462831225,10.880773325172822,10.880773325172822,10.880773325172822,125.12889323948744,1135.3543328434887,990.5,968.7529284780159,21.747071521984203,0.7502869823162085,0.43118909703428,989.3185239206495,0.49969413655975725,0.49969413655975725,0.49969413655975725,0.49969413655975725,20.065901306073933,20.065901306073933,20.065901306073933,20.065901306073933,,0.9399648665417083,0.9399648665417083,0.9399648665417083,0.9399648665417083,49.10164196598676,49.10164196598676,49.10164196598676,49.10164196598676,1.0000334412624594,1.0000334412624594,1.0000334412624594,1.0000334412624594,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.708520460603836,47.708520460603836,47.708520460603836,47.708520460603836,190.83408184241537,0.15032814535396793,4.9937400041181076e-05,1355.589210120566,1195.2983332432605,0.1606293547478119,0.1416358278500339,20.531931725252637,19.637861696081465,969.0180574480818,968.5137947616216,192.8,186.1851141496518,32060.12574952578,7,1.0601893435689742,1987-05-20
1986,35,1132.6571725027397,0.29157142857142854,16.059848275988383,0.014233953796535215,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16152786992711018,949.5143153598826,949.5143153598826,,237.3785788399707,237.3785788399707,237.3785788399707,237.3785788399707,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1015.6571725027397,990.5,968.3169225421515,22.183077457848544,0.5872026461659073,0.3096114522879061,989.6031859015462,0.3988272444716846,0.3988272444716846,0.3988272444716846,0.3988272444716846,20.887436114923037,20.887436114923037,20.887436114923037,20.887436114923037,,0.9392959096504739,0.9392959096504739,0.9392959096504739,0.9392959096504739,45.665959958538906,45.665959958538906,45.665959958538906,45.665959958538906,0.9300602842879614,0.9300602842879614,0.9300602842879614,0.9300602842879614,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.752640759368134,44.752640759368134,44.752640759368134,44.752640759368134,179.0105630374725,0.1581091537556465,5.237784985532565e-05,1182.7486219934508,1082.8793953113418,0.1705471367364412,0.1468309830514312,21.11888998720984,20.61248415450756,968.4743528119794,968.16047809955,184.5614319714309,175.61180802851715,30073.774590295383,7,0.9945031279859584,1987-05-27
1986,36,986.9531657043399,0.33514285714285713,25.208316758566443,0.02580221167399193,45.0,10.0,9.0,9.0,88.0,161.0,0.16362183135946623,825.9531657043399,825.9531657043399,,243.78302074642238,243.78302074642238,243.78302074642238,94.60410346507274,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,889.9531657043399,990.5,967.831659818284,22.668340181715962,0.4696134895630989,0.2143205189392463,989.8160659914976,0.4235752193073693,0.4235752193073693,0.4235752193073693,0.147797031290124,21.56083095390624,21.56083095390624,21.56083095390624,9.14519152907987,,0.9404117632596031,0.9404117632596031,0.9404117632596031,0.40151161338130414,48.51675884110757,48.51675884110757,48.51675884110757,18.546328678310747,0.9881213613260196,0.9881213613260196,0.9881213613260196,0.3777256349961456,0.979201134928186,0.979201134928186,0.979201134928186,0.9677725634996145,45.684126994330875,45.684126994330875,45.684126994330875,18.14126985147373,155.19365083446635,0.15708400195991792,5.216692366221765e-05,1066.3481241083623,906.4211780013768,0.1776216221635495,0.1509825884812446,21.97892103122496,21.212532629933364,968.1085226757692,967.5256847120056,173.10579012243517,144.60000000000002,26072.533340190348,7,0.8621869490803686,1987-06-03
1986,37,796.3141647943523,0.3985714285714286,28.65081844872071,0.03649942771656308,45.0,10.0,9.0,9.0,88.0,161.0,0.2035579116756338,635.3141647943523,635.3141647943523,,224.74437514241112,224.74437514241112,185.82541450953025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,699.3141647943523,990.5,967.0852566591774,23.41474334082261,0.32455890405900023,0.12009070781885657,990.0553503881222,0.36231108597471806,0.36231108597471806,0.2873124693603695,0.0,22.607782642970054,22.607782642970054,19.337630035948163,0.0,,0.9379721965044319,0.9379721965044319,0.8029129421467905,0.0,46.733390723869306,46.733390723869306,38.47323222230942,0.0,0.9518002184087433,0.9518002184087433,0.7835688843647538,0.0,0.9777807179561604,0.9777807179561604,0.9749235750990175,0.96,44.42892415371667,44.42892415371667,37.54320986800239,0.0,126.40105817543574,0.15823822743436564,5.516676283327813e-05,891.8619896951615,705.8654488603318,0.2280887954778712,0.1805212037963741,23.050437368256176,22.07466219317788,967.4674479587808,966.7234617954412,144.60000000000002,96.4,21235.377773473203,7,0.7022281009746429,1987-06-10
1986,38,631.0201177460012,0.46885714285714286,17.551708216866277,0.027741986538075913,45.0,10.0,9.0,9.0,88.0,161.0,0.25579259611486543,470.0201177460012,470.0201177460012,,235.01005887300062,235.01005887300062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,534.0201177460012,990.5,966.4228664346512,24.077133565348714,0.2306634924202695,0.06461284821126394,990.2047236593684,0.3925081278927426,0.3925081278927426,0.0,0.0,23.38934909682442,23.38934909682442,0.0,0.0,,0.9416409944989456,0.9416409944989456,0.0,0.0,50.738698368632036,50.738698368632036,0.0,0.0,1.0333747121920986,1.0333747121920986,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.56290646660323,47.56290646660323,0.0,0.0,95.12581293320646,0.15099204090460402,5.640538895589309e-05,682.3088631722309,583.0034913422678,0.2761561506764299,0.2359635184152075,23.70002087960534,23.05247312128165,966.6292354526888,966.22351571104,96.4,90.07000721518612,15981.136572778685,7,0.5284767385178136,1987-06-17
1986,39,545.8625450056447,0.519,8.569179795911916,0.01565064869762547,45.0,10.0,9.0,9.0,88.0,161.0,0.29523070599032264,384.86254500564473,384.86254500564473,,192.43127250282237,192.43127250282237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,448.86254500564473,990.5,966.0563814525254,24.44361854747464,0.1939492817447988,0.046972509001128905,990.2590782092541,0.26250562158565677,0.26250562158565677,0.0,0.0,23.94019113514305,23.94019113514305,0.0,0.0,,0.9318191236011221,0.9318191236011221,0.0,0.0,42.09528699534836,42.09528699534836,0.0,0.0,0.8573378206791925,0.8573378206791925,0.0,0.0,0.9755513105877908,0.9755513105877908,0.96,0.96,41.072074297169145,41.072074297169145,0.0,0.0,82.14414859433829,0.15041671281232508,5.928399093229916e-05,571.8920920403683,523.0192327708844,0.3078280680942534,0.2815216406045975,24.086317627600778,23.772559875603463,966.1735144141816,965.953586547469,87.84162277531466,77.0674380789324,13800.216963848834,7,0.4563563810796572,1987-06-24
1986,40,488.5135541614701,0.558,7.548611911999241,0.015366783109713202,42.0,9.0,8.0,6.0,70.0,135.0,0.2765735598334778,353.5135541614701,353.5135541614701,,176.75677708073505,176.75677708073505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,412.5135541614701,990.5,965.7983109937265,24.701689006273423,0.18112059508204736,0.04070271083229397,990.2781766940856,0.22142805285356312,0.22142805285356312,0.0,0.0,24.258437647505513,24.258437647505513,0.0,0.0,,0.9268966211052506,0.9268966211052506,0.0,0.0,38.97503117506621,38.97503117506621,0.0,0.0,0.7937888223027743,0.7937888223027743,0.0,0.0,0.9710732247146031,0.9710732247146031,0.96,0.96,37.84999770497752,37.84999770497752,0.0,0.0,75.69999540995504,0.15490909519277068,5.9480884678522e-05,512.1178199937132,470.1789493868897,0.2871247217172081,0.2636112135321853,24.373746243918745,24.109028272578257,965.9045301899716,965.715805272241,80.88377576277232,71.78685435060243,12717.599228872448,7,0.4205555300553058,1987-07-01
1986,41,451.327481726253,0.594,4.306548317204642,0.0095342274512911,42.0,9.0,8.0,6.0,70.0,135.0,0.29925536637696765,316.327481726253,316.327481726253,,158.1637408631265,158.1637408631265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.327481726253,990.5,965.6309736677682,24.86902633223188,0.1679964763538315,0.03326549634525056,990.2987380273009,0.17718299214734037,0.17718299214734037,0.0,0.0,24.490581367385467,24.490581367385467,0.0,0.0,,0.9201062002587059,0.9201062002587059,0.0,0.0,34.952255447890344,34.952255447890344,0.0,0.0,0.7118585630934896,0.7118585630934896,0.0,0.0,0.97,0.97,0.96,0.96,33.90368778445363,33.90368778445363,0.0,0.0,67.80737556890726,0.15021161130664681,5.9544655371585354e-05,467.1571483252964,440.0331111664572,0.3067950946739818,0.2889819849358169,24.56019827490324,24.39261113952303,965.7022071674638,965.580149000249,71.15353495779378,65.41614127695038,11391.63909557642,7,0.3767076420494848,1987-07-08
1986,42,424.24872735133425,0.6238571428571429,2.8205973185517093,0.006605561079788257,42.0,9.0,8.0,6.0,70.0,135.0,0.3182332050038074,289.24872735133425,289.24872735133425,,144.62436367566713,144.62436367566713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.24872735133425,990.5,965.509119273081,24.990880726919013,0.15843954376710154,0.027849745470266814,990.3137107107626,0.14808074431189674,0.14808074431189674,0.0,0.0,24.656510693369786,24.656510693369786,0.0,0.0,,0.9147597990883055,0.9147597990883055,0.0,0.0,31.99028983636207,31.99028983636207,0.0,0.0,0.6515333978892478,0.6515333978892478,0.0,0.0,0.97,0.97,0.96,0.96,31.030581141271206,31.030581141271206,0.0,0.0,62.06116228254241,0.14627985722545375,5.960000411707814e-05,430.9578316629287,420.28892993659525,0.321207603589193,0.3132557064320611,24.680558201662667,24.615694651414056,965.5393102424832,965.4913001847146,63.490648162793,61.21418058033533,10426.275263467125,7,0.3447842349030134,1987-07-15
1986,43,410.3191408337192,0.642,3.1631680871235353,0.007776556511247086,42.0,9.0,8.0,6.0,70.0,135.0,0.3291095740184838,275.3191408337192,275.3191408337192,,195.09197591860897,80.22716491511018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.3191408337192,990.5,965.4463037589893,25.053696241010666,0.1535233604941673,0.0250638281667438,990.321412811339,0.29754643484125304,0.07973050304314952,0.0,0.0,24.577562617508484,14.118730724846356,0.0,0.0,,0.9274929755848087,0.5216535307284786,0.0,0.0,43.778579174096485,17.746550465937197,0.0,0.0,0.8916207571099081,0.36143687303334415,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,37.87129680910194,17.214153951959084,0.0,0.0,55.08545076106103,0.13406141744360553,5.5472557045970874e-05,417.8577719356288,398.1467533267305,0.339070955299779,0.3230764366895557,24.720259392024523,24.35947461581722,965.4803599737104,965.3907337666336,60.69234040577728,48.2,9254.355727858252,7,0.3060302820058946,1987-07-22
1986,44,385.87152607533835,0.6689999999999999,3.004284640861296,0.007800023503577157,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3200493206259015,262.3000975039098,262.3000975039098,,262.3000975039098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,316.7286689324812,990.5,965.3293576303766,25.17064236962335,0.1473151371836959,0.022460019500781896,990.3302248433156,0.48701417902639593,0.0,0.0,0.0,24.513853033912483,0.0,0.0,0.0,,0.9465563352713033,0.0,0.0,0.0,59.68875800532807,0.0,0.0,0.0,1.2156569858518955,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12493132384200045,5.1080767526307165e-05,391.8169121240828,377.11676084070143,0.3469242525051133,0.2975181061084634,24.55992044576567,24.47216526493216,965.3590845606204,965.2855838042036,48.2,48.2,8097.600000000001,7,0.26777777777777784,1987-07-29
1986,45,358.59762175937215,0.7014285714285714,4.642471015924132,0.012981263373919302,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,120.71428571428571,0.3375562072151374,237.88333604508645,237.88333604508645,,237.88333604508645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.142857142857146,7.142857142857143,5.142857142857143,4.142857142857143,64.14285714285714,290.31190747365787,990.5,965.1929881087968,25.307011891203178,0.1379918424365955,0.017724960584313915,990.344283196979,0.4036063150574299,0.0,0.0,0.0,24.747688773124842,0.0,0.0,0.0,,0.9429532103469208,0.0,0.0,0.0,54.439343383457484,0.0,0.0,0.0,1.1087442644288692,0.0,0.0,0.0,0.9797455104862708,0.96,0.96,0.96,47.367407155462445,0.0,0.0,0.0,47.367407155462445,0.13211431782811991,5.5605174433335994e-05,373.01012538244936,344.6194637292325,0.4497714618979951,0.3083026228365513,24.989569813952563,24.597839265428554,965.2650506269122,965.1230973186462,48.2,42.371850088237096,7957.724402117691,7,0.26315226197479136,1987-08-05
1986,46,337.2805511050169,0.728,1.8582709259423171,0.005524478918220415,47.0,8.0,6.0,5.0,89.0,155.0,0.45958760348914335,182.2805511050169,182.2805511050169,,182.2805511050169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.2805511050169,990.5,965.086402755525,25.413597244474968,0.12139301754035534,0.008228055110501628,990.3703789273492,0.23512935029254295,0.0,0.0,0.0,25.048846821531537,0.0,0.0,0.0,,0.9297655244350187,0.0,0.0,0.0,41.63332766920971,0.0,0.0,0.0,0.8479292804319697,0.0,0.0,0.0,0.9747929280431968,0.96,0.96,0.96,40.58466441489111,0.0,0.0,0.0,40.58466441489111,0.12032108690574925,6.184569328687618e-05,340.5953058875766,331.6115672476363,0.4674143344470588,0.4550855438129915,25.09415983167141,25.022217528962955,965.102976529438,965.0580578362382,41.396758944603256,39.19620624405092,6818.223621701706,7,0.22547035786050615,1987-08-12
1986,47,324.8080476623342,0.7484285714285714,1.6280749999981563,0.005018992505031157,47.0,8.0,6.0,5.0,89.0,155.0,0.4772342989522917,169.80804766233427,169.80804766233427,,169.80804766233427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.80804766233427,990.5,965.0240402383117,25.475959761688323,0.11699103846964642,0.006980804766233371,990.3760281567642,0.20409619501102141,0.0,0.0,0.0,25.147891723441433,0.0,0.0,0.0,,0.9251642522174583,0.0,0.0,0.0,38.74524853962282,0.0,0.0,0.0,0.7891089315605463,0.0,0.0,0.0,0.9701406096767106,0.96,0.96,0.96,37.58848218474136,0.0,0.0,0.0,37.58848218474136,0.11571829121084176,6.148808703649466e-05,329.2057950036568,320.2150422476492,0.4840497151914727,0.470830107952013,25.18392151100151,25.113245120094263,965.0460289750184,965.0010752112382,38.60951490423922,36.55189179724984,6314.865007036548,7,0.20882490102634088,1987-08-19
1986,48,307.27023542903356,0.7737142857142857,3.004975910634966,0.009763499491569915,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48692877531419476,157.55594971474787,157.55594971474787,,157.55594971474787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.9845211433193,990.5,964.9364682898776,25.563531710122497,0.11211213104554821,0.005755594971474757,990.382132273983,0.17645419121143852,0.0,0.0,0.0,25.269209792894035,0.0,0.0,0.0,,0.9204350082175649,0.0,0.0,0.0,35.946638310531625,0.0,0.0,0.0,0.7321107598886278,0.0,0.0,0.0,0.9707013958749068,0.96,0.96,0.96,34.89748084454977,0.0,0.0,0.0,34.89748084454977,0.11364826453726898,6.150462096959931e-05,316.52242407738737,299.18021087320443,0.512727565590965,0.394411113140132,25.32110290752665,25.21256737022805,964.9826121203868,964.8967208434927,40.64466847673157,32.518506587487835,5862.776781884361,7,0.19387489358083204,1987-08-26
1986,49,288.34377336894875,0.8024285714285714,2.5511338391396925,0.008848668709453058,40.0,6.0,4.0,3.0,65.0,118.0,0.40932417820811695,170.34377336894877,170.34377336894877,,170.34377336894877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.34377336894877,990.5,964.8533750934758,25.646624906524185,0.11329775346769355,0.007034377336894842,990.3796678691955,0.20547460349600327,0.0,0.0,0.0,25.320818172223603,0.0,0.0,0.0,,0.9254230026458365,0.0,0.0,0.0,39.146055892764785,0.0,0.0,0.0,0.7972720141092624,0.0,0.0,0.0,0.9707258687203613,0.96,0.96,0.96,38.00085140028183,0.0,0.0,0.0,38.00085140028183,0.1317673294400073,6.196552790646024e-05,294.72326674738565,281.3222739992266,0.4194477682926891,0.4003755838562302,25.36881787752446,25.276877092524764,964.8788930669896,964.8252890959968,39.53709401214289,36.37270152467697,6384.143035247349,7,0.2111158411126769,1987-09-02
1986,50,271.7192001733523,0.8331428571428571,2.076604469389435,0.007629556628527914,40.0,6.0,4.0,3.0,65.0,118.0,0.4343180293911827,153.71920017335228,153.71920017335228,,153.71920017335228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.71920017335228,990.5,964.7868768006934,25.713123199306583,0.10743023904364386,0.005371920017335171,990.3871978409389,0.16728550064998998,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9190562367883182,0.0,0.0,0.0,35.19266094466228,0.0,0.0,0.0,0.7167548053902705,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.13688111632241,0.0,0.0,0.0,34.13688111632241,0.12562113265406077,6.168559187549241e-05,275.9224808516464,266.78604271350054,0.4423019990094433,0.4276563462164736,25.4,25.4,964.8036899234066,964.767144170854,35.13275971075451,32.97074473169571,5734.9960275421645,7,0.1896493395351245,1987-09-09
1986,51,256.9065830382832,0.8632857142857143,2.941516967173133,0.011569810675518872,40.0,6.0,4.0,3.0,65.0,118.0,0.4595744464831625,138.90658303828323,138.90658303828323,,138.90658303828323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90658303828323,990.5,964.7264819332871,25.7735180667128,0.10220234861497393,0.003890658303828286,990.3939069930813,0.1368508419718539,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9128603848368495,0.0,0.0,0.0,31.590534289645152,0.0,0.0,0.0,0.6433917370599828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.6428182609558,0.0,0.0,0.0,30.6428182609558,0.11920958804823137,6.126973615361094e-05,264.1051871975735,246.1954239432886,0.4792940425536968,0.4467916789219509,25.4,25.4,964.7564207487904,964.6771725436598,32.33937316503025,28.12671300438857,5147.993467840574,7,0.17023787922753222,1987-09-16
