WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1986,52,240.1610641118502,0.8891428571428571,0.9363043116920632,0.00388111240711,40.0,6.0,4.0,3.0,65.0,118.0,0.49135059133921716,122.16106411185022,122.16106411185022,,122.16106411185022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.1610641118502,990.5,964.6409663846711,25.859033615328908,0.09629231377066402,0.002216106411185,990.4014915798182,0.10566264886502752,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9041966613883485,0.0,0.0,0.0,27.51523811170694,0.0,0.0,0.0,0.5603918149023815,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.68978096835573,0.0,0.0,0.0,26.68978096835573,0.11112917708915636,6.068824082462657e-05,243.27968621428656,239.64129376144416,0.4924026162096484,0.4850384421166294,25.4,25.4,964.6596781172858,964.6378477625686,27.447144237717477,26.56355375679544,4483.883202683763,7,0.1482765609353096,1987-09-23
1986,53,239.64129376144416,0.89,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.5,964.6378477625686,25.86215223743136,0.096108870015028,0.0021641293761444,990.4017270006088,0.1047558511449128,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9037763965602186,0.0,0.0,0.0,27.385106965768497,0.0,0.0,0.0,0.5577414860645314,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.56355375679544,0.0,0.0,0.0,26.56355375679544,0.1108471471667094,6.066003331824128e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.4,25.4,964.6378477625686,964.6378477625686,26.56355375679544,26.56355375679544,637.5252901630905,1,0.14757529864886354,1987-09-30
1987,1,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.5,964.6378477625686,25.86215223743136,0.101755787135028,0.0042641293761444,990.3939800834888,0.1440354133981172,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.914555280003916,0.0,0.0,0.0,32.49583094850046,0.0,0.0,0.0,0.6618295508859564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.52095602004545,0.0,0.0,0.0,31.52095602004545,0.1315339085567766,6.138349481968862e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.4,25.4,964.6378477625686,964.6378477625686,31.52095602004545,31.52095602004545,5295.520611367635,7,0.17511642233358582,1987-10-01
1987,2,239.64129376144416,0.89,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.5,964.6378477625686,25.86215223743136,0.101755787135028,0.0042641293761444,990.3939800834888,0.1440354133981172,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.914555280003916,0.0,0.0,0.0,32.49583094850046,0.0,0.0,0.0,0.6618295508859564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.52095602004545,0.0,0.0,0.0,31.52095602004545,0.1315339085567766,6.138349481968862e-05,239.64129376144416,239.64129376144416,0.4047716421384398,0.4047716421384398,25.4,25.4,964.6378477625686,964.6378477625686,31.52095602004545,31.52095602004545,5295.520611367635,7,0.17511642233358582,1987-10-08
1987,3,237.55268787482828,0.8934285714285715,0.6962019622052976,0.0029654906886247426,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,98.85714285714286,0.4162832309100767,138.69554501768542,138.69554501768542,,138.69554501768542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,50.857142857142854,184.55268787482828,990.5,964.6253161272489,25.874683872751024,0.10066571829389899,0.003869554501768528,990.3954647272043,0.1364395913340898,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127613394184207,0.0,0.0,0.0,31.539139775668794,0.0,0.0,0.0,0.6423450056144357,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.592965582398733,0.0,0.0,0.0,30.592965582398733,0.12875129646404457,6.126308838276323e-05,239.64129376144416,234.76788002600708,0.4685479120389656,0.4047716421384398,25.4,25.4,964.6378477625686,964.608607280156,31.52095602004545,27.325341859114424,5139.618217842986,7,0.16996091990221515,1987-10-15
1987,4,230.54698299738942,0.9068571428571428,1.0673021804023102,0.004623216092945985,41.0,6.0,4.0,3.0,56.0,110.0,0.4771355910711477,120.5469829973894,120.5469829973894,,120.5469829973894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,171.54698299738942,990.5,964.5832818979843,25.916718102015693,0.0960755846982692,0.002054698299738857,990.401869717002,0.10287351891405129,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9028590358467115,0.0,0.0,0.0,27.111416876650278,0.0,0.0,0.0,0.5521673498299446,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.29807437035077,0.0,0.0,0.0,26.29807437035077,0.11406564331427581,6.0598461527189884e-05,231.4334061521708,229.3650854576809,0.4795847623473434,0.475298712614001,25.4,25.4,964.588600436913,964.576190512746,26.51304265986546,26.011449984331183,4418.076494218929,7,0.14610041316861538,1987-10-22
1987,5,229.15266704156892,0.9084285714285715,2.1013282703660576,0.00913666811801577,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43747460398702387,128.8669527558546,128.8669527558546,,128.8669527558546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,175.8669527558546,990.5,964.5749160022494,25.925083997750594,0.09760024164745411,0.0028866952755853856,990.3995130630768,0.11795447612798252,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9076510910580976,0.0,0.0,0.0,29.144183193009546,0.0,0.0,0.0,0.593567885804675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.269857697219262,0.0,0.0,0.0,28.269857697219262,0.12340325773170306,6.0920096646110764e-05,234.76788002600708,226.3790707324809,0.4859106437891088,0.4054671172572994,25.4,25.4,964.608607280156,964.5582744243948,30.040687596945197,25.2903624847396,4749.336093132835,7,0.15705476498455143,1987-10-29
1987,6,226.98821438714623,0.9122857142857143,0.6705769418489476,0.0029703803208466,36.0,5.0,3.0,2.0,47.0,93.0,0.40973345737615846,133.98821438714623,133.98821438714623,,133.98821438714623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.98821438714623,990.5,964.5619292863228,25.93807071367714,0.09834890343631283,0.0033988214387145428,990.398252275125,0.12712124451282372,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9106492799743579,0.0,0.0,0.0,30.39445290485333,0.0,0.0,0.0,0.6190316273900881,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.482619317707734,0.0,0.0,0.0,29.482619317707734,0.12988086367711116,6.112133031435761e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.4,25.4,964.576190512746,964.5480262811884,30.040687596945197,28.93919666421382,4953.080045374899,7,0.16379232954282072,1987-11-05
1987,7,226.12510501086936,0.9148571428571428,1.454058146131132,0.006361648807828786,36.0,5.0,3.0,2.0,47.0,93.0,0.4113183215478274,133.12510501086936,133.12510501086936,,133.12510501086936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.12510501086936,990.5,964.5567506300652,25.943249369934797,0.09804428424172973,0.003312510501086886,990.3986432052573,0.12550462661602438,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102596724019064,0.0,0.0,0.0,30.18604245141297,0.0,0.0,0.0,0.6147870153037264,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.28046117787058,0.0,0.0,0.0,29.28046117787058,0.1294772333047609,6.109518047418045e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.4,25.4,964.588600436913,964.5480262811884,30.527559905313822,28.93919666421382,4919.117477882257,7,0.16266922876594764,1987-11-12
1987,8,250.6499474497428,0.8712857142857143,7.126981121007966,0.027144655990097574,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.29962602690142665,176.22137602117138,176.22137602117138,,176.22137602117138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,213.79280459259994,990.5,964.690154451352,25.809845548647996,0.11098564931539127,0.007826741516391771,990.3811876091683,0.22388208953802652,0.0,0.0,0.0,25.36220508021511,0.0,0.0,0.0,,0.9268722489466287,0.0,0.0,0.0,40.6639476831718,0.0,0.0,0.0,0.8281863071929083,0.0,0.0,0.0,0.974284118857768,0.96,0.96,0.96,39.559909976281766,0.0,0.0,0.0,39.559909976281766,0.1571702487603197,6.228831389694077e-05,281.3222739992266,234.76788002600708,0.39613596199658,0.2381610209797472,25.4,25.21335429820034,964.8252890959968,964.608607280156,48.2,31.31444326580955,6646.064876015336,7,0.2197772776460098,1987-11-19
1987,9,295.59410773294127,0.7924285714285714,16.94654527543791,0.056103401873539446,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.26407169558313665,218.0226791615127,218.0226791615127,,218.0226791615127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,256.45125059008416,990.5,964.8881801214417,25.611819878558386,0.12604135658971624,0.01403726419353817,990.3599213792169,0.3416788521709397,0.0,0.0,0.0,25.130062405604217,0.0,0.0,0.0,,0.9386534455573223,0.0,0.0,0.0,50.4277352283998,0.0,0.0,0.0,1.02704145068024,0.0,0.0,0.0,0.979102809032037,0.96,0.96,0.96,46.331886069344364,0.0,0.0,0.0,46.331886069344364,0.1571746465210739,5.9555629353490046e-05,338.3210417029997,283.6079686159883,0.3621332952573414,0.1980367513139102,25.28873850282839,24.719789399552173,965.0916052085148,964.834431874464,48.2,41.24665025431173,7783.756859649853,7,0.25739936705191313,1987-11-26
1987,10,324.2301711743306,0.7484285714285714,7.728216996566199,0.0238214695041613,38.0,5.0,4.0,3.0,54.0,104.0,0.321740176560724,220.2301711743306,220.2301711743306,,220.2301711743306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.2301711743306,990.5,965.0219046749078,25.478095325092276,0.12984558154352924,0.0142027762546731,990.3559516422018,0.345303927419859,0.0,0.0,0.0,24.98874303987423,0.0,0.0,0.0,,0.9398258687220317,0.0,0.0,0.0,50.71572673171453,0.0,0.0,0.0,1.0329068580797256,0.0,0.0,0.0,0.9799483754084323,0.96,0.96,0.96,46.995222489444004,0.0,0.0,0.0,46.995222489444004,0.145067092544592,5.9478256571113526e-05,344.6194637292325,294.72326674738565,0.3528733959410842,0.3017821421767193,25.23523564131717,24.81220623787827,965.1230973186462,964.8788930669896,48.2,43.116410037900025,7895.197378226592,7,0.2610845693858,1987-12-03
1987,11,368.57932930023395,0.6891428571428572,6.742492627835759,0.018099045615207913,38.0,5.0,4.0,3.0,54.0,104.0,0.28274428932151785,264.57932930023395,264.57932930023395,,223.84018577491733,40.739143525316614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,311.57932930023395,990.5,965.2428966465011,25.257103353498874,0.14549777545980708,0.02291586586004673,990.3315863586803,0.37388491085106584,0.04112164134971097,0.0,0.0,24.714804801327944,7.094400901590502,0.0,0.0,,0.9368280788232063,0.2611562196069911,0.0,0.0,50.963223454754576,9.067809259701784,0.0,0.0,1.037947524536753,0.18468043298781636,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.22434641048216,8.795774981910728,0.0,0.0,52.02012139239289,0.14085469968741307,5.452695326843361e-05,391.8169121240828,346.9384943839358,0.2997649487834276,0.2654300944699005,24.84774837485082,24.513651246843324,965.3590845606204,965.1346924719196,62.137825210944456,48.2,8739.380393922005,7,0.2890006744021827,1987-12-10
1987,12,393.7966579363527,0.658,5.008320573103268,0.012644723974345785,38.0,5.0,4.0,3.0,54.0,104.0,0.264189569954747,289.7966579363527,289.7966579363527,,144.89832896817634,144.89832896817634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.7966579363527,990.5,965.3682042237033,25.131795776296716,0.1543977531491806,0.027959331587270514,990.3176429152635,0.1487156801672984,0.1487156801672984,0.0,0.0,24.800723011392925,24.800723011392925,0.0,0.0,,0.9149828348105066,0.9149828348105066,0.0,0.0,32.2459216825642,32.2459216825642,0.0,0.0,0.6567397491357271,0.6567397491357271,0.0,0.0,0.97,0.97,0.96,0.96,31.278544032087275,31.278544032087275,0.0,0.0,62.55708806417455,0.15883691485630186,5.996306514450985e-05,408.00454625357366,389.1339363713416,0.267260164892828,0.2548991204999081,24.83066612109456,24.710241564892343,965.436020458141,965.3456696818566,65.58970599520457,61.56184709615218,10509.590794781325,7,0.3475393781343031,1987-12-17
1987,13,387.6465997193463,0.6675714285714285,0.7436683259976787,0.001917520238073143,38.0,5.0,4.0,3.0,54.0,104.0,0.26828855780018185,283.6465997193462,283.6465997193462,,141.8232998596731,141.8232998596731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.6465997193463,990.5,965.3382329985967,25.16176700140334,0.15222720678760812,0.026729319943869213,990.3210434732684,0.14238306571653964,0.14238306571653964,0.0,0.0,24.840427408955282,24.840427408955282,0.0,0.0,,0.9137051427863317,0.9137051427863317,0.0,0.0,31.568309236500706,31.568309236500706,0.0,0.0,0.64293908831977,0.64293908831977,0.0,0.0,0.97,0.97,0.96,0.96,30.62125995940568,30.62125995940568,0.0,0.0,61.24251991881136,0.15798481778570753,5.9975381603091805e-05,389.1339363713416,386.53109723034976,0.2690598524806973,0.267260164892828,24.84774837485082,24.83066612109456,965.3456696818566,965.3326554861516,61.56184709615218,61.00302453580575,10288.74334636031,7,0.3402362217711743,1987-12-24
1987,14,405.25858599372367,0.6458571428571428,5.561167597579973,0.0136324809687479,34.57142857142857,5.0,4.0,3.0,46.285714285714285,92.85714285714286,0.2294100191971881,312.40144313658084,312.40144313658084,,156.20072156829042,156.20072156829042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,4.0,3.0,46.285714285714285,355.9728717080094,990.5,965.4228874895697,25.077112510430343,0.16116563396626113,0.032480288627316126,990.3063540774065,0.17291716148736055,0.17291716148736055,0.0,0.0,24.7105494263494,24.7105494263494,0.0,0.0,,0.9195093008511975,0.9195093008511975,0.0,0.0,34.80675738104214,34.80675738104214,0.0,0.0,0.708895262343017,0.708895262343017,0.0,0.0,0.97,0.97,0.96,0.96,33.76255465961087,33.76255465961087,0.0,0.0,67.52510931922174,0.16656104675707603,6.004044140024276e-05,417.8577719356288,389.1339363713416,0.267260164892828,0.2177774499166634,24.83066612109456,24.629215988115632,965.4803599737104,965.3456696818566,70.63473459408148,61.56184709615218,11344.218365629253,7,0.37513949621789855,1987-12-31
1987,15,430.760757457355,0.6164285714285713,4.403605796399534,0.010206478809412957,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1935774726162253,347.4750431716407,347.4750431716407,,173.73752158582036,173.73752158582036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,388.3321860287836,990.5,965.5384234085581,24.961576591441958,0.17258623999690212,0.039495008634328095,990.2879187513688,0.2139037174215135,0.2139037174215135,0.0,0.0,24.53559162538922,24.53559162538922,0.0,0.0,,0.9261064345257601,0.9261064345257601,0.0,0.0,38.71688200104343,38.71688200104343,0.0,0.0,0.788531201650579,0.788531201650579,0.0,0.0,0.971003605285784,0.971003605285784,0.96,0.96,37.59609278630459,37.59609278630459,0.0,0.0,75.19218557260918,0.17450296973805532,6.010529004933024e-05,440.0331111664572,420.28892993659525,0.2165177179749375,0.1658966067496346,24.614135682720327,24.45969114945832,965.580149000249,965.4913001847146,79.66468499367137,71.15320673543546,12632.28717619834,7,0.4177343642922732,1988-01-07
1987,16,454.72899656629914,0.5911428571428571,4.9868019772112495,0.010909261301040042,29.0,5.0,4.0,2.0,33.0,73.0,0.1605635079698027,381.72899656629914,381.72899656629914,,190.86449828314957,190.86449828314957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,419.72899656629914,990.5,965.6462804845484,24.853719515451694,0.1836671485789931,0.04634579931325977,990.2699870521076,0.2577963006593328,0.2577963006593328,0.0,0.0,24.365910266900084,24.365910266900084,0.0,0.0,,0.9318106424435973,0.9318106424435973,0.0,0.0,42.49805583097653,42.49805583097653,0.0,0.0,0.8655408519547156,0.8655408519547156,0.0,0.0,0.9765540851954714,0.9765540851954714,0.96,0.96,41.50248922260015,41.50248922260015,0.0,0.0,83.0049784452003,0.18252943101620953,6.040067512871602e-05,462.56506724863937,442.799181369126,0.1648602867202362,0.1578156353963513,24.442146156947384,24.315702951422008,965.6815428026188,965.592596316161,84.7832565322396,80.29985241855705,13944.836378793649,7,0.4611387691400016,1988-01-14
1987,17,484.54590728547527,0.5601428571428572,4.588002277439183,0.009528279771184927,29.0,5.0,4.0,2.0,33.0,73.0,0.15070387510956632,411.54590728547527,411.54590728547527,,205.77295364273763,205.77295364273763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,449.54590728547527,990.5,965.7804565827846,24.71954341721539,0.1941904614959141,0.05230918145709501,990.2535003570471,0.2997241801601232,0.2997241801601232,0.0,0.0,24.17331959410229,24.17331959410229,0.0,0.0,,0.9360325196992095,0.9360325196992095,0.0,0.0,45.66077639054692,45.66077639054692,0.0,0.0,0.9299547126384301,0.9299547126384301,0.0,0.0,0.9799865117831275,0.9799865117831275,0.96,0.96,44.746965443732655,44.746965443732655,0.0,0.0,89.49393088746528,0.18468962209621737,6.0406307021935975e-05,494.6810831907137,470.1789493868897,0.1552600347063421,0.1475698232266068,24.266588492447536,24.10730980468244,965.8260648743582,965.715805272241,91.58077948973316,86.51320049122762,15034.98038909417,7,0.49718850493036276,1988-01-21
1987,18,535.4388348112536,0.5261428571428571,9.892351541023402,0.018508493520100387,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14582058109382443,457.2959776683965,457.2959776683965,,228.64798883419826,228.64798883419826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,496.5816919541108,990.5,966.0094747566507,24.49052524334939,0.21126444814110856,0.061459195533679276,990.2272763563252,0.3702155196137446,0.3702155196137446,0.0,0.0,23.847586080060882,23.847586080060882,0.0,0.0,,0.9412976305820215,0.9412976305820215,0.0,0.0,50.3301536796,50.3301536796,0.0,0.0,1.0250540464276985,1.0250540464276985,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.98344233612776,47.98344233612776,0.0,0.0,95.96688467225552,0.17940796609669338,5.834022296699174e-05,563.9275439778775,505.01787451967766,0.1568240363531078,0.1346841723973749,24.039492809084248,23.66895134537397,966.1376739479005,965.8725804353384,96.4,93.69070907109024,16122.436624938928,7,0.5331493592903085,1988-01-28
1987,19,617.6923352666192,0.47600000000000003,26.81972059687132,0.038953707916813185,31.0,6.0,4.0,3.0,41.0,85.0,0.13892295597151996,532.6923352666192,532.6923352666192,,236.46942132416248,236.46942132416248,59.75349261829429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,573.6923352666192,990.5,966.3635566983437,24.136443301656282,0.25254492547879254,0.08298767808255449,990.1644673964386,0.39809679592396663,0.39809679592396663,0.08876055552041602,0.0,23.40281390217093,23.40281390217093,6.575910566874751,0.0,,0.9418190370120335,0.9418190370120335,0.2673022725947322,0.0,51.16541205354731,51.16541205354731,12.612520554765524,0.0,1.0420654186058516,1.0420654186058516,0.25687414571823874,0.0,0.9792677773841024,0.9792677773841024,0.9649820630983882,0.96,46.75832740225501,46.75832740225501,12.329755973683584,0.0,105.8464107781936,0.1706870272346047,5.5043629952203365e-05,751.6655881559767,571.8920920403683,0.1486294375862782,0.1130822021645639,23.613335670821968,22.78528071622093,966.906662352624,966.1735144141816,137.04602146174284,96.4,17782.197010736527,7,0.588035615434409,1988-02-04
1987,20,880.042415420863,0.3688571428571429,21.965086368552647,0.0254950689706234,31.0,6.0,4.0,3.0,41.0,85.0,0.09662093572109047,795.042415420863,795.042415420863,,265.014138473621,265.014138473621,265.014138473621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,836.042415420863,990.5,967.4201696616835,23.079830338316565,0.4202844206623918,0.18869517756580473,989.8910204017718,0.49700149568089586,0.49700149568089586,0.49700149568089586,0.0,21.973849244407518,21.973849244407518,21.973849244407518,0.0,,0.9437007451205808,0.9437007451205808,0.9437007451205808,0.0,53.889329386181835,53.889329386181835,53.889329386181835,0.0,1.0975423500240702,1.0975423500240702,1.0975423500240702,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1643692624149375,5.054367126031931e-05,905.4211927358452,847.0875422650073,0.1003438201590363,0.0938789600706845,22.1940319122953,21.799463326865077,967.5216847709434,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1988-02-11
1987,21,894.6319696060989,0.3632857142857143,8.555184486412829,0.009442483416585743,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.12805808725136383,779.9176838918131,779.9176838918131,,259.97256129727106,259.97256129727106,259.97256129727106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,828.9176838918131,990.5,967.4785278784244,23.02147212157565,0.41376519452201194,0.18026311504849193,989.9059716904295,0.47849787440645736,0.47849787440645736,0.47849787440645736,0.0,21.9489459375987,21.9489459375987,21.9489459375987,0.0,,0.9433424897826505,0.9433424897826505,0.9433424897826505,0.0,52.785940297481815,52.785940297481815,52.785940297481815,0.0,1.0750700671584892,1.0750700671584892,1.0750700671584892,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16167003130077065,5.154713615187964e-05,924.6839937244496,885.1094475277025,0.1547831179326691,0.0953042144005709,22.065462823039127,21.803383547608775,967.5987359748976,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1988-02-18
1987,22,1073.8466425054098,0.3092857142857143,57.46976698915161,0.05230784824533633,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.13995198498650727,923.7037853625527,923.7037853625527,,240.49885176937988,240.49885176937988,240.49885176937988,202.20723005441317,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,982.1323567911242,990.5,968.1248801486106,22.375119851389417,0.5561598514325834,0.28930067037466867,989.6545394781928,0.4105438741985982,0.4105438741985982,0.4105438741985982,0.33794440125888114,21.119115455383614,21.119115455383614,21.119115455383614,18.020172057501043,,0.9398089636458905,0.9398089636458905,0.9398089636458905,0.8050244212954321,46.830418907607516,46.830418907607516,46.830418907607516,39.144562407256494,0.953776352497098,0.953776352497098,0.953776352497098,0.7972415968891343,0.9799595661102691,0.9799595661102691,0.9799595661102691,0.9771024232531262,45.24560429038781,45.24560429038781,45.24560429038781,38.359890004673524,174.096702875837,0.16198256968165728,5.2316419222729446e-05,1141.726989184771,941.1240560143012,0.1679737333933563,0.1199936598659389,21.692603785177976,20.71266190817754,968.345427680295,967.6644962240572,188.17346331012837,144.60000000000002,29248.24608314061,7,0.9672039048657609,1988-02-25
1987,23,1054.8448975448598,0.31757142857142856,6.659778687335217,0.006300513043165285,49.0,9.0,9.0,9.0,107.0,183.0,0.1735078604707485,871.8448975448599,871.8448975448599,,217.961224386215,217.961224386215,217.961224386215,217.961224386215,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,938.84489754486,990.5,968.072369677998,22.4276303220019,0.5143500884038518,0.247475918035888,989.7381739935602,0.3361656248002082,0.3361656248002082,0.3361656248002082,0.3361656248002082,21.329638690761932,21.329638690761932,21.329638690761932,21.329638690761932,,0.936253376808091,0.936253376808091,0.936253376808091,0.936253376808091,42.68531753441004,42.68531753441004,42.68531753441004,42.68531753441004,0.8693547359350313,0.8693547359350313,0.8693547359350313,0.8693547359350313,0.9769354735935031,0.9769354735935031,0.9769354735935031,0.9769354735935031,41.701273946682896,41.701273946682896,41.701273946682896,41.701273946682896,166.80509578673158,0.15813084319933482,5.3146782167627476e-05,1073.2959927204863,1042.8375986738165,0.1754827407764375,0.1705028260993963,21.397256022266102,21.22568892612123,968.1303588342644,968.0346324529748,169.9335625843962,164.7643205503888,28023.25609217091,7,0.9266949765929533,1988-03-03
1987,24,1058.8114627100254,0.3162857142857143,9.610918092148818,0.009118905007018814,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,136.71428571428572,0.12936693080201891,922.0971769957397,922.0971769957397,,230.52429424893492,230.52429424893492,230.52429424893492,230.52429424893492,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,8.142857142857142,7.285714285714286,6.428571428571429,72.71428571428571,979.6686055671682,990.5,968.0848360256601,22.415163974339944,0.5517043358447745,0.28767774159659176,989.6606179225586,0.37640120922741943,0.37640120922741943,0.37640120922741943,0.37640120922741943,21.199380687671095,21.199380687671095,21.199380687671095,21.199380687671095,,0.9385303791145512,0.9385303791145512,0.9385303791145512,0.9385303791145512,44.97351851764639,44.97351851764639,44.97351851764639,44.97351851764639,0.9159576072840404,0.9159576072840404,0.9159576072840404,0.9159576072840404,0.9792457268985766,0.9792457268985766,0.9792457268985766,0.9792457268985766,44.042672224173494,44.042672224173494,44.042672224173494,44.042672224173494,176.17068889669395,0.16634491074670335,5.307526328517016e-05,1080.0406798008228,1027.8009259147989,0.1780500439198573,0.1194399455618558,21.481579739279557,21.060986707270345,968.1515564222312,967.9873743385892,180.90009785629013,162.18392248623934,29596.67573464459,7,0.9787260494260777,1988-03-10
1987,25,1112.5874621569044,0.297,8.81232991199259,0.007889232617544772,41.0,8.0,7.0,6.0,67.0,129.0,0.11598767249197539,983.5874621569045,983.5874621569045,,245.89686553922613,245.89686553922613,245.89686553922613,245.89686553922613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1039.5874621569044,990.5,968.2538463096361,22.24615369036402,0.6138614040652717,0.3380129305062502,989.5481256654284,0.42791157576134115,0.42791157576134115,0.42791157576134115,0.42791157576134115,20.866367780031112,20.866367780031112,20.866367780031112,20.866367780031112,,0.9405070272971386,0.9405070272971386,0.9405070272971386,0.9405070272971386,47.32009900364883,47.32009900364883,47.32009900364883,47.32009900364883,0.9637494705427461,0.9637494705427461,0.9637494705427461,0.9637494705427461,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.37369702357585,46.37369702357585,46.37369702357585,46.37369702357585,185.4947880943034,0.16673417501767493,5.2392612040673624e-05,1141.726989184771,1086.4244972913411,0.1187381178550567,0.1129867308226724,21.024612540457397,20.6819527884006,968.345427680295,968.17161984863,189.4103585064374,181.8441104351451,31163.12439984297,7,1.0305266005239078,1988-03-17
1987,26,1187.4262254026667,0.2775714285714286,14.907624800019123,0.012347423966692741,41.0,8.0,7.0,6.0,67.0,129.0,0.1086962861381313,1058.4262254026667,1055.9861735762518,,263.99654339406294,263.99654339406294,263.99654339406294,263.99654339406294,2.440051826414966,0.7755203479303383,0.15132104349860256,0.13240591306127728,0.11349078262395193,1.2673137393007965,41.77552034793034,8.151321043498601,7.132405913061277,6.113490782623951,68.2673137393008,1113.0454208807419,990.5,968.4890538512655,22.010946148734465,0.7175942143194333,0.42278202564912715,989.3596237600314,0.4932172492765533,0.4932172492765533,0.4932172492765533,0.4932172492765533,20.377352659489333,20.377352659489333,20.377352659489333,20.377352659489333,,0.9409257181580102,0.9409257181580102,0.9409257181580102,0.9409257181580102,49.63168046406076,49.63168046406076,49.63168046406076,49.63168046406076,1.0108285226896283,1.0108285226896283,1.0108285226896283,1.0108285226896283,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.11177716570698,48.11177716570698,48.11177716570698,48.11177716570698,192.44710866282793,0.1621485952120482,5.0643764705033484e-05,1246.0803627849048,1151.4124173518942,0.1120363112781812,0.1035246231725326,20.616047887385424,20.020296263565108,968.6733954258954,968.3758675973916,192.8,190.6231245922043,32331.114255355093,7,1.0691506036823775,1988-03-24
1987,27,1375.2512511004618,0.24885714285714286,40.275231568864456,0.0283848512912406,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.10583887777924908,1229.9655368147473,1100.0,,275.0,275.0,275.0,275.0,129.9655368147474,34.993817522277645,6.132317451104045,8.091365521297798,8.575427502539736,72.17260881752819,79.42238895084907,16.703746022532616,17.66279409272637,18.003998931111163,143.45832310324246,1213.788929066108,990.5,969.0828998110968,21.41710018890311,0.8700861589051592,0.48,989.1499138410948,0.5349,0.5349,0.5349,0.5349,19.532114029997935,19.532114029997935,19.532114029997935,19.532114029997935,,0.9387301259640284,0.9387301259640284,0.9387301259640284,0.9387301259640284,49.45010180070296,49.45010180070296,49.45010180070296,49.45010180070296,1.007130382906374,1.007130382906374,1.007130382906374,1.007130382906374,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.97401517637478,47.97401517637478,47.97401517637478,47.97401517637478,191.8960607054991,0.14000081902753383,4.845860118825735e-05,1528.006983766956,1297.4934435018629,0.1140660869935159,0.0968581960503475,19.82600495394194,18.983711101465357,969.5750994860164,968.834979393863,192.8,188.05584220593744,32238.53819852385,7,1.0660892261416617,1988-03-31
1987,28,1896.4731070767932,0.18685714285714283,89.60028192816692,0.04790226134555987,45.0,11.0,10.0,10.0,72.0,148.0,0.07881919230307226,1748.4731070767932,1100.0,,275.0,275.0,275.0,275.0,648.4731070767931,55.0,6.999999999999998,15.000000000000002,43.815750478161696,527.6573565986314,100.0,18.0,25.0,53.815750478161696,599.6573565986315,1243.0,990.5,970.7358675949033,19.76413240509667,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.822942992578394,17.822942992578394,17.822942992578394,17.822942992578394,,0.9326641146190723,0.9326641146190723,0.9326641146190723,0.9326641146190723,44.83453001655876,44.83453001655876,44.83453001655876,44.83453001655876,0.9131268842476326,0.9131268842476326,0.9131268842476326,0.9131268842476326,0.9792066418369545,0.9792066418369545,0.9792066418369545,0.9792066418369545,43.90364990632393,43.90364990632393,43.90364990632393,43.90364990632393,175.6145996252957,0.09385841277459872,4.434712111749891e-05,2155.2089572641244,1609.5195834351923,0.0919529041604601,0.0686708356055994,18.720362702537265,17.08416827684413,971.4746423106376,969.8384478849443,185.28289133235853,167.34954744149888,29503.252737049675,7,0.975636664584976,1988-04-07
1987,29,2335.218848306318,0.13942857142857143,36.54843127820946,0.01585415437611514,45.0,11.0,10.0,10.0,72.0,148.0,0.06343025686452718,2187.218848306318,1100.0,,275.0,275.0,275.0,275.0,1087.2188483063178,55.0,7.0,15.0,69.22743530388213,940.9914130024356,100.0,18.0,25.0,79.22743530388213,1012.9914130024356,1243.0,990.5,971.9091489441877,18.590851055812323,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.649661643294046,16.649661643294046,16.649661643294046,16.649661643294046,,0.9270403149836043,0.9270403149836043,0.9270403149836043,0.9270403149836043,41.62738130782217,41.62738130782217,41.62738130782217,41.62738130782217,0.8478081732754006,0.8478081732754006,0.8478081732754006,0.8478081732754006,0.97478081732754,0.97478081732754,0.97478081732754,0.97478081732754,40.577968224636784,40.577968224636784,40.577968224636784,40.577968224636784,162.31187289854714,0.0695873551909879,4.098784669155231e-05,2411.0479762115906,2221.9458555412634,0.0666082837396356,0.061384095820668,16.92307921203723,16.466625817315837,972.092184770166,971.6357313754444,165.4739425177722,160.19975047660793,27268.394646955923,7,0.9017326272141509,1988-04-14
1987,30,2418.8658350474975,0.13071428571428573,25.454072147346842,0.0106128124547743,54.0,13.0,14.0,19.0,117.0,217.0,0.08973110873727193,2201.8658350474975,1100.0,,275.0,275.0,275.0,275.0,1101.8658350474975,46.0,4.999999999999999,11.0,61.0,978.8658350474973,100.0,18.0,25.0,80.0,1095.8658350474975,1243.0,990.5,972.1110554639077,18.38894453609227,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.44775512357399,16.44775512357399,16.44775512357399,16.44775512357399,,0.9260348205153984,0.9260348205153984,0.9260348205153984,0.9260348205153984,41.07772556402322,41.07772556402322,41.07772556402322,41.07772556402322,0.8366135552754219,0.8366135552754219,0.8366135552754219,0.8366135552754219,0.9736613555275422,0.9736613555275422,0.9736613555275422,0.9736613555275422,39.99590500244358,39.99590500244358,39.99590500244358,39.99590500244358,159.9836200097743,0.0661604934017597,4.03999040428723e-05,2467.4434971899177,2345.660513136817,0.092511255906256,0.0879452762533908,16.62445762473771,16.330498697712976,972.2283118897687,971.934352962744,162.01791973335295,158.63629571801525,26877.248161642085,7,0.8887978889431907,1988-04-21
1987,31,2234.1114297759264,0.15128571428571427,25.205452794248686,0.011260872940684242,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11250339323354128,1983.3971440616406,1100.0,,275.0,275.0,275.0,275.0,883.3971440616405,45.42857142857144,5.000000000000003,11.571428571428571,55.11293700121208,766.2842070604283,100.0,18.0,25.0,72.97007985835494,918.1413499175712,1243.0,990.5,971.6650965546315,18.83490344536845,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.893714032850173,16.893714032850173,16.893714032850173,16.893714032850173,,0.9282569311527533,0.9282569311527533,0.9282569311527533,0.9282569311527533,42.2927979563543,42.2927979563543,42.2927979563543,42.2927979563543,0.8613604471762587,0.8613604471762587,0.8613604471762587,0.8613604471762587,0.9761360447176258,0.9761360447176258,0.9761360447176258,0.9761360447176258,41.28370951610036,41.28370951610036,41.28370951610036,41.28370951610036,165.13483806440144,0.07395777517042257,4.1700716682929654e-05,2310.3827547648234,2169.222343577076,0.127234536753329,0.0939238312580326,17.050342861606048,16.7096108346011,971.8491997528806,971.5084677258756,166.9547059441078,163.00128255236567,27742.65279481944,7,0.9174157670244525,1988-04-28
1987,32,2090.225919403444,0.1671428571428571,21.34099635442963,0.01028574721228737,55.0,13.0,13.0,17.0,178.0,276.0,0.13209788056067082,1814.2259194034439,1100.0,,275.0,275.0,275.0,275.0,714.225919403444,45.0,5.0,12.0,43.99217619513966,608.2337432083042,100.0,18.0,25.0,60.99217619513966,786.2337432083042,1243.0,990.5,971.3177867020083,19.182213297991666,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.24102388547339,17.24102388547339,17.24102388547339,17.24102388547339,,0.9300226576519058,0.9300226576519058,0.9300226576519058,0.9300226576519058,43.24435592456137,43.24435592456137,43.24435592456137,43.24435592456137,0.8807404465287447,0.8807404465287447,0.8807404465287447,0.8807404465287447,0.9780740446528744,0.9780740446528744,0.9780740446528744,0.9780740446528744,42.29634317599702,42.29634317599702,42.29634317599702,42.29634317599702,169.1853727039881,0.08098646946271508,4.272357896565356e-05,2155.2089572641244,2019.8353690960687,0.1366447999786821,0.1280618285617935,17.410932110353308,17.08416827684413,971.4746423106376,971.1478784771284,171.17802597407584,167.34954744149888,28423.14261427,7,0.9399187372443784,1988-05-05
1987,33,1892.4196142949884,0.187,30.291622386923535,0.015986779838979143,55.0,13.0,13.0,17.0,178.0,276.0,0.1459734805734692,1616.4196142949884,1100.0,,275.0,275.0,275.0,275.0,516.4196142949886,45.0,5.0,12.0,31.808454503676835,422.61115979131176,100.0,18.0,25.0,48.808454503676835,600.6111597913117,1243.0,990.5,970.75243260003,19.74756739997003,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.806377987451754,17.806377987451754,17.806377987451754,17.806377987451754,,0.9329031265655955,0.9329031265655955,0.9329031265655955,0.9329031265655955,44.80100663670697,44.80100663670697,44.80100663670697,44.80100663670697,0.9124441270205086,0.9124441270205086,0.9124441270205086,0.9124441270205086,0.9799719650268923,0.9799719650268923,0.9799719650268923,0.9799719650268923,43.90375033985475,43.90375033985475,43.90375033985475,43.90375033985475,175.615001359419,0.09291173610390754,4.4347222565509846e-05,1971.8467458433613,1807.794012387604,0.1526722613908202,0.1399703098538494,18.079783778229505,17.54976725475705,971.0090433327248,970.4790268092522,178.55714037741384,172.81247109061545,29503.320228382392,7,0.9756388964412167,1988-05-12
1987,34,1728.8299420817882,0.20385714285714288,21.15296045294388,0.012309218557250357,55.0,13.0,13.0,17.0,178.0,276.0,0.15974771118288963,1452.8299420817882,1100.0,,275.0,275.0,275.0,275.0,352.8299420817884,45.0,5.0,12.0,21.732279041269575,269.0976630405188,100.0,18.0,25.0,38.73227904126957,447.0976630405188,1243.0,990.5,970.223912120572,20.27608787942805,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.334898466909774,18.334898466909774,18.334898466909774,18.334898466909774,,0.9349749301707657,0.9349749301707657,0.9349749301707657,0.9349749301707657,46.23293503119636,46.23293503119636,46.23293503119636,46.23293503119636,0.9416076381099056,0.9416076381099056,0.9416076381099056,0.9416076381099056,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.30827633057243,45.30827633057243,45.30827633057243,45.30827633057243,181.23310532228973,0.10491870450478714,4.576593568744691e-05,1801.689870916998,1659.7232892169968,0.1662927801237324,0.1531895163841519,18.55816611462682,18.09950485067292,970.4593057368088,970.0006444728548,183.57732619218825,178.7637938008927,30447.161694144677,7,1.0068505851238319,1988-05-19
1987,35,1529.2409806862795,0.22685714285714287,31.818004663734914,0.02083236677843653,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17428017291013814,1262.6695521148508,1100.0,,275.0,275.0,275.0,275.0,162.669552114851,32.31796267472264,4.957981188223814,7.839864887752912,10.025135704348816,107.5286076598028,87.03224838900836,17.81512404536667,20.697007744895767,26.453707132920247,277.2428933740885,1225.544380179271,990.5,969.5790862452941,20.920913754705857,0.8878932821217745,0.48,989.1321067178782,0.5349,0.5349,0.5349,0.5349,19.018120472584048,19.018120472584048,19.018120472584048,19.018120472584048,,0.9371236104336033,0.9371236104336033,0.9371236104336033,0.9371236104336033,48.06627299784551,48.06627299784551,48.06627299784551,48.06627299784551,0.9789464969011306,0.9789464969011306,0.9789464969011306,0.9789464969011306,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.104947537888606,47.104947537888606,47.104947537888606,47.104947537888606,188.41979015155442,0.12353196314658156,4.758075508877637e-05,1631.4057003589478,1436.9972565708524,0.1897326538634887,0.146138066053883,19.326317043631768,18.649653709398983,969.9091568780829,969.2810680596904,191.66825598011368,184.53914118783752,31654.52474546114,7,1.0467766119530801,1988-05-26
1987,36,1328.8545013128587,0.25485714285714284,31.49075210359784,0.024224670521676588,53.0,12.0,12.0,13.0,120.0,210.0,0.15833212962702378,1118.854501312859,1083.9678608147192,,270.9919652036798,270.9919652036798,270.9919652036798,270.9919652036798,34.88664049813964,8.804723554292385,1.9935223141794083,1.9935223141794083,2.159649173694359,19.93522314179408,61.80472355429239,13.99352231417941,13.99352231417941,15.159649173694358,139.93522314179407,1173.7596289973703,990.5,968.9346578188773,21.56534218112264,0.8065683213211298,0.45915821905913484,989.2342734596197,0.5198872500592862,0.5198872500592862,0.5198872500592862,0.5198872500592862,19.77972839068308,19.77972839068308,19.77972839068308,19.77972839068308,,0.9393268779791855,0.9393268779791855,0.9393268779791855,0.9393268779791855,49.35640486367327,49.35640486367327,49.35640486367327,49.35640486367327,1.0052220949831623,1.0052220949831623,1.0052220949831623,1.0052220949831623,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.954085868323716,47.954085868323716,47.954085868323716,47.954085868323716,191.81634347329486,0.14455541986833062,4.918191508891514e-05,1399.6225280663384,1216.5619918456675,0.1726175907249948,0.1500404543288735,20.438518340259492,19.465306837888072,969.1603189368298,968.5806234029436,192.8,185.91440431306407,32225.145703513543,7,1.0656463526294162,1988-06-02
1987,37,1135.9000389512855,0.2911428571428571,19.097513790617963,0.016818058934274956,53.0,12.0,12.0,13.0,120.0,210.0,0.18510428264807427,925.9000389512855,925.9000389512855,,231.4750097378214,231.4750097378214,231.4750097378214,231.4750097378214,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1002.9000389512855,990.5,968.3271144081326,22.172885591867384,0.5757171757563324,0.2907200311610284,989.6335627930827,0.3797416981859564,0.3797416981859564,0.3797416981859564,0.3797416981859564,20.926706686764074,20.926706686764074,20.926706686764074,20.926706686764074,,0.9382529682435365,0.9382529682435365,0.9382529682435365,0.9382529682435365,44.55309569018844,44.55309569018844,44.55309569018844,44.55309569018844,0.9073950242400904,0.9073950242400904,0.9073950242400904,0.9073950242400904,0.979020285284741,0.979020285284741,0.979020285284741,0.979020285284741,43.620132000053424,43.620132000053424,43.620132000053424,43.620132000053424,174.48052800021372,0.15360751999064867,5.2364474184039184e-05,1195.2983332432605,1082.8793953113418,0.1939274132551227,0.1756883567554193,21.229854446044687,20.575504028896933,968.5137947616216,968.16047809955,183.18099769404716,166.16465852067049,29312.7287040359,7,0.9693362666678539,1988-06-09
1987,38,957.0993096036652,0.34385714285714286,33.684550435190644,0.03575722244912204,53.0,12.0,12.0,13.0,120.0,210.0,0.22063564824147205,747.0993096036652,747.0993096036652,,238.83848267612217,238.83848267612217,238.83848267612217,30.58386157529865,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,824.0993096036652,990.5,967.7168687833098,22.78313121669024,0.4138917191763224,0.1690431988896775,989.917065081934,0.4066762751112711,0.4066762751112711,0.4066762751112711,0.04632301329732453,21.793520023512958,21.793520023512958,21.793520023512958,3.046116752261213,,0.9399642375987453,0.9399642375987453,0.9399642375987453,0.1336264317766441,47.95220534194457,47.95220534194457,47.95220534194457,5.982270072170508,0.9766233267198486,0.9766233267198486,0.9766233267198486,0.12183849434155822,0.9791979625646611,0.9791979625646611,0.9791979625646611,0.9621838494341558,45.87303895411095,45.87303895411095,45.87303895411095,5.834429909068226,143.4535467714011,0.15002447114550824,5.350979926415097e-05,1066.3481241083623,847.0875422650073,0.2479082615693839,0.1969338110624929,22.43910588694488,21.3086984733214,968.1085226757692,967.28835016906,163.36403745391033,128.49939325811414,24100.195857595387,7,0.7969641487300062,1988-06-16
1987,39,742.9006023720483,0.4198571428571429,25.75445978281969,0.03481185534560607,53.0,12.0,12.0,13.0,120.0,210.0,0.284093613685856,532.9006023720483,532.9006023720483,,224.54887139375438,224.54887139375438,83.80285958453953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,609.9006023720483,990.5,966.8716024094881,23.628397590511863,0.2731217271078209,0.08480094775431277,990.1420773251377,0.3620320280428774,0.3620320280428774,0.11608996068866999,0.0,22.90844288760683,22.90844288760683,9.7434012419111,0.0,,0.9382606262081724,0.9382606262081724,0.39929867398211755,0.0,47.39000421740762,47.39000421740762,17.406269384158755,0.0,0.9651732019838618,0.9651732019838618,0.3545065047690174,0.0,0.9770084382919466,0.9770084382919466,0.9655798668633752,0.96,44.45981452343201,44.45981452343201,16.937907063858187,0.0,105.85753611072221,0.14222450336485853,5.519053529874221e-05,817.7246825595828,666.8063237852695,0.3149340258321034,0.2568101519727558,23.27247716086953,22.610776152584688,967.1708987302384,966.567225295141,122.74345691278376,96.10670443403356,17784.066066601332,7,0.5880974228373457,1988-06-23
1987,40,600.1447990917068,0.48357142857142854,14.696968543913142,0.024265916895648713,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.3158433426310766,410.7162276631354,410.7162276631354,,205.3581138315677,205.3581138315677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,480.85908480599255,990.5,966.2949192343901,24.20508076560996,0.2055217415532509,0.05214324553262702,990.242335012914,0.2992228960359536,0.2992228960359536,0.0,0.0,23.64819288248811,23.64819288248811,0.0,0.0,,0.9352803797209879,0.9352803797209879,0.0,0.0,44.53495645036396,44.53495645036396,0.0,0.0,0.9070255896204473,0.9070255896204473,0.0,0.0,0.9783743657704159,0.9783743657704159,0.96,0.96,43.57650211589335,43.57650211589335,0.0,0.0,87.1530042317867,0.14518808890485196,5.894804308622657e-05,647.6489852382476,563.9275439778775,0.3298296066334661,0.2981681835345664,23.870830549968133,23.39410365363552,966.490595940953,966.1376739479005,92.80113975035228,80.19314692985903,14641.704710940166,7,0.48418335684325947,1988-06-30
1987,41,522.0707202650317,0.5358571428571429,9.892351541023402,0.018938237235705313,50.0,10.0,9.0,9.0,108.0,186.0,0.3567006552033041,336.0707202650316,336.0707202650316,,168.03536013251582,168.03536013251582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,405.07072026503164,990.5,965.9493182411926,24.5506817588074,0.17849378807247623,0.03721414405300627,990.2842920678746,0.20037030166662784,0.20037030166662784,0.0,0.0,24.13460352501529,24.13460352501529,0.0,0.0,,0.9235450476750905,0.9235450476750905,0.0,0.0,36.72859920812967,36.72859920812967,0.0,0.0,0.7480366437500952,0.7480366437500952,0.0,0.0,0.970155316407703,0.970155316407703,0.96,0.96,35.63292497177237,35.63292497177237,0.0,0.0,71.26584994354474,0.13641960358295888,5.8907194472031025e-05,550.9983234585969,494.6810831907137,0.3759998235636831,0.3375690852060757,24.30479620382233,23.95315680571183,966.0794924555636,965.8260648743582,77.32538799536677,65.54478612789448,11972.662790515516,7,0.39592138857524856,1988-07-07
1987,42,466.5278476387405,0.5775714285714286,7.019961312111808,0.015068087337769742,50.0,10.0,9.0,9.0,108.0,186.0,0.39900446489243707,280.5278476387405,280.5278476387405,,197.5822775883042,82.94557005043632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.5278476387405,990.5,965.6993753143743,24.800624685625685,0.15889098500357077,0.02610556952774806,990.3150034454686,0.30226602281197895,0.08526557218411997,0.0,0.0,24.313362108282377,13.952564222534287,0.0,0.0,,0.9283859652886497,0.5226766876332801,0.0,0.0,43.89544360986026,18.167387698216192,0.0,0.0,0.8940008881845267,0.37000789609401613,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.27950892441256,17.622366067269706,0.0,0.0,55.90187499168227,0.11954442004454412,5.5185644099181686e-05,486.0250263913084,445.541354005931,0.4174696654477644,0.3826963425752642,24.472579598321527,24.124164517309385,965.7871126187608,965.6049360930268,63.72777141356303,48.2,9391.51499860262,7,0.3105659721760126,1988-07-14
