WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1987,43,430.8924973163504,0.6165714285714285,3.9547974386146216,0.009208060017898144,50.0,10.0,9.0,9.0,108.0,186.0,0.4318304619611967,244.89249731635036,244.89249731635036,,244.89249731635036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.8924973163504,990.5,965.5390162379235,24.960983762076467,0.14631416422295793,0.018978499463270043,990.3347073363137,0.4247351589569526,0.0,0.0,0.0,24.37095593943329,0.0,0.0,0.0,,0.9444631724994877,0.0,0.0,0.0,55.276982843483516,0.0,0.0,0.0,1.1258041312318436,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11190445304585848,5.47386664910969e-05,442.799181369126,417.8577719356288,0.445127534994499,0.4200549771227936,24.481261174743796,24.269042441302343,965.592596316161,965.4803599737104,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-07-21
1987,44,398.60971503148687,0.6545714285714286,4.47523924361127,0.01120020363097607,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43273914206688513,225.89542931720118,225.89542931720118,,225.89542931720118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,291.46685788862976,990.5,965.3912886247168,25.10871137528316,0.13839946027248556,0.015179085863440201,990.3464214538641,0.3615111806069763,0.0,0.0,0.0,24.59362164854028,0.0,0.0,0.0,,0.9411911213967513,0.0,0.0,0.0,51.28285618412452,0.0,0.0,0.0,1.044457356092149,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.04414562984689,0.0,0.0,0.0,48.04414562984689,0.12059573764267492,5.915170174457294e-05,413.7323824701425,386.53109723034976,0.4671644273019178,0.3955929292580247,24.64363944754838,24.51550170356665,965.4617957211155,965.3326554861516,48.2,47.13452680122868,8071.416465814278,7,0.26691192016581605,1988-07-28
1987,45,369.5298133063217,0.6894285714285715,3.7403280553698437,0.0100823313822908,47.0,8.0,6.0,5.0,89.0,155.0,0.41962301692348714,214.52981330632176,214.52981330632176,,214.52981330632176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.5298133063217,990.5,965.2476490665315,25.252350933468424,0.13277478276346757,0.012905962661264286,990.3543192545752,0.32599339082396905,0.0,0.0,0.0,24.78067679721972,0.0,0.0,0.0,,0.9387543407359092,0.0,0.0,0.0,48.941747806996716,0.0,0.0,0.0,0.9967769410793628,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.36332295864576,0.0,0.0,0.0,47.36332295864576,0.12817404358354492,6.135977555831625e-05,380.8369423592014,360.34880084276085,0.4301387978466859,0.4069983312012983,24.859326242532536,24.683087525904963,965.304184711796,965.2017440042138,48.2,45.94718721994123,7957.038257052488,7,0.26312957199247644,1988-08-04
1987,46,341.89523855697286,0.7205714285714285,3.146822734251592,0.009101417589560385,47.0,8.0,6.0,5.0,89.0,155.0,0.45341392780266077,186.89523855697286,186.89523855697286,,186.89523855697286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.89523855697286,990.5,965.1094761927849,25.39052380721515,0.12302168392125871,0.008689523855697228,990.368288792223,0.24722695199606765,0.0,0.0,0.0,25.011585647442114,0.0,0.0,0.0,,0.931276912346703,0.0,0.0,0.0,42.69292429991246,0.0,0.0,0.0,0.8695096598760175,0.0,0.0,0.0,0.9768352596721569,0.96,0.96,0.96,41.70535663258438,0.0,0.0,0.0,41.70535663258438,0.12196755352496973,6.198361189090966e-05,350.2192051008483,338.3210417029997,0.4581447231888967,0.4425799549038625,25.04053416076549,24.9438088097224,965.1510960255042,965.0916052085148,43.69592895406007,40.83972027599187,7006.499914274176,7,0.2316964257365799,1988-08-11
1987,47,331.7456590742604,0.7371428571428572,2.0992125520234106,0.006373315285788915,47.0,8.0,6.0,5.0,89.0,155.0,0.4673529713236171,176.74565907426037,176.74565907426037,,176.74565907426037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.74565907426037,990.5,965.0587282953712,25.441271704628726,0.11943956904647869,0.0076745659074259715,990.3728858650462,0.2212558634228631,0.0,0.0,0.0,25.092901706251947,0.0,0.0,0.0,,0.927725387200096,0.0,0.0,0.0,40.35173103528856,0.0,0.0,0.0,0.8218275159936571,0.0,0.0,0.0,0.9725161031245743,0.96,0.96,0.96,39.24540128507316,0.0,0.0,0.0,39.24540128507316,0.1182662114899208,6.167399901023077e-05,338.3210417029997,323.62655383883583,0.4789471017177073,0.4581447231888967,25.15719933733335,25.04053416076549,965.0916052085148,965.0181327691942,40.83972027599187,37.31755945916584,6593.22741589229,7,0.2180300071392953,1988-08-18
1987,48,310.94437450488664,0.7691428571428572,3.0459659961020003,0.0098129493085759,47.0,8.0,6.0,5.0,89.0,155.0,0.49876085102363554,155.94437450488664,155.94437450488664,,155.94437450488664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,216.94437450488664,990.5,964.9547218725244,25.54527812747561,0.11209796159606886,0.005594437450488628,990.3823076009534,0.17247399053930088,0.0,0.0,0.0,25.25511173788974,0.0,0.0,0.0,,0.9198521502907931,0.0,0.0,0.0,35.52966319593395,0.0,0.0,0.0,0.7236183950292047,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.46377330005593,0.0,0.0,0.0,34.46377330005593,0.11077170877280798,6.138640677399936e-05,320.2150422476492,302.30479186612183,0.512727565590965,0.4840497151914727,25.32110290752665,25.18392151100151,965.0010752112382,964.9115239593306,36.55189179724984,32.518506587487835,5789.913914409396,7,0.19146540722253294,1988-08-25
1987,49,292.0429137038119,0.7955714285714286,2.1596745579840495,0.007408352029746914,40.0,6.0,4.0,3.0,65.0,118.0,0.4041546908394655,174.04291370381188,174.04291370381188,,174.04291370381188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.04291370381188,990.5,964.8681716548153,25.631828345184754,0.11460333680264369,0.0074042913703811575,990.377992371827,0.21451156810148228,0.0,0.0,0.0,25.295309148910235,0.0,0.0,0.0,,0.9267814730556087,0.0,0.0,0.0,40.01455972004645,0.0,0.0,0.0,0.8149604830966689,0.0,0.0,0.0,0.9717319392374854,0.96,0.96,0.96,38.885659327742964,0.0,0.0,0.0,38.885659327742964,0.13312142120220485,6.205824305587176e-05,299.18021087320443,287.1870699602335,0.410882008080445,0.394411113140132,25.328878282825627,25.24579380002814,964.8967208434927,964.848748279841,40.64466847673157,37.70838279732771,6532.790767060817,7,0.2160314407096831,1988-09-01
1987,50,280.9438317538849,0.8154285714285715,1.6092270155124393,0.005759240102090614,40.0,6.0,4.0,3.0,65.0,118.0,0.4200864713119728,162.94383175388492,162.94383175388492,,162.94383175388492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.9438317538849,990.5,964.8237753270156,25.676224672984436,0.11068600057981923,0.006294383175388442,990.383019616245,0.18797309962676872,0.0,0.0,0.0,25.369809427346464,0.0,0.0,0.0,,0.9226584941354294,0.0,0.0,0.0,37.40593159272618,0.0,0.0,0.0,0.761831600666521,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.28375364494439,0.0,0.0,0.0,36.28375364494439,0.1291320040356492,6.185367516392327e-05,287.1870699602335,275.9224808516464,0.4276563462164736,0.410882008080445,25.4,25.328878282825627,964.848748279841,964.8036899234066,37.70838279732771,35.13275971075451,6095.670612350658,7,0.20157640913857997,1988-09-08
1987,51,269.7680193784937,0.838,1.6881848077246997,0.006294293656718115,40.0,6.0,4.0,3.0,65.0,118.0,0.43754256492401394,151.76801937849368,151.76801937849368,,151.76801937849368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.76801937849368,990.5,964.779072077514,25.720927922486,0.10674159585822533,0.005176801937849314,990.3880816022039,0.16317191961947572,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9182872764370644,0.0,0.0,0.0,34.7182472181302,0.0,0.0,0.0,0.7070926113672139,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.676699801586295,0.0,0.0,0.0,33.676699801586295,0.12480269809627549,6.163398048056663e-05,275.9224808516464,264.1051871975735,0.4467916789219509,0.4276563462164736,25.4,25.4,964.8036899234066,964.7564207487904,35.13275971075451,32.33937316503025,5657.685566666498,7,0.18709277667547944,1988-09-15
1987,52,254.70624208784514,0.8674285714285714,2.043715310248903,0.008028596682676857,40.0,6.0,4.0,3.0,65.0,118.0,0.4634229640079487,136.70624208784517,136.70624208784517,,136.70624208784517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.70624208784514,990.5,964.718652836945,25.78134716305502,0.10142577717854481,0.0036706242087844857,990.3949035986127,0.13244019446759397,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9118761976784533,0.0,0.0,0.0,31.054775896755157,0.0,0.0,0.0,0.6324801608300439,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.123132619852502,0.0,0.0,0.0,30.123132619852502,0.11822976459624955,6.120367907793722e-05,261.382924552137,249.7991800258312,0.4723794529181316,0.4514449450062029,25.4,25.4,964.7455316982084,964.698795080155,31.69644023128817,28.969200248973817,5060.68628013522,7,0.16735073677695833,1988-09-22
1987,53,249.7991800258312,0.875,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4723794529181316,131.7991800258312,131.7991800258312,,131.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7991800258312,990.5,964.698795080155,25.801204919844963,0.0996939163806142,0.0031799180025831,990.3971261656168,0.1229824584485626,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096611498636602,0.0,0.0,0.0,29.865154895849297,0.0,0.0,0.0,0.6082516272067067,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.969200248973817,0.0,0.0,0.0,28.969200248973817,0.1159699573312377,6.105500859400088e-05,249.7991800258312,249.7991800258312,0.4723794529181316,0.4723794529181316,25.4,25.4,964.698795080155,964.698795080155,28.969200248973817,28.969200248973817,1390.5216119507431,2,0.16094000138318787,1988-09-29
1988,1,244.00951774773853,0.8827142857142858,1.4511266091981472,0.005972224781419086,37.0,5.0,3.0,2.0,50.0,97.0,0.39755908814939567,147.00951774773853,147.00951774773853,,147.00951774773853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.00951774773853,990.5,964.6640571064864,25.835942893513497,0.1032974745607905,0.004700951774773801,990.3920015736643,0.15300001439734087,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916392643249031,0.0,0.0,0.0,33.55877426032614,0.0,0.0,0.0,0.6834780908416729,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.552011032516354,0.0,0.0,0.0,32.552011032516354,0.13339601434643028,6.15068157164177e-05,246.1954239432886,239.64129376144416,0.4047716421384398,0.3939959502348186,25.4,25.4,964.6771725436598,964.6378477625686,33.067279074226064,31.52095602004545,5468.737853462748,7,0.18084450573620198,1988-10-01
1988,2,231.95747129955296,0.9034285714285714,3.5193203402843665,0.0151533515017761,37.0,5.0,3.0,2.0,50.0,97.0,0.41849575805976685,134.95747129955296,134.95747129955296,,134.95747129955296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.95747129955296,990.5,964.5917448277972,25.90825517220266,0.09904391784708459,0.0034957471299552428,990.3974603350229,0.12922014854841019,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9110763273988927,0.0,0.0,0.0,30.63294656090527,0.0,0.0,0.0,0.6238889319939973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.71395816407811,0.0,0.0,0.0,29.71395816407811,0.1280202651005299,6.114999305781866e-05,243.27968621428656,222.2828362851385,0.4363809712935774,0.398718041400958,25.4,25.4,964.6596781172858,964.5336970177108,32.38042799496362,27.44787742162361,4991.944971565123,7,0.1650775453559895,1988-10-08
1988,3,213.52350048104952,0.9338571428571428,3.7166624479157155,0.01707841767657147,37.0,5.0,3.0,2.0,50.0,97.0,0.45456214675659107,116.52350048104952,116.52350048104952,,116.52350048104952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.52350048104952,990.5,964.4811410028863,26.01885899711369,0.09253797375929791,0.0016523500481049,990.4058096761926,0.09632560401200821,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8994705176877323,0.0,0.0,0.0,26.113874766595593,0.0,0.0,0.0,0.5318508099102972,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.33045852359772,0.0,0.0,0.0,25.33045852359772,0.1185551452130326,6.03710295814061e-05,222.2828362851385,209.2745177174335,0.4635060257597692,0.4363809712935774,25.4,25.4,964.5336970177108,964.4556471063046,27.44787742162361,24.30505621083159,4255.517031964418,7,0.14072476957554292,1988-10-15
1988,4,224.61357937168583,0.918,1.3072242667189025,0.005692752964426772,37.0,5.0,3.0,2.0,50.0,97.0,0.4319281333821493,127.61357937168587,127.61357937168587,,127.61357937168587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.61357937168583,990.5,964.5476814762302,25.95231852376987,0.09645202103115318,0.002761357937168543,990.4007866210317,0.11535511036791647,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.907771769728379,0.0,0.0,0.0,28.857663506305148,0.0,0.0,0.0,0.5877324543035671,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.99193360111599,0.0,0.0,0.0,27.99193360111599,0.1246035852540706,6.09281964063921e-05,231.4334061521708,222.2828362851385,0.4363809712935774,0.4191270465778009,25.4,25.4,964.588600436913,964.5336970177108,29.586822739401143,27.44787742162361,4702.644844987486,7,0.15551074222842215,1988-10-22
1988,5,241.87964063060716,0.8861428571428572,2.623681981951482,0.01083597510385437,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.3918891944602426,147.1653549163215,147.1653549163215,,147.1653549163215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,191.59392634489288,990.5,964.6512778437836,25.848722156216304,0.1031508000695335,0.0047165354916321135,990.3921326644388,0.15360666412480042,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9163473350881436,0.0,0.0,0.0,33.59692955561105,0.0,0.0,0.0,0.684255184431997,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.58902166894272,0.0,0.0,0.0,32.58902166894272,0.13465466941462698,6.150377470476983e-05,249.7991800258312,234.76788002600708,0.413174067888906,0.3722990603507308,25.4,25.4,964.698795080155,964.608607280156,34.86608857088504,30.37079656874745,5474.955640382376,7,0.1810501203830151,1988-10-29
1988,6,255.32029014770902,0.867,3.252241415398848,0.012766227505168743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.37149762111684537,160.46314729056616,160.46314729056616,,160.46314729056616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,205.32029014770902,990.5,964.72116640632,25.778833593680083,0.1079953297824675,0.006046314729056571,990.3859583554885,0.18234870620763674,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9217108129491197,0.0,0.0,0.0,36.84396423395385,0.0,0.0,0.0,0.7503862369440704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.73864530693523,0.0,0.0,0.0,35.73864530693523,0.1399796096067355,6.18637628024749e-05,258.7976520087449,249.7991800258312,0.4095864053527743,0.3593541103566793,25.4,25.4,964.735190608035,964.698795080155,37.00816894648494,33.9180803071343,6004.09241156512,7,0.19854802948297354,1988-11-05
1988,7,279.1580003818941,0.8198571428571428,4.532041820646319,0.016342002777607813,40.0,6.0,4.0,3.0,53.0,106.0,0.3801470893792418,173.15800038189414,173.15800038189414,,173.15800038189414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,223.15800038189414,990.5,964.8166320015278,25.683367998472413,0.11429101340277621,0.007315800038189372,990.378393186559,0.21277641196487324,0.0,0.0,0.0,25.340075161573065,0.0,0.0,0.0,,0.9264459598236391,0.0,0.0,0.0,39.8700354244678,0.0,0.0,0.0,0.812017014754945,0.0,0.0,0.0,0.9727104412186908,0.96,0.96,0.96,38.78780181693606,0.0,0.0,0.0,38.78780181693606,0.13882801475800088,6.220800414696359e-05,290.5219447532691,264.1051871975735,0.4013552369976847,0.3648605618760482,25.4,25.270291578253367,964.8620877790132,964.7564207487904,41.5646809416905,35.17615684199512,6516.350705245258,7,0.21548778787186698,1988-11-12
1988,8,312.97961848797064,0.7652857142857142,5.019835926074044,0.016136523758409557,40.0,6.0,4.0,3.0,53.0,106.0,0.3390399486708858,206.97961848797067,206.97961848797067,,206.97961848797067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.97961848797064,990.5,964.9650152051721,25.53498479482778,0.12622784345839028,0.011546137944175128,990.3622260185975,0.3038306495656804,0.0,0.0,0.0,25.093380163859557,0.0,0.0,0.0,,0.9368944435578385,0.0,0.0,0.0,47.71991148686408,0.0,0.0,0.0,0.9718922909748285,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.341229141137156,0.0,0.0,0.0,46.341229141137156,0.1480375948835915,6.22262094136441e-05,325.6607962357874,299.18021087320443,0.3543015084140169,0.325492049473628,25.208553357485485,24.9857051826254,965.028303981179,964.8967208434927,48.2,43.67474898771143,7785.326495711043,7,0.2574512730063176,1988-11-19
1988,9,340.7116588447838,0.7227142857142858,3.2832607621572834,0.009706597380062071,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32117327589848826,231.28308741621237,231.28308741621237,,231.28308741621237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,282.42594455906953,990.5,965.103558294224,25.396441705776088,0.13520864144763203,0.016256617483242457,990.348534741069,0.37864879951286295,0.0,0.0,0.0,24.86632764733231,0.0,0.0,0.0,,0.9425272371528667,0.0,0.0,0.0,53.16005799316425,0.0,0.0,0.0,1.0826895721622047,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1414923008221894,5.7928237479825327e-05,344.6194637292325,331.6115672476363,0.3464522204511806,0.3075856449108869,24.93394696750895,24.81902286394973,965.1230973186462,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-11-26
1988,10,368.5521840983233,0.6901428571428572,10.004056139734237,0.026907837703714216,42.0,7.0,5.0,3.0,61.0,118.0,0.320869184311833,250.55218409832332,250.55218409832332,,250.55218409832332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,304.5521840983233,990.5,965.2427609204916,25.257239079508413,0.14301767788803596,0.020110436819664616,990.3368718852923,0.4461102872683941,0.0,0.0,0.0,24.64800067753229,0.0,0.0,0.0,,0.9449846899809203,0.0,0.0,0.0,57.21618897425551,0.0,0.0,0.0,1.1652991644451223,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13106690410025718,5.369210693050945e-05,391.8169121240828,340.5953058875766,0.3464522204511806,0.301161068725464,24.898804320743263,24.43459025391685,965.3590845606204,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1988-12-03
1988,11,383.9399586684954,0.6714285714285715,2.6866838202333514,0.0069893925850533995,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.27631642657140126,277.9399586684954,277.9399586684954,,176.69332835018707,101.24663031830836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,325.9399586684954,990.5,965.3196997933425,25.180300206657567,0.1505660871286263,0.02558799173369903,990.3238459211377,0.24268880439305487,0.10160769642950171,0.0,0.0,24.761457323402148,17.74387582164903,0.0,0.0,,0.9230846792423316,0.6526222363010561,0.0,0.0,39.73885329887461,22.536418922458893,0.0,0.0,0.8093452810361426,0.4589902020867392,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.6317549262137,21.860326354785126,0.0,0.0,57.492081280998825,0.1495451625250442,5.7343358635957374e-05,391.8169121240828,373.01012538244936,0.3163452999540265,0.2654300944699005,24.884992198220576,24.513651246843324,965.3590845606204,965.2650506269122,62.137825210944456,48.2,9658.669655207803,7,0.3194004515611046,1988-12-10
1988,12,416.2729603839954,0.6337142857142857,7.283181320720449,0.017285364890665685,38.0,5.0,4.0,3.0,54.0,104.0,0.2501711888952069,312.2729603839954,312.2729603839954,,156.1364801919977,156.1364801919977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.2729603839954,990.5,965.4730959469655,25.026904053034418,0.1623303376512962,0.03245459207679906,990.3052150702719,0.17293065327293283,0.17293065327293283,0.0,0.0,24.65918847003339,24.65918847003339,0.0,0.0,,0.9194364301270168,0.9194364301270168,0.0,0.0,34.71559305892502,34.71559305892502,0.0,0.0,0.7070385551715889,0.7070385551715889,0.0,0.0,0.97,0.97,0.96,0.96,33.674125267157265,33.674125267157265,0.0,0.0,67.34825053431453,0.16172022059065494,5.991051418132659e-05,442.799181369126,398.1467533267305,0.2612102174161261,0.2348694495740352,24.771391222459133,24.49488055767445,965.592596316161,965.3907337666336,72.98387056122773,63.48723677415835,11314.506089764842,7,0.37415694741285854,1988-12-17
1988,13,465.8646674546405,0.5784285714285715,4.9356150782209385,0.010639798172054227,38.0,5.0,4.0,3.0,54.0,104.0,0.2233019611864408,361.8646674546405,361.8646674546405,,180.93233372732024,180.93233372732024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.8646674546405,990.5,965.6963910035458,24.80360899645414,0.17983278974983144,0.04237293349092807,990.2777942767592,0.23172812448930483,0.23172812448930483,0.0,0.0,24.349675148724096,24.349675148724096,0.0,0.0,,0.9285324827831893,0.9285324827831893,0.0,0.0,40.11794033486642,40.11794033486642,0.0,0.0,0.8170659946001306,0.8170659946001306,0.0,0.0,0.9718606870330934,0.9718606870330934,0.96,0.96,38.99028620518645,38.99028620518645,0.0,0.0,77.9805724103729,0.16737305871152627,5.9858917712563143e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,24.41422228564832,24.27682283794807,965.748068191125,965.6504482018308,80.57450996509266,75.6894889809828,13100.736164942648,7,0.43322540227984946,1988-12-24
1988,14,498.1263408740767,0.551,4.967047582434377,0.00996507607461807,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23627429233316252,380.412055159791,380.412055159791,,190.20602757989545,190.20602757989545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,430.8406265883624,990.5,965.8415685339332,24.65843146606671,0.18758878757239902,0.04608241103195814,990.2663288013957,0.25606750846108917,0.25606750846108917,0.0,0.0,24.16869275900127,24.16869275900127,0.0,0.0,,0.9314054366407721,0.9314054366407721,0.0,0.0,41.990233638141774,41.990233638141774,0.0,0.0,0.8551982411026836,0.8551982411026836,0.0,0.0,0.9755198241102683,0.9755198241102683,0.96,0.96,40.96352821518861,40.96352821518861,0.0,0.0,81.92705643037722,0.16447919113737264,5.982227099086579e-05,512.1178199937132,486.0250263913084,0.2452264503671345,0.2139807506872445,24.22894762058604,24.083159507990956,965.9045301899716,965.7871126187608,84.51571067946968,79.40286756865333,13763.745480303374,7,0.4551503135020957,1988-12-31
1988,15,524.5161763722814,0.5347142857142858,4.270132936652707,0.008029703150778372,41.0,6.0,4.0,3.0,66.0,120.0,0.2288457929343092,404.5161763722814,404.5161763722814,,202.25808818614067,202.25808818614067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,455.5161763722814,990.5,965.9603227936752,24.539677206324768,0.1962975546951527,0.05090323527445623,990.2527992100304,0.2895829733347896,0.2895829733347896,0.0,0.0,24.00289344302035,24.00289344302035,0.0,0.0,,0.9348886033456505,0.9348886033456505,0.0,0.0,44.50988998246455,44.50988998246455,0.0,0.0,0.9065150709259583,0.9065150709259583,0.0,0.0,0.9795715024613952,0.9795715024613952,0.96,0.96,43.601107402754735,43.601107402754735,0.0,0.0,87.20221480550947,0.16624049679178432,5.988171459184672e-05,542.0087505502821,512.1178199937132,0.2343210786952759,0.2213986395573287,24.083159507990956,23.8890745197266,966.0390393774762,965.9045301899716,90.8082254061254,84.51571067946968,14649.97208732559,7,0.484456748919497,1989-01-07
1988,16,596.8522203036764,0.4858571428571429,13.559576830251379,0.022757268047795882,41.0,6.0,4.0,3.0,66.0,120.0,0.20151173320671859,476.8522203036764,476.8522203036764,,238.4261101518382,238.4261101518382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,527.8522203036764,990.5,966.2803805217883,24.219619478211648,0.22733957460737705,0.06596286693008756,990.2066975584625,0.4035576390011479,0.4035576390011479,0.0,0.0,23.522759397673063,23.522759397673063,0.0,0.0,,0.9424820372544387,0.9424820372544387,0.0,0.0,51.820137006910805,51.820137006910805,0.0,0.0,1.0553999390409532,1.0553999390409532,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.930069505144,47.930069505144,0.0,0.0,95.860139010288,0.16090130535114172,5.6008129393529104e-05,636.9257883620418,550.9983234585969,0.217786506584565,0.1884049950443983,23.830126535559494,23.253684484844555,966.4477031534482,966.0794924555636,96.4,92.62097307201596,16104.503353728385,7,0.5325563278349333,1989-01-14
1988,17,656.4995759985038,0.4572857142857143,9.547066937514403,0.014525662414453485,41.0,6.0,4.0,3.0,66.0,120.0,0.1828673749747429,536.4995759985037,536.4995759985037,,254.86148173324636,254.86148173324636,26.77661253201099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,587.4995759985038,990.5,966.525998303994,23.974001696006003,0.2603914444176022,0.08459983039940146,990.1550087251829,0.4649644216059087,0.4649644216059087,0.03551150362086353,0.0,23.164045999583095,23.164045999583095,3.3217431240770017,0.0,,0.9432472644400468,0.9432472644400468,0.13282220657582441,0.0,54.63387745247257,54.63387745247257,5.67710791002653,0.0,1.112706261761152,1.112706261761152,0.11562337902294359,0.0,0.9787051950451514,0.9787051950451514,0.9615623379022943,0.96,46.82639623395393,46.82639623395393,5.512110519668218,0.0,99.16490298757608,0.15095573266050827,5.131041266219982e-05,682.3088631722309,636.9257883620418,0.1884049950443983,0.1758734298746888,23.253684484844555,23.04906730275188,966.6292354526888,966.4477031534482,115.75432091303254,96.4,16659.703701912782,7,0.550916127708756,1989-01-21
1988,18,755.2974968670353,0.4147142857142857,19.566439651859532,0.025672617007553442,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.16859675626062773,628.0117825813211,628.0117825813211,,209.33726086044038,209.33726086044038,209.33726086044038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,680.7260682956068,990.5,966.9211899874681,23.578810012531903,0.31337114192651716,0.1176971747568831,990.0689316833166,0.3113976225122569,0.3113976225122569,0.3113976225122569,0.0,22.836344073336225,22.836344073336225,22.836344073336225,0.0,,0.9354478649101967,0.9354478649101967,0.9354478649101967,0.0,43.829905956878996,43.829905956878996,43.829905956878996,0.0,0.8926661091014052,0.8926661091014052,0.8926661091014052,0.0,0.9774570593236883,0.9774570593236883,0.9774570593236883,0.96,42.849443171234874,42.849443171234874,42.849443171234874,0.0,128.5483295137046,0.170241282222738,5.68788604101611e-05,819.2739407352476,684.6893499137433,0.175783816725606,0.1596454618793843,23.238264221459257,22.47680795081329,967.177095762941,966.6387573996548,138.47775642266703,116.24118835100096,21596.119358302374,7,0.7141573861872478,1989-01-28
1988,19,862.2079127533731,0.37400000000000005,12.892250516779816,0.014785701240592327,43.0,7.0,5.0,4.0,78.0,137.0,0.159162264779578,725.2079127533731,725.2079127533731,,241.73597091779098,241.73597091779098,241.73597091779098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.2079127533731,990.5,967.3488316510136,23.15116834898655,0.3751154433470033,0.15370540308756744,989.9711791535655,0.4143474971236363,0.4143474971236363,0.4143474971236363,0.0,22.20800000542834,22.20800000542834,22.20800000542834,0.0,,0.941511063598103,0.941511063598103,0.941511063598103,0.0,49.54812678888432,49.54812678888432,49.54812678888432,0.0,1.0091268185108822,1.0091268185108822,1.0091268185108822,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.49967973581657,47.49967973581657,47.49967973581657,0.0,142.4990392074497,0.16543268755748045,5.466529250046358e-05,906.4211780013768,817.7246825595828,0.1675380515250835,0.1511438648223992,22.48601305957524,21.92466003128604,967.5256847120056,967.1708987302384,144.60000000000002,138.2066112438389,23939.83858685155,7,0.7916613289302762,1989-02-04
1988,20,1135.941275418863,0.29728571428571426,103.59722881171248,0.08522439463613984,43.0,7.0,5.0,4.0,78.0,137.0,0.12301469352262684,998.941275418863,971.1133677819665,,262.19346299032304,262.19346299032304,262.19346299032304,184.53297881099743,27.827907636896402,8.142857142857144,1.4218638938560206,1.0156170670400146,0.8124936536320116,16.43507587951121,51.142857142857146,8.42186389385602,6.015617067040014,4.8124936536320115,94.43507587951122,1036.6937058857197,990.5,968.3166227147597,22.183377285240244,0.6387940343431324,0.3476033981160282,989.5136025675408,0.4887583046895375,0.4887583046895375,0.4887583046895375,0.3394459786144835,20.708221548091533,20.708221548091533,20.708221548091533,14.532917469074132,,0.9405109076049467,0.9405109076049467,0.9405109076049467,0.6709822291115192,50.029958807534705,50.029958807534705,50.029958807534705,34.501147543447736,1.0189400979131307,1.0189400979131307,1.0189400979131307,0.7026710293981209,0.9798462077882871,0.9798462077882871,0.9798462077882871,0.9741319220740012,47.14145409841077,47.14145409841077,47.14145409841077,33.370025526982204,174.79438782221453,0.1546556938694133,5.0070560701466546e-05,1431.7953534582748,952.4350838829192,0.1438418243073048,0.0956840652325754,21.613564276560908,19.330651806023063,969.2642619111728,967.7097403355316,192.8,144.60000000000002,29365.45715413204,7,0.9710799323456363,1989-02-11
1988,21,1573.96952449832,0.225,113.77966240697252,0.06811673538487831,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.09782411938957034,1422.6838102126057,1100.0,,275.0,275.0,275.0,275.0,322.68381021260575,38.18890897687946,7.18689880354516,10.303628747538978,9.911328635924693,257.09304504871744,84.61748040545089,14.758327374973732,16.446485890396122,14.482757207353265,343.66447362014605,1215.8222936708207,990.5,969.722067749216,20.777932250784016,0.8774761696555927,0.48,989.1425238303444,0.5349,0.5349,0.5349,0.5349,18.88555608112843,18.88555608112843,18.88555608112843,18.88555608112843,,0.9364864518162646,0.9364864518162646,0.9364864518162646,0.9364864518162646,47.70647250308297,47.70647250308297,47.70647250308297,47.70647250308297,0.9716185845841745,0.9716185845841745,0.9716185845841745,0.9716185845841745,0.9798440954403759,0.9798440954403759,0.9798440954403759,0.9798440954403759,46.31897086542638,46.31897086542638,46.31897086542638,46.31897086542638,185.27588346170552,0.12216477507262784,4.678683925800646e-05,2028.446564081993,1246.0803627849048,0.109944754842147,0.0798640707961246,20.02728551520988,17.390146467283778,971.168664120198,968.6733954258954,192.8,170.9337269368034,31126.34842156653,7,1.0293104636761419,1989-02-18
1988,22,2330.1321493629134,0.1412857142857143,73.50397839965275,0.03172518176652079,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.08316348770404858,2135.1321493629134,1100.0,,275.0,275.0,275.0,275.0,1035.1321493629132,46.714285714285715,8.714285714285714,15.85714285714286,43.245642193596986,920.6007928836018,100.0,18.0,25.0,51.674213622168416,1035.4579357407447,1243.0,990.5,971.8968707053589,18.603129294641253,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.661939882122972,16.661939882122972,16.661939882122972,16.661939882122972,,0.9271041790887882,0.9271041790887882,0.9271041790887882,0.9271041790887882,41.66190172294211,41.66190172294211,41.66190172294211,41.66190172294211,0.8485112367197986,0.8485112367197986,0.8485112367197986,0.8485112367197986,0.9748511236719798,0.9748511236719798,0.9748511236719798,0.9748511236719798,40.615615248281344,40.615615248281344,40.615615248281344,40.615615248281344,162.46246099312538,0.0700197894303979,4.102587398816297e-05,2542.9744128795624,2139.216866369918,0.1002166940091132,0.0701182519069184,17.122769875554347,16.148182694324184,972.4106278931577,971.4360407119274,167.8004771452279,156.5491289287735,27293.693446845064,7,0.9025692277395855,1989-02-25
1988,23,2856.2068859472106,0.0972857142857143,82.79588056907453,0.02887420931226054,59.0,11.0,12.0,13.0,144.0,239.0,0.08400437772414167,2617.2068859472106,1100.0,,275.0,275.0,275.0,275.0,1517.2068859472108,41.0,7.000000000000002,12.999999999999998,67.0,1389.2068859472108,100.0,18.0,25.0,80.0,1533.2068859472108,1243.0,990.5,973.1667062764243,17.33329372357569,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.392104311057413,15.392104311057413,15.392104311057413,15.392104311057413,,0.9172837593054224,0.9172837593054224,0.9172837593054224,0.9172837593054224,38.083228785257184,38.083228785257184,38.083228785257184,38.083228785257184,0.7756258408402684,0.7756258408402684,0.7756258408402684,0.7756258408402684,0.9701933703009801,0.9701933703009801,0.9701933703009801,0.9701933703009801,36.948456023677906,36.948456023677906,36.948456023677906,36.948456023677906,147.79382409471162,0.05205470495905774,3.73216727511898e-05,3122.545576863084,2591.896796157977,0.0922104616025895,0.0765401157859479,16.030094182962436,14.74921781574323,973.8095927717384,972.5287164045192,155.20137610633387,140.50309439014472,24829.36244791155,7,0.8210768005261756,1989-03-04
1988,24,3323.213416665542,0.06757142857142857,37.04200137576514,0.011092840456292113,59.0,11.0,12.0,13.0,144.0,239.0,0.07196661597339886,3084.213416665542,1100.0,,275.0,275.0,275.0,275.0,1984.213416665542,40.999999999999986,7.0,13.0,67.0,1856.213416665542,100.0,18.0,25.0,80.0,2000.213416665542,1243.0,990.5,974.2442799273974,16.25572007260259,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.31453066008431,14.31453066008431,14.31453066008431,14.31453066008431,,0.9055188715533392,0.9055188715533392,0.9055188715533392,0.9055188715533392,34.95894808317735,34.95894808317735,34.95894808317735,34.95894808317735,0.7119948693111475,0.7119948693111475,0.7119948693111475,0.7119948693111475,0.97,0.97,0.97,0.97,33.910179640682024,33.910179640682024,33.910179640682024,33.910179640682024,135.6407185627281,0.0408597734559654,3.425270670775962e-05,3381.83958649344,3122.545576863084,0.0765401157859479,0.0706715957062334,14.74921781574323,14.188721939912275,974.3700886475694,973.8095927717384,140.50309439014472,134.23668112939583,22787.64071853832,7,0.7535595475707116,1989-03-11
1988,25,3434.0158000280676,0.061285714285714284,47.8807064506092,0.014029894080125158,59.0,11.0,12.0,13.0,144.0,239.0,0.06961377642806017,3195.0158000280676,1100.0,,275.0,275.0,275.0,275.0,2095.015800028067,41.00000000000002,7.0,13.0,66.99999999999999,1967.0158000280674,100.0,18.0,25.0,80.0,2111.015800028067,1243.0,990.5,974.4806525286309,16.01934747136912,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.078158058850843,14.078158058850843,14.078158058850843,14.078158058850843,,0.9028590975646144,0.9028590975646144,0.9028590975646144,0.9028590975646144,34.28008376871501,34.28008376871501,34.28008376871501,34.28008376871501,0.6981687121937884,0.6981687121937884,0.6981687121937884,0.6981687121937884,0.97,0.97,0.97,0.97,33.25168125565356,33.25168125565356,33.25168125565356,33.25168125565356,133.00672502261423,0.038746417712470074,3.358755682389248e-05,3488.168641405712,3332.217132164571,0.0717240175296584,0.0685173294556321,14.293874283609163,13.963405609264887,974.5954049782168,974.2649363038726,135.40671590366287,131.71106677383466,22345.12980379919,7,0.7389262501256346,1989-03-18
1988,26,3161.6171459774464,0.07528571428571429,41.7826006857297,0.013060765292962713,59.0,11.0,12.0,13.0,144.0,239.0,0.07560312452485911,2922.6171459774464,1100.0,,275.0,275.0,275.0,275.0,1822.6171459774466,41.000000000000014,7.0,13.0,67.0,1694.6171459774466,100.0,18.0,25.0,80.0,1838.6171459774464,1243.0,990.5,973.8995748999031,16.600425100096913,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.659235687578635,14.659235687578635,14.659235687578635,14.659235687578635,,0.909358885559626,0.909358885559626,0.909358885559626,0.909358885559626,35.9517614560904,35.9517614560904,35.9517614560904,35.9517614560904,0.7322151009387046,0.7322151009387046,0.7322151009387046,0.7322151009387046,0.97,0.97,0.97,0.97,34.87320861240768,34.87320861240768,34.87320861240768,34.87320861240768,139.49283444963072,0.04412886228488401,3.522546324485625e-05,3227.9047484993603,3112.6233083653137,0.0767841066272545,0.0740418378550699,14.773168119013796,14.514917191852184,974.0438933956297,973.785642468468,140.7724934581731,137.87467520318364,23434.796187537962,7,0.7749601913868374,1989-03-25
1988,27,3038.1279514941843,0.08371428571428573,19.652088810315686,0.0064646154819709995,54.0,13.0,14.0,19.0,117.0,217.0,0.0714264326092551,2821.1279514941843,1100.0,,275.0,275.0,275.0,275.0,1721.1279514941841,46.0,5.0,11.0,61.0,1598.1279514941841,100.0,18.0,25.0,80.0,1715.1279514941841,1243.0,990.5,973.6058260898136,16.894173910186492,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.952984497668217,14.952984497668217,14.952984497668217,14.952984497668217,,0.9126312473040239,0.9126312473040239,0.9126312473040239,0.9126312473040239,36.80398480277877,36.80398480277877,36.80398480277877,36.80398480277877,0.7495719919099546,0.7495719919099546,0.7495719919099546,0.7495719919099546,0.97,0.97,0.97,0.97,35.699865258695404,35.699865258695404,35.699865258695404,35.699865258695404,142.79946103478161,0.047003355227399526,3.6060469958278196e-05,3049.547329305057,3020.841272673107,0.0718342939640715,0.0711581020286872,14.99471096378806,14.92542048226266,973.6333901052192,973.5640996236936,143.2708033464851,142.48819380944605,23990.309453843314,7,0.7933303390821201,1989-04-01
1988,28,3106.5435107737217,0.07942857142857142,38.493259644998815,0.012121799913747499,54.0,13.0,14.0,19.0,117.0,217.0,0.06991202113357599,2889.5435107737217,1100.0,,275.0,275.0,275.0,275.0,1789.5435107737217,46.0,5.000000000000002,11.0,61.0,1666.5435107737217,100.0,18.0,25.0,80.0,1783.5435107737217,1243.0,990.5,973.7648825977096,16.73511740229037,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.793927989772095,14.793927989772095,14.793927989772095,14.793927989772095,,0.9108593578060612,0.9108593578060612,0.9108593578060612,0.9108593578060612,36.34311606448314,36.34311606448314,36.34311606448314,36.34311606448314,0.7401856632277625,0.7401856632277625,0.7401856632277625,0.7401856632277625,0.97,0.97,0.97,0.97,35.25282258254864,35.25282258254864,35.25282258254864,35.25282258254864,141.01129033019456,0.04545237287348552,3.560891169954409e-05,3278.6645629042023,3020.841272673107,0.0718342939640715,0.0661854837043116,14.99471096378806,14.407354727994282,974.1514558594874,973.5640996236936,143.2708033464851,136.67230999766772,23689.89677547269,7,0.78339605738997,1989-04-08
1988,29,3422.792323057251,0.062,27.365849984273478,0.008053687326966515,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06662049147712526,3194.6494659143937,1100.0,,275.0,275.0,275.0,275.0,2094.649465914394,43.71428571428571,4.857142857142861,10.428571428571429,60.142857142857146,1975.5066087715365,100.0,18.0,25.0,80.0,2099.792323057251,1243.0,990.5,974.4568694464784,16.043130553521582,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.101941141003303,14.101941141003303,14.101941141003303,14.101941141003303,,0.9031506243107768,0.9031506243107768,0.9031506243107768,0.9031506243107768,34.348983342820944,34.348983342820944,34.348983342820944,34.348983342820944,0.6995719621755795,0.6995719621755795,0.6995719621755795,0.6995719621755795,0.97,0.97,0.97,0.97,33.31851384253632,33.31851384253632,33.31851384253632,33.31851384253632,133.27405537014528,0.03894804330823187,3.365506448741042e-05,3470.2255127941166,3332.217132164571,0.0850088845558844,0.0628575861272865,14.293874283609163,14.001427953227555,974.5573826342542,974.2649363038726,135.40671590366287,132.15903762637933,22390.041302184407,7,0.7404114187230293,1989-04-15
1988,30,3580.3540001570864,0.05285714285714286,38.6204282302676,0.010660946377996385,70.0,14.0,18.0,25.0,168.0,295.0,0.08244670329864637,3285.3540001570864,1100.0,,275.0,275.0,275.0,275.0,2185.3540001570864,30.0,4.0,7.0,55.0,2089.3540001570864,100.0,18.0,25.0,80.0,2257.3540001570864,1243.0,990.5,974.7907501431899,15.709249856810045,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.768060444291766,13.768060444291766,13.768060444291766,13.768060444291766,,0.898245887198385,0.898245887198385,0.898245887198385,0.898245887198385,33.354963748226915,33.354963748226915,33.354963748226915,33.354963748226915,0.6793271639150085,0.6793271639150085,0.6793271639150085,0.6793271639150085,0.97,0.97,0.97,0.97,32.35431483578011,32.35431483578011,32.35431483578011,32.35431483578011,129.41725934312043,0.0361854392281701,3.268112609674759e-05,3734.2590342319786,3467.070774707111,0.0850862353754289,0.0789982690798182,14.00811299345957,13.441928348275944,975.1168822392058,974.5506975940222,132.23305372290494,125.60208245481697,21742.099569644233,7,0.7189847741284469,1989-04-22
1988,31,3799.367094469256,0.04542857142857143,16.563800366136096,0.0043668281466142855,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08253489359686686,3485.795665897827,1100.0,,275.0,275.0,275.0,275.0,2385.795665897827,33.57142857142856,4.0,7.714285714285714,56.42857142857143,2284.0813801835416,100.0,18.0,25.0,80.0,2476.367094469256,1243.0,990.5,975.2548493192324,15.245150680767567,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.303961268249292,13.303961268249292,13.303961268249292,13.303961268249292,,0.8907217715773447,0.8907217715773447,0.8907217715773447,0.8907217715773447,31.959127456409966,31.959127456409966,31.959127456409966,31.959127456409966,0.6508987261997957,0.6508987261997957,0.6508987261997957,0.6508987261997957,0.97,0.97,0.97,0.97,31.00035363271767,31.00035363271767,31.00035363271767,31.00035363271767,124.00141453087068,0.03263810243352144,3.131348851789664e-05,3811.676948218156,3773.148259641381,0.0850748441118795,0.0773937571330392,13.359520227765522,13.277876101971849,975.28093448551,975.1992903597162,124.64513970680513,123.69934267114402,20832.237641186275,7,0.6888967473937261,1989-04-29
1988,32,3659.115070167773,0.049571428571428565,34.714794758802135,0.009577113803569171,66.71428571428571,14.0,17.285714285714285,23.285714285714285,205.14285714285714,326.42857142857144,0.08929573876337431,3332.6864987392014,1100.0,,275.0,275.0,275.0,275.0,2232.6864987392014,33.28571428571427,4.0,7.714285714285718,56.714285714285715,2130.972213024916,100.0,18.0,25.0,80.0,2336.115070167773,1243.0,990.5,974.9576486010698,15.542351398930252,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.601161986411975,13.601161986411975,13.601161986411975,13.601161986411975,,0.8955438532295343,0.8955438532295343,0.8955438532295343,0.8955438532295343,32.851136192674474,32.851136192674474,32.851136192674474,32.851136192674474,0.6690659102377693,0.6690659102377693,0.6690659102377693,0.6690659102377693,0.97,0.97,0.97,0.97,31.865602106894237,31.865602106894237,31.865602106894237,31.865602106894237,127.46240842757695,0.03486215488009583,3.2187476875650746e-05,3734.2590342319786,3530.1446963297662,0.0963133325252906,0.0859608283885479,13.874456350021084,13.441928348275944,975.1168822392058,974.6843542374606,130.6625150031913,125.60208245481697,21413.684615832928,7,0.7081244912643164,1989-05-06
1988,33,3376.7217790137524,0.0642857142857143,49.1866694843962,0.014803316898934172,71.0,14.0,18.0,24.0,213.0,340.0,0.10078419681705501,3036.7217790137524,1100.0,,275.0,275.0,275.0,275.0,1936.7217790137527,29.0,4.0,7.0,56.0,1840.7217790137527,100.0,18.0,25.0,80.0,2053.7217790137524,1243.0,990.5,974.3592437698147,16.14075623018516,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.199566817666883,14.199566817666883,14.199566817666883,14.199566817666883,,0.904211591137825,0.904211591137825,0.904211591137825,0.904211591137825,34.62856686224004,34.62856686224004,34.62856686224004,34.62856686224004,0.7052661275405302,0.7052661275405302,0.7052661275405302,0.7052661275405302,0.97,0.97,0.97,0.97,33.589709856372835,33.589709856372835,33.589709856372835,33.589709856372835,134.35883942549134,0.03984945977634253,3.3928999854922053e-05,3488.168641405712,3185.838009938993,0.1067223126032421,0.0974723515268407,14.604058614039552,13.963405609264887,974.5954049782168,973.9547519734422,138.8731685268787,131.71106677383466,22572.285023482546,7,0.7464379968082853,1989-05-13
1988,34,2998.948760878018,0.0867142857142857,49.36098234921,0.016556342794057773,71.0,14.0,18.0,24.0,213.0,340.0,0.11349908944211096,2658.948760878018,1100.0,,275.0,275.0,275.0,275.0,1558.9487608780182,29.0,4.000000000000001,7.0,56.0,1462.9487608780182,100.0,18.0,25.0,80.0,1675.9487608780182,1243.0,990.5,973.5112556297055,16.988744370294462,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.047554957776187,15.047554957776187,15.047554957776187,15.047554957776187,,0.9136220009013737,0.9136220009013737,0.9136220009013737,0.9136220009013737,37.078625846047466,37.078625846047466,37.078625846047466,37.078625846047466,0.7551654958461803,0.7551654958461803,0.7551654958461803,0.7551654958461803,0.97,0.97,0.97,0.97,35.966267070666035,35.966267070666035,35.966267070666035,35.966267070666035,143.86506828266414,0.048055402706071226,3.6329562697642466e-05,3139.322872631896,2840.311133494523,0.1197051956704783,0.1083036099803764,15.430473368701875,14.708720894921946,973.8500896925598,973.1283372187798,148.18417008964178,140.04787902214844,24169.331471487578,7,0.7992503793481341,1989-05-20
1988,35,2637.1532581385395,0.11385714285714285,53.26680518637217,0.02032753666398653,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.12377579945086489,2310.581829567111,1100.0,,275.0,275.0,275.0,275.0,1210.5818295671108,30.142857142857142,4.2857142857142865,7.857142857142857,57.90567501327577,1110.3904402681208,100.0,18.0,25.0,79.90567501327577,1314.2475831252636,1243.0,990.5,972.6379561403345,17.862043859665587,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.920854447147308,15.920854447147308,15.920854447147308,15.920854447147308,,0.92251803145094,0.92251803145094,0.92251803145094,0.92251803145094,39.612200310658295,39.612200310658295,39.612200310658295,39.612200310658295,0.8067657904411057,0.8067657904411057,0.8067657904411057,0.8067657904411057,0.9710254813523279,0.9710254813523279,0.9710254813523279,0.9710254813523279,38.465231250510335,38.465231250510335,38.465231250510335,38.465231250510335,153.86092500204134,0.05848498447923759,3.8853768939909435e-05,2782.206511497961,2467.4434971899177,0.1320106225269176,0.115219405478885,16.330498697712976,15.570725904555609,972.988084682926,972.2283118897687,158.63629571801525,149.7744366282425,25848.635400342948,7,0.8547829166780075,1989-05-27
1988,36,2262.108521906229,0.14785714285714285,46.88951868857138,0.020612442039748186,67.0,13.0,15.0,17.0,181.0,293.0,0.1297137310889324,1969.1085219062286,1100.0,,275.0,275.0,275.0,275.0,869.1085219062287,32.99999999999999,5.0,10.0,50.426091714695865,770.6824301915328,100.0,18.0,25.0,67.42609171469586,951.6824301915328,1243.0,990.5,971.7326757425323,18.76732425746773,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.826134844949454,16.826134844949454,16.826134844949454,16.826134844949454,,0.9279229847384568,0.9279229847384568,0.9279229847384568,0.9279229847384568,42.108883997511235,42.108883997511235,42.108883997511235,42.108883997511235,0.8576147453668277,0.8576147453668277,0.8576147453668277,0.8576147453668277,0.9757614745366828,0.9757614745366828,0.9757614745366828,0.9757614745366828,41.08888522137999,41.08888522137999,41.08888522137999,41.08888522137999,164.35554088551996,0.07280239861288466,4.150392446604039e-05,2395.739198274402,2139.216866369918,0.1369660106023742,0.1223004575001491,17.122769875554347,16.50357803992278,972.055232547559,971.4360407119274,167.8004771452279,160.62490434315305,27611.730868767354,7,0.9130863382528887,1989-06-03
