WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1988,37,1954.099841125371,0.18085714285714286,48.218142207560014,0.0248543612918817,67.0,13.0,15.0,17.0,181.0,293.0,0.15031979855809333,1661.099841125371,1100.0,,275.0,275.0,275.0,275.0,561.0998411253711,33.0,5.0,10.000000000000002,32.555280884407196,480.5445602409638,100.0,18.0,25.0,49.555280884407196,661.5445602409638,1243.0,990.5,970.9344447571655,19.565555242834552,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.624365830316272,17.624365830316272,17.624365830316272,17.624365830316272,,0.9319629018060189,0.9319629018060189,0.9319629018060189,0.9319629018060189,44.29909895772708,44.29909895772708,44.29909895772708,44.29909895772708,0.9022219746991258,0.9022219746991258,0.9022219746991258,0.9022219746991258,0.9793969593998215,0.9793969593998215,0.9793969593998215,0.9793969593998215,43.38692855092534,43.38692855092534,43.38692855092534,43.38692855092534,173.54771420370136,0.08912119933177783,4.382518035447005e-05,2102.056335477332,1801.689870916998,0.1626251025382482,0.1393873204323356,18.09950485067292,17.212467708743354,971.3463428787384,970.4593057368088,178.7637938008927,168.84967925425815,29156.015986221828,7,0.9641539677983408,1989-06-10
1988,38,1617.1573349738253,0.21657142857142858,44.10951778876834,0.027242017432246628,67.0,13.0,15.0,17.0,181.0,293.0,0.1817263738792542,1324.1573349738253,1100.0,,275.0,275.0,275.0,275.0,224.15733497382536,31.245892452897397,4.91906494546224,8.651146520331928,13.005715681075191,166.3355153740586,98.2458924528974,17.919064945462242,23.651146520331928,30.005715681075195,347.33551537405856,1239.8161039186914,990.5,969.8631236976078,20.636876302392256,0.918042057249106,0.48,989.1019579427509,0.5349,0.5349,0.5349,0.5349,18.703934245143166,18.703934245143166,18.703934245143166,18.703934245143166,,0.936136803705964,0.936136803705964,0.936136803705964,0.936136803705964,47.22267195131861,47.22267195131861,47.22267195131861,47.22267195131861,0.9617652128578128,0.9617652128578128,0.9617652128578128,0.9617652128578128,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.27821851229224,46.27821851229224,46.27821851229224,46.27821851229224,185.11287404916897,0.11491782937911744,4.6745675264941654e-05,1745.9668486656192,1492.9232463956196,0.1962592522471553,0.1678153283516978,19.13747212198813,18.279533076408136,970.2792775110736,969.4617520268166,189.67618424127156,180.6514734014937,31098.962840260385,7,1.0284048558287164,1989-06-17
1988,39,1308.9278240961376,0.25757142857142856,42.5178447360513,0.032332665906541776,67.0,13.0,15.0,17.0,181.0,293.0,0.22489749567713788,1015.9278240961376,1007.3119831003359,,251.82799577508396,251.82799577508396,251.82799577508396,251.82799577508396,8.615840995801786,1.9701752447737868,0.3822728086874512,0.4410840100239822,0.4998952113605132,5.322413720956051,68.97017524477378,13.38227280868745,15.441084010023982,17.499895211360514,186.32241372095606,1105.1055151638209,990.5,968.872823712115,21.627176287885113,0.71062444403937,0.37589727436910003,989.4134782815916,0.45127999894460064,0.45127999894460064,0.45127999894460064,0.45127999894460064,20.089374570532033,20.089374570532033,20.089374570532033,20.089374570532033,,0.9384813487867578,0.9384813487867578,0.9384813487867578,0.9384813487867578,46.46543242968282,46.46543242968282,46.46543242968282,46.46543242968282,0.9463428193418089,0.9463428193418089,0.9463428193418089,0.9463428193418089,0.9795017473320125,0.9795017473320125,0.9795017473320125,0.9795017473320125,45.49553864434118,45.49553864434118,45.49553864434118,45.49553864434118,181.98215457736472,0.1392039265963453,5.028697171019783e-05,1446.688358904274,1195.2983332432605,0.2451270882349421,0.2025315253258269,20.78658063735023,19.30951709858538,969.3123777749216,968.5137947616216,192.8,168.5432398090231,30573.001968997272,7,1.0110119698742484,1989-06-24
1988,40,1107.6158506075944,0.2998571428571428,20.67847141449368,0.018619246868914915,58.0,11.0,11.0,11.0,136.0,227.0,0.20521635829678628,880.6158506075944,880.6158506075944,,229.95811781072962,229.95811781072962,229.95811781072962,190.74149717540558,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,960.6158506075944,990.5,968.2382212447667,22.26177875523329,0.5342708062202172,0.25449268048607554,989.7112365132937,0.3768951288653573,0.3768951288653573,0.3768951288653573,0.300747544641578,21.09612013966164,21.09612013966164,21.09612013966164,18.065090796789836,,0.9376464058443933,0.9376464058443933,0.9376464058443933,0.8029695537951295,44.61383570455583,44.61383570455583,44.61383570455583,36.920971897264224,0.9086320917424812,0.9086320917424812,0.9086320917424812,0.7519546211255442,0.9777606289314632,0.9777606289314632,0.9777606289314632,0.9749034860743203,42.974619177336486,42.974619177336486,42.974619177336486,36.0889048916222,165.01276242363164,0.14887259076814582,5.2025730539793085e-05,1166.683447695578,1050.5490333418047,0.2160774916692,0.1945686299470248,21.361967677883708,20.79573209054294,968.423862264186,968.0588683905028,176.30859075962465,144.60000000000002,27722.14408717012,7,0.9167375690201759,1989-07-01
1988,41,900.7002957348711,0.3615714285714286,33.260621540317416,0.036552869400738895,58.0,11.0,11.0,11.0,136.0,227.0,0.2531796051955783,673.7002957348711,673.7002957348711,,224.566765244957,224.566765244957,224.566765244957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,753.7002957348711,990.5,967.5028011829394,22.997198817060557,0.3598326509424505,0.1350500116400072,990.0051173374176,0.35966283790839365,0.35966283790839365,0.35966283790839365,0.0,22.1426533165697,22.1426533165697,22.1426533165697,0.0,,0.9379163204206893,0.9379163204206893,0.9379163204206893,0.0,45.68280915535206,45.68280915535206,45.68280915535206,0.0,0.9304034451191866,0.9304034451191866,0.9304034451191866,0.0,0.9780390188305775,0.9780390188305775,0.9780390188305775,0.96,44.47368396106891,44.47368396106891,44.47368396106891,0.0,133.42105188320673,0.14806813607360203,5.509387177310989e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2294140071385491,22.640780906779217,21.587771955788547,967.8579100305398,967.1708987302384,144.60000000000002,118.93850505451428,22414.736716378728,7,0.7412280660178151,1989-07-08
1988,42,710.8730906952885,0.43314285714285716,24.296528188762164,0.033903202473680415,58.0,11.0,11.0,11.0,136.0,227.0,0.3205474804998354,483.87309069528857,483.87309069528857,,228.78496445211013,228.78496445211013,26.303161791068323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,563.8730906952885,990.5,966.743492362781,23.756507637218892,0.24713491895806097,0.06917128312717241,990.1836937979149,0.374665824327074,0.374665824327074,0.03426215742095626,0.0,23.065535610806588,23.065535610806588,3.266551990178773,0.0,,0.9394753467435891,0.9394753467435891,0.13260243720602397,0.0,48.62810869330802,48.62810869330802,5.47499613589037,0.0,0.9903891790897763,0.9903891790897763,0.11150704961080182,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,45.767672366724106,45.767672366724106,5.310746251813659,0.0,96.84609098526187,0.13628141481254846,5.5773577965603236e-05,779.3663976124346,647.6489852382476,0.3504985033157962,0.2912622364723545,23.43007446087024,22.756493353943604,967.0174655904495,966.490595940953,111.52567128808684,88.71675399683366,16270.143285523995,7,0.5380338388070104,1989-07-15
1988,43,591.9982400278843,0.48842857142857143,13.061350134372349,0.022014243638087943,58.0,11.0,11.0,11.0,136.0,227.0,0.3842622529478425,364.99824002788426,364.99824002788426,,182.49912001394213,182.49912001394213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,444.99824002788426,990.5,966.2595123176424,24.24048768235759,0.19258544862102603,0.042999648005576804,990.2644149033733,0.23698836877619683,0.23698836877619683,0.0,0.0,23.76791421695476,23.76791421695476,0.0,0.0,,0.9282627626991743,0.9282627626991743,0.0,0.0,39.4795975473729,39.4795975473729,0.0,0.0,0.8040651231644175,0.8040651231644175,0.0,0.0,0.9728186461687602,0.9728186461687602,0.96,0.96,38.41578322224552,38.41578322224552,0.0,0.0,76.83156644449105,0.1296053769862461,5.846715643083458e-05,630.1125986840717,556.2195342976412,0.408112239867018,0.360253072981031,23.989507691089685,23.535438881050244,966.4204503947362,966.1029879043392,85.0658409425406,69.29087792855104,12907.703162674496,7,0.426842035802728,1989-07-22
1988,44,521.7976636414804,0.5361428571428571,9.553701426415557,0.018491866037502414,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.38724775526091554,319.36909221290904,319.36909221290904,,159.68454610645452,159.68454610645452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,394.2262350700519,990.5,965.9480894863866,24.551910513613375,0.1746664327772043,0.033873818442581756,990.2914597487801,0.18070045444762176,0.18070045444762176,0.0,0.0,24.162669807945953,24.162669807945953,0.0,0.0,,0.9203844231817229,0.9203844231817229,0.0,0.0,34.828817341210716,34.828817341210716,0.0,0.0,0.7093445487008292,0.7093445487008292,0.0,0.0,0.97,0.97,0.96,0.96,33.78395282097439,33.78395282097439,0.0,0.0,67.56790564194878,0.12965367334040526,5.876529972661913e-05,548.1781559247493,489.3436243127323,0.4262756914884268,0.3518035063934325,24.333558746872143,24.03938780649731,966.0668017016612,965.8020463094072,71.9048723319815,64.36572203202715,11351.408147847396,7,0.37537725356638213,1989-07-29
1988,45,465.3400166254915,0.5794285714285714,5.1815729135893935,0.011079279614537816,54.0,9.0,8.0,6.0,107.0,184.0,0.3955561237089106,281.3400166254915,281.3400166254915,,179.29342044703117,102.0465961784603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.3400166254915,990.5,965.6940300748147,24.80596992518531,0.15988348669167518,0.02626800332509824,990.3138485099834,0.25098267540045904,0.10325647788283389,0.0,0.0,24.368835759768128,17.466481936852382,0.0,0.0,,0.9231913648083448,0.6526594006412975,0.0,0.0,39.68948496452135,22.360612918122253,0.0,0.0,0.8083398159780316,0.4554096317336508,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.46122310200716,21.689794530578585,0.0,0.0,57.15101763258575,0.12264758858755567,5.632164884326375e-05,479.5630976092969,453.0726139176065,0.4061159168482898,0.3836825663135281,24.51643547288475,24.146766466088867,965.7580339392418,965.6388267626292,62.81207751546506,48.2,9601.370962274406,7,0.31750565351436527,1989-08-05
1988,46,429.7705351005983,0.6177142857142857,4.683383425858755,0.010808619311227,54.0,9.0,8.0,6.0,107.0,184.0,0.42831905445476764,245.77053510059827,245.77053510059827,,245.77053510059827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.7705351005983,990.5,965.5339674079527,24.966032592047327,0.14732991305339876,0.019154107020119628,990.3335159799265,0.4278488151700158,0.0,0.0,0.0,24.37169975680377,0.0,0.0,0.0,,0.9445741779951341,0.0,0.0,0.0,55.48270739588791,0.0,0.0,0.0,1.1299940406494482,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11220096969956414,5.454800041765647e-05,445.541354005931,420.28892993659525,0.4377940671141593,0.4129807443139175,24.45252766430413,24.235956701986623,965.6049360930268,965.4913001847146,48.2,48.2,8097.600000000001,7,0.26777777777777784,1989-08-12
1988,47,394.72862876086225,0.6591428571428571,5.635998225341983,0.014201007506099714,54.0,9.0,8.0,6.0,107.0,184.0,0.4664552520910958,210.72862876086225,210.72862876086225,,210.72862876086225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.72862876086225,990.5,965.3724549466675,25.12754505333245,0.1349625370669482,0.012190912289898114,990.3528465506432,0.31492224647475126,0.0,0.0,0.0,24.665469357500836,0.0,0.0,0.0,,0.937618980783956,0.0,0.0,0.0,47.79218592689149,0.0,0.0,0.0,0.9733642754967716,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.37840322414274,0.0,0.0,0.0,46.37840322414274,0.11747683276670266,6.118366872916761e-05,413.7323824701425,380.8369423592014,0.4831464060712186,0.4447319276810018,24.78192842544146,24.50724997945928,965.4617957211155,965.304184711796,48.2,43.78701132293401,7791.571741655979,7,0.25765779568968183,1989-08-19
1988,48,367.0418580116173,0.6922857142857143,3.720434048482535,0.010175219088099628,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4829884838187482,189.61328658304583,189.61328658304583,,189.61328658304583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,258.8990008687601,990.5,965.2352092900582,25.264790709941913,0.12690525305291553,0.009201241572873442,990.3638935053742,0.2554624232631316,0.0,0.0,0.0,24.873221792052988,0.0,0.0,0.0,,0.9317223385477342,0.0,0.0,0.0,43.10224338275084,0.0,0.0,0.0,0.8778460974083675,0.0,0.0,0.0,0.976203270844735,0.96,0.96,0.96,42.0220402448632,0.0,0.0,0.0,42.0220402448632,0.11457788779516642,6.155123807638278e-05,377.11676084070143,354.79390401982363,0.5106163793792917,0.3889582048520468,24.94772028449735,24.81248016778817,965.2855838042036,965.1739695200991,48.2,38.877441170004886,7059.702761137018,7,0.2334557791381289,1989-08-26
1988,49,344.19562759366846,0.7182857142857142,2.642486055665205,0.007681481294365028,46.0,7.0,6.0,4.0,75.0,138.0,0.4010203483677636,206.19562759366846,206.19562759366846,,206.19562759366846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.19562759366846,990.5,965.1209781379683,25.37902186203168,0.1291275279884823,0.011263461209731271,990.3596090108018,0.30100452427030333,0.0,0.0,0.0,24.937626348563164,0.0,0.0,0.0,,0.9367200090605268,0.0,0.0,0.0,47.236605918924134,0.0,0.0,0.0,0.9620490003854203,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.29187380054566,0.0,0.0,0.0,46.29187380054566,0.134474328999961,6.236287897351887e-05,351.833115992506,336.2965016301672,0.4103521723570044,0.3922314123578389,25.004117955770536,24.87274541425008,965.1591655799624,965.0814825081508,47.980483531071165,44.53676684455663,7777.03479849167,7,0.2571770766696981,1989-09-02
1988,50,325.1222122662526,0.749,3.1073982086999115,0.009604056929433972,46.0,7.0,6.0,4.0,75.0,138.0,0.4246133901055078,187.12221226625257,187.12221226625257,,187.12221226625257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.12221226625257,990.5,965.0256110613311,25.474388938668785,0.12239592793188393,0.008712221226625214,990.3688918508415,0.24800804845192675,0.0,0.0,0.0,25.095272741058334,0.0,0.0,0.0,,0.9312484541728089,0.0,0.0,0.0,42.88661709221564,0.0,0.0,0.0,0.8734545232630475,0.0,0.0,0.0,0.9771496716191266,0.96,0.96,0.96,41.91050375799394,0.0,0.0,0.0,41.91050375799394,0.12886450976592534,6.220898020901473e-05,333.1009578498461,314.5447141692678,0.4387293563793198,0.4142888116887586,25.180397371646283,25.0304905581827,965.0655047892492,964.9727235708464,43.82231480520572,39.32606116766098,7040.964631342983,7,0.23283613198885525,1989-09-09
1988,51,299.51896140128275,0.7861428571428571,3.908234887004905,0.013118069598423302,46.0,7.0,6.0,4.0,75.0,138.0,0.46103020206105844,161.5189614012827,161.5189614012827,,161.5189614012827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.5189614012827,990.5,964.9009328636557,25.599067136344292,0.11335958474598876,0.006151896140128214,990.3804885191139,0.18501607594660313,0.0,0.0,0.0,25.294539579511568,0.0,0.0,0.0,,0.9220360808797674,0.0,0.0,0.0,36.944844754315035,0.0,0.0,0.0,0.7524408300267826,0.0,0.0,0.0,0.9701595339219417,0.96,0.96,0.96,35.84285337947477,0.0,0.0,0.0,35.84285337947477,0.11959962709198622,6.163838217984153e-05,311.8968366246416,287.1870699602335,0.4805230263991645,0.4424539905355912,25.37981676981885,25.201389590560243,964.9594841831232,964.848748279841,38.67794632154642,33.038559236707606,6021.599367751761,7,0.19912696321930426,1989-09-16
1988,52,279.86414081926273,0.8171428571428573,1.9175189290517258,0.006885361217028528,46.0,7.0,6.0,4.0,75.0,138.0,0.4932221957937671,141.86414081926273,141.86414081926273,,141.86414081926273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,200.86414081926273,990.5,964.8194565632772,25.680543436722928,0.10642258224773098,0.004186414081926228,990.3893910036704,0.14260255736659072,0.0,0.0,0.0,25.39711668140269,0.0,0.0,0.0,,0.9141633368262466,0.0,0.0,0.0,32.303244806559974,0.0,0.0,0.0,0.6579072262028508,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.33414746236317,0.0,0.0,0.0,31.33414746236317,0.11193071147498856,6.135019959517093e-05,287.1870699602335,273.7644374568714,0.504083003920991,0.4805230263991645,25.4,25.37981676981885,964.848748279841,964.7950577498276,33.038559236707606,29.899472924292613,5264.136773677013,7,0.17407859701312872,1989-09-23
1988,53,273.7644374568714,0.8280000000000001,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.504083003920991,135.7644374568714,135.7644374568714,,135.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.7644374568714,990.5,964.7950577498276,25.704942250172508,0.1042697747651485,0.0035764437456871,990.3921537814892,0.1304830086663305,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9114510670680318,0.0,0.0,0.0,30.824198891023315,0.0,0.0,0.0,0.62778409146687,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.899472924292613,0.0,0.0,0.0,29.899472924292613,0.1092160588937083,6.117514498798873e-05,273.7644374568714,273.7644374568714,0.504083003920991,0.504083003920991,25.4,25.4,964.7950577498276,964.7950577498276,29.899472924292613,29.899472924292613,717.5873501830227,1,0.16610818291273674,1989-09-30
1989,1,271.84016636751744,0.8331428571428571,0.5003130799729385,0.0018463078805747571,41.0,6.0,4.0,3.0,56.0,110.0,0.40465826827421647,161.84016636751744,161.84016636751744,,161.84016636751744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.84016636751744,990.5,964.7873606654701,25.71263933452995,0.11064941267327859,0.006184016636751686,990.38316657069,0.18533238264529003,0.0,0.0,0.0,25.39927972309008,0.0,0.0,0.0,,0.922256354043103,0.0,0.0,0.0,37.179174803081864,0.0,0.0,0.0,0.7572133361116469,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.0637995589894,0.0,0.0,0.0,36.0637995589894,0.13266320535527318,6.189862187951396e-05,273.7644374568714,270.26224589706084,0.4070120842624,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.7810489835882,36.51983828463563,35.688990525347386,6058.718325910219,7,0.20035444199438557,1989-10-01
1989,2,266.63030554483475,0.846,0.8795798142124747,0.003311520041113686,41.0,6.0,4.0,3.0,56.0,110.0,0.41259388100756383,156.63030554483475,156.63030554483475,,156.63030554483475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.63030554483475,990.5,964.7665212221793,25.733478777820633,0.10881063207785258,0.005663030554483415,990.3855263373678,0.17364828197352836,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9202035034152193,0.0,0.0,0.0,35.90375091434952,0.0,0.0,0.0,0.7312372894979536,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.826638386919036,0.0,0.0,0.0,34.826638386919036,0.13060796889338153,6.17625945855406e-05,270.26224589706084,264.1051871975735,0.4165007176391068,0.4070120842624,25.4,25.4,964.7810489835882,964.7564207487904,35.688990525347386,34.22751508578599,5850.875249002397,7,0.1934813243717724,1989-10-08
1989,3,269.1588938341973,0.8387142857142857,3.148680452004612,0.01179217961620187,41.0,6.0,4.0,3.0,56.0,110.0,0.40882521540662087,159.15889383419724,159.15889383419724,,159.15889383419724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.15889383419724,990.5,964.7766355753367,25.723364424663227,0.10970307800655343,0.0059158893834196855,990.3843810326101,0.1794244245508538,0.0,0.0,0.0,25.39927972309008,0.0,0.0,0.0,,0.9211996645377215,0.0,0.0,0.0,36.52362493124122,0.0,0.0,0.0,0.7438620148928966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.427916183303985,0.0,0.0,0.0,35.427916183303985,0.13158717828513972,6.182769856170279e-05,273.7644374568714,261.382924552137,0.4208385080566299,0.4018052929805,25.4,25.397479030815276,964.7950577498276,964.7455316982084,36.51983828463563,33.58364467506313,5951.889918795069,7,0.19682175657391102,1989-10-15
1989,4,259.5363013068569,0.86,0.36932464905601947,0.0014270788246700857,41.0,6.0,4.0,3.0,56.0,110.0,0.42384135667389683,149.53630130685693,149.53630130685693,,149.53630130685693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.53630130685693,990.5,964.7381452052275,25.76185479477252,0.10630685890283344,0.004953630130685629,990.3887395109666,0.1582671164223112,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9174077563450324,0.0,0.0,0.0,34.17300419555939,0.0,0.0,0.0,0.6959878654900081,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.147814069692615,0.0,0.0,0.0,33.147814069692615,0.1277171908430938,6.157494849180283e-05,261.382924552137,258.7976520087449,0.4250424961208035,0.4208385080566299,25.4,25.4,964.7455316982084,964.735190608035,33.58364467506313,32.97348182754441,5568.832763708359,7,0.18415452260940343,1989-10-22
1989,5,258.7976520087449,0.862,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.41621044425335824,151.08336629445915,151.08336629445915,,151.08336629445915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,201.51193772303057,990.5,964.735190608035,25.764809391964945,0.10665120174537958,0.005108336629445829,990.3882404616252,0.16158129455573195,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9180174546566464,0.0,0.0,0.0,34.54974472918563,0.0,0.0,0.0,0.7036607887817848,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.51325238731006,0.0,0.0,0.0,33.51325238731006,0.12949596770753405,6.161587047210387e-05,258.7976520087449,258.7976520087449,0.4250424961208035,0.4095864053527743,25.4,25.4,964.735190608035,964.735190608035,33.9180803071343,32.97348182754441,5630.22640106809,7,0.1861847354850559,1989-10-29
1989,6,245.6081675635608,0.8802857142857142,3.229045397091247,0.013259878413973272,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4243622466268077,141.4653104207037,141.4653104207037,,141.4653104207037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,190.6081675635608,990.5,964.6686217756622,25.83137822433787,0.1028029008177037,0.004146531042070328,990.3930505681402,0.14219514906141514,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9138967824210196,0.0,0.0,0.0,32.21298309021239,0.0,0.0,0.0,0.6560689020409856,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.246593597506024,0.0,0.0,0.0,31.246593597506024,0.12712808113363014,6.133929750996632e-05,258.7976520087449,236.1943342291061,0.4487829919628007,0.3937435684201931,25.4,25.4,964.735190608035,964.6171660053748,33.9180803071343,28.59366899692196,5249.427724381011,7,0.1735921866528112,1989-11-05
1989,7,239.69598888158825,0.8891428571428571,3.5563497726262647,0.01474395379764587,36.0,5.0,3.0,2.0,47.0,93.0,0.38803990593625975,146.69598888158825,146.69598888158825,,146.69598888158825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.69598888158825,990.5,964.6381759332896,25.86182406671045,0.10283388777067312,0.0046695988881588,990.3924965133411,0.15236500397181682,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9162588278900419,0.0,0.0,0.0,33.482532313215074,0.0,0.0,0.0,0.681925301694808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.47805634381862,0.0,0.0,0.0,32.47805634381862,0.1354843397440115,6.14978342424982e-05,243.27968621428656,236.1943342291061,0.3937435684201931,0.3822760603122588,25.4,25.4,964.6596781172858,964.6171660053748,33.32310828996076,31.65180473186517,5456.313465761528,7,0.1804336463545479,1989-11-12
1989,8,235.4640819882124,0.8968571428571429,0.6962019622052976,0.0029654906886247426,36.0,5.0,3.0,2.0,47.0,93.0,0.3949851142870169,142.46408198821237,142.46408198821237,,142.46408198821237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.4640819882124,990.5,964.6127844919292,25.887215508070685,0.10134031105276997,0.004246408198821229,990.3944132807485,0.14369151384842985,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9144618514476891,0.0,0.0,0.0,32.45245690464657,0.0,0.0,0.0,0.6609461691374044,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.478883197507166,0.0,0.0,0.0,31.478883197507166,0.13368338500518803,6.13772240436923e-05,239.64129376144416,234.76788002600708,0.39613596199658,0.3880800280296381,25.4,25.4,964.6378477625686,964.608607280156,32.465522787692834,31.31444326580955,5288.452377181203,7,0.17488268443059532,1989-11-19
1989,9,238.15929210495034,0.8931428571428571,2.1686791337074363,0.0091290113615792,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.37188503375854304,149.73072067637892,149.73072067637892,,149.73072067637892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,192.30214924780748,990.5,964.6289557526297,25.871044247370264,0.10340076882636726,0.004973072067637843,990.391626159106,0.15955743616423193,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9173401046711385,0.0,0.0,0.0,34.22737809314447,0.0,0.0,0.0,0.6970952768461195,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.20055675035014,0.0,0.0,0.0,33.20055675035014,0.13926202756514103,6.157040781912313e-05,243.27968621428656,231.4334061521708,0.4018434570282008,0.3165081359574616,25.4,25.4,964.6596781172858,964.588600436913,37.12285154918008,30.527559905313822,5577.6935340588225,7,0.18444753750194517,1989-11-26
1989,10,259.1890914153545,0.8562857142857142,12.643255120776335,0.046971428808006414,31.0,5.0,3.0,2.0,36.0,77.0,0.29799759187714614,182.1890914153545,182.1890914153545,,182.1890914153545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,221.1890914153545,990.5,964.7344675679295,25.765532432070472,0.1135960770567603,0.008364438712395885,990.3780394842307,0.23640568522865196,0.0,0.0,0.0,25.35670174057382,0.0,0.0,0.0,,0.9293499071813235,0.0,0.0,0.0,42.112357653994884,0.0,0.0,0.0,0.8576854919347227,0.0,0.0,0.0,0.9742057930667029,0.96,0.96,0.96,41.040391565091234,0.0,0.0,0.0,41.040391565091234,0.15807578349318535,6.254003829260156e-05,287.1870699602335,246.1954239432886,0.3127596718358869,0.26811792052707,25.4,25.203175484981383,964.848748279841,964.6771725436598,47.74934416300773,37.81742176082029,6894.785782935327,7,0.22800217536161796,1989-12-03
1989,11,256.6057861452681,0.8651428571428571,1.2854959975590978,0.0049984928391519,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.24024952865307472,195.03435757383954,195.03435757383954,,195.03435757383954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,228.8915004309824,990.5,964.7263657674457,25.773634232554368,0.11631460846470898,0.0095034357573839,990.3741819557779,0.2697379576625651,0.0,0.0,0.0,25.36774780237159,0.0,0.0,0.0,,0.9335777858861282,0.0,0.0,0.0,45.30383338218202,0.0,0.0,0.0,0.9226849976004482,0.0,0.0,0.0,0.9787443091767798,0.96,0.96,0.96,44.34768705926765,0.0,0.0,0.0,44.34768705926765,0.17274509989904288,6.314525584560007e-05,258.7976520087449,249.7991800258312,0.3082476091075943,0.2279773388284309,25.4,25.3547029463024,964.735190608035,964.698795080155,45.52657969517319,38.72621924088512,7450.411425956965,7,0.2463760392181536,1989-12-10
1989,12,291.806629116817,0.801,10.058306142130277,0.033704340664679054,26.0,4.0,3.0,2.0,24.0,59.0,0.20351022507232272,232.80662911681702,232.80662911681702,,232.80662911681702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,265.806629116817,990.5,964.8740883751741,25.625911624825985,0.12934316938343984,0.01656132582336336,990.3540955047931,0.38738775349534416,0.0,0.0,0.0,25.092619376123825,0.0,0.0,0.0,,0.9420026499050398,0.0,0.0,0.0,53.946850217468146,0.0,0.0,0.0,1.0987138537162555,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.78061606557363,0.0,0.0,0.0,47.78061606557363,0.16466246869769824,5.7530901985066186e-05,329.2057950036568,261.382924552137,0.2257224725031014,0.1792192023817339,25.33557085257044,24.77099300186447,965.0460289750184,964.7455316982084,48.2,46.117491072704894,8027.1434990163725,7,0.2654478670309647,1989-12-17
1989,13,348.87142199827804,0.7137142857142857,12.122152110024631,0.03229400887391797,26.0,4.0,3.0,2.0,24.0,59.0,0.16981947374883205,289.87142199827804,289.87142199827804,,163.837607701913,126.03381429636502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,322.87142199827804,990.5,965.1441497973167,25.355850202683232,0.14948310533075088,0.027974284399655554,990.3225426102696,0.20272295777013746,0.13196320788389568,0.0,0.0,24.975669855182662,21.42951981764762,0.0,0.0,,0.9204294813977294,0.7851102473012175,0.0,0.0,37.01875806227759,28.30136159190089,0.0,0.0,0.7539461927144113,0.57640247641346,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.33803502985815,27.45232074414386,0.0,0.0,61.79035577400201,0.17667323432992296,5.9094189505579076e-05,402.90237744418727,323.62655383883583,0.1823088967828692,0.1464374580618429,25.117308392059872,24.67034561961374,965.4130606984988,965.0181327691942,74.70303980287764,48.2,10380.779770032337,7,0.3432797543000112,1989-12-24
1989,14,436.22800483912823,0.612,5.952422824289345,0.013806651005833271,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1626415163047506,365.22800483912823,365.22800483912823,,182.61400241956412,182.61400241956412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,402.51371912484257,990.5,965.563026021776,24.936973978223982,0.17759134303447205,0.043045600967825615,990.2793630559976,0.23594412624247546,0.23594412624247546,0.0,0.0,24.480392907979198,24.480392907979198,0.0,0.0,,0.9293083279144181,0.9293083279144181,0.0,0.0,40.74268730210859,40.74268730210859,0.0,0.0,0.8297899654197268,0.8297899654197268,0.0,0.0,0.9729789965419727,0.9729789965419727,0.96,0.96,39.641876446304586,39.641876446304586,0.0,0.0,79.28375289260917,0.18177585815499767,6.0300050802214725e-05,440.0331111664572,422.4698189706656,0.1676246202773704,0.139654946579975,24.5470575212187,24.45969114945832,965.580149000249,965.501114185368,79.66468499367137,78.62380866694753,13319.67048595834,7,0.44046529384782873,1989-12-31
1989,15,440.99279911256235,0.6041428571428572,4.176625393604842,0.009399609397652728,29.0,5.0,4.0,2.0,33.0,73.0,0.16559503862977107,367.99279911256235,367.99279911256235,,183.9963995562812,183.9963995562812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.99279911256235,990.5,965.5844675960064,24.915532403993502,0.17881921830695052,0.04359855982251246,990.2775822218706,0.23964678838446365,0.23964678838446365,0.0,0.0,24.45346783747956,24.45346783747956,0.0,0.0,,0.9296986148477185,0.9296986148477185,0.0,0.0,41.022503231608866,41.022503231608866,0.0,0.0,0.8354888641875532,0.8354888641875532,0.0,0.0,0.9735488864187554,0.9735488864187554,0.96,0.96,39.93907684216712,39.93907684216712,0.0,0.0,79.87815368433424,0.18111562530617192,6.0294074412584454e-05,455.65515596238953,430.9578316629287,0.1693901227373367,0.1602088751652917,24.51717333466488,24.3600157359023,965.6504482018308,965.5393102424832,83.21450619069266,77.58296702592067,13419.52981896815,7,0.4437675204685235,1990-01-07
1989,16,497.7722858451875,0.5542857142857143,16.606360734923076,0.03248149549937125,29.0,5.0,4.0,2.0,33.0,73.0,0.1471463991283036,424.7722858451876,424.7722858451876,,212.38614292259376,212.38614292259376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,462.7722858451876,990.5,965.8399752863033,24.66002471369669,0.1988839493176989,0.054954457169037456,990.2461615935132,0.3205841105718105,0.3205841105718105,0.0,0.0,24.085602196638103,24.085602196638103,0.0,0.0,,0.9374879531597838,0.9374879531597838,0.0,0.0,47.01726769513993,47.01726769513993,0.0,0.0,0.9575818267849272,0.9575818267849272,0.0,0.0,0.9793993707710253,0.9793993707710253,0.96,0.96,45.71689468777225,45.71689468777225,0.0,0.0,91.4337893755445,0.1837229834108177,5.984699616003848e-05,542.0087505502821,459.2604427967548,0.1589512032768432,0.1346841723973749,24.33689528010148,23.79353522054896,966.0390393774762,965.6666719925854,96.4,84.0327392742016,15360.876615091478,7,0.5079654965308028,1990-01-14
1989,17,541.2762600153864,0.5227142857142858,8.635207748383957,0.015976236743839613,34.0,5.0,4.0,3.0,45.0,91.0,0.16823526543307027,450.2762600153864,450.2762600153864,,225.1381300076932,225.1381300076932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,493.2762600153864,990.5,966.0357431700692,24.464256829930783,0.20998687911112437,0.06005525200307724,990.2299578688857,0.3589371308749167,0.3589371308749167,0.0,0.0,23.83527756794166,23.83527756794166,0.0,0.0,,0.9405381655795798,0.9405381655795798,0.0,0.0,49.49348637906121,49.49348637906121,0.0,0.0,1.0080139792069491,1.0080139792069491,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.74330739445814,47.74330739445814,0.0,0.0,95.48661478891628,0.17648290694659682,5.894502921945857e-05,563.9275439778775,523.0192327708844,0.173989777618491,0.1613682484066958,23.95671919909356,23.68250450598321,966.1376739479005,965.953586547469,96.4,93.36095044921085,16041.751284537933,7,0.530481193271757,1990-01-21
1989,18,661.6630826984459,0.4548571428571429,24.27482069110392,0.03666717156477846,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14662764146513782,564.6630826984459,564.6630826984459,,213.38063781663075,213.38063781663075,137.90180706518447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,609.3773684127317,990.5,966.5466523307938,23.95334766920624,0.27282437840137547,0.095453071810584,990.131722549788,0.3299397777423415,0.3299397777423415,0.18874546021544752,0.0,23.25513044125194,23.25513044125194,16.599171278250914,0.0,,0.9353990853937403,0.9353990853937403,0.6652836465839952,0.0,45.565843578061106,45.565843578061106,29.265719453907995,0.0,0.9280212541356639,0.9280212541356639,0.5960431660673725,0.0,0.975318602321023,0.975318602321023,0.9696043166067373,0.96,42.26394002253351,42.26394002253351,28.492511451104935,0.0,113.02039149617192,0.17048131847404566,5.549375724208793e-05,733.8512888156049,601.777842158206,0.1574670129160517,0.137890905435717,23.41602632819784,22.92446434230033,966.8354051552624,966.3071113686328,129.65153501596353,96.4,18987.425771356888,7,0.627891063867622,1990-01-28
1989,19,710.491810204557,0.433,11.98419773512491,0.016844686913085927,36.0,6.0,5.0,4.0,54.0,105.0,0.14785266918825904,605.491810204557,605.491810204557,,201.83060340151903,201.83060340151903,201.83060340151903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.491810204557,990.5,966.7419672408181,23.758032759181805,0.2973258910949686,0.11136003798908647,990.091314070916,0.28839856037187184,0.28839856037187184,0.28839856037187184,0.0,23.060948269725877,23.060948269725877,23.060948269725877,0.0,,0.9339031161551635,0.9339031161551635,0.9339031161551635,0.0,42.62607141456088,42.62607141456088,42.62607141456088,0.0,0.8681480939829099,0.8681480939829099,0.8681480939829099,0.0,0.9768148093982909,0.9768148093982909,0.9768148093982909,0.96,41.6397013866699,41.6397013866699,41.6397013866699,0.0,124.9191041600097,0.1758082866179572,5.730900190429009e-05,733.8512888156049,691.9065967426677,0.1517545872438781,0.1430807598218763,23.170067386733685,22.92446434230033,966.8354051552624,966.6676263869706,129.65153501596353,121.13787975777583,20986.40949888163,7,0.693995023111165,1990-02-04
1989,20,720.9380316688256,0.42857142857142855,4.88629892009778,0.0068300043196901855,36.0,6.0,5.0,4.0,54.0,105.0,0.14567462298574568,615.9380316688256,615.9380316688256,,205.31267722294186,205.31267722294186,205.31267722294186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.9380316688256,990.5,966.7837521266753,23.71624787332475,0.3032623758821934,0.11478140950064764,990.0819562146172,0.2983334316009659,0.2983334316009659,0.2983334316009659,0.0,22.99987065634094,22.99987065634094,22.99987065634094,0.0,,0.934885873348632,0.934885873348632,0.934885873348632,0.0,43.29368312902526,43.29368312902526,43.29368312902526,0.0,0.8817450739109013,0.8817450739109013,0.8817450739109013,0.0,0.9781745073910901,0.9781745073910901,0.9781745073910901,0.96,42.34967704602286,42.34967704602286,42.34967704602286,0.0,127.0490311380686,0.17622188210518974,5.729733209762863e-05,733.8512888156049,705.8654488603318,0.1487535622681769,0.1430807598218763,23.087756733151856,22.92446434230033,966.8354051552624,966.7234617954412,129.65153501596353,123.98991412821658,21344.237231195526,7,0.7058279507670479,1990-02-11
1989,21,690.6645037489743,0.44185714285714284,6.468196794353373,0.0094669491649744,36.0,6.0,5.0,4.0,54.0,105.0,0.15213143150634942,585.6645037489743,585.6645037489743,,195.2215012496581,195.2215012496581,195.2215012496581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.6645037489743,990.5,966.6626580149958,23.83734198500414,0.2860582280889888,0.10406341003256846,990.1098783618785,0.26991351609179676,0.26991351609179676,0.26991351609179676,0.0,23.17730683079083,23.17730683079083,23.17730683079083,0.0,,0.932076121149977,0.932076121149977,0.932076121149977,0.0,41.356244441146245,41.356244441146245,41.356244441146245,0.0,0.8422860374978868,0.8422860374978868,0.8422860374978868,0.0,0.9742286037497887,0.9742286037497887,0.9742286037497887,0.96,40.29318370570779,40.29318370570779,40.29318370570779,0.0,120.87955111712337,0.17499892661868532,5.733302719553412e-05,712.0837013457431,666.8063237852695,0.1574670129160517,0.147454575637055,23.31741737555885,23.051556408443098,966.7483348053828,966.567225295141,125.26163689728412,115.99408944767586,20307.764587676727,7,0.6715530617617965,1990-02-18
1989,22,712.9363995035063,0.432,11.6325170756528,0.016146984718244727,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14878065599685739,607.0792566463634,607.0792566463634,,202.35975221545453,202.35975221545453,202.35975221545453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,655.3649709320778,990.5,966.7517455980139,23.748254401986028,0.29895868004248616,0.11084548048409767,990.0901958394734,0.2906254641292908,0.2906254641292908,0.2906254641292908,0.0,23.047824777330145,23.047824777330145,23.047824777330145,0.0,,0.9338699210599419,0.9338699210599419,0.9338699210599419,0.0,42.70031732723203,42.70031732723203,42.70031732723203,0.0,0.8696602306971899,0.8696602306971899,0.8696602306971899,0.0,0.976384638003987,0.976384638003987,0.976384638003987,0.96,41.70013281802903,41.70013281802903,41.70013281802903,0.0,125.1003984540871,0.17542466962289613,5.7246866709049406e-05,748.233943314839,666.8063237852695,0.1574670129160517,0.1430034028207364,23.31741737555885,22.842117436609502,966.8929357732592,966.567225295141,131.8768560615025,115.99408944767586,21016.866940286636,7,0.6950022136338173,1990-02-25
1989,23,787.8309976166314,0.4015714285714286,9.92724846353482,0.012493571566769985,36.0,8.0,6.0,4.0,53.0,107.0,0.13589889698198057,680.8309976166314,680.8309976166314,,226.9436658722105,226.9436658722105,226.9436658722105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.8309976166314,990.5,967.0513239904665,23.448676009533546,0.3418452798429551,0.13486213828839416,990.0232925818685,0.3646439810608402,0.3646439810608402,0.3646439810608402,0.0,22.60732461034137,22.60732461034137,22.60732461034137,0.0,,0.9395162937777463,0.9395162937777463,0.9395162937777463,0.0,47.26700181730564,47.26700181730564,47.26700181730564,0.0,0.9626680614522533,0.9626680614522533,0.9626680614522533,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.32166178095953,46.32166178095953,46.32166178095953,0.0,138.96498534287858,0.17638975297122395,5.6703893005350306e-05,817.7246825595828,768.4460718744957,0.1392420417206264,0.130850886957547,22.72303931827112,22.42789371740228,967.1708987302384,966.973784287498,144.20841830262026,135.53496083008125,23346.1175376036,7,0.7720276963493254,1990-03-04
1989,24,852.7687242434477,0.3775714285714286,8.459175621122654,0.0098809216383856,36.0,8.0,6.0,4.0,53.0,107.0,0.12553497642219766,745.7687242434477,745.7687242434477,,248.58957474781593,248.58957474781593,248.58957474781593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,795.7687242434477,990.5,967.3110748969738,23.188925103026236,0.3844232647661143,0.1628843621217238,989.9526923731121,0.43742321447838917,0.43742321447838917,0.43742321447838917,0.0,22.204194261660014,22.204194261660014,22.204194261660014,0.0,,0.9427320570650953,0.9427320570650953,0.9427320570650953,0.0,51.025799553754105,51.025799553754105,51.025799553754105,0.0,1.0392219868381694,1.0392219868381694,1.0392219868381694,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.19401731023423,48.19401731023423,48.19401731023423,0.0,144.5820519307027,0.16962629449483962,5.3886873391929226e-05,876.9389119074414,819.2739407352476,0.1306034461488841,0.1220153405751637,22.4183064582903,22.04579992771205,967.4077556476298,967.177095762941,144.60000000000002,144.4743635149188,24289.784724358055,7,0.8032336218372372,1990-03-11
1989,25,887.8085549213226,0.36600000000000005,4.068897261200553,0.004539709009848415,36.0,8.0,6.0,4.0,53.0,107.0,0.1205317316841594,780.8085549213226,780.8085549213226,,260.2695183071075,260.2695183071075,260.2695183071075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,830.8085549213226,990.5,967.4512342196853,23.04876578031474,0.41549536720197944,0.18040427746066126,989.9041003553373,0.47924381903811397,0.47924381903811397,0.47924381903811397,0.0,21.973622316613934,21.973622316613934,21.973622316613934,0.0,,0.9434707895750716,0.9434707895750716,0.9434707895750716,0.0,52.9152901283421,52.9152901283421,52.9152901283421,0.0,1.077704483265623,1.077704483265623,1.077704483265623,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1628868074909295,5.144805139528428e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,22.04579992771205,21.856482759767065,967.5216847709434,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-03-18
1989,26,932.9598071177655,0.3507142857142857,5.100409039779444,0.005468314066781415,36.0,8.0,6.0,4.0,53.0,107.0,0.11470773038469614,825.9598071177655,825.9598071177655,,235.59974256238368,235.59974256238368,235.59974256238368,119.16057943061446,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,875.9598071177655,990.5,967.6318392284711,22.86816077152894,0.4568093763530293,0.21079265235129624,989.8323979712958,0.3996275734889162,0.3996275734889162,0.3996275734889162,0.17581781781172082,21.800931169335733,21.800931169335733,21.800931169335733,12.483567757116644,,0.9384669125398365,0.9384669125398365,0.9384669125398365,0.5340995769791833,47.28488747656265,47.28488747656265,47.28488747656265,23.862083442250217,0.9630323314982211,0.9630323314982211,0.9630323314982211,0.4859894794755645,0.9771703765189849,0.9771703765189849,0.9771703765189849,0.9685989479475563,43.923823385223336,43.923823385223336,43.923823385223336,23.26668052808048,155.0381506837505,0.166107394022011,5.211666734370916e-05,941.1240560143012,906.4211780013768,0.1180466681459614,0.1136938316646047,21.84980784453464,21.68586802049949,967.6644962240572,967.5256847120056,162.86676369656337,144.60000000000002,26046.409314870085,7,0.8613230593541695,1990-03-25
1989,27,929.2682726909022,0.35228571428571426,2.3485803271216814,0.0025301462526884427,40.0,10.0,8.0,5.0,62.0,125.0,0.13451896367319888,804.2682726909022,804.2682726909022,,268.0894242303007,268.0894242303007,268.0894242303007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,862.2682726909022,990.5,967.6170730907635,22.882926909236403,0.4442814363494538,0.1934552475310068,989.8622633161195,0.5084013533277341,0.5084013533277341,0.5084013533277341,0.0,21.736788872028256,21.736788872028256,21.736788872028256,0.0,,0.9435482919552339,0.9435482919552339,0.9435482919552339,0.0,53.92283065694787,53.92283065694787,53.92283065694787,0.0,1.0982246569643148,1.0982246569643148,1.0982246569643148,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1556115371771565,4.99441168094393e-05,941.1240560143012,924.6839937244496,0.1351813169129531,0.1328198968044447,21.76873343733069,21.653995273238827,967.6644962240572,967.5987359748976,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-01
1989,28,905.382326497523,0.359,5.653506599535295,0.006285197144582928,40.0,10.0,8.0,5.0,62.0,125.0,0.13810161220417536,780.382326497523,780.382326497523,,260.127442165841,260.127442165841,260.127442165841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,838.382326497523,990.5,967.52152930599,22.978470694009925,0.422425471085826,0.18019116324876147,989.8973833656654,0.4788184482596317,0.4788184482596317,0.4788184482596317,0.0,21.89703561141571,21.89703561141571,21.89703561141571,0.0,,0.9433374227569037,0.9433374227569037,0.9433374227569037,0.0,52.69147045444798,52.69147045444798,52.69147045444798,0.0,1.073146037768798,1.073146037768798,1.073146037768798,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15975594499779006,5.148976127110768e-05,924.6839937244496,885.1094475277025,0.1412254725663039,0.1351813169129531,22.03153543030958,21.76873343733069,967.5987359748976,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-08
1989,29,882.7750087790565,0.3684285714285715,2.334438748646042,0.0026497444644722717,40.0,10.0,8.0,5.0,62.0,125.0,0.1416014191812597,757.7750087790565,757.7750087790565,,252.59166959301882,252.59166959301882,252.59166959301882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,815.7750087790565,990.5,967.4311000351162,23.068899964883816,0.401739468247238,0.16888750438952818,989.9293730273632,0.45132634375114694,0.45132634375114694,0.45132634375114694,0.0,22.046946648495858,22.046946648495858,22.046946648495858,0.0,,0.9429605680054328,0.9429605680054328,0.9429605680054328,0.0,51.49884427552807,51.49884427552807,51.49884427552807,0.0,1.048856298890592,1.048856298890592,1.048856298890592,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16380452170888127,5.300732228225604e-05,885.1094475277025,876.9389119074414,0.1425412857186492,0.1412254725663039,22.085474693961544,22.03153543030958,967.4404377901108,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-15
1989,30,886.0740964087681,0.3664285714285715,0.964648881065565,0.0010816122810607428,40.0,10.0,8.0,5.0,62.0,125.0,0.1410727213607776,761.0740964087681,761.0740964087681,,253.69136546958936,253.69136546958936,253.69136546958936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,819.0740964087681,990.5,967.4442963856351,23.05570361436497,0.40475817824737303,0.17053704820438398,989.9247047735482,0.4552501276893341,0.4552501276893341,0.4552501276893341,0.0,22.025158260223826,22.025158260223826,22.025158260223826,0.0,,0.9430195431705798,0.9430195431705798,0.9430195431705798,0.0,51.67532379679681,51.67532379679681,51.67532379679681,0.0,1.0524505864928069,1.0524505864928069,1.0524505864928069,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16319292407014754,5.277679478472954e-05,891.8619896951615,885.1094475277025,0.1412254725663039,0.1401562141276197,22.03153543030958,21.98689523970929,967.4674479587808,967.4404377901108,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-22
