WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1989,31,911.6152786303047,0.35642857142857143,7.8772769264408,0.008499013304042971,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.15426655947771714,770.900992916019,770.900992916019,,256.966997638673,256.966997638673,256.966997638673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,829.6152786303047,990.5,967.5464611145213,22.953538885478793,0.41440350318473457,0.17545062195144864,989.9101458748638,0.46721426441982444,0.46721426441982444,0.46721426441982444,0.0,21.896470495922802,21.896470495922802,21.896470495922802,0.0,,0.9430952542540537,0.9430952542540537,0.9430952542540537,0.0,52.037243874237205,52.037243874237205,52.037243874237205,0.0,1.0598216674997392,1.0598216674997392,1.0598216674997392,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1586807100850047,5.2118583117754954e-05,947.0029281802472,891.8619896951615,0.1623553780045956,0.1401562141276197,21.98689523970929,21.67768865346609,967.6880117127208,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-04-29
1989,32,951.4757074306365,0.34485714285714286,8.37626376448525,0.008826308345133857,42.0,9.0,8.0,6.0,82.0,147.0,0.15453112553719706,804.4757074306365,804.4757074306365,,268.15856914354555,268.15856914354555,268.15856914354555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,863.4757074306365,990.5,967.7059028297225,22.794097170277464,0.44538625553962036,0.19456522252034397,989.86004852194,0.5087987805129893,0.5087987805129893,0.5087987805129893,0.0,21.645346911704472,21.645346911704472,21.645346911704472,0.0,,0.9433626709587927,0.9433626709587927,0.9433626709587927,0.0,53.695567282826076,53.695567282826076,53.695567282826076,0.0,1.0935960750066411,1.0935960750066411,1.0935960750066411,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15200816838556938,4.99444864946097e-05,971.4321659369264,929.9006238828885,0.1580814080822825,0.1513229694820961,21.791524995414303,21.50690953047737,967.7857286637476,967.6196024955316,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-05-06
1989,33,995.75730722267,0.33257142857142863,7.328144043275935,0.0072887861115214425,42.0,9.0,8.0,6.0,82.0,147.0,0.14767894204144377,848.75730722267,848.75730722267,,222.00399544777378,222.00399544777378,222.00399544777378,182.74532087934872,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.75730722267,990.5,967.8774629005054,22.622537099494625,0.4859045209261854,0.22900584577813596,989.7850896332957,0.3520862340142309,0.3520862340142309,0.3520862340142309,0.27577632160868154,21.55554049877606,21.55554049877606,21.55554049877606,18.48312485156501,,0.9365430603019576,0.9365430603019576,0.9365430603019576,0.8018055417608233,43.95800163052919,43.95800163052919,43.95800163052919,36.14821937449547,0.895274982291837,0.895274982291837,0.895274982291837,0.7362162805396226,0.976478770911105,0.976478770911105,0.976478770911105,0.9736216280539622,42.163304969953664,42.163304969953664,42.163304969953664,35.27759068423938,161.76750559410038,0.16240027764368437,5.292479589523609e-05,1022.729174239858,971.4321659369264,0.1513229694820961,0.1437330660966599,21.706047377722847,21.42828650316576,967.971434547611,967.7857286637476,168.52965958566085,144.60000000000002,27176.94093980886,7,0.8987083644116687,1990-05-13
1989,34,1025.2187784728815,0.326,0.7245359535629632,0.0007058083269253715,42.0,9.0,8.0,6.0,82.0,147.0,0.14338453152374103,878.2187784728814,878.2187784728814,,219.5546946182203,219.5546946182203,219.5546946182203,219.5546946182203,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.2187784728812,990.5,967.9792590180576,22.520740981942367,0.512862167361748,0.25257502277830507,989.73456280986,0.3410318919637535,0.3410318919637535,0.3410318919637535,0.3410318919637535,21.414271899838578,21.414271899838578,21.414271899838578,21.414271899838578,,0.9367092315303202,0.9367092315303202,0.9367092315303202,0.9367092315303202,43.19058993824713,43.19058993824713,43.19058993824713,43.19058993824713,0.879645416257579,0.879645416257579,0.879645416257579,0.879645416257579,0.9779645416257579,0.9779645416257579,0.9779645416257579,0.9779645416257579,42.2388775384789,42.2388775384789,42.2388775384789,42.2388775384789,168.9555101539156,0.16479944716579503,5.344011330080443e-05,1027.8009259147989,1022.729174239858,0.1437330660966599,0.1430238057716887,21.42828650316576,21.399731326485536,967.9873743385892,967.971434547611,169.39693736472157,168.52965958566085,28384.525705857825,7,0.938641723077309,1990-05-20
1989,35,1008.8680655005732,0.32942857142857146,8.052679996838899,0.008132299930034599,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,151.0,0.14985174047242614,857.8680655005732,857.8680655005732,,224.1150183505829,224.1150183505829,224.1150183505829,185.52301044882446,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.285714285714286,8.285714285714286,6.857142857142857,83.71428571428571,918.2966369291446,990.5,967.9228002486468,22.57719975135321,0.49554815078709824,0.23629445240045852,989.7681573968124,0.3579779857535915,0.3579779857535915,0.3579779857535915,0.28424140668137554,21.48737916241208,21.48737916241208,21.48737916241208,18.409613735829492,,0.9371043568213127,0.9371043568213127,0.9371043568213127,0.8023512678056542,44.26795951847742,44.26795951847742,44.26795951847742,36.57654175587932,0.901587770233756,0.901587770233756,0.901587770233756,0.7449397506289068,0.9773511179200335,0.9773511179200335,0.9773511179200335,0.9744939750628906,42.61887587528272,42.61887587528272,42.61887587528272,35.73316158956843,163.5897892154166,0.1620585049858366,5.294111684487834e-05,1027.8009259147989,971.4321659369264,0.1657346808613433,0.1430238057716887,21.65385369851716,21.399731326485536,967.9873743385892,967.7857286637476,169.39693736472157,144.60000000000002,27483.084588189988,7,0.90883216230787,1990-05-27
1989,36,937.0716087058912,0.3487142857142857,9.287283990792812,0.0099580783695465,45.0,10.0,9.0,9.0,88.0,161.0,0.17186636165238997,776.0716087058912,776.0716087058912,,258.6905362352971,258.6905362352971,258.6905362352971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.0716087058912,990.5,967.6482864348235,22.851713565176446,0.4239711872558137,0.1780358043529456,989.8979930083913,0.4735930151231416,0.4735930151231416,0.4735930151231416,0.0,21.776113558444557,21.776113558444557,21.776113558444557,0.0,,0.9430949145432681,0.9430949145432681,0.9430949145432681,0.0,52.09671252500942,52.09671252500942,52.09671252500942,0.0,1.0610328416498864,1.0610328416498864,1.0610328416498864,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15435947760829563,5.1780391242230733e-05,957.9333972550564,906.4211780013768,0.1776216221635495,0.1680701398044405,21.97892103122496,21.63760362461992,967.7317335890202,967.5256847120056,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1990-06-03
1989,37,814.2176002664809,0.3922857142857143,24.652841312253113,0.030786344699083288,45.0,10.0,9.0,9.0,88.0,161.0,0.19850851355321483,653.2176002664809,653.2176002664809,,217.73920008882698,217.73920008882698,217.73920008882698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2176002664809,990.5,967.1568704010659,23.34312959893412,0.33473325013072536,0.12653021234834744,990.0387365375209,0.33743502934428443,0.33743502934428443,0.33743502934428443,0.0,22.54443110711079,22.54443110711079,22.54443110711079,0.0,,0.9371099318505014,0.9371099318505014,0.9371099318505014,0.0,45.077600871495065,45.077600871495065,45.077600871495065,0.0,0.9180774108247467,0.9180774108247467,0.9180774108247467,0.0,0.9782014960300053,0.9782014960300053,0.9782014960300053,0.96,44.031360152371356,44.031360152371356,44.031360152371356,0.0,132.09408045711407,0.16217364959675495,5.62134653444876e-05,891.8619896951615,733.8512888156049,0.2193904983935437,0.1805212037963741,23.019031623873047,22.07466219317788,967.4674479587808,966.8354051552624,144.60000000000002,116.94508591277314,22191.80551679516,7,0.7338560025395225,1990-06-10
1989,38,639.9718662275737,0.46485714285714286,22.271572123685083,0.03474434879645873,45.0,10.0,9.0,9.0,88.0,161.0,0.25273774082021283,478.97186622757374,478.97186622757374,,226.3648926055549,226.3648926055549,26.242081016463953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,542.9718662275737,990.5,966.4583124851923,24.041687514807595,0.23590614783207847,0.06786273223174254,990.1962311199361,0.36649076973489236,0.36649076973489236,0.034104569022477,0.0,23.371427865008872,23.371427865008872,3.3066332142440458,0.0,,0.9394363342053582,0.9394363342053582,0.13263547655569924,0.0,48.75235054902328,48.75235054902328,5.530683133758097,0.0,0.9929195631165636,0.9929195631165636,0.1126412043535254,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,45.96967060284193,45.96967060284193,5.364762639745355,0.0,97.30410384542922,0.15216128049417077,5.660798739380885e-05,712.0837013457431,577.9502839498093,0.2785706737605507,0.2260970159768177,23.733042707630855,23.05247312128165,966.7483348053828,966.200776277774,112.66001543465242,89.05802816609307,16347.089446032109,7,0.540578354696829,1990-06-17
1989,39,532.3555892675311,0.5284285714285714,11.895600108442238,0.022496238486895574,45.0,10.0,9.0,9.0,88.0,161.0,0.3030864738376292,371.3555892675311,371.3555892675311,,185.67779463376556,185.67779463376556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.3555892675311,990.5,965.9956001517038,24.504399848296153,0.1891822579868426,0.044271117853506174,990.2665466241597,0.2450212233035805,0.2450212233035805,0.0,0.0,24.02592524915223,24.02592524915223,0.0,0.0,,0.9296060417164475,0.9296060417164475,0.0,0.0,40.66311067407281,40.66311067407281,0.0,0.0,0.8281692601644156,0.8281692601644156,0.0,0.0,0.9739896170857152,0.9739896170857152,0.96,0.96,39.61490010314531,39.61490010314531,0.0,0.0,79.22980020629062,0.14867837730399222,5.92589171888445e-05,566.8540212047202,494.6810831907137,0.3254622128696396,0.2840237415231365,24.264332664134805,23.80525702502064,966.1508430954212,965.8260648743582,86.81693836430763,71.11665077286287,13310.606434656826,7,0.4401655567016146,1990-06-24
1989,40,468.87645156301716,0.5750000000000001,5.575132461189161,0.011827780826136359,42.0,9.0,8.0,6.0,70.0,135.0,0.2880739040417914,333.8764515630172,333.8764515630172,,166.93822578150858,166.93822578150858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,392.87645156301716,990.5,965.7099440320336,24.790055967966445,0.1741900522980727,0.03677529031260339,990.2890346573893,0.19740488869496473,0.19740488869496473,0.0,0.0,24.381685736660778,24.381685736660778,0.0,0.0,,0.9234172440734204,0.9234172440734204,0.0,0.0,36.85911403632055,36.85911403632055,0.0,0.0,0.7506947868904389,0.7506947868904389,0.0,0.0,0.97,0.97,0.96,0.96,35.75334061523093,35.75334061523093,0.0,0.0,71.50668123046187,0.15247617607132508,5.949316704225758e-05,486.0250263913084,455.65515596238953,0.2962766869495121,0.2777634744497885,24.46404349075425,24.27445877655092,965.7871126187608,965.6504482018308,75.10048706846801,68.725310543881,12013.122446717594,7,0.39725934016923264,1990-07-01
1989,41,428.82345780835306,0.6195714285714286,5.988967641749573,0.0138961863608829,42.0,9.0,8.0,6.0,70.0,135.0,0.31502044092259507,293.82345780835306,293.82345780835306,,146.91172890417653,146.91172890417653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,352.82345780835306,990.5,965.5297055601376,24.970294439862432,0.16005410808475287,0.028764691561670584,990.3111812003535,0.15296753899664758,0.15296753899664758,0.0,0.0,24.628508101219378,24.628508101219378,0.0,0.0,,0.9156239910972772,0.9156239910972772,0.0,0.0,32.48951755338861,32.48951755338861,0.0,0.0,0.6617009685007863,0.6617009685007863,0.0,0.0,0.97,0.97,0.96,0.96,31.51483202678695,31.51483202678695,0.0,0.0,63.0296640535739,0.1469396786577178,5.958820597073246e-05,445.541354005931,413.7323824701425,0.3262978817224741,0.3030021765346677,24.720259392024523,24.52640036086941,965.6049360930268,965.4617957211155,66.58376659210855,59.80673725793631,10588.983561000416,7,0.3501648002976328,1990-07-08
1989,42,391.51327784545913,0.6618571428571428,4.6993485872773055,0.011947699849062543,42.0,9.0,8.0,6.0,70.0,135.0,0.3449908670681782,256.5132778454592,256.5132778454592,,256.5132778454592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.51327784545913,990.5,965.3569946359233,25.14300536407656,0.14688618795935712,0.021302655569091784,990.3318111564715,0.46600224894176695,0.0,0.0,0.0,24.508814271606322,0.0,0.0,0.0,,0.9459751649978314,0.0,0.0,0.0,58.31925196481931,0.0,0.0,0.0,1.1877648058008003,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12317451698286064,5.2257138235816285e-05,408.00454625357366,380.8369423592014,0.354482417497905,0.3308786660335345,24.60600042356149,24.35947461581722,965.436020458141,965.304184711796,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-07-15
1989,43,359.51058159642764,0.699857142857143,4.373962465479012,0.012082123537414014,42.0,9.0,8.0,6.0,70.0,135.0,0.3756574791614683,224.51058159642767,224.51058159642767,,224.51058159642767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,283.51058159642764,990.5,965.1975529079821,25.302447092017896,0.13559144351096117,0.014902116319285485,990.3495064401698,0.3569348844319014,0.0,0.0,0.0,24.795018647755757,0.0,0.0,0.0,,0.9410843547532493,0.0,0.0,0.0,51.37518593396556,0.0,0.0,0.0,1.046337799062435,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1341236333006131,5.969541613373214e-05,373.01012538244936,350.2192051008483,0.3854728639485253,0.3619204702863863,24.875872753301262,24.676277475365264,965.2650506269122,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-07-22
1989,44,341.92584625188056,0.7202857142857143,2.106626758991638,0.006173268690141701,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3611391668889075,218.35441768045195,218.35441768045195,,218.35441768045195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,272.7829891090234,990.5,965.1096292312594,25.39037076874063,0.13180534327900245,0.013670883536090358,990.354523773185,0.3376083826264283,0.0,0.0,0.0,24.907286159299105,0.0,0.0,0.0,,0.9397858716284822,0.0,0.0,0.0,50.12728230560834,0.0,0.0,0.0,1.020922246550068,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.866349635255105,0.0,0.0,0.0,47.866349635255105,0.14002139199797012,6.093169471972314e-05,346.9384943839358,335.4728177879068,0.3917364345563183,0.3376441131515744,24.933313756479578,24.888736696272293,965.1346924719196,965.0773640889396,48.2,47.08034248562674,8041.546738722858,7,0.26592416464030616,1990-07-29
1989,45,327.85690962358984,0.7435714285714285,2.1796822200368036,0.006682406192970229,39.0,7.0,5.0,4.0,60.0,115.0,0.3508359771830104,212.85690962358987,212.85690962358987,,212.85690962358987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.85690962358984,990.5,965.0392845481181,25.460715451882056,0.12865505288067106,0.012571381924717915,990.3587735651946,0.3207085323143309,0.0,0.0,0.0,24.998780484762353,0.0,0.0,0.0,,0.9384783468054128,0.0,0.0,0.0,48.97393133573521,0.0,0.0,0.0,0.9974324100964402,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.66646260168095,0.0,0.0,0.0,47.66646260168095,0.1453903832144278,6.221693760461777e-05,335.4728177879068,320.2150422476492,0.3591336596581894,0.3427997557545943,25.06399155532339,24.933313756479578,965.0773640889396,965.0010752112382,48.2,46.29942026382765,8007.965717082399,7,0.26481368112044973,1990-08-05
1989,46,312.0636490094186,0.7667142857142857,2.027845767180882,0.006515810538313972,39.0,7.0,5.0,4.0,60.0,115.0,0.36859042652806057,197.06364900941864,197.06364900941864,,197.06364900941864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,248.06364900941864,990.5,964.960318245047,25.539681754952962,0.12308112119516876,0.009802614419870929,990.3671162643849,0.27490611671677506,0.0,0.0,0.0,25.131891902621142,0.0,0.0,0.0,,0.9342645949802136,0.0,0.0,0.0,45.37726802812379,0.0,0.0,0.0,0.9241806115707492,0.0,0.0,0.0,0.9799421726017028,0.96,0.96,0.96,44.467178768186024,0.0,0.0,0.0,44.467178768186024,0.14247688085040752,6.268026603462489e-05,320.2150422476492,306.020121877383,0.3757922822018825,0.3591336596581894,25.18167447396006,25.06399155532339,965.0010752112382,964.9301006093868,46.29942026382765,43.09361499178433,7470.486033055253,7,0.24703988204547794,1990-08-12
1989,47,291.376165428678,0.7968571428571428,2.690435988164219,0.00915538908561987,39.0,7.0,5.0,4.0,60.0,115.0,0.39479906595898606,176.376165428678,176.376165428678,,176.376165428678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.376165428678,990.5,964.8658339176956,25.6341660823044,0.1157797768215922,0.0076376165428677575,990.3765826066356,0.22032256987251467,0.0,0.0,0.0,25.29042611906745,0.0,0.0,0.0,,0.9276124182323133,0.0,0.0,0.0,40.579495319003705,0.0,0.0,0.0,0.8264662997760429,0.0,0.0,0.0,0.9726466299776042,0.96,0.96,0.96,39.472460405138854,0.0,0.0,0.0,39.472460405138854,0.13543480978775188,6.216033089100966e-05,302.30479186612183,287.1870699602335,0.4004358553326371,0.380410774470716,25.319895289171622,25.21187789739601,964.9115239593306,964.848748279841,42.18275557853956,38.43453277388588,6631.373348063327,7,0.21929144669521586,1990-08-19
1989,48,272.30229065318014,0.8330000000000001,2.914432463818993,0.010607735293583985,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4096045231387862,160.73086208175158,160.73086208175158,,160.73086208175158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,210.73086208175155,990.5,964.7892091626127,25.710790837387258,0.1099049498320394,0.0060730862081751,990.3840219639598,0.1832079840650567,0.0,0.0,0.0,25.39289744821698,0.0,0.0,0.0,,0.9217676561390594,0.0,0.0,0.0,36.90022784069098,0.0,0.0,0.0,0.7515321352482888,0.0,0.0,0.0,0.9703842960763315,0.96,0.96,0.96,35.80882374344967,0.0,0.0,0.0,35.80882374344967,0.1315341523990846,6.187488641940303e-05,281.3222739992266,266.78604271350054,0.4310570329329319,0.3410973043208418,25.4,25.360100326148014,964.8252890959968,964.767144170854,39.492020011776994,33.678901283683885,6015.882388899545,7,0.1989379096858315,1990-08-26
1989,49,252.43203668669304,0.8698571428571429,4.574023241070495,0.01898656306992867,34.0,6.0,4.0,3.0,44.0,91.0,0.36155226188475936,161.43203668669304,161.43203668669304,,161.43203668669304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.43203668669304,990.5,964.6984720061802,25.801527993819896,0.1080348134852055,0.006143203668669272,990.3858219828461,0.1857422644173137,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9219551705738833,0.0,0.0,0.0,37.09189001292237,0.0,0.0,0.0,0.7554356418110463,0.0,0.0,0.0,0.9707793206625993,0.96,0.96,0.96,36.010266885653905,0.0,0.0,0.0,36.010266885653905,0.1423689731076149,6.193012300182414e-05,264.1051871975735,234.76788002600708,0.387616909050417,0.344559684592352,25.4,25.4,964.7564207487904,964.608607280156,38.805626093916885,31.78757545552191,6049.724836789856,7,0.20005703825363283,1990-09-02
1989,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.5,964.5600025472203,25.93999745277969,0.09894143332606178,0.0035667091203383143,990.3974918575535,0.13036283295427267,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9114071249692076,0.0,0.0,0.0,30.801771054662222,0.0,0.0,0.0,0.6273273127222448,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.877717923022352,0.0,0.0,0.0,29.877717923022352,0.13179247344072717,6.117219566425235e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.4,25.4,964.588600436913,964.5336970177108,30.999237329451496,28.848315368999454,5019.456611067755,7,0.16598732179456863,1990-09-09
1989,51,220.26838312170872,0.925,3.2644263889304415,0.014822612936688285,34.0,6.0,4.0,3.0,44.0,91.0,0.413325155885505,129.26838312170872,129.26838312170872,,129.26838312170872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.26838312170872,990.5,964.5216102987303,25.97838970126973,0.09668312243779349,0.0029268383121708284,990.40039003925,0.11845348651505613,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.908231588175159,0.0,0.0,0.0,29.248704716468275,0.0,0.0,0.0,0.5956966337366248,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.371243574974226,0.0,0.0,0.0,28.371243574974226,0.12875296553930213,6.0959058688709034e-05,224.67104686473823,212.05144921368185,0.4291411369148453,0.4050366136175347,25.4,25.4,964.5480262811884,964.472308695282,29.40792380357873,26.42028303309743,4766.36892059567,7,0.1576180198609679,1990-09-16
1989,52,225.23670111657165,0.9165714285714286,1.736769711450486,0.007735443295957671,34.0,6.0,4.0,3.0,44.0,91.0,0.40409577707191796,134.23670111657165,134.23670111657165,,134.23670111657165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.23670111657165,990.5,964.5514202066995,25.948579793300546,0.09843660243421819,0.0034236701116571425,990.3981397274541,0.12763586670395752,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9107614468840204,0.0,0.0,0.0,30.455355231661233,0.0,0.0,0.0,0.6202720006448317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.541694574711396,0.0,0.0,0.0,29.541694574711396,0.13113887830047252,6.112885877881324e-05,228.5473327785961,220.53049583159049,0.4126413431251373,0.3981669744015596,25.4,25.4,964.5712839966716,964.5231829749896,30.31886842408431,28.43849617791092,4963.004688551515,7,0.16412052541506333,1990-09-23
1989,53,228.5473327785961,0.91,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.5,964.5712839966716,25.928716003328415,0.0996050313473619,0.0037547332778596,990.3966402353748,0.1339418255904764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9122558660162582,0.0,0.0,0.0,31.25656538565393,0.0,0.0,0.0,0.6365899263880637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.31886842408431,0.0,0.0,0.0,30.31886842408431,0.1326590341505124,6.122916181250386e-05,228.5473327785961,228.5473327785961,0.3981669744015596,0.3981669744015596,25.4,25.4,964.5712839966716,964.5712839966716,30.31886842408431,30.31886842408431,727.6528421780234,1,0.1684381579115795,1990-09-30
1990,1,219.06580039839034,0.9274285714285714,2.4809435083840703,0.011417725583167558,37.0,5.0,3.0,2.0,50.0,97.0,0.44299646766924977,122.06580039839034,122.06580039839034,,122.06580039839034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.06580039839034,990.5,964.5143948023904,25.98560519760963,0.09449403052726078,0.0022065800398389855,990.4032993894331,0.10564361594571625,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9039000332908376,0.0,0.0,0.0,27.488762299940344,0.0,0.0,0.0,0.5598525926668094,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.664099430942134,0.0,0.0,0.0,26.664099430942134,0.12166151467851827,6.066833161882453e-05,224.67104686473823,212.05144921368185,0.4574361569312087,0.431742324405504,25.4,25.4,964.5480262811884,964.472308695282,28.00436006784665,24.970917483712817,4479.568704398278,7,0.14813388572745628,1990-10-01
1990,2,217.6288037582025,0.9295714285714286,1.2112923739869481,0.005552511852029243,37.0,5.0,3.0,2.0,50.0,97.0,0.4458270084394281,120.62880375820251,120.62880375820251,,120.62880375820251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.6288037582025,990.5,964.5057728225493,25.994227177450757,0.09398686796920708,0.0020628803758202,990.403950251655,0.10310520833377454,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9029276261905013,0.0,0.0,0.0,27.134169002701686,0.0,0.0,0.0,0.55263073325258,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.32014393262063,0.0,0.0,0.0,26.32014393262063,0.1209095180601344,6.0603065201899065e-05,220.53049583159049,212.05144921368185,0.4574361569312087,0.4398484646498716,25.4,25.4,964.5231829749896,964.472308695282,27.02338152968594,24.970917483712817,4421.784180680266,7,0.1462230218478924,1990-10-08
1990,3,212.52725631627362,0.9355714285714286,1.9905503669233278,0.009416337565355929,37.0,5.0,3.0,2.0,50.0,97.0,0.4566257909877729,115.52725631627361,115.52725631627361,,115.52725631627361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.52725631627362,990.5,964.4751635378976,26.02483646210234,0.09218636699493708,0.0015527256316273143,990.4062609073735,0.09461744256399296,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8986509989699323,0.0,0.0,0.0,25.865588353597893,0.0,0.0,0.0,0.5267940601547432,0.0,0.0,0.0,0.9699114583425105,0.96,0.96,0.96,25.08746047769434,0.0,0.0,0.0,25.08746047769434,0.11798576527551698,6.031054959813567e-05,220.53049583159049,206.5966432631272,0.4695139207874647,0.4398484646498716,25.4,25.4,964.5231829749896,964.4395798595788,27.02338152968594,23.65834513822158,4214.69336025265,7,0.13937478043163523,1990-10-15
1990,4,205.8214246281975,0.9434285714285713,0.7752186349296925,0.0038535477465713283,37.0,5.0,3.0,2.0,50.0,97.0,0.4713232150988991,108.8214246281975,108.8214246281975,,108.8214246281975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.8214246281975,990.5,964.4349285477692,26.065071452230818,0.08981966225973483,0.0008821424628197285,990.4092981952774,0.08381804985979022,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8929980475416438,0.0,0.0,0.0,24.20758664808592,0.0,0.0,0.0,0.4930262046453343,0.0,0.0,0.0,0.9693026204645333,0.96,0.96,0.96,23.46491949628807,0.0,0.0,0.0,23.46491949628807,0.11399444861387124,5.989362598745262e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.4,964.4395798595788,964.4070206769117,23.65834513822158,22.304365644687,3942.106475376396,7,0.13036066386826706,1990-10-22
1990,5,199.98293922166837,0.9560000000000001,0.5935867984754607,0.0029660661985794856,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4736624391469642,105.26865350738265,105.26865350738265,,105.26865350738265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,149.6972249359541,990.5,964.4040459369346,26.095954063065246,0.08836409889420807,0.0005268653507382429,990.4111090357549,0.07850803702182886,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8897206361962625,0.0,0.0,0.0,23.332497141529835,0.0,0.0,0.0,0.47520360777046505,0.0,0.0,0.0,0.9675203607770465,0.96,0.96,0.96,22.57566307758056,0.0,0.0,0.0,22.57566307758056,0.11287477680268802,5.956424844691898e-05,201.1701128186193,199.0925590239552,0.4872105741949339,0.462295311649258,25.4,25.4,964.4070206769117,964.401814881952,23.30202589199612,21.7793447536432,3792.711397033534,7,0.1254203504310031,1990-10-29
1990,6,205.43279884474683,0.9450000000000001,2.333734620802452,0.011174493184317758,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.4349010103183938,116.14708455903249,116.14708455903249,,116.14708455903249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,158.86137027331824,990.5,964.4325967930685,26.067403206931544,0.09159842196894119,0.0016147084559032143,990.4067868695753,0.09625270524428935,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8983638236603364,0.0,0.0,0.0,26.009430179124156,0.0,0.0,0.0,0.5297236289027322,0.0,0.0,0.0,0.969561872316235,0.96,0.96,0.96,25.218611156552615,0.0,0.0,0.0,25.218611156552615,0.1226859408007389,6.026969358991568e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.3243034298222694,25.4,25.4,964.472308695282,964.4070206769117,30.801790083614502,23.30202589199612,4236.7266743008395,7,0.1401033953141812,1990-11-05
1990,7,210.9182526341454,0.9377142857142857,4.366329844026528,0.020640513306381187,29.0,4.0,2.0,2.0,30.0,67.0,0.3178899558480455,143.9182526341454,143.9182526341454,,143.9182526341454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,178.9182526341454,990.5,964.4655095158049,26.03449048419512,0.09867714399251502,0.004391825263414486,990.396931030744,0.14683116776229663,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150384926472157,0.0,0.0,0.0,32.807507055038144,0.0,0.0,0.0,0.6681773330964998,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.823281843387,0.0,0.0,0.0,31.823281843387,0.1508177670492969,6.141592728324256e-05,220.53049583159049,201.1701128186193,0.3330514610806482,0.3038128570262,25.4,25.4,964.5231829749896,964.4070206769117,34.09147137879944,29.52502271412597,5346.3113496890155,7,0.17679601024103886,1990-11-12
1990,8,217.53645913714357,0.9277142857142858,2.742504961730885,0.012131092154729486,29.0,4.0,2.0,2.0,30.0,67.0,0.30830962061526146,150.53645913714357,150.53645913714357,,150.53645913714357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.53645913714357,990.5,964.5052187548229,25.99478124517712,0.10101292296785724,0.0050536459137143,990.3939334311183,0.16072738163705608,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9178019185459483,0.0,0.0,0.0,34.42109610150724,0.0,0.0,0.0,0.7010406537985181,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.38846321846202,0.0,0.0,0.0,33.38846321846202,0.15339928551836954,6.160140403139354e-05,228.5473327785961,212.05144921368185,0.3159610568493916,0.2931559042297197,25.4,25.4,964.5712839966716,964.472308695282,35.994936970970784,32.09158077857503,5609.261820701619,7,0.185491462324789,1990-11-19
1990,9,238.47054543100276,0.8921428571428571,2.104621919384361,0.008821651235789757,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29287762698669256,168.6134025738599,168.6134025738599,,168.6134025738599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,204.75625971671704,990.5,964.6308232725861,25.869176727413933,0.10779626531585178,0.006861340257385944,990.3853423944267,0.20137542177963902,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9248079521214677,0.0,0.0,0.0,38.84587629088521,0.0,0.0,0.0,0.79115837659644,0.0,0.0,0.0,0.9708456530348659,0.96,0.96,0.96,37.714946202649855,0.0,0.0,0.0,37.714946202649855,0.1581583590199635,6.212591744404052e-05,243.27968621428656,228.5473327785961,0.3165081359574616,0.2754031832357133,25.4,25.4,964.6596781172858,964.5712839966716,39.63181879992388,35.994936970970784,6336.110962045175,7,0.2095274789036103,1990-11-26
1990,10,269.3167009481081,0.8382857142857143,6.7488940769975,0.024856889957501384,31.0,5.0,3.0,2.0,36.0,77.0,0.2867523412950427,192.3167009481081,192.3167009481081,,192.3167009481081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.3167009481081,990.5,964.7761797820621,25.723820217938037,0.11717051236735192,0.009570370305003642,990.3732591173276,0.2631950773173953,0.0,0.0,0.0,25.31552785943067,0.0,0.0,0.0,,0.932613655600447,0.0,0.0,0.0,44.53380709313772,0.0,0.0,0.0,0.9070021811229677,0.0,0.0,0.0,0.97757021823506,0.96,0.96,0.96,43.50231328212569,0.0,0.0,0.0,43.50231328212569,0.16130922728911015,6.281777064128095e-05,290.5219447532691,246.1954239432886,0.3127596718358869,0.2650402194759972,25.4,25.177987405686466,964.8620877790132,964.6771725436598,48.2,37.81742176082029,7308.388631397118,7,0.24167951823403167,1990-12-03
1990,11,301.9295435936966,0.7821428571428571,3.7143541891597507,0.012137167946001873,31.0,5.0,3.0,2.0,36.0,77.0,0.2552516056450372,224.92954359369665,224.92954359369665,,224.92954359369665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.9295435936966,990.5,964.9126264766654,25.587373523334577,0.1286806876623233,0.014985908718739286,990.3563334036189,0.3584888895389578,0.0,0.0,0.0,25.085218037414524,0.0,0.0,0.0,,0.9412276877952744,0.0,0.0,0.0,52.080680933078774,0.0,0.0,0.0,1.060706332649262,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15978087522195833,5.961928274963171e-05,316.52242407738737,290.5219447532691,0.2650402194759972,0.2432687043404358,25.177987405686466,24.959857081941827,964.9826121203868,964.8620877790132,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-12-10
1990,12,335.2204796355904,0.731,5.251322686129656,0.0156239714784303,31.0,5.0,3.0,2.0,36.0,77.0,0.22991944869089007,258.2204796355904,258.2204796355904,,258.2204796355904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.2204796355904,990.5,965.0761023981779,25.42389760182206,0.1404300919036132,0.021644095927118027,990.3379258121693,0.47238566519467223,0.0,0.0,0.0,24.789437748796633,0.0,0.0,0.0,,0.9463161199998896,0.0,0.0,0.0,59.3998349546003,0.0,0.0,0.0,1.2097726060000062,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14392360294676498,5.193483735686475e-05,346.9384943839358,316.52242407738737,0.2432687043404358,0.2219413563108069,24.959857081941827,24.681386577551194,965.1346924719196,964.9826121203868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1990-12-17
1990,13,375.7399016385138,0.6807142857142858,12.908932253621725,0.03260926995743638,31.0,5.0,3.0,2.0,36.0,77.0,0.20595440553553668,298.7399016385138,298.7399016385138,,187.76694782734035,110.97295381117344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.7399016385138,990.5,965.2764882345024,25.223511765497683,0.15473065311753223,0.029747980327702712,990.3155213665548,0.2686912587886604,0.12269567569326383,0.0,0.0,24.770341873263785,17.715425229227822,0.0,0.0,,0.9272193448476681,0.6565673129831697,0.0,0.0,42.42369964701278,24.807815387281323,0.0,0.0,0.8640264693892625,0.5052508225515544,0.0,0.0,0.9729124409424614,0.9671981552281758,0.96,0.96,37.83719211581028,24.065763544381706,0.0,0.0,61.90295566019199,0.16387165944221405,5.7264519589583957e-05,430.9578316629287,344.6194637292325,0.2234348552654556,0.1786717732982867,24.95176340661715,24.524032127745365,965.5393102424832,965.1230973186462,76.60247212938894,48.2,10399.696550912255,7,0.3439053092232888,1990-12-24
1990,14,424.21297464177763,0.6237142857142857,2.530300966048141,0.005992248488992872,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2098922157676562,335.21297464177763,335.21297464177763,,167.60648732088882,167.60648732088882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,377.6415460703491,990.5,965.508958385888,24.991041614112014,0.1688131814589366,0.037042594928355495,990.2941442236128,0.1988981768269083,0.1988981768269083,0.0,0.0,24.586287660897803,24.586287660897803,0.0,0.0,,0.9238992341282867,0.9238992341282867,0.0,0.0,37.33793423104123,37.33793423104123,0.0,0.0,0.7604467256831208,0.7604467256831208,0.0,0.0,0.9700552980853185,0.9700552980853185,0.96,0.96,36.219978822828814,36.219978822828814,0.0,0.0,72.43995764565763,0.17074279333697842,6.002738771904222e-05,430.9578316629287,417.8577719356288,0.2177774499166634,0.1786717732982867,24.629215988115632,24.524032127745365,965.5393102424832,965.4803599737104,76.60247212938894,70.63473459408148,12169.912884470483,7,0.4024442091425424,1990-12-31
1990,15,450.24649266798366,0.5948571428571429,6.81559005946059,0.015140591685314073,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.18564253553746807,366.9607783822694,366.9607783822694,,183.4803891911347,183.4803891911347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,407.8179212394122,990.5,965.6261092170059,24.873890782994085,0.1794633605332639,0.04339215567645384,990.2771444837903,0.23904874351879732,0.23904874351879732,0.0,0.0,24.41198652326557,24.41198652326557,0.0,0.0,,0.9292675684090241,0.9292675684090241,0.0,0.0,40.81855290139567,40.81855290139567,0.0,0.0,0.8313350896414596,0.8313350896414596,0.0,0.0,0.9739642024663774,0.9739642024663774,0.96,0.96,39.76503194400396,39.76503194400396,0.0,0.0,79.53006388800792,0.17647510391764443,6.0188819238114433e-05,470.1789493868897,426.6328809909446,0.2132981400510747,0.1552600347063421,24.574559276652995,24.266588492447536,965.715805272241,965.5198479644592,86.51320049122762,72.49714568531454,13361.05073318533,7,0.44183368826671066,1991-01-07
1990,16,505.6855213489963,0.5464285714285715,10.261400166198914,0.01995019062906687,29.0,5.0,4.0,2.0,33.0,73.0,0.14477600551656641,432.6855213489963,432.6855213489963,,216.34276067449815,216.34276067449815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,470.6855213489963,990.5,965.8755848460704,24.624415153929558,0.20170226410508613,0.05653710426979921,990.2417606316251,0.3324318716372753,0.3324318716372753,0.0,0.0,24.033743913917416,24.033743913917416,0.0,0.0,,0.9384490818398759,0.9384490818398759,0.0,0.0,47.83965029652055,47.83965029652055,0.0,0.0,0.9743309632692575,0.9743309632692575,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.147532227755406,46.147532227755406,0.0,0.0,92.29506445551081,0.18265201145754256,5.933769713084216e-05,542.0087505502821,472.4927083802066,0.1544997387372551,0.1346841723973749,24.25165796525108,23.79353522054896,966.0390393774762,965.7262171877107,96.4,87.00333330847597,15505.570828525819,7,0.5127503580861713,1991-01-14
1990,17,581.6024749474143,0.4952857142857143,10.517003302380658,0.017789112443342085,34.0,5.0,4.0,3.0,45.0,91.0,0.15677577267371218,490.60247494741435,490.60247494741435,,245.30123747370718,245.30123747370718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.6024749474143,990.5,966.2148384299995,24.285161570000437,0.22986014734856267,0.06984100646642753,990.2002988461851,0.4268573831564119,0.4268573831564119,0.0,0.0,23.55860303302902,23.55860303302902,0.0,0.0,,0.9435998302223367,0.9435998302223367,0.0,0.0,53.46017888664114,53.46017888664114,0.0,0.0,1.0888020139845445,1.0888020139845445,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1660789503928116,5.4734017773403525e-05,615.6277736669467,550.9983234585969,0.1651547674932951,0.1478165929031506,23.771255101354036,23.3217779197382,966.3625110946678,966.0794924555636,96.4,96.4,16195.200000000003,7,0.5355555555555557,1991-01-21
1990,18,659.5314292088093,0.45542857142857146,10.896974725102998,0.016483827812257157,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14696399099756124,562.5314292088093,562.5314292088093,,212.8376281255797,212.8376281255797,136.85617295764982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,607.245714923095,990.5,966.5381257168352,23.961874283164793,0.2716129807150304,0.09501257168352366,990.1333744476015,0.32853479839791994,0.32853479839791994,0.18557991371267032,0.0,23.26671393236836,23.26671393236836,16.617509704403155,0.0,,0.9352127282937976,0.9352127282937976,0.6650287272429904,0.0,45.46843492111147,45.46843492111147,29.07009830814277,0.0,0.9260373711020665,0.9260373711020665,0.5920590286790788,0.0,0.9749201885821935,0.9749201885821935,0.9692059028679079,0.96,42.053923305306306,42.053923305306306,28.28249473387774,0.0,112.39034134449035,0.17009849970534646,5.5391801364860516e-05,691.9065967426677,615.6277736669467,0.1538892511403527,0.1364714111939115,23.405886530662013,23.170067386733685,966.6676263869706,966.3625110946678,121.13787975777583,96.4,18881.577345874382,7,0.6243907852471687,1991-01-28
1990,19,737.1213604120555,0.42114285714285715,8.536998773329856,0.011724083896210772,36.0,6.0,5.0,4.0,54.0,105.0,0.14252007640849776,632.1213604120555,632.1213604120555,,210.70712013735186,210.70712013735186,210.70712013735186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.1213604120555,990.5,966.8484854416482,23.65151455835181,0.3124592022389252,0.11963640812361664,990.0679043896374,0.31431632377393953,0.31431632377393953,0.31431632377393953,0.0,22.90510262421534,22.90510262421534,22.90510262421534,0.0,,0.9361097264941904,0.9361097264941904,0.9361097264941904,0.0,44.303864678741085,44.303864678741085,44.303864678741085,0.0,0.902319036226906,0.902319036226906,0.902319036226906,0.0,0.9791666210170675,0.9791666210170675,0.9791666210170675,0.96,43.38221227870486,43.38221227870486,43.38221227870486,0.0,130.1466368361146,0.17655154949745125,5.719362457616637e-05,751.6655881559767,705.8654488603318,0.1487535622681769,0.1396897791444613,23.087756733151856,22.819903423450093,966.906662352624,966.7234617954412,132.92139546634556,123.98991412821658,21864.63498846725,7,0.7230368713117477,1991-02-04
1990,20,862.870453443778,0.3747142857142857,28.68135653242038,0.03309556184468139,43.0,7.0,5.0,4.0,78.0,137.0,0.15977418625994372,725.870453443778,725.870453443778,,241.95681781459265,241.95681781459265,241.95681781459265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.870453443778,990.5,967.351481813775,23.1485181862249,0.3803099278288919,0.1573220448352772,989.9623680273359,0.41769720651050646,0.41769720651050646,0.41769720651050646,0.0,22.1931890070502,22.1931890070502,22.1931890070502,0.0,,0.9407908440315664,0.9407908440315664,0.9407908440315664,0.0,49.468050640865975,49.468050640865975,49.468050640865975,0.0,1.0074959397325045,1.0074959397325045,1.0074959397325045,0.0,0.9796437444084394,0.9796437444084394,0.9796437444084394,0.96,46.64738549199444,46.64738549199444,46.64738549199444,0.0,139.94215647598335,0.16261352672308968,5.379955889415145e-05,952.4350838829192,751.6655881559767,0.1822619023122971,0.1438418243073048,22.87487119690421,21.613564276560908,967.7097403355316,966.906662352624,144.60000000000002,125.99727456094176,23510.2822879652,7,0.7774564248665741,1991-02-11
1990,21,1083.6504830537397,0.30557142857142855,27.041700757407366,0.025438117629525643,43.0,7.0,5.0,4.0,78.0,137.0,0.12680135359876446,946.6504830537397,946.6504830537397,,236.66262076343492,236.66262076343492,236.66262076343492,236.66262076343492,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1001.6504830537397,990.5,968.1600578787823,22.339942121217696,0.5769311972415485,0.3079956706122446,989.6150731321462,0.39769377490917396,0.39769377490917396,0.39769377490917396,0.39769377490917396,21.057321478454746,21.057321478454746,21.057321478454746,21.057321478454746,,0.9391017229746766,0.9391017229746766,0.9391017229746766,0.9391017229746766,45.85627071203351,45.85627071203351,45.85627071203351,45.85627071203351,0.9339362670475257,0.9339362670475257,0.9339362670475257,0.9339362670475257,0.9791637438092865,0.9791637438092865,0.9791637438092865,0.9791637438092865,44.90399126658939,44.90399126658939,44.90399126658939,44.90399126658939,179.61596506635755,0.16578890190323686,5.274523578960544e-05,1141.726989184771,976.7769450097452,0.14025720068427,0.1199936598659389,21.685207296211384,20.71266190817754,968.345427680295,967.8071077800388,188.17346331012837,162.7828992616985,30175.482131148063,7,0.9978664725908751,1991-02-18
1990,22,1517.3007309983718,0.23,105.61667243557743,0.06778938241050611,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.11773099830296434,1336.5864452840863,1100.0,,275.0,275.0,275.0,275.0,236.58644528408607,33.820312728211015,5.891014364393156,7.816518709077457,11.087205597903184,177.97139388450128,83.67745558535387,14.60530007867887,15.816518709077457,18.944348455046043,284.25710817021553,1214.0992743731101,990.5,969.5431202803611,20.956879719638795,0.8743654772216948,0.48,989.1456345227782,0.5349,0.5349,0.5349,0.5349,19.067614242417104,19.067614242417104,19.067614242417104,19.067614242417104,,0.937220712026218,0.937220712026218,0.937220712026218,0.937220712026218,48.2009893041851,48.2009893041851,48.2009893041851,48.2009893041851,0.9816902098612037,0.9816902098612037,0.9816902098612037,0.9816902098612037,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.78231306788727,46.78231306788727,46.78231306788727,46.78231306788727,187.1292522715491,0.12655615006289017,4.725486168473462e-05,1881.0436962338129,1246.0803627849048,0.1540786693961959,0.0883212456371499,20.02728551520988,17.843130953495567,970.7156796339862,968.6733954258954,192.8,176.02058127286315,31437.714381620248,7,1.0396069570641617,1991-02-25
1990,23,2057.3087523519166,0.17085714285714285,33.093965690703534,0.016361873022403012,59.0,11.0,12.0,13.0,144.0,239.0,0.11625349663607794,1818.3087523519168,1100.0,,275.0,275.0,275.0,275.0,718.3087523519168,41.0,7.0,13.0,39.07118736642225,618.2375649854946,100.0,18.0,25.0,52.07118736642225,762.2375649854946,1243.0,990.5,971.2327917273667,19.267208272633248,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.32601886011497,17.32601886011497,17.32601886011497,17.32601886011497,,0.9304591068466903,0.9304591068466903,0.9304591068466903,0.9304591068466903,43.478068040150944,43.478068040150944,43.478068040150944,43.478068040150944,0.8855003674165162,0.8855003674165162,0.8855003674165162,0.8855003674165162,0.9785280334819537,0.9785280334819537,0.9785280334819537,0.9785280334819537,42.5447998967869,42.5447998967869,42.5447998967869,42.5447998967869,170.1791995871476,0.08279961150767087,4.2974545350289794e-05,2112.7014560687376,1952.5344676593647,0.1224050094677742,0.1131253066132331,17.6121607688899,17.186772590074376,971.3720379974072,970.9466498185918,173.52125079804134,168.54892355463505,28590.10553064079,7,0.9454399977063753,1991-03-04
1990,24,2239.755872769024,0.15057142857142858,25.89453494036999,0.011655291048174157,49.0,9.0,9.0,9.0,107.0,183.0,0.08176426594561237,2056.755872769024,1100.0,,275.0,275.0,275.0,275.0,956.7558727690238,51.0,9.0,16.0,47.053567513230675,833.702305255793,100.0,18.0,25.0,56.053567513230675,940.702305255793,1243.0,990.5,971.678721072201,18.82127892779892,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.880089515280645,16.880089515280645,16.880089515280645,16.880089515280645,,0.9281916789967062,0.9281916789967062,0.9281916789967062,0.9281916789967062,42.255835626292146,42.255835626292146,42.255835626292146,42.255835626292146,0.8606076502299826,0.8606076502299826,0.8606076502299826,0.8606076502299826,0.9760607650229982,0.9760607650229982,0.9760607650229982,0.9760607650229982,41.24457859876731,41.24457859876731,41.24457859876731,41.24457859876731,164.97831439506925,0.07373241483689001,4.1661190503805364e-05,2293.9632006513275,2139.216866369918,0.085545324028104,0.0797746014182095,17.122769875554347,16.749244241082003,971.8095663463996,971.4360407119274,167.8004771452279,163.45955627831722,27716.356818371634,7,0.916546191083718,1991-03-11
1990,25,2269.6375634617793,0.1467142857142857,4.693587575767326,0.002066976827182257,49.0,9.0,9.0,9.0,107.0,183.0,0.08063014461965512,2086.6375634617793,1100.0,,275.0,275.0,275.0,275.0,986.6375634617795,51.0,9.0,16.0,48.523158858776036,862.1144046030034,100.0,18.0,25.0,57.523158858776036,969.1144046030033,1243.0,990.5,971.7508492911147,18.749150708885345,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.80796129636707,16.80796129636707,16.80796129636707,16.80796129636707,,0.927828647255908,0.927828647255908,0.927828647255908,0.927828647255908,42.058544342953034,42.058544342953034,42.058544342953034,42.058544342953034,0.8565894978198173,0.8565894978198173,0.8565894978198173,0.8565894978198173,0.9756589497819818,0.9756589497819818,0.9756589497819818,0.9756589497819818,41.03479819867095,41.03479819867095,41.03479819867095,41.03479819867095,164.1391927946838,0.07232022151648584,4.144929110976864e-05,2276.101843596241,2261.108087620956,0.0809337691558765,0.0804006202599704,16.828549686327726,16.7923578615597,971.766452725922,971.730260901154,164.37765935838596,163.95849041137495,27575.38438950688,7,0.91188440441491,1991-03-18
