WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1990,26,2168.293592029689,0.15885714285714286,21.200947364602666,0.009785412483172098,49.0,9.0,9.0,9.0,107.0,183.0,0.08444011934888176,1985.2935920296893,1100.0,,275.0,275.0,275.0,275.0,885.2935920296893,51.0,9.0,16.0,43.53902911621423,765.754562913475,100.0,18.0,25.0,52.53902911621423,872.754562913475,1243.0,990.5,971.5062259117958,18.99377408820421,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.052584675685928,17.052584675685928,17.052584675685928,17.052584675685928,,0.9290602775259363,0.9290602775259363,0.9290602775259363,0.9290602775259363,42.7274940977511,42.7274940977511,42.7274940977511,42.7274940977511,0.8702137290784338,0.8702137290784338,0.8702137290784338,0.8702137290784338,0.9770213729078433,0.9770213729078433,0.9770213729078433,0.9770213729078433,41.74588640508692,41.74588640508692,41.74588640508692,41.74588640508692,166.98354562034768,0.07706375563660647,4.216756202534033e-05,2261.108087620956,2112.7014560687376,0.0866189586201743,0.0809337691558765,17.186772590074376,16.828549686327726,971.730260901154,971.3720379974072,168.54892355463505,164.37765935838596,28053.23566421841,7,0.9276863645574871,1991-03-25
1990,27,2025.4327248467387,0.17385714285714285,20.863857413292116,0.010319558212768257,54.0,13.0,14.0,19.0,117.0,217.0,0.1072030887266173,1808.4327248467387,1100.0,,275.0,275.0,275.0,275.0,708.4327248467388,46.0,5.0,11.0,59.650993416315295,586.7817314304235,100.0,18.0,25.0,78.65099341631529,703.7817314304235,1243.0,990.5,971.1542117570592,19.345788242940653,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.404598830422376,17.404598830422376,17.404598830422376,17.404598830422376,,0.9308626149942189,0.9308626149942189,0.9308626149942189,0.9308626149942189,43.694152419493875,43.694152419493875,43.694152419493875,43.694152419493875,0.8899012712727875,0.8899012712727875,0.8899012712727875,0.8899012712727875,0.9789901271272787,0.9789901271272787,0.9789901271272787,0.9789901271272787,42.776403589544195,42.776403589544195,42.776403589544195,42.776403589544195,171.10561435817675,0.08454868753163777,4.320848847428706e-05,2112.7014560687376,1966.6544541756928,0.1103396682316283,0.1027120984731028,17.566542350914112,17.186772590074376,971.3720379974072,970.9922682365676,173.0102728627496,168.54892355463505,28745.743212173697,7,0.9505867464343154,1991-04-01
1990,28,1913.0010172545694,0.18514285714285714,12.230108277411416,0.0064057529991958006,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.09268419468254331,1735.4295886831408,1100.0,,275.0,275.0,275.0,275.0,635.4295886831408,51.142857142857146,6.142857142857143,13.285714285714286,48.20276836966347,516.6553917420489,100.0,18.0,25.0,62.05991122680632,607.9411060277631,1243.0,990.5,970.8189263634379,19.681073636562164,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.739884224043887,17.739884224043887,17.739884224043887,17.739884224043887,,0.9325843054904653,0.9325843054904653,0.9325843054904653,0.9325843054904653,44.618096322411866,44.618096322411866,44.618096322411866,44.618096322411866,0.9087188660369014,0.9087188660369014,0.9087188660369014,0.9087188660369014,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.72573439596362,43.72573439596362,43.72573439596362,43.72573439596362,174.90293758385448,0.09144722756210978,4.4167408480771336e-05,1952.5344676593647,1881.0436962338129,0.1129237170317871,0.0772224383773495,17.843130953495567,17.6121607688899,970.9466498185918,970.7156796339862,176.02058127286315,173.52125079804134,29383.693514087554,7,0.9716829865769694,1991-04-08
1990,29,1876.254592547244,0.18842857142857142,12.492395294426517,0.006694275593384614,45.0,11.0,10.0,10.0,72.0,148.0,0.07888838810525807,1728.254592547244,1100.0,,275.0,275.0,275.0,275.0,628.254592547244,55.0,7.0,15.0,42.44963463157054,508.80495791567347,100.0,18.0,25.0,52.44963463157054,580.8049579156734,1243.0,990.5,970.7002071451526,19.799792854847365,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.858603442329088,17.858603442329088,17.858603442329088,17.858603442329088,,0.9331939286763599,0.9331939286763599,0.9331939286763599,0.9331939286763599,44.94602351543074,44.94602351543074,44.94602351543074,44.94602351543074,0.9153976276055141,0.9153976276055141,0.9153976276055141,0.9153976276055141,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.04710304512213,44.04710304512213,44.04710304512213,44.04710304512213,176.18841218048848,0.09391712578660172,4.449202327790113e-05,1902.1320729105275,1835.7736825262568,0.0806199595346269,0.0778074257343967,17.989387920858455,17.7749992750015,970.7838113124802,970.5694226666232,177.60622439303873,175.28272547043954,29599.653246322072,7,0.9788245121138252,1991-04-15
1990,30,1784.858544308901,0.19742857142857145,9.735456916734524,0.005436282259959129,45.0,11.0,10.0,10.0,72.0,148.0,0.08293428636335089,1636.858544308901,1100.0,,275.0,275.0,275.0,275.0,536.8585443089008,55.0,7.0,15.0,36.27422596681764,423.58431834208335,100.0,18.0,25.0,46.27422596681764,495.58431834208335,1243.0,990.5,970.4049276046902,20.095072395309703,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.153882982791426,18.153882982791426,18.153882982791426,18.153882982791426,,0.9344047313957929,0.9344047313957929,0.9344047313957929,0.9344047313957929,45.74845489875003,45.74845489875003,45.74845489875003,45.74845489875003,0.931740425636457,0.931740425636457,0.931740425636457,0.931740425636457,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.83348580077503,44.83348580077503,44.83348580077503,44.83348580077503,179.33394320310012,0.10049872924910937,4.528634929371215e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,18.20955902343689,18.000623080582038,970.5581875068996,970.3492515640448,179.91750648599867,177.72789092885753,30128.10245812082,7,0.9962996844616673,1991-04-22
1990,31,1702.7093928808877,0.2067142857142857,15.41459927030259,0.009058488170794814,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10562139106038596,1523.280821452316,1100.0,,275.0,275.0,275.0,275.0,423.28082145231616,53.57142857142857,7.714285714285714,15.0,24.261192844832664,322.7339143217692,100.0,18.0,25.0,34.261192844832664,425.4482000360549,1243.0,990.5,970.1395226539229,20.36047734607712,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.41928793355884,18.41928793355884,18.41928793355884,18.41928793355884,,0.9352407569907103,0.9352407569907103,0.9352407569907103,0.9352407569907103,46.45887571665469,46.45887571665469,46.45887571665469,46.45887571665469,0.9462092813982625,0.9462092813982625,0.9462092813982625,0.9462092813982625,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.52969820232159,45.52969820232159,45.52969820232159,45.52969820232159,182.11879280928636,0.10701919116580824,4.5989594143759185e-05,1751.5174261192883,1659.7232892169968,0.1156819339991182,0.084498160162707,18.55816611462682,18.261600441557896,970.2972101459238,970.0006444728548,183.57732619218825,180.46334459055123,30595.95719196011,7,1.0117710711627022,1991-04-29
1990,32,1631.4952069056765,0.2147142857142857,10.081561450653128,0.006245362161711928,47.0,10.0,10.0,10.0,115.0,192.0,0.11770383876342594,1439.4952069056765,1100.0,,275.0,275.0,275.0,275.0,339.49520690567635,53.0,8.0,15.0,17.682042026337314,245.81316487933913,100.0,18.0,25.0,27.682042026337314,360.8131648793391,1243.0,990.5,969.9094460530798,20.590553946920117,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.649364534401837,18.649364534401837,18.649364534401837,18.649364534401837,,0.9359654982833658,0.9359654982833658,0.9359654982833658,0.9359654982833658,47.07557622573979,47.07557622573979,47.07557622573979,47.07557622573979,0.9587693732329897,0.9587693732329897,0.9587693732329897,0.9587693732329897,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.13406470122499,46.13406470122499,46.13406470122499,46.13406470122499,184.53625880489997,0.11313414514761119,4.660006535477273e-05,1659.7232892169968,1589.152359062425,0.1208191265646026,0.1156819339991182,18.786164504356968,18.55816611462682,970.0006444728548,969.7726460831248,185.97532449037445,183.57732619218825,31002.0914792232,7,1.025201437805,1991-05-06
1990,33,1548.3109581759568,0.224,11.15445134750868,0.007237081391391114,47.0,10.0,10.0,10.0,115.0,192.0,0.12403906051206723,1356.3109581759568,1100.0,,275.0,275.0,275.0,275.0,256.3109581759568,53.0,7.999999999999999,13.281431161973755,13.349529071664417,168.67999794231864,100.0,18.0,23.281431161973757,23.349529071664417,283.67999794231866,1241.2814311619736,990.5,969.6406969417993,20.859303058200744,0.9218377446875061,0.48,989.0981622553124,0.5349,0.5349,0.5349,0.5349,18.92256531351324,18.92256531351324,18.92256531351324,18.92256531351324,,0.9368258761970527,0.9368258761970527,0.9368258761970527,0.9368258761970527,47.80912965858306,47.80912965858306,47.80912965858306,47.80912965858306,0.973709361681936,0.973709361681936,0.973709361681936,0.973709361681936,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.8529470654114,46.8529470654114,46.8529470654114,46.8529470654114,187.4117882616456,0.12108429947262125,4.732620915698121e-05,1589.152359062425,1511.0711996298642,0.1270621794969226,0.1208191265646026,19.047726119919496,18.786164504356968,969.7726460831248,969.5203838757272,188.7303037108209,185.97532449037445,31485.180427956457,7,1.0411766014535866,1991-05-13
1990,34,1348.2798048256432,0.2517142857142857,44.50138794627531,0.03357722037987474,47.0,10.0,10.0,10.0,115.0,192.0,0.14317979969849512,1156.2798048256432,1080.2345495415489,,270.0586373853872,270.0586373853872,270.0586373853872,270.0586373853872,76.04525528409441,18.61524478308561,3.600484982803327,3.960690379379917,3.960690379379917,45.90814475944564,65.61524478308561,13.600484982803327,13.960690379379917,13.960690379379917,160.90814475944563,1173.4109696868177,990.5,968.998296320265,21.501703679734955,0.8073228770307165,0.45430491440401344,989.2383722085652,0.5163648651916173,0.5163648651916173,0.5163648651916173,0.5163648651916173,19.723711023108574,19.723711023108574,19.723711023108574,19.723711023108574,,0.9391148107047521,0.9391148107047521,0.9391148107047521,0.9391148107047521,49.02664144457749,49.02664144457749,49.02664144457749,49.02664144457749,0.9985059357347758,0.9985059357347758,0.9985059357347758,0.9985059357347758,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.79648432370105,47.79648432370105,47.79648432370105,47.79648432370105,191.1859372948042,0.14253989601588424,4.9199538627311834e-05,1492.9232463956196,1199.561484005937,0.1600584901732721,0.1286067454998424,20.502949483919327,19.118690212561425,969.4617520268166,968.5271932354472,192.8,186.716706482864,32119.237465527105,7,1.0621440960822455,1991-05-20
1990,35,1124.7381200677517,0.29457142857142854,18.037927326492927,0.0160311482139269,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16270239565497563,941.5952629248944,941.5952629248944,,235.39881573122366,235.39881573122366,235.39881573122366,235.39881573122366,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1007.7381200677517,990.5,968.2920340916415,22.20796590835851,0.5799566056055412,0.3032762103399156,989.6167671840545,0.3923825626948621,0.3923825626948621,0.3923825626948621,0.3923825626948621,20.9323505297182,20.9323505297182,20.9323505297182,20.9323505297182,,0.9390160082648821,0.9390160082648821,0.9390160082648821,0.9390160082648821,45.36449467859598,45.36449467859598,45.36449467859598,45.36449467859598,0.9239204618858653,0.9239204618858653,0.9239204618858653,0.9239204618858653,0.9799200283395789,0.9799200283395789,0.9799200283395789,0.9799200283395789,44.453692818568314,44.453692818568314,44.453692818568314,44.453692818568314,177.81477127427326,0.1581647610560233,5.2470335241656955e-05,1182.7486219934508,1073.2959927204863,0.1751027872414584,0.1481925346873188,21.173187748146987,20.61248415450756,968.4743528119794,968.1303588342644,184.5614319714309,172.04900355952014,29872.88157407791,7,0.9878598404126293,1991-05-27
1990,36,937.3351135105161,0.35157142857142853,36.28886456931985,0.039406354841654674,45.0,10.0,9.0,9.0,88.0,161.0,0.1729255300623276,776.3351135105161,776.3351135105161,,238.02162387358067,238.02162387358067,238.02162387358067,62.270241889774084,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,840.3351135105161,990.5,967.6413118696037,22.85868813039635,0.4282101762182457,0.18603032250677334,989.8857595012751,0.4036189410685603,0.4036189410685603,0.4036189410685603,0.09602485416051951,21.840828690602784,21.840828690602784,21.840828690602784,6.114829724803676,,0.9399688253714004,0.9399688253714004,0.9399688253714004,0.2675236614784781,47.92417906946897,47.92417906946897,47.92417906946897,12.23744403802435,0.976052526873095,0.976052526873095,0.976052526873095,0.24923511279071991,0.9792092255647863,0.9792092255647863,0.9792092255647863,0.964923511279072,45.667714127953,45.667714127953,45.667714127953,11.958920204243904,148.96206258810292,0.1590182974256596,5.3431966932739156e-05,1042.8375986738165,819.2739407352476,0.1965154657006574,0.1543864550000352,22.517811753665956,21.34530644819269,968.0346324529748,967.177095762941,169.14300769826988,133.60491041078473,25025.626514801286,7,0.8275670143783495,1991-06-03
1990,37,697.9887484987794,0.439,29.09230958118584,0.04169457681872855,45.0,10.0,9.0,9.0,88.0,161.0,0.23221384320751073,536.9887484987794,536.9887484987794,,226.0918662110254,226.0918662110254,84.80501607672863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,600.9887484987794,990.5,966.6919549939951,23.8080450060049,0.2680572083126188,0.08645478792406357,990.1454880037634,0.3670991215600653,0.3670991215600653,0.11890806336049752,0.0,23.086433888208127,23.086433888208127,9.813026857346589,0.0,,0.9386992402362387,0.9386992402362387,0.39967303876610877,0.0,48.1014344743371,48.1014344743371,17.75649788902165,0.0,0.9796626165852768,0.9796626165852768,0.36163946820818016,0.0,0.9775925182493894,0.9775925182493894,0.966163946820818,0.96,44.84627215906071,44.84627215906071,17.30341501620356,0.0,106.99595933432497,0.15301629721549143,5.536822676838486e-05,783.7426792233937,615.6277736669467,0.2615216643671126,0.2054245663379389,23.4897603576158,22.726528331033283,967.0349707168936,966.3625110946678,126.9736551682139,96.4,17975.321168166596,7,0.5944219963018055,1991-06-10
1990,38,541.171220347903,0.5221428571428571,15.801414163895581,0.02875094651267626,45.0,10.0,9.0,9.0,88.0,161.0,0.29821384469522705,380.1712203479031,380.1712203479031,,190.08561017395155,190.08561017395155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,444.1712203479031,990.5,966.0352704915656,24.464729508434466,0.19229356771616432,0.04603424406958056,990.2616721882142,0.2569206088790535,0.2569206088790535,0.0,0.0,23.96948108776965,23.96948108776965,0.0,0.0,,0.9309364892198774,0.9309364892198774,0.0,0.0,41.58780946817194,41.58780946817194,0.0,0.0,0.8470022294943369,0.8470022294943369,0.0,0.0,0.97451682759866,0.97451682759866,0.96,0.96,40.53857183526298,40.53857183526298,0.0,0.0,81.07714367052596,0.1496589627568395,5.923606069798602e-05,589.2318351168824,505.01787451967766,0.318800597212776,0.2732371036403072,24.19968025259379,23.65920697243891,966.251543258026,965.8725804353384,91.31382845834874,73.26805193111483,13620.96013664836,7,0.4504285759473664,1991-06-17
1990,39,462.95224985710166,0.5817142857142857,9.283537621888636,0.019893016889067045,45.0,10.0,9.0,9.0,88.0,161.0,0.348192999689878,301.95224985710166,301.95224985710166,,150.97612492855083,150.97612492855083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,365.95224985710166,990.5,965.683285124357,24.816714875643065,0.16468766614351285,0.0303904499714203,990.3049218838851,0.16177653914026555,0.16177653914026555,0.0,0.0,24.45986022038784,24.45986022038784,0.0,0.0,,0.9171116393093375,0.9171116393093375,0.0,0.0,33.21279161624765,33.21279161624765,0.0,0.0,0.6764316011455732,0.6764316011455732,0.0,0.0,0.97,0.97,0.96,0.96,32.21640786776022,32.21640786776022,0.0,0.0,64.43281573552044,0.13908983386376286,5.927585513294457e-05,489.3436243127323,440.0331111664572,0.3658815573519338,0.3290121542425722,24.599683468694828,24.29758779674096,965.8020463094072,965.580149000249,70.00099542514992,59.57451663997169,10824.713043567432,7,0.3579600874195579,1991-06-24
1990,40,418.15666616912057,0.6315714285714286,5.30439053175285,0.012679668152898444,42.0,9.0,8.0,6.0,70.0,135.0,0.3230418916078663,283.15666616912057,283.15666616912057,,180.21454192011467,102.94212424900594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.15666616912057,990.5,965.481704997761,25.01829500223898,0.15628946635857136,0.026631333233824085,990.3170792004075,0.25291494932114256,0.10507658713859655,0.0,0.0,24.582459253325453,17.61613686753757,0.0,0.0,,0.9238018010151371,0.6532129023003707,0.0,0.0,40.268187016673906,22.76934760721343,0.0,0.0,0.8201260084862304,0.463734167153023,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.8576957504256,22.086267178997026,0.0,0.0,57.94396292942263,0.13831987810524546,5.671528270943691e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.720259392024523,24.35947461581722,965.559735983034,965.4130606984988,64.45409951507818,48.2,9734.585772143002,7,0.32191090516345905,1991-07-01
1990,41,385.2275039478367,0.6705714285714286,4.270321723105416,0.011079144613522201,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.30992256561307296,265.6560753764081,265.6560753764081,,245.7609970028117,19.895078373596412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,320.0846468049795,990.5,965.3261375197391,25.173862480260855,0.14849956590024466,0.023131215075281573,990.3283692190245,0.4408621558440698,0.019610737759062743,0.0,0.0,24.561369543441252,3.550361374105723,0.0,0.0,,0.9418104801406387,0.1303627315620537,0.0,0.0,55.828740663096035,4.4249304176688975,0.0,0.0,1.137041561366518,0.09012078243724841,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.60646821942454,4.292182505138831,0.0,0.0,49.898650724563375,0.1295710984580042,5.213894198456775e-05,398.1467533267305,373.01012538244936,0.3469242525051133,0.2794083083453396,24.85252961874006,24.447566548119724,965.3907337666336,965.2650506269122,60.090555071943626,48.2,8382.973321726648,7,0.2772147262475743,1991-07-08
1990,42,356.6793255739436,0.7024285714285715,3.724518714073367,0.010419556162873142,37.0,8.0,6.0,4.0,53.0,108.0,0.30294471305893694,248.6793255739436,248.6793255739436,,248.6793255739436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.6793255739436,990.5,965.1833966278697,25.316603372130317,0.14129789492544503,0.01973586511478867,990.3389662399597,0.4379155518083409,0.0,0.0,0.0,24.71765406028177,0.0,0.0,0.0,,0.9452173672422586,0.0,0.0,0.0,56.97561679416807,0.0,0.0,0.0,1.1603995273761318,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13520310342074776,5.3895277569090743e-05,370.3647452958713,346.9384943839358,0.3112943698904825,0.2916044288009179,24.80582643470225,24.59262586270629,965.2518237264792,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1991-07-15
1990,43,336.47125844955934,0.7294285714285714,2.5332427686112817,0.0075297727551724425,37.0,8.0,6.0,4.0,53.0,108.0,0.321045187499073,228.47125844955937,228.47125844955937,,228.47125844955937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.47125844955934,990.5,965.0823562922478,25.417643707752227,0.13416584104505183,0.01569425168991183,990.350139907265,0.3694369260357845,0.0,0.0,0.0,24.89834668898148,0.0,0.0,0.0,,0.9420169308876432,0.0,0.0,0.0,52.55231779244737,0.0,0.0,0.0,1.0703119713329403,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1432812781245863,5.862851132940408e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.96194203609876,24.82649579497664,965.1230973186462,965.0460289750184,48.2,48.2,8097.600000000001,7,0.26777777777777784,1991-07-22
1990,44,317.3537774783043,0.7591428571428571,2.8824839502518182,0.009096061484739829,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3129895306188261,217.92520604973288,217.92520604973288,,217.92520604973288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,266.06806319259005,990.5,964.9867688873916,25.513231112608505,0.12943543758024992,0.013585041209946528,990.3569795212097,0.33608199031389885,0.0,0.0,0.0,25.034128643504395,0.0,0.0,0.0,,0.9397568828950735,0.0,0.0,0.0,50.27988256064617,0.0,0.0,0.0,1.0240301947178445,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.16010648496804,0.0,0.0,0.0,48.16010648496804,0.15183933947064499,6.140107469581937e-05,329.2057950036568,309.0284073518941,0.3372733499398648,0.2938180455020848,25.08347506942999,24.96194203609876,965.0460289750184,964.9451420367594,48.2,47.92074539477628,8090.897889474632,7,0.2675561471387114,1991-07-29
1990,45,301.49644715648026,0.7822857142857141,1.4068852112413797,0.004652024933356915,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,96.14285714285714,0.31898482685918556,205.35359001362312,205.35359001362312,,205.35359001362312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.714285714285715,7.0,5.0,3.142857142857143,46.285714285714285,252.0678757279088,990.5,964.9078335739796,25.592166426020462,0.12449433704257272,0.011296714990250215,990.3642089479672,0.29892188769695044,0.0,0.0,0.0,25.157453486290695,0.0,0.0,0.0,,0.9365226761925106,0.0,0.0,0.0,47.45132916710456,0.0,0.0,0.0,0.9664221826294207,0.0,0.0,0.0,0.9794837175625748,0.96,0.96,0.96,46.473540595613336,0.0,0.0,0.0,46.473540595613336,0.15411976421577098,6.285729430965215e-05,306.020121877383,299.18021087320443,0.3843837119586032,0.3039015847371745,25.23634203522233,25.109287000190704,964.9301006093868,964.8967208434927,48.2,41.41393773858008,7807.554820063041,7,0.25818633664229634,1991-08-05
1990,46,282.7876065139241,0.8117142857142857,3.630824773761861,0.012801740525815343,39.0,7.0,5.0,4.0,60.0,115.0,0.40683386434271923,167.78760651392412,167.78760651392412,,167.78760651392412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.78760651392412,990.5,964.8311504260557,25.66884957394429,0.1127485162589362,0.0067787606513923715,990.3804727230897,0.19945578540376638,0.0,0.0,0.0,25.348274383397015,0.0,0.0,0.0,,0.9244623459758247,0.0,0.0,0.0,38.560955826732815,0.0,0.0,0.0,0.7853555158194057,0.0,0.0,0.0,0.9705044907233535,0.96,0.96,0.96,37.42435413740109,0.0,0.0,0.0,37.42435413740109,0.13229940105095897,6.195411089864213e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3958392888277881,25.4,25.29687687274645,964.8620877790132,964.7950577498276,39.25923992820113,35.332797416915895,6287.291495083383,7,0.20791307854111715,1991-08-12
1990,47,269.178425408488,0.84,1.3798928941854132,0.005157827921688443,39.0,7.0,5.0,4.0,60.0,115.0,0.4272834774015616,154.178425408488,154.178425408488,,154.178425408488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.17842540848798,990.5,964.7767137016339,25.723286298366038,0.10794525970602341,0.0054178425408487425,990.3866368977532,0.16829195421637472,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9192372174534851,0.0,0.0,0.0,35.30493210581356,0.0,0.0,0.0,0.7190413870837793,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.24578414263916,0.0,0.0,0.0,34.24578414263916,0.1272086077176257,6.169773900969592e-05,273.7644374568714,264.1051871975735,0.4354325684408843,0.4200691699341591,25.4,25.4,964.7950577498276,964.7564207487904,35.332797416915895,33.04599801161638,5753.291735963378,7,0.1902543563479953,1991-08-19
1990,48,258.7069013333484,0.8608571428571429,2.043715310248903,0.008028596682676857,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.43091561208931556,147.13547276191983,147.13547276191983,,147.13547276191983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.13547276191983,990.5,964.7347702281979,25.76522977180205,0.10510659392355758,0.004713547276191943,990.3901798588004,0.15342395471954615,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9164147519196483,0.0,0.0,0.0,33.5905855062839,0.0,0.0,0.0,0.6841259777247231,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.58286794109539,0.0,0.0,0.0,32.58286794109539,0.12602558854561702,6.150829961520215e-05,264.1051871975735,249.7991800258312,0.4480238057770799,0.3642926289453387,25.4,25.4,964.7564207487904,964.698795080155,35.3410546902694,31.294332962801,5473.921814104024,7,0.18101593300608543,1991-08-26
1990,49,241.87964063060716,0.8861428571428572,2.147328571403445,0.008925048060146386,34.0,6.0,4.0,3.0,44.0,91.0,0.3763792757171719,150.87964063060718,150.87964063060718,,150.87964063060718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.87964063060716,990.5,964.6512778437836,25.848722156216304,0.10431043770499267,0.005087964063060686,990.390601598232,0.16128649844714893,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9179270805904495,0.0,0.0,0.0,34.50182250561963,0.0,0.0,0.0,0.7026847760818661,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.46676783045104,0.0,0.0,0.0,33.46676783045104,0.13831983574403772,6.160980470861693e-05,249.7991800258312,234.76788002600708,0.387616909050417,0.3642926289453387,25.4,25.4,964.698795080155,964.608607280156,35.3410546902694,31.78757545552191,5622.416995515774,7,0.1859264879469502,1991-09-02
1990,50,226.6670912033838,0.9134285714285715,1.7835776772669398,0.007858514208699515,34.0,6.0,4.0,3.0,44.0,91.0,0.40155056367785213,135.6670912033838,135.6670912033838,,135.6670912033838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.6670912033838,990.5,964.5600025472203,25.93999745277969,0.09894143332606178,0.0035667091203383143,990.3974918575535,0.13036283295427267,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9114071249692076,0.0,0.0,0.0,30.801771054662222,0.0,0.0,0.0,0.6273273127222448,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.877717923022352,0.0,0.0,0.0,29.877717923022352,0.13179247344072717,6.117219566425235e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3932016622534008,25.4,25.4,964.588600436913,964.5336970177108,30.999237329451496,28.848315368999454,5019.456611067755,7,0.16598732179456863,1991-09-09
1990,51,213.6698706300067,0.934,1.8583312239578578,0.0086940563221137,34.0,6.0,4.0,3.0,44.0,91.0,0.4260961285949518,122.66987063000671,122.66987063000671,,122.66987063000671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.6698706300067,990.5,964.4820192237801,26.017980776219947,0.0943542941155481,0.002266987063000614,990.4033787188213,0.10668239993158404,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9041378385956369,0.0,0.0,0.0,27.6315095045014,0.0,0.0,0.0,0.562759867708786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.802564219366356,0.0,0.0,0.0,26.802564219366356,0.125384286880647,6.068429273240007e-05,220.53049583159049,209.2745177174335,0.4348355499395772,0.4126413431251373,25.4,25.4,964.5231829749896,964.4556471063046,28.43849617791092,25.747671973827025,4502.830788853547,7,0.1489031345520353,1991-09-16
1990,52,202.85000473579458,0.9495714285714285,1.2895050641562429,0.006347604548862086,34.0,6.0,4.0,3.0,44.0,91.0,0.4487283221495612,111.8500047357946,111.8500047357946,,111.8500047357946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.85000473579458,990.5,964.4171000284148,26.082899971585253,0.09053561374341494,0.0011850004735794,990.4082793857831,0.08861897242219018,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8955683589700166,0.0,0.0,0.0,24.95445769671778,0.0,0.0,0.0,0.5082374276317266,0.0,0.0,0.0,0.9697892077516632,0.96,0.96,0.96,24.20069838313523,0.0,0.0,0.0,24.20069838313523,0.11927062216274728,6.009609212869414e-05,209.2745177174335,200.2479822683398,0.4544365389812347,0.4348355499395772,25.4,25.4,964.4556471063046,964.40148789361,25.747671973827025,23.571130490022757,4065.717328366718,7,0.13444832435075127,1991-09-23
1990,53,200.2479822683398,0.956,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.5,964.40148789361,26.09851210638999,0.089617275917284,0.0009247982268339,990.409457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1991-09-30
1991,1,197.98260038041727,0.9607142857142856,0.7200397852524816,0.0036720835190445856,31.0,4.0,3.0,2.0,33.0,73.0,0.3687484917414007,124.98260038041727,124.98260038041727,,124.98260038041727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,162.98260038041727,990.5,964.404034799239,26.095965200760865,0.0930529372718935,0.0024982600380417,990.4044488026901,0.1106165486200955,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9062754774086406,0.0,0.0,0.0,28.215699144135925,0.0,0.0,0.0,0.5746578237094894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.369228169811844,0.0,0.0,0.0,27.369228169811844,0.13823245199351847,6.082776764733777e-05,199.0925590239552,195.20770377157243,0.37396065108897,0.366663628002373,25.4,25.4,964.4095845924568,964.401814881952,27.636413442682315,26.70126498763568,4598.03033252839,7,0.15205126761006582,1991-10-01
1991,2,194.04006250694326,0.9684285714285714,0.330352385298385,0.0017096229829294284,31.0,4.0,3.0,2.0,33.0,73.0,0.37622098497895706,121.04006250694326,121.04006250694326,,121.04006250694326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.04006250694326,990.5,964.4119198749861,26.088080125013903,0.09166148823352048,0.0021040062506942716,990.4062345055157,0.10371330063381325,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9032723843995705,0.0,0.0,0.0,27.234764358009233,0.0,0.0,0.0,0.5546795184930596,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.41772142726895,0.0,0.0,0.0,26.41772142726895,0.13614286924133218,6.062620482418669e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.4,25.4,964.414209525851,964.4095845924568,26.70126498763568,26.139852959276016,4438.177199781184,7,0.14676511904038306,1991-10-08
1991,3,193.1662537020204,0.9702857142857143,0.1084066510146694,0.0005614459148100572,31.0,4.0,3.0,2.0,33.0,73.0,0.37791309884013896,120.1662537020204,120.1662537020204,,120.1662537020204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1662537020204,990.5,964.413667492596,26.08633250740409,0.09135309286476265,0.0020166253702020146,990.4066302817649,0.10219167602267014,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9025398704784037,0.0,0.0,0.0,27.016023966879995,0.0,0.0,0.0,0.5502245207103867,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.20554324787359,0.0,0.0,0.0,26.20554324787359,0.13566307002351302,6.057703965564148e-05,193.27466035303507,192.89523707448373,0.3784437661973587,0.377700831897251,25.4,25.4,964.414209525851,964.413450679294,26.23181936331262,26.139852959276016,4402.531265642763,7,0.1455863513770755,1991-10-15
1991,4,209.02089839273415,0.9411428571428572,3.1225519009142886,0.015122457665239413,31.0,4.0,3.0,2.0,33.0,73.0,0.3495324795479603,136.02089839273415,136.02089839273415,,136.02089839273415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.02089839273415,990.5,964.4551624657576,26.044837534242397,0.0969487093982319,0.003602089839273357,990.3994492007624,0.13122107459661578,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115668335344801,0.0,0.0,0.0,30.89027388960751,0.0,0.0,0.0,0.6291298144522914,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.963565672919284,0.0,0.0,0.0,29.963565672919284,0.14327749636800283,6.11829150489669e-05,214.75310038088367,199.0925590239552,0.366663628002373,0.3399252437824088,25.4,25.4,964.4885186022854,964.401814881952,31.31095015073908,27.636413442682315,5033.87903305044,7,0.16646425373844048,1991-10-22
1991,5,226.65538531746841,0.9135714285714286,2.0874264395424444,0.009317788179044257,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.3720897486437011,142.22681388889697,142.22681388889697,,142.22681388889697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,183.65538531746841,990.5,964.5599323119048,25.940067688095187,0.10034903122058798,0.004222681388889657,990.3954282873905,0.14360077541414734,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9142242739109524,0.0,0.0,0.0,32.395917141053424,0.0,0.0,0.0,0.6597946464572999,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.424039626821827,0.0,0.0,0.0,31.424039626821827,0.13873698274324792,6.13612782175466e-05,229.3650854576809,220.53049583159049,0.4069178969158796,0.3224679726964086,25.4,25.4,964.576190512746,964.5231829749896,34.05563577050168,29.84845013717453,5279.238657306067,7,0.1745779979267879,1991-10-29
1991,6,235.44483494869954,0.8972857142857144,2.4043340693725344,0.009959484687836242,36.0,5.0,3.0,2.0,47.0,93.0,0.3953551094757652,142.44483494869954,142.44483494869954,,142.44483494869954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.44483494869954,990.5,964.6126690096922,25.88733099030779,0.10133351815046157,0.004244483494869886,990.3944219983547,0.14399462741095928,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9143324276981428,0.0,0.0,0.0,32.44856974674716,0.0,0.0,0.0,0.6608670009520806,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.47511265434475,0.0,0.0,0.0,31.47511265434475,0.1335908469637336,6.136853732760906e-05,246.1954239432886,229.3650854576809,0.4054671172572994,0.3777486945550322,25.4,25.4,964.6771725436598,964.576190512746,34.01218057619933,30.040687596945197,5287.818925929918,7,0.17486173696858195,1991-11-05
1991,7,264.1901084896073,0.8505714285714285,3.582440999595142,0.013661633270844329,36.0,5.0,3.0,2.0,47.0,93.0,0.3521435996027794,171.19010848960733,171.19010848960733,,171.19010848960733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.19010848960733,990.5,964.7567604339584,25.743239566041552,0.11147880680136361,0.007119010848960672,990.3814021823497,0.2075565269762658,0.0,0.0,0.0,25.39192431383906,0.0,0.0,0.0,,0.9257597465206808,0.0,0.0,0.0,39.46665602214781,0.0,0.0,0.0,0.8038015483125828,0.0,0.0,0.0,0.9711873202753678,0.96,0.96,0.96,38.33116340404753,0.0,0.0,0.0,38.33116340404753,0.14505340913034154,6.219186822440069e-05,271.2725109404546,256.6827889882703,0.3623149038023341,0.3428286916266789,25.4,25.36822294112715,964.7850900437618,964.7267311559532,40.09784230020616,36.50403025105244,6439.635451879984,7,0.21295090780026404,1991-11-12
1991,8,274.54872907593597,0.8281428571428571,2.562155586652344,0.009086727293393814,36.0,5.0,3.0,2.0,47.0,93.0,0.3389143548867762,181.54872907593594,181.54872907593594,,181.54872907593594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.54872907593594,990.5,964.7981949163037,25.701805083696268,0.11513479730566409,0.008154872907593529,990.3767103297868,0.23350792543714377,0.0,0.0,0.0,25.345007488045855,0.0,0.0,0.0,,0.9294102851925228,0.0,0.0,0.0,41.9408362573984,0.0,0.0,0.0,0.8541921844683991,0.0,0.0,0.0,0.9752138275239713,0.96,0.96,0.96,40.90517869800357,0.0,0.0,0.0,40.90517869800357,0.1489398188098885,6.257988704636297e-05,287.1870699602335,270.26224589706084,0.3441102166945746,0.3238307351820457,25.37524725574626,25.255448812861346,964.848748279841,964.7810489835882,43.99801002986108,39.84595315208926,6872.070021264599,7,0.22725099276668648,1991-11-19
1991,9,303.3281489243936,0.7794285714285714,4.611468984099149,0.015259230228487328,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.31688928106296377,207.18529178153645,207.18529178153645,,207.18529178153645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,252.04243463867928,990.5,964.9175116763903,25.582488323609596,0.12448535809282735,0.011437058356307258,990.3640775835509,0.30384803548561773,0.0,0.0,0.0,25.14271787167483,0.0,0.0,0.0,,0.9370666904827752,0.0,0.0,0.0,47.87211615467974,0.0,0.0,0.0,0.9749921823763693,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.90055642830864,0.0,0.0,0.0,46.90055642830864,0.15463768565938985,6.288070314337586e-05,309.0284073518941,294.72326674738565,0.3398469334695285,0.3039015847371745,25.200578609083163,25.10999286224427,964.9451420367594,964.8788930669896,48.2,45.68622868585554,7879.2934799558525,7,0.2605586468239369,1991-11-26
1991,10,321.230048622707,0.7537142857142857,3.312239018039114,0.0103489834808498,38.0,5.0,4.0,3.0,54.0,104.0,0.3239619066588161,217.230048622707,217.230048622707,,217.230048622707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.230048622707,990.5,965.0061502431136,25.49384975688648,0.12878674521077857,0.013446009724541342,990.3577672450647,0.3342951902057803,0.0,0.0,0.0,25.017321811745365,0.0,0.0,0.0,,0.9395642169875991,0.0,0.0,0.0,50.07403881584965,0.0,0.0,0.0,1.019837857756612,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.73943915481645,0.0,0.0,0.0,47.73943915481645,0.14866041730922827,6.110129826552695e-05,329.2057950036568,309.0284073518941,0.336538640221428,0.3159118143678022,25.12198835672755,24.94856557249844,965.0460289750184,964.9451420367594,48.2,46.36250233477065,8020.225778009164,7,0.26521910641564694,1991-12-03
1991,11,471.9586304085524,0.5880000000000001,35.06475057362728,0.07351489600431207,38.0,5.0,4.0,3.0,54.0,104.0,0.22756930831152636,367.9586304085524,367.9586304085524,,201.33206480312876,166.62656560542362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,414.9586304085524,990.5,965.7186549394629,24.781345060537028,0.18198353835259987,0.043591726081710414,990.2744247355657,0.2956996745492056,0.23605561445195714,0.0,0.0,24.2600701215535,20.718448499389,0.0,0.0,,0.9331754063974456,0.7982349125831323,0.0,0.0,44.7106343705632,36.74028184213019,0.0,0.0,0.9106035513352994,0.7482745792694541,0.0,0.0,0.9771428571428571,0.9742857142857143,0.96,0.96,42.7973238198154,35.91160953410111,0.0,0.0,78.70893335391649,0.1647815436509548,5.9196398199134873e-05,550.9983234585969,346.9384943839358,0.2997649487834276,0.188748305706623,24.884992198220576,23.79784141353379,966.0794924555636,965.1346924719196,96.13324902079856,48.2,13223.100803457974,7,0.43727185196620283,1991-12-10
1991,12,513.553290093203,0.5414285714285715,7.382260234172536,0.01459758724244393,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.21486295963184254,403.55329009320303,403.55329009320303,,201.77664504660152,201.77664504660152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,453.55329009320303,990.5,965.9109898054194,24.58901019458064,0.19560479122513338,0.05071065801864057,990.2536845507562,0.28906040196850913,0.28906040196850913,0.0,0.0,24.053634343368362,24.053634343368362,0.0,0.0,,0.934649806371722,0.934649806371722,0.0,0.0,44.48280800011472,44.48280800011472,0.0,0.0,0.9059635030573263,0.9059635030573263,0.0,0.0,0.9777822246154948,0.9777822246154948,0.96,0.96,43.501374584466056,43.501374584466056,0.0,0.0,87.00274916893211,0.16926252567979957,5.988226124766768e-05,532.5192229643311,486.0250263913084,0.2427858517412966,0.1952981141620986,24.245252603173373,23.919823567152697,965.9963365033394,965.7871126187608,92.41343149309614,79.13265169227401,14616.461860380594,7,0.48334860649406725,1991-12-17
1991,13,464.82050337757,0.5788571428571428,4.767690356903229,0.010202912945583056,42.0,7.0,5.0,3.0,61.0,118.0,0.2539049305390915,346.82050337757,346.82050337757,,173.410251688785,173.410251688785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.82050337757,990.5,965.691692265199,24.808307734800938,0.1769937546621479,0.03936410067551394,990.2836421446624,0.2128704174190792,0.2128704174190792,0.0,0.0,24.379079462044206,24.379079462044206,0.0,0.0,,0.9258362666714588,0.9258362666714588,0.0,0.0,38.38494770975069,38.38494770975069,0.0,0.0,0.7817708291191586,0.7817708291191586,0.0,0.0,0.9701331322932062,0.9701331322932062,0.96,0.96,37.23868963303647,37.23868963303647,0.0,0.0,74.47737926607293,0.16021920795621256,5.965106164037849e-05,477.3484869166725,459.2604427967548,0.2569348217351712,0.2471988562532061,24.41400674187109,24.30026123408909,965.748068191125,965.6666719925854,77.16496180609074,73.30101312514387,12512.199716700252,7,0.4137632181448496,1991-12-24
1991,14,474.31232325639655,0.5694285714285715,3.8235119420790755,0.008047690408229585,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2524428654549273,354.59803754211083,354.59803754211083,,177.29901877105542,177.29901877105542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,406.0266089706823,990.5,965.7344054546537,24.76559454534624,0.17883115085489362,0.040919607508422114,990.2802492416366,0.2225174518688434,0.2225174518688434,0.0,0.0,24.32332633511402,24.32332633511402,0.0,0.0,,0.9271962030867362,0.9271962030867362,0.0,0.0,39.213330363598764,39.213330363598764,0.0,0.0,0.7986421662647406,0.7986421662647406,0.0,0.0,0.9706073112971774,0.9706073112971774,0.96,0.96,38.061272854740466,38.061272854740466,0.0,0.0,76.12254570948093,0.16047981995190366,5.9631139826156864e-05,486.0250263913084,462.56506724863937,0.2568728754985039,0.2469008661775898,24.39327706061488,24.24999725830741,965.7871126187608,965.6815428026188,78.65005961308312,73.99463707444687,12788.587679192797,7,0.4229030317193385,1991-12-31
1991,15,507.322255910647,0.5451428571428572,7.386786554681009,0.014301209743740943,38.0,5.571428571428571,4.0,3.0,57.0,107.57142857142857,0.21308016575865976,399.75082733921846,399.75082733921846,,199.87541366960917,199.87541366960917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.571428571428571,4.0,3.0,57.0,447.322255910647,990.5,965.8829501515978,24.617049848402125,0.19340566593289119,0.04995016546784363,990.2566441685993,0.2842590178350414,0.2842590178350414,0.0,0.0,24.089434999166322,24.089434999166322,0.0,0.0,,0.9340476338026197,0.9340476338026197,0.0,0.0,44.10105432956747,44.10105432956747,0.0,0.0,0.89818847921726,0.89818847921726,0.0,0.0,0.9767015335474033,0.9767015335474033,0.96,0.96,43.08315703888237,43.08315703888237,0.0,0.0,86.16631407776474,0.16961143992714092,5.986621507539527e-05,537.7325322740754,489.3436243127323,0.2452264503671345,0.1692291139893661,24.22894762058604,23.85951345432366,966.0197963952334,965.8020463094072,96.3301122941719,79.40286756865333,14475.940765064475,7,0.47870174487647077,1992-01-07
1991,16,551.1611079420933,0.5154285714285715,3.7421445291145767,0.006747187923133086,34.0,5.0,4.0,3.0,45.0,91.0,0.16514332583606087,460.1611079420932,460.1611079420932,,230.0805539710466,230.0805539710466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,503.1611079420932,990.5,966.0802249857394,24.41977501426061,0.21367886429583013,0.06203222158841861,990.2242889141156,0.3745926542643443,0.3745926542643443,0.0,0.0,23.769471274112014,23.769471274112014,0.0,0.0,,0.9415889444420701,0.9415889444420701,0.0,0.0,50.499366070379956,50.499366070379956,0.0,0.0,1.0285003272989808,1.0285003272989808,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.17494303967688205,5.821103213331355e-05,563.9275439778775,542.0087505502821,0.1678939683309742,0.1613682484066958,23.83115200560271,23.68250450598321,966.1376739479005,966.0390393774762,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-14
1991,17,575.1102115351553,0.49657142857142855,3.6148987341435617,0.006228545977015529,34.0,5.0,4.0,3.0,45.0,91.0,0.15826730942141273,484.1102115351552,484.1102115351552,,242.0551057675776,242.0551057675776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.1102115351553,990.5,966.1879959519082,24.312004048091826,0.22607276328748266,0.066822042307031,990.2071051944056,0.41460122617450723,0.41460122617450723,0.0,0.0,23.604508016322853,23.604508016322853,0.0,0.0,,0.9435782240334333,0.9435782240334333,0.0,0.0,52.87009890083595,52.87009890083595,0.0,0.0,1.07678409166672,1.07678409166672,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16765899591455152,5.533152500058067e-05,589.2318351168824,563.9275439778775,0.1613682484066958,0.1544383629271301,23.68250450598321,23.505706720592368,966.251543258026,966.1376739479005,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-21
1991,18,603.024926647867,0.4815714285714286,3.770848364294904,0.006226152587327214,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16078112735525085,506.02492664786706,506.02492664786706,,253.01246332393353,253.01246332393353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.7392123621528,990.5,966.3114867153329,24.188513284667074,0.23950089176691416,0.07250203231176948,990.1879970759213,0.45285377480954925,0.45285377480954925,0.0,0.0,23.42365658577886,23.42365658577886,0.0,0.0,,0.94477224864777,0.94477224864777,0.0,0.0,54.911040889404504,54.911040889404504,0.0,0.0,1.1183511382770774,1.1183511382770774,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1598796623599876,5.292266529880207e-05,615.6277736669467,595.7090611902229,0.1744829946271031,0.1512185953434894,23.45916458455346,23.3587733767348,966.3625110946678,966.280690775356,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-01-28
1991,19,624.8412901031337,0.4707142857142857,3.0425735278707213,0.004836610632281057,36.0,6.0,5.0,4.0,54.0,105.0,0.1680649927026274,519.8412901031337,519.8412901031337,,259.92064505156685,259.92064505156685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,566.8412901031337,990.5,966.3993651604125,24.10063483958751,0.24865154397920078,0.07793651604125344,990.1734119399797,0.4779838539243184,0.4779838539243184,0.0,0.0,23.296062925642747,23.296062925642747,0.0,0.0,,0.9452551129505872,0.9452551129505872,0.0,0.0,56.130604210873365,56.130604210873365,0.0,0.0,1.1431894951298038,1.1431894951298038,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15429966949079318,5.1521327619113096e-05,636.9257883620418,615.6277736669467,0.170557607195943,0.1648543706638485,23.3587733767348,23.213667745867177,966.4477031534482,966.3625110946678,96.4,96.4,16195.200000000003,7,0.5355555555555557,1992-02-04
1991,20,654.1383766530979,0.4582857142857143,4.268647917603955,0.006496662177155571,36.0,6.0,5.0,4.0,54.0,105.0,0.16052949245645495,549.1383766530978,549.1383766530978,,261.1928472840425,261.1928472840425,26.75268208501283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.1383766530979,990.5,966.5165535066125,23.983446493387646,0.2653007897575687,0.0896553506612391,990.1450438595812,0.4890154577286744,0.4890154577286744,0.03544784863184842,0.0,23.139474895240152,23.139474895240152,3.3310596250798357,0.0,,0.9434770139281033,0.9434770139281033,0.13282263165661273,0.0,55.93928862032927,55.93928862032927,5.687960810490629,0.0,1.1392930472572154,1.1392930472572154,0.11584441569227348,0.0,0.9787272987120845,0.9787272987120845,0.9615844415692274,0.96,46.837813783222664,46.837813783222664,5.523528068936946,0.0,99.19915563538227,0.15157921666088606,5.015285954188587e-05,666.8063237852695,647.6489852382476,0.1621248583619322,0.1574670129160517,23.31741737555885,23.094717227320537,966.567225295141,966.490595940953,115.99408944767586,96.4,16665.458146744222,7,0.5511064201965682,1992-02-11
