WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1991,21,684.3121718175965,0.44457142857142856,5.121384611518189,0.0074361734782092005,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.13691303094601426,590.740743246168,590.740743246168,,196.913581082056,196.913581082056,196.913581082056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,634.3121718175965,990.5,966.6372486872704,23.862751312729642,0.28699458162669894,0.1059454028297734,990.1070600155435,0.27460647260538107,0.27460647260538107,0.27460647260538107,0.0,23.195204855667818,23.195204855667818,23.195204855667818,0.0,,0.9326004336298725,0.9326004336298725,0.9326004336298725,0.0,41.77264940194908,41.77264940194908,41.77264940194908,0.0,0.8507667902637286,0.8507667902637286,0.8507667902637286,0.0,0.9750766790263727,0.9750766790263727,0.9750766790263727,0.96,40.73467487539262,40.73467487539262,40.73467487539262,0.0,122.20402462617787,0.1785401899818851,5.7459946729711424e-05,702.6560160658968,673.1577568282033,0.1559812672957092,0.1209695755199063,23.280230009353744,23.0733472865892,966.7106240642636,966.5926310273128,127.9265688658516,117.2975651881916,20530.27613719788,7,0.6789112479232103,1992-02-18
1991,22,716.940054532358,0.43042857142857144,4.456467535672589,0.006176303737204157,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.12717996933411108,625.6543402466438,625.6543402466438,,208.55144674888126,208.55144674888126,208.55144674888126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,669.2257688180723,990.5,966.7677602181293,23.73223978187062,0.3068356349845635,0.11769630207399308,990.0754680629415,0.30775649264818744,0.30775649264818744,0.30775649264818744,0.0,22.99995135216384,22.99995135216384,22.99995135216384,0.0,,0.9357457664528253,0.9357457664528253,0.9357457664528253,0.0,44.01846980286778,44.01846980286778,44.01846980286778,0.0,0.8965065132966961,0.8965065132966961,0.8965065132966961,0.0,0.9795093554241746,0.9795093554241746,0.9795093554241746,0.96,43.11662828544807,43.11662828544807,43.11662828544807,0.0,129.3498848563442,0.18045460880678135,5.742876667216049e-05,733.8512888156049,705.8654488603318,0.1468777355081669,0.1180008617846089,23.05457759238288,22.926456052148133,966.8354051552624,966.7234617954412,131.34636403992778,128.1201563106805,21730.780655865827,7,0.7186104714241345,1992-02-25
1991,23,774.0286397519255,0.40585714285714286,16.176607635628912,0.02016357330628157,36.0,8.0,6.0,4.0,53.0,107.0,0.1385377551818517,667.0286397519255,667.0286397519255,,222.3428799173085,222.3428799173085,222.3428799173085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,717.0286397519255,990.5,966.9961145590077,23.50388544099233,0.3343893781877959,0.1312539502760064,990.0343566715362,0.35081103626713206,0.35081103626713206,0.35081103626713206,0.0,22.687431076261415,22.687431076261415,22.687431076261415,0.0,,0.9384573113664835,0.9384573113664835,0.9384573113664835,0.0,46.40614225247309,46.40614225247309,46.40614225247309,0.0,0.9451352800911016,0.9451352800911016,0.9451352800911016,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.26116876556421,45.26116876556421,45.26116876556421,0.0,135.78350629669262,0.17549746742859745,5.65955346671393e-05,847.0875422650073,739.6475434553279,0.1446634967516287,0.1263151618472575,22.89250492234904,22.242835506415624,967.28835016906,966.8585901738212,144.60000000000002,130.3117885531194,22811.62905784436,7,0.7543528127594034,1992-03-03
1991,24,869.2783361400391,0.37228571428571433,10.712862370772443,0.012248278183374471,36.0,8.0,6.0,4.0,53.0,107.0,0.12313906138382123,762.2783361400391,762.2783361400391,,254.09277871334638,254.09277871334638,254.09277871334638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,812.2783361400391,990.5,967.3771133445601,23.122886655439874,0.3985399652793454,0.17113916807001953,989.9303208666506,0.4569504141191558,0.4569504141191558,0.4569504141191558,0.0,22.09625710797135,22.09625710797135,22.09625710797135,0.0,,0.943150193422027,0.943150193422027,0.943150193422027,0.0,51.92574804833553,51.92574804833553,51.92574804833553,0.0,1.0575508767481776,1.0575508767481776,1.0575508767481776,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16641035772056595,5.271991694264216e-05,891.8619896951615,843.5265543863715,0.1268484073721162,0.1199737192932424,22.266272790013755,21.946720277327444,967.4674479587808,967.2741062175454,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-10
1991,25,889.3404429406197,0.36571428571428577,6.970575148078086,0.007860866924578828,36.0,8.0,6.0,4.0,53.0,107.0,0.12033536400276376,782.3404429406197,782.3404429406197,,260.7801476468732,260.7801476468732,260.7801476468732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,832.3404429406197,990.5,967.4573617717625,23.04263822823753,0.41689706555072664,0.18117022147030976,989.9019327129789,0.4811701044557567,0.4811701044557567,0.4811701044557567,0.0,21.963400836760737,21.963400836760737,21.963400836760737,0.0,,0.9434878220860407,0.9434878220860407,0.9434878220860407,0.0,52.99395009394376,52.99395009394376,52.99395009394376,0.0,1.0793065192249238,1.0793065192249238,1.0793065192249238,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16262143583924904,5.135351511782e-05,905.4211927358452,876.9389119074414,0.1220153405751637,0.1181770438536852,22.04579992771205,21.856482759767065,967.5216847709434,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-17
1991,26,876.9389119074414,0.37200000000000016,0.0,0.0,36.0,8.0,6.0,4.0,53.0,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,256.64630396914714,256.64630396914714,256.64630396914714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.5,967.4077556476298,23.092244352370244,0.4055494961773988,0.17496945595372063,989.9194810478688,0.46592547252707855,0.46592547252707855,0.46592547252707855,0.0,22.04579992771205,22.04579992771205,22.04579992771205,0.0,,0.9432885722225288,0.9432885722225288,0.9432885722225288,0.0,52.34125704039934,52.34125704039934,52.34125704039934,0.0,1.0660133816781945,1.0660133816781945,1.0660133816781945,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1648917593193335,5.2168640973292346e-05,876.9389119074414,876.9389119074414,0.1220153405751637,0.1220153405751637,22.04579992771205,22.04579992771205,967.4077556476298,967.4077556476298,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-24
1991,27,868.5427696904839,0.3737142857142858,2.630177952831965,0.0030507388228634144,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.1409975226624425,746.1141982619125,746.1141982619125,,248.7047327539708,248.7047327539708,248.7047327539708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,802.9713411190553,990.5,967.3741710787618,23.125828921238085,0.39002393839723837,0.16305709913095617,989.9469189624718,0.43766233775127045,0.43766233775127045,0.43766233775127045,0.0,22.13508554595864,22.13508554595864,22.13508554595864,0.0,,0.9427580888810939,0.9427580888810939,0.9427580888810939,0.0,50.896611415615894,50.896611415615894,50.896611415615894,0.0,1.0365908638618306,1.0365908638618306,1.0365908638618306,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16649799326476838,5.384766819965716e-05,876.9389119074414,858.5276662376176,0.1455981034924544,0.1220153405751637,22.20666095756277,22.04579992771205,967.4077556476298,967.3341106649503,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1992-03-31
1991,28,847.5681562121042,0.37814285714285717,5.684151566826846,0.0067724481543992,40.0,10.0,8.0,5.0,62.0,125.0,0.14749363288544753,722.5681562121042,722.5681562121042,,240.8560520707014,240.8560520707014,240.8560520707014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,780.5681562121042,990.5,967.2902726248483,23.209727375151633,0.3710287662822724,0.15128407810605204,989.9776871556116,0.4103953079747195,0.4103953079747195,0.4103953079747195,0.0,22.27701922278856,22.27701922278856,22.27701922278856,0.0,,0.9418764358646073,0.9418764358646073,0.9418764358646073,0.0,49.56079070209711,49.56079070209711,49.56079070209711,0.0,1.0093847393502466,1.0093847393502466,1.0093847393502466,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.14886325455757,48.14886325455757,48.14886325455757,0.0,144.44658976367273,0.17043684223898986,5.553538564239288e-05,858.5276662376176,834.6935677067364,0.1497555568128181,0.1455981034924544,22.357728234073367,22.20666095756277,967.3341106649503,967.2387742708268,144.60000000000002,143.5261283457089,24267.02708029702,7,0.8024810542426263,1992-04-07
1991,29,830.2879600005969,0.38500000000000006,7.870266799157354,0.009556722283332156,40.0,10.0,8.0,5.0,62.0,125.0,0.15056086038995822,705.2879600005969,705.2879600005969,,235.09598666686557,235.09598666686557,235.09598666686557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,763.2879600005969,990.5,967.2211518400023,23.27884815999766,0.3602902519403784,0.14297118338685563,989.9967385646727,0.39100423755697117,0.39100423755697117,0.39100423755697117,0.0,22.384582487113423,22.384582487113423,22.384582487113423,0.0,,0.9409194887368398,0.9409194887368398,0.9409194887368398,0.0,48.560002181634054,48.560002181634054,48.560002181634054,0.0,0.9890020810923431,0.9890020810923431,0.9890020810923431,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.58880213800137,47.58880213800137,47.58880213800137,0.0,142.7664064140041,0.17194802774001453,5.6229392474208135e-05,834.6935677067364,819.2739407352476,0.1525741193328085,0.1497555568128181,22.45171811971357,22.357728234073367,967.2387742708268,967.177095762941,143.5261283457089,140.8671015847421,23984.75627755269,7,0.7931467023000228,1992-04-14
1991,30,819.2739407352476,0.39,0.0,0.0,40.0,10.0,8.0,5.0,62.0,125.0,0.1525741193328085,694.2739407352476,694.2739407352476,,231.4246469117492,231.4246469117492,231.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,752.2739407352476,990.5,967.1770957629409,23.322904237058992,0.35403109325428367,0.1382821822205742,990.0076867245252,0.3788728418705373,0.3788728418705373,0.3788728418705373,0.0,22.45171811971357,22.45171811971357,22.45171811971357,0.0,,0.9402955009319204,0.9402955009319204,0.9402955009319204,0.0,47.913980130864665,47.913980130864665,47.913980130864665,0.0,0.9758448091825798,0.9758448091825798,0.9758448091825798,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.95570052824737,46.95570052824737,46.95570052824737,0.0,140.8671015847421,0.1719413917380584,5.636067860874497e-05,819.2739407352476,819.2739407352476,0.1525741193328085,0.1525741193328085,22.45171811971357,22.45171811971357,967.177095762941,967.177095762941,140.8671015847421,140.8671015847421,23665.67306623667,7,0.7825950088041227,1992-04-21
1991,31,818.3886503491534,0.39057142857142857,0.2213225965235454,0.0002706566173724571,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1681129690745917,680.8172217777249,680.8172217777249,,226.93907392590827,226.93907392590827,226.93907392590827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,739.3886503491534,990.5,967.1735546013967,23.32644539860342,0.3467085096179258,0.1342451665333174,990.0190463238489,0.3644455995134855,0.3644455995134855,0.3644455995134855,0.0,22.481046122938686,22.481046122938686,22.481046122938686,0.0,,0.9394305379779515,0.9394305379779515,0.9394305379779515,0.0,47.00307854776981,47.00307854776981,47.00307854776981,0.0,0.9572928421134381,0.9572928421134381,0.9572928421134381,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.06301697681441,46.06301697681441,46.06301697681441,0.0,138.18905093044322,0.16885253720413954,5.638233705243044e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1525741193328085,22.50304212535752,22.45171811971357,967.177095762941,967.1708987302384,140.8671015847421,136.18051293971905,23215.760556314457,7,0.7677169496135733,1992-04-28
1991,32,818.1673277526298,0.39071428571428574,0.4426451930470908,0.0005408014193967,42.0,9.0,8.0,6.0,82.0,147.0,0.1796699800822016,671.1673277526298,671.1673277526298,,223.72244258420997,223.72244258420997,223.72244258420997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,730.1673277526298,990.5,967.1726693110105,23.327330688989523,0.3414681227948434,0.13135019832578895,990.0271816788794,0.3540884697144192,0.3540884697144192,0.3540884697144192,0.0,22.50042389815446,22.50042389815446,22.50042389815446,0.0,,0.9388136765228138,0.9388136765228138,0.9388136765228138,0.0,46.34664445808666,46.34664445808666,46.34664445808666,0.0,0.9439235123846571,0.9439235123846571,0.9439235123846571,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.419711568924924,45.419711568924924,45.419711568924924,0.0,136.25913470677477,0.16654188386517793,5.639393221328204e-05,819.2739407352476,817.7246825595828,0.1797671063809291,0.1794271643353828,22.50304212535752,22.493878330146806,967.177095762941,967.1708987302384,136.45568912441405,136.18051293971905,22891.53463073816,7,0.7569951928154153,1992-05-05
1991,33,793.6637435174569,0.39971428571428574,5.4797549924497355,0.0069167121503557845,42.0,9.0,8.0,6.0,82.0,147.0,0.1852450895961742,646.6637435174569,646.6637435174569,,215.5545811724856,215.5545811724856,215.5545811724856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,705.6637435174569,990.5,967.0746549740699,23.425345025930206,0.32754297717715264,0.12399912305523701,990.0484578997676,0.3288043660294466,0.3288043660294466,0.3288043660294466,0.0,22.644998559668352,22.644998559668352,22.644998559668352,0.0,,0.9370489222950971,0.9370489222950971,0.9370489222950971,0.0,44.85574206027511,44.85574206027511,44.85574206027511,0.0,0.9135589014312648,0.9135589014312648,0.9135589014312648,0.0,0.9798775971271827,0.9798775971271827,0.9798775971271827,0.96,43.95324398348295,43.95324398348295,43.95324398348295,0.0,131.85973195044886,0.16613807134682493,5.664239717963589e-05,803.6892968412517,779.3663976124346,0.1886147522530225,0.1829065045133182,22.729040156359314,22.58599461175625,967.114757187365,967.0174655904495,133.67828649858382,129.2436489757472,22152.434967675406,7,0.7325540663913825,1992-05-12
1991,34,731.606774662692,0.4232857142857143,12.49425726710956,0.017176739169023413,42.0,9.0,8.0,6.0,82.0,147.0,0.2011618002118303,584.606774662692,584.606774662692,,207.8428914766751,207.8428914766751,168.9209917093417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,643.606774662692,990.5,966.8264270986507,23.67357290134927,0.2922766128934053,0.10343856178002794,990.1042848253265,0.3108168128087977,0.3108168128087977,0.2358068511354622,0.0,22.96704091386705,22.96704091386705,19.68852293531228,0.0,,0.9343242940165916,0.9343242940165916,0.7992506975221126,0.0,43.76096758040958,43.76096758040958,35.47817391625013,0.0,0.8912620688474456,0.8912620688474456,0.722569733528516,0.0,0.9751141162099944,0.9751141162099944,0.9722569733528517,0.96,41.455032110326556,41.455032110326556,34.56931782461226,0.0,117.47938204526538,0.16036137312906432,5.574657296947746e-05,760.52821131929,691.9065967426677,0.2124564221414294,0.1932867154855423,23.159816589426534,22.839219415999352,966.9421128452772,966.6676263869706,125.50762295009184,96.4,19736.53618360458,7,0.6526632335848076,1992-05-19
1991,35,621.5058774475267,0.4734285714285714,19.869574178236185,0.032445299276947545,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.23011568740482136,478.50587744752664,478.50587744752664,,239.25293872376332,239.25293872376332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,536.9344488760981,990.5,966.3836559398761,24.11634406012386,0.23175811486394743,0.0666547138439534,990.2015871712921,0.4061866778797179,0.4061866778797179,0.0,0.0,23.411744553536234,23.411744553536234,0.0,0.0,,0.9425287541744283,0.9425287541744283,0.0,0.0,51.755826744869374,51.755826744869374,0.0,0.0,1.054090157736647,1.054090157736647,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.172161324688894,48.172161324688894,0.0,0.0,96.34432264937779,0.15543509769641967,5.6095998211397056e-05,673.1577568282033,566.8540212047202,0.2442761924779444,0.2099305915605791,23.72185073816675,23.078253408179133,966.5926310273128,966.1508430954212,96.4,96.01025854564446,16185.84620509547,7,0.5352462369409877,1992-05-26
1991,36,520.137241124764,0.5371428571428571,12.470131942203336,0.024225645252615214,39.0,9.0,7.0,5.0,59.0,119.0,0.22938743525049085,401.13724112476405,401.13724112476405,,200.56862056238202,200.56862056238202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,456.13724112476405,990.5,965.9406175850614,24.5593824149386,0.1965167477159723,0.05022744822495275,990.2532558040591,0.2858506345097926,0.2858506345097926,0.0,0.0,24.026787584487888,24.026787584487888,0.0,0.0,,0.9342305844647633,0.9342305844647633,0.0,0.0,44.1417397805777,44.1417397805777,0.0,0.0,0.8990171034740876,0.8990171034740876,0.0,0.0,0.9775330804780641,0.9775330804780641,0.96,0.96,43.15869407904029,43.15869407904029,0.0,0.0,86.31738815808058,0.16582135608764972,5.9772435959207214e-05,556.2195342976412,479.5630976092969,0.2481425293005969,0.2139443019567187,24.28773017173784,23.79219879748712,966.1029879043392,965.7580339392418,93.8830194135166,77.42305591071148,14501.321210557537,7,0.4795410453226699,1992-06-02
1991,37,455.6093610742342,0.5890000000000001,5.647140920405661,0.012384120442918973,39.0,9.0,7.0,5.0,59.0,119.0,0.26137774767984806,336.6093610742342,336.6093610742342,,168.3046805371171,168.3046805371171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.6093610742342,990.5,965.6502421248341,24.849757875165974,0.17374285675078413,0.0373218722148468,990.2889352710343,0.2007126119100279,0.2007126119100279,0.0,0.0,24.437980534290293,24.437980534290293,0.0,0.0,,0.9239745824296762,0.9239745824296762,0.0,0.0,37.26880071217329,37.26880071217329,0.0,0.0,0.7590387110422258,0.7590387110422258,0.0,0.0,0.97,0.97,0.96,0.96,36.15073669080809,36.15073669080809,0.0,0.0,72.30147338161618,0.15865430995471705,5.966642137691166e-05,472.4927083802066,440.0331111664572,0.2704341945644728,0.2518557384894981,24.53511078479952,24.332316871286007,965.7262171877107,965.580149000249,75.85027742399532,69.01677141641146,12146.647528111518,7,0.4016748521200899,1992-06-09
1991,38,420.44004716166677,0.6287142857142857,4.575509273269079,0.010885293591975858,39.0,9.0,7.0,5.0,59.0,119.0,0.28318691534877927,301.44004716166677,301.44004716166677,,150.72002358083338,150.72002358083338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,356.44004716166677,990.5,965.4919802122275,25.00801978777255,0.16133051467882867,0.030288009432333316,990.308381475889,0.16093220724181773,0.16093220724181773,0.0,0.0,24.6554690564196,24.6554690564196,0.0,0.0,,0.917266759207896,0.917266759207896,0.0,0.0,33.42810229156125,33.42810229156125,0.0,0.0,0.6808167472823066,0.6808167472823066,0.0,0.0,0.97,0.97,0.96,0.96,32.42525922281441,32.42525922281441,0.0,0.0,64.85051844562882,0.15421328731526168,5.9760564977999454e-05,435.49688511870175,408.00454625357366,0.2916634167258564,0.2732510933288641,24.73144240031796,24.56310855750069,965.559735983034,965.436020458141,68.05355304372738,62.20171223530436,10894.887098865644,7,0.3602806580312713,1992-06-16
1991,39,384.3537426316466,0.672,5.377114422528905,0.013976016415779214,39.0,9.0,7.0,5.0,59.0,119.0,0.3098353264784908,265.3537426316466,265.3537426316466,,225.47563501354222,39.87810761810436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,320.3537426316466,990.5,965.3217687131582,25.178231286841815,0.14859453816666507,0.02307074852632927,990.3283347133071,0.38074137270287817,0.039392100207693855,0.0,0.0,24.625824627445944,7.083457717822786,0.0,0.0,,0.9367394797329412,0.26074570819640336,0.0,0.0,51.15202673368028,8.848543778321861,0.0,0.0,1.0417928051666043,0.18021474090268555,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.01165889354364,8.583087464972206,0.0,0.0,51.59474635851585,0.13402269507616846,5.3911652561845095e-05,398.1467533267305,370.3647452958713,0.3213048798824929,0.2988847680049904,24.79210201237975,24.46390491962409,965.3907337666336,965.2518237264792,60.08161225480544,48.2,8667.917388230662,7,0.28663747976953247,1992-06-23
1991,40,356.30840438789375,0.7030000000000001,3.3466072731336487,0.009426787264892341,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3075493559155166,246.7369758164651,246.7369758164651,,246.7369758164651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,298.30840438789375,990.5,965.1815420219393,25.318457978060565,0.14081405430355387,0.019347395163292973,990.3398385505333,0.4309530050976935,0.0,0.0,0.0,24.727343523496064,0.0,0.0,0.0,,0.9449764401079719,0.0,0.0,0.0,56.53971236984286,0.0,0.0,0.0,1.1515216368603434,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13533503353277018,5.43025439452642e-05,364.6825175805071,346.9384943839358,0.3263112276110949,0.2961480048907416,24.80582643470225,24.6450704245385,965.2234125879024,965.1346924719196,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-06-30
1991,41,336.8149401986993,0.7285714285714285,2.1895610194713577,0.006485800400019628,37.0,8.0,6.0,4.0,53.0,108.0,0.32070518423775046,228.81494019869928,228.81494019869928,,228.81494019869928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,279.8149401986993,990.5,965.0840747009935,25.415925299006535,0.13428713699767741,0.015762988039739814,990.3499498749626,0.37051608672808384,0.0,0.0,0.0,24.89535908724104,0.0,0.0,0.0,,0.9421009582455284,0.0,0.0,0.0,52.629883480188745,0.0,0.0,0.0,1.0718917205741088,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14312953592832933,5.853548406677573e-05,344.6194637292325,331.6115672476363,0.3256822459373055,0.3133891476450546,24.94102882391567,24.82649579497664,965.1230973186462,965.0580578362382,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-07-07
1991,42,321.20329699435484,0.7547142857142857,2.155591881464131,0.0066969586499618,37.0,8.0,6.0,4.0,53.0,108.0,0.3362782291298574,213.20329699435484,213.20329699435484,,213.20329699435484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,264.20329699435484,990.5,965.0060164849717,25.493983515028244,0.12877730373111493,0.012640659398870902,990.3585820368701,0.32170319967099964,0.0,0.0,0.0,25.030862352227253,0.0,0.0,0.0,,0.9385786744359415,0.0,0.0,0.0,49.12205148688222,0.0,0.0,0.0,1.0004491137857885,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.805974621020646,0.0,0.0,0.0,47.805974621020646,0.1488377773146876,6.229371229146424e-05,325.6607962357874,316.52242407738737,0.3412080528411308,0.3316334088976587,25.070902189564023,24.992618113652195,965.028303981179,964.9826121203868,48.2,47.10016577879596,8031.403736331468,7,0.26558874789455916,1992-07-14
1991,43,304.1560700961762,0.7781428571428571,3.1141653328573886,0.0102572506005721,37.0,8.0,6.0,4.0,53.0,108.0,0.35519488388366527,196.1560700961762,196.1560700961762,,196.1560700961762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.1560700961762,990.5,964.9216512822493,25.578348717750682,0.12276080843739177,0.009684806687214085,990.3675543848755,0.27245279356673974,0.0,0.0,0.0,25.173450309059373,0.0,0.0,0.0,,0.9340098146955244,0.0,0.0,0.0,45.23064561234796,0.0,0.0,0.0,0.9211944116567812,0.0,0.0,0.0,0.9796401324845007,0.96,0.96,0.96,44.310507874932036,0.0,0.0,0.0,44.310507874932036,0.14565625560647802,6.274739565983701e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,25.24631903732203,25.11078242152476,964.9590778503992,964.8788930669896,46.050481245681816,42.09456788438584,7444.1653229885815,7,0.24616948819406684,1992-07-21
1991,44,278.9525686558207,0.8188571428571428,5.806555944106857,0.020851224353139526,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.36391722532959836,177.38114008439211,177.38114008439211,,177.38114008439211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,226.23828294153492,990.5,964.8158102746235,25.684189725376704,0.11537817561149337,0.007738114008439171,990.3768837103801,0.22286239236908226,0.0,0.0,0.0,25.338211043387695,0.0,0.0,0.0,,0.9280194805881716,0.0,0.0,0.0,40.907109460078324,0.0,0.0,0.0,0.83313868554131,0.0,0.0,0.0,0.9736477920833556,0.96,0.96,0.96,39.83214253766039,0.0,0.0,0.0,39.83214253766039,0.1428382258674444,6.236943153764032e-05,290.5219447532691,273.7644374568714,0.3944997421990364,0.3370511881197631,25.391911991090595,25.27600452061752,964.8620877790132,964.7950577498276,41.25933675400982,36.98833568515328,6691.799946326945,7,0.22128968076477992,1992-07-28
1991,45,270.14834908618235,0.837,1.3798928941854132,0.005176722642759915,34.0,7.0,5.0,3.0,44.0,93.0,0.3443325845945081,177.14834908618238,177.14834908618238,,177.14834908618238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.14834908618238,990.5,964.7805933963448,25.719406603655266,0.114287607051651,0.007714834908618185,990.3779975580399,0.22216385021916166,0.0,0.0,0.0,25.370349638184432,0.0,0.0,0.0,,0.9279412680446084,0.0,0.0,0.0,40.9006139770298,0.0,0.0,0.0,0.8330063946441914,0.0,0.0,0.0,0.9733006394644191,0.96,0.96,0.96,39.81047455274831,0.0,0.0,0.0,39.81047455274831,0.14734178531575992,6.242093456586003e-05,273.7644374568714,264.1051871975735,0.352132424913063,0.3397081113380591,25.4,25.35012967995803,964.7950577498276,964.7564207487904,40.71906371795375,38.287383059499966,6688.159724861717,7,0.22116930307082397,1992-08-04
1991,46,259.6902740422683,0.8594285714285714,1.060342601329028,0.004091943612726086,34.0,7.0,5.0,3.0,44.0,93.0,0.358152873186952,166.6902740422683,166.6902740422683,,166.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,212.6902740422683,990.5,964.738761096169,25.761238903830904,0.11059650932164367,0.006669027404226786,990.3827344632742,0.19666243293398858,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9241098583147714,0.0,0.0,0.0,38.371872049537,0.0,0.0,0.0,0.7815045223938287,0.0,0.0,0.0,0.9700514621950667,0.96,0.96,0.96,37.2227464254779,0.0,0.0,0.0,37.2227464254779,0.14332602195438832,6.202807935029642e-05,264.1051871975735,256.6827889882703,0.3623149038023341,0.352132424913063,25.4,25.4,964.7564207487904,964.7267311559532,38.287383059499966,36.50403025105244,6253.421399480288,7,0.20679303569709945,1992-08-11
1991,47,244.4435031632966,0.8821428571428571,2.9269221084520245,0.011993698352848758,34.0,7.0,5.0,3.0,44.0,93.0,0.38059930951051657,151.4435031632966,151.4435031632966,,151.4435031632966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.4435031632966,990.5,964.6666610189798,25.83333898102017,0.10521531167328206,0.005144350316329629,990.3896403380104,0.16248045130559344,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9181446039325591,0.0,0.0,0.0,34.63872961762702,0.0,0.0,0.0,0.705473108301976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.59956772909821,0.0,0.0,0.0,33.59956772909821,0.13741609790983678,6.162440452913681e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3722990603507308,25.4,25.4,964.698795080155,964.6171660053748,34.86608857088504,31.65180473186517,5644.7273784885,7,0.18666426516165674,1992-08-18
1991,48,230.5439982787913,0.9061428571428571,1.402180499517893,0.006093941482593742,34.0,7.0,5.0,3.0,44.0,93.0,0.403461950655238,137.5439982787913,137.5439982787913,,137.5439982787913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,183.5439982787913,990.5,964.5832639896727,25.916736010327245,0.10030971913460976,0.003754399827879086,990.3959358810376,0.13398965902659965,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9122543608230463,0.0,0.0,0.0,31.25677100879082,0.0,0.0,0.0,0.6365941142319923,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.319067878527097,0.0,0.0,0.0,30.319067878527097,0.13149338795467858,6.122906078633108e-05,234.76788002600708,226.3790707324809,0.4108153624762465,0.39613596199658,25.4,25.4,964.608607280156,964.5582744243948,31.31444326580955,29.33944084146248,5093.603403592552,7,0.16843926599181722,1992-08-25
1991,49,216.11970914441423,0.9304285714285714,2.4435075735782,0.011314963313540243,30.0,6.0,4.0,2.0,30.0,72.0,0.333395147146036,144.11970914441423,144.11970914441423,,144.11970914441423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,184.11970914441423,990.5,964.4967182548664,26.0032817451335,0.10051290610606332,0.004411970914441372,990.3950751229795,0.14725916255115798,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.915087700291269,0.0,0.0,0.0,32.855416757317265,0.0,0.0,0.0,0.6691530907803924,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.86975425459775,0.0,0.0,0.0,31.86975425459775,0.14739795029564173,6.141923002199425e-05,224.67104686473823,209.2745177174335,0.3440457098423028,0.3204685294556318,25.4,25.4,964.5480262811884,964.4556471063046,33.88813585299174,30.254648433171088,5354.118714772422,7,0.17705419030332084,1992-09-01
1991,50,202.87301707493694,0.9479999999999998,1.2895050641562429,0.006347604548862086,30.0,6.0,4.0,2.0,30.0,72.0,0.354952394822942,130.8730170749369,130.8730170749369,,130.8730170749369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.87301707493694,990.5,964.4172381024497,26.082761897550395,0.09583772034165705,0.003087301707493643,990.4010749779508,0.1212802640105319,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9092430799076264,0.0,0.0,0.0,29.642326340950284,0.0,0.0,0.0,0.603713367432796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.753056550721773,0.0,0.0,0.0,28.753056550721773,0.14171615232351537,6.102694840393742e-05,206.5966432631272,200.2479822683398,0.3595541846884494,0.3485051783164686,25.4,25.4,964.4395798595788,964.40148789361,29.625145232853825,28.138979748966943,4830.513500521258,7,0.1597392030595654,1992-09-08
1991,51,195.32194721514455,0.966,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.36868338595672984,123.32194721514453,123.32194721514453,,123.32194721514453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.32194721514455,990.5,964.4093561055697,26.09064389443032,0.09317270373755845,0.0023321947215144143,990.404495101541,0.10771606059476213,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9049539708972075,0.0,0.0,0.0,27.800762921322786,0.0,0.0,0.0,0.5662069841409936,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.966740033683102,0.0,0.0,0.0,26.966740033683102,0.1380461312748112,6.073907023355388e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.4,25.4,964.414209525851,964.401814881952,27.86945104983041,26.38236337749149,4530.412325658761,7,0.14981522240935055,1992-09-15
1991,52,183.9513728895457,0.9801428571428571,2.302861069500884,0.01257292924960863,30.0,6.0,4.0,2.0,30.0,72.0,0.3917470790330239,111.95137288954571,111.95137288954571,,111.95137288954571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,151.9513728895457,990.5,964.4320972542209,26.067902745779097,0.08915966056109244,0.0011951372889545287,990.40964520215,0.0889194929685523,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8956533358933062,0.0,0.0,0.0,24.98322342230969,0.0,0.0,0.0,0.5088232876234152,0.0,0.0,0.0,0.9691885703113835,0.96,0.96,0.96,24.214622905561765,0.0,0.0,0.0,24.214622905561765,0.1315394510465981,6.006481400617317e-05,191.21938009017487,177.15463286652889,0.4064245954789449,0.376530872373116,25.4,25.4,964.4456907342668,964.4175612398196,25.9761800215238,22.553297460329272,4068.0566481343767,7,0.13452568280867647,1992-09-22
1991,53,176.0992412105296,0.985,1.0553916559992587,0.0060292987082101,30.0,6.0,4.0,2.0,30.0,72.0,0.4088750507674509,104.09924121052961,104.09924121052961,,104.09924121052961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.0992412105296,990.5,964.4478015175788,26.05219848242109,0.08638838951067175,0.0004099241210529,990.4132016863683,0.0767090926578238,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8888114105501954,0.0,0.0,0.0,23.048107435142605,0.0,0.0,0.0,0.46941155672388196,0.0,0.0,0.0,0.9669411556723881,0.96,0.96,0.96,22.2863048742307,0.0,0.0,0.0,22.2863048742307,0.12655083032604675,5.946752889666726e-05,177.15463286652889,175.04384955453037,0.4113255060559569,0.4064245954789449,25.4,25.4,964.4499123008908,964.4456907342668,22.553297460329272,22.019312288132127,1069.7426339630736,2,0.12381280485683721,1992-09-29
1992,1,171.6959634548122,0.9867142857142858,0.5579810166196961,0.0032604160027491997,24.0,4.0,2.0,2.0,20.0,52.0,0.302879820843643,119.69596345481219,119.69596345481219,,119.69596345481219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.6959634548122,990.5,964.4566080730904,26.043391926909607,0.08836365367674204,0.0019695963454811716,990.4096667499778,0.10143008618703997,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9021456261641692,0.0,0.0,0.0,26.898921466652375,0.0,0.0,0.0,0.5478395410723497,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.0919538226528,0.0,0.0,0.0,26.0919538226528,0.15196036555394302,6.0550578604735536e-05,175.04384955453037,171.1379824381925,0.3038483874775146,0.2970684210404133,25.4,25.4,964.4577240351236,964.4499123008908,26.9047946052239,25.95648035889095,4383.44824220567,7,0.14495529901473775,1992-10-01
1992,2,168.43026585694037,0.9887142857142858,1.037509888635039,0.006241119040906243,24.0,4.0,2.0,2.0,20.0,52.0,0.30881559198726477,116.43026585694038,116.43026585694038,,116.43026585694038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.43026585694037,990.5,964.4631394682862,26.03686053171389,0.08721108344710672,0.0016430265856940001,990.4111458899672,0.09601363069419953,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8994079918678731,0.0,0.0,0.0,26.08682490323975,0.0,0.0,0.0,0.531299896196329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.30422015614256,0.0,0.0,0.0,25.30422015614256,0.15021142325165093,6.036683294789107e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.4,25.4,964.4722491735644,964.4577240351236,25.95648035889095,24.209614445405965,4251.1089862319495,7,0.14057900086745864,1992-10-08
1992,3,167.45625950646348,0.9894285714285714,1.037509888635039,0.006148973490520114,24.0,4.0,2.0,2.0,20.0,52.0,0.3105867996270138,115.45625950646345,115.45625950646345,,115.45625950646345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.45625950646348,990.5,964.4650874809871,26.034912519012956,0.08686732512613818,0.0015456259506463142,990.4115870489233,0.09440308375203747,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8985914823442682,0.0,0.0,0.0,25.844645594272514,0.0,0.0,0.0,0.5263675273782589,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.069306226444336,0.0,0.0,0.0,25.069306226444336,0.14968964050147243,6.031203012819469e-05,171.1379824381925,163.87541321774722,0.3173142265759275,0.3038483874775146,25.4,25.4,964.4722491735644,964.4577240351236,25.95648035889095,24.209614445405965,4211.643446042648,7,0.1392739234802463,1992-10-15
1992,4,178.12048020148723,0.9837142857142858,2.0623606866268784,0.011531187041399086,24.0,4.0,2.0,2.0,20.0,52.0,0.29207541909146784,126.12048020148721,126.12048020148721,,126.12048020148721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,156.12048020148723,990.5,964.443759039597,26.056240960402988,0.09063107327702491,0.0026120480201486857,990.4067568787029,0.11270974048882978,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9066656634483776,0.0,0.0,0.0,28.486594688724804,0.0,0.0,0.0,0.5801750445768799,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.631996848063057,0.0,0.0,0.0,27.631996848063057,0.1550917782266039,6.0853956313318466e-05,182.70050873555303,171.1379824381925,0.3038483874775146,0.2846188024318344,25.4,25.4,964.4577240351236,964.4345989825288,28.71205233507682,25.95648035889095,4642.175470474594,7,0.1535110936003503,1992-10-22
1992,5,188.05892164727604,0.9767142857142856,1.9211643037870942,0.010172133258282543,26.857142857142858,4.0,2.0,2.0,25.714285714285715,60.57142857142857,0.32148346992857996,127.48749307584747,127.48749307584747,,127.48749307584747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.857142857142858,4.0,2.0,2.0,25.714285714285715,160.34463593299031,990.5,964.4238821567054,26.076117843294583,0.09212191435938558,0.002748749307584728,990.4051293363331,0.11521117901141618,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9074097123941447,0.0,0.0,0.0,28.81924962072963,0.0,0.0,0.0,0.5869500941085464,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.95467213210774,0.0,0.0,0.0,27.95467213210774,0.14878448071442435,6.090389569435608e-05,193.27466035303507,179.8265102265254,0.3540485095419898,0.2799029083549691,25.4,25.4,964.4403469795468,964.413450679294,29.43317983135698,26.709024931134547,4696.3849181941,7,0.1553037340672652,1992-10-29
1992,6,201.1804798439713,0.9517142857142857,1.4121217030101758,0.007038868298596742,29.0,4.0,2.0,2.0,30.0,67.0,0.3330364595576711,134.1804798439713,134.1804798439713,,134.1804798439713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1804798439713,990.5,964.4070828790638,26.092917120936217,0.09524036925004599,0.0034180479843970856,990.4013415827656,0.1274607147856348,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9107360686015686,0.0,0.0,0.0,30.440705591004637,0.0,0.0,0.0,0.6199736372913368,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.527484423274498,0.0,0.0,0.0,29.527484423274498,0.14677054982433022,6.112715542888626e-05,202.1648125463628,200.2479822683398,0.3345851440850849,0.3314127674153719,25.4,25.4,964.4129888752782,964.40148789361,29.75857728336083,29.30870010893079,4960.617383110115,7,0.16404158012930276,1992-11-05
1992,7,200.37971520409403,0.9554285714285714,0.3951988072626511,0.0019705315418736716,29.0,4.0,2.0,2.0,30.0,67.0,0.3343660465130225,133.379715204094,133.379715204094,,133.379715204094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.37971520409403,990.5,964.4022782912245,26.09772170877547,0.09495775352792014,0.003337971520409329,990.4017042749517,0.1259538645836967,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9103746034431278,0.0,0.0,0.0,30.24701375076741,0.0,0.0,0.0,0.6160287932946519,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.339603338244387,0.0,0.0,0.0,29.339603338244387,0.14641979924677587,6.110289446274702e-05,201.1701128186193,200.2479822683398,0.3345851440850849,0.3330514610806482,25.4,25.4,964.4070206769117,964.40148789361,29.52502271412597,29.30870010893079,4929.053360825057,7,0.16299779632357994,1992-11-12
1992,8,199.71947335015994,0.9571428571428571,0.4618538627212437,0.0023081777665801143,29.0,4.0,2.0,2.0,30.0,67.0,0.33547561643824986,132.71947335015994,132.71947335015994,,132.71947335015994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.71947335015994,990.5,964.4024651417056,26.09753485829429,0.09472473283865009,0.003271947335015957,990.4020033198263,0.12471260989830066,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9100765702702622,0.0,0.0,0.0,30.087491559069843,0.0,0.0,0.0,0.6127798688201598,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.18486681229775,0.0,0.0,0.0,29.18486681229775,0.14612796417389715,6.108289095052342e-05,201.1701128186193,199.0925590239552,0.3365268914542327,0.3330514610806482,25.4,25.4,964.4070206769117,964.40148789361,29.52502271412597,29.037911188524173,4903.0576244660215,7,0.1621381489572097,1992-11-19
1992,9,227.87071589168377,0.9081428571428571,11.003446699151324,0.04593725315544363,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.30781394641297793,158.0135730345409,158.0135730345409,,158.0135730345409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,194.15643017739805,990.5,964.5672242953502,25.932775704649885,0.1040552240702957,0.005801357303454042,990.3901434186263,0.1785120105289977,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.920488608693045,0.0,0.0,0.0,36.25721903955626,0.0,0.0,0.0,0.7384362329848526,0.0,0.0,0.0,0.9708456530348659,0.96,0.96,0.96,35.203948668860775,0.0,0.0,0.0,35.203948668860775,0.15412532232397586,6.183600998764059e-05,243.27968621428656,201.1701128186193,0.3330514610806482,0.2754031832357133,25.4,25.4,964.6596781172858,964.4070206769117,39.63181879992388,29.52502271412597,5914.26337636861,7,0.19557749260478208,1992-11-26
1992,10,241.25802263156797,0.8871428571428571,2.023947513970955,0.008370034619791243,31.0,5.0,3.0,2.0,36.0,77.0,0.3192594459150327,164.25802263156797,164.25802263156797,,164.25802263156797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,203.25802263156797,990.5,964.6475481357894,25.852451864210543,0.10726747543847948,0.006425802263156756,990.3863067222984,0.19104913468077586,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9231684846131859,0.0,0.0,0.0,37.77458908253856,0.0,0.0,0.0,0.7693398998480357,0.0,0.0,0.0,0.9700087703499413,0.96,0.96,0.96,36.64169617377883,0.0,0.0,0.0,36.64169617377883,0.1518507950690895,6.196216106213196e-05,247.5090584207047,234.76788002600708,0.3279835384272759,0.3110997249608492,25.4,25.4,964.6850543505244,964.608607280156,38.13325272798061,35.09604327922837,6155.804957194843,7,0.20356497874321572,1992-12-03
1992,11,275.866475365843,0.8248571428571428,6.144698047509203,0.02236255164915404,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22463620404812099,214.2950467944144,214.2950467944144,,214.2950467944144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,248.15218965155722,990.5,964.803408524328,25.69659147567209,0.12311233273111137,0.013247592501370944,990.3636400747674,0.32725066512353906,0.0,0.0,0.0,25.222650457017984,0.0,0.0,0.0,,0.9384925402772424,0.0,0.0,0.0,49.75562628432648,0.0,0.0,0.0,1.013352877481191,0.0,0.0,0.0,0.9787443091767798,0.96,0.96,0.96,46.83716792912444,0.0,0.0,0.0,46.83716792912444,0.16965384464961714,6.0817303034688275e-05,290.5219447532691,249.7991800258312,0.3082476091075943,0.2030827655725174,25.4,25.1135260888337,964.8620877790132,964.698795080155,48.2,38.72621924088512,7868.644212092905,7,0.2602064884951357,1992-12-10
1992,12,295.6967341972343,0.7912857142857143,4.796979453275616,0.016129047112340613,26.0,4.0,3.0,2.0,24.0,59.0,0.19964765858907782,236.69673419723426,236.69673419723426,,236.69673419723426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,269.69673419723426,990.5,964.8844059652487,25.615594034751343,0.1307161081639355,0.0173393468394468,990.3519445449966,0.39668355336425043,0.0,0.0,0.0,25.07085502638365,0.0,0.0,0.0,,0.9435748624357124,0.0,0.0,0.0,54.911056861579844,0.0,0.0,0.0,1.1183514635759644,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1631019854914161,5.6618059214687365e-05,309.0284073518941,287.1870699602335,0.2054410040402225,0.1909209593563871,25.13953915726817,24.957229882337742,964.9451420367594,964.848748279841,48.2,48.2,8097.600000000001,7,0.26777777777777784,1992-12-17
1992,13,338.7470508052734,0.7281428571428572,14.879085170631056,0.042799569801678386,26.0,4.0,3.0,2.0,24.0,59.0,0.1749017560751141,279.7470508052734,279.7470508052734,,195.37343900213926,84.37361180313412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,312.7470508052734,990.5,965.0937352540262,25.406264745973676,0.14590990060962836,0.025949410161054613,990.3281406892293,0.2919177015450419,0.08845579991949615,0.0,0.0,24.94248773365792,14.281829085445159,0.0,0.0,,0.9292560965396625,0.5235830980379562,0.0,0.0,44.578705230234846,18.94807021514411,0.0,0.0,0.9079166034671048,0.38590774368928943,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.03677096583265,18.37962810868979,0.0,0.0,57.41639907452244,0.16868928376111622,5.674435438672387e-05,380.8369423592014,311.8155700798613,0.1892144128174519,0.1549219454250103,25.117308392059872,24.80409469445549,965.304184711796,964.9590778503992,70.01764420325813,48.2,9645.95504451977,7,0.31897999485845796,1992-12-24
1992,14,388.82756838853385,0.6672857142857144,8.880289252213798,0.022460382625516872,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18301810556990775,317.82756838853385,317.82756838853385,,158.91378419426692,158.91378419426692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,355.1132826742481,990.5,965.3435660886388,25.156433911361205,0.16086225832592668,0.033565513677706715,990.3055722279963,0.17913764741078117,0.17913764741078117,0.0,0.0,24.78286849194681,24.78286849194681,0.0,0.0,,0.9206438493232891,0.9206438493232891,0.0,0.0,35.55788606974977,35.55788606974977,0.0,0.0,0.7241931989765736,0.7241931989765736,0.0,0.0,0.97,0.97,0.96,0.96,34.491149487657275,34.491149487657275,0.0,0.0,68.98229897531455,0.17732170124930624,6.0290166035009845e-05,408.00454625357366,373.01012538244936,0.1957051431918978,0.1446062318220632,24.8909103891374,24.63834006658522,965.436020458141,965.2650506269122,75.78734141365699,65.15722358928004,11589.026227852844,7,0.38323499430730307,1992-12-31
1992,15,372.4630532679519,0.6872857142857143,1.3424850902011616,0.0035891676642813572,29.0,5.0,4.0,2.0,33.0,73.0,0.19599977293758825,299.4630532679519,299.4630532679519,,149.73152663397596,149.73152663397596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,337.4630532679519,990.5,965.2623152663397,25.2376847336603,0.1546329447378345,0.029892610653590314,990.3154744446086,0.15866527332431593,0.15866527332431593,0.0,0.0,24.89449390494462,24.89449390494462,0.0,0.0,,0.9171185798679276,0.9171185798679276,0.0,0.0,33.52588199734976,33.52588199734976,0.0,0.0,0.6828081873187324,0.6828081873187324,0.0,0.0,0.97,0.97,0.96,0.96,32.52010553742927,32.52010553742927,0.0,0.0,65.04021107485853,0.17462048687327214,6.033045523986734e-05,377.11676084070143,370.3647452958713,0.1971029935413611,0.1935740003633412,24.90835160260324,24.863671359390437,965.2855838042036,965.2518237264792,66.03390163307472,64.59196837436495,10926.755460576233,7,0.36133450597143624,1993-01-07
1992,16,395.29788967970205,0.658,5.230803089920154,0.013090417877881113,29.0,5.0,4.0,2.0,33.0,73.0,0.18482703947231743,322.29788967970205,322.29788967970205,,161.14894483985103,161.14894483985103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,360.29788967970205,990.5,965.3749368106326,25.125063189367502,0.1626920670000548,0.03445957793594037,990.302848355064,0.18400255655587627,0.18400255655587627,0.0,0.0,24.74390898787564,24.74390898787564,0.0,0.0,,0.9215095884132147,0.9215095884132147,0.0,0.0,36.03471098008797,36.03471098008797,0.0,0.0,0.7339045006127896,0.7339045006127896,0.0,0.0,0.97,0.97,0.96,0.96,34.953669650685335,34.953669650685335,0.0,0.0,69.90733930137067,0.17681673813699142,6.025220998614068e-05,413.7323824701425,377.11676084070143,0.1935740003633412,0.1764425582647452,24.863671359390437,24.625466124307135,965.4617957211155,965.2855838042036,73.82974899510488,66.03390163307472,11744.43300263027,7,0.388374107229837,1993-01-14
