WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1992,17,440.30501604036033,0.6068571428571429,7.6321094078791285,0.017052741923732514,29.0,5.0,4.0,2.0,33.0,73.0,0.16608504081421419,367.30501604036033,367.30501604036033,,183.65250802018016,183.65250802018016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,405.30501604036033,990.5,965.5813725721816,24.918627427818414,0.17857647832104417,0.04346100320807201,990.277962518471,0.23926553962989802,0.23926553962989802,0.0,0.0,24.457324406659403,24.457324406659403,0.0,0.0,,0.9294080729912714,0.9294080729912714,0.0,0.0,40.936328527184415,40.936328527184415,0.0,0.0,0.8337337785577275,0.8337337785577275,0.0,0.0,0.9737456971434312,0.9737456971434312,0.96,0.96,39.86881244691626,39.86881244691626,0.0,0.0,79.73762489383252,0.18101712841644996,6.029590607580663e-05,467.1571483252964,417.8577719356288,0.1747005916913894,0.1562643325949232,24.599587840731395,24.28608796627487,965.7022071674638,965.4803599737104,85.82633783995523,74.70437779651557,13395.920982163861,7,0.44298680496573617,1993-01-21
1992,18,491.81237790904737,0.5555714285714286,8.612967450654237,0.017348629998260274,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15877608683710845,413.6695207661902,413.6695207661902,,206.8347603830951,206.8347603830951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,452.9552350519045,990.5,965.8131557005906,24.686844299409326,0.19539371904530897,0.052733904153238,990.2518723768014,0.30291203381426063,0.30291203381426063,0.0,0.0,24.135804642396543,24.135804642396543,0.0,0.0,,0.9362724048460365,0.9362724048460365,0.0,0.0,45.83544880642224,45.83544880642224,0.0,0.0,0.9335121956501474,0.9335121956501474,0.0,0.0,0.9799865117831275,0.9799865117831275,0.96,0.96,44.91814441129047,44.91814441129047,0.0,0.0,89.83628882258094,0.18269952263321979,6.032785895072889e-05,516.7730027239134,470.1789493868897,0.1737020690100536,0.1475698232266068,24.266588492447536,23.986048438863712,965.9254785122577,965.715805272241,93.42214592587096,86.51320049122762,15092.496522193596,7,0.4990904934587829,1993-01-28
1992,19,567.9235153793696,0.5051428571428571,17.164683662589773,0.029223632552447528,31.0,6.0,4.0,3.0,41.0,85.0,0.1502510541900659,482.92351537936963,482.92351537936963,,228.3206674905886,228.3206674905886,26.282180398192462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,523.9235153793696,990.5,966.15289127417,24.347108725830008,0.2255989278232142,0.06854766394788096,990.2058534082289,0.3720076008585615,0.3720076008585615,0.03420802542733656,0.0,23.680954533200385,23.680954533200385,3.351227892249631,0.0,,0.9404094906812012,0.9404094906812012,0.13268718560491796,0.0,49.88854983710058,49.88854983710058,5.6160260798296004,0.0,1.0160600781486877,1.0160600781486877,0.11437934989469652,0.0,0.9785807921323268,0.9785807921323268,0.9614379349894696,0.96,46.70218778161725,46.70218778161725,5.447913399450142,0.0,98.85228896268464,0.1742134071849284,5.6965579594283017e-05,636.9257883620418,527.3375978981461,0.1611870656270132,0.1334535381564488,23.91632666361657,23.40037316758844,966.4477031534482,965.9730191905415,114.40618138845298,95.5598413503395,16607.184545731023,7,0.5491793831260259,1993-02-04
1992,20,764.7257116577265,0.41114285714285714,30.02310770042365,0.03911109405542984,31.0,6.0,4.0,3.0,41.0,85.0,0.11215492519050266,679.7257116577265,679.7257116577265,,226.57523721924215,226.57523721924215,226.57523721924215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,720.7257116577265,990.5,966.9589028466308,23.54109715336912,0.3388450522552845,0.13895912818903167,990.0221958195556,0.36730518978582793,0.36730518978582793,0.36730518978582793,0.0,22.695987783138968,22.695987783138968,22.695987783138968,0.0,,0.9385996945942158,0.9385996945942158,0.9385996945942158,0.0,47.256103816792475,47.256103816792475,47.256103816792475,0.0,0.9624461062483193,0.9624461062483193,0.9624461062483193,0.0,0.978698287251652,0.978698287251652,0.978698287251652,0.96,45.06133468406127,45.06133468406127,45.06133468406127,0.0,135.18400405218384,0.17724214899589003,5.547926108241496e-05,847.0875422650073,682.3088631722309,0.1245770128279045,0.1003438201590363,23.19208686778266,22.1940319122953,967.28835016906,966.6292354526888,144.60000000000002,123.7577190188462,22710.912680766887,7,0.7510222447343547,1993-02-11
1992,21,874.5178692552428,0.3697142857142857,6.396349632879167,0.007305822792701515,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,114.71428571428571,0.13069253107282655,759.8035835409571,759.8035835409571,,253.26786118031902,253.26786118031902,253.26786118031902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,6.571428571428571,4.571428571428571,3.5714285714285716,62.142857142857146,808.8035835409571,990.5,967.3980714770211,23.101928522979033,0.3953605194457828,0.1699017917704785,989.9347376887837,0.4538671539656704,0.4538671539656704,0.4538671539656704,0.0,22.082799057797114,22.082799057797114,22.082799057797114,0.0,,0.9430663255383804,0.9430663255383804,0.9430663255383804,0.0,51.72749615531411,51.72749615531411,51.72749615531411,0.0,1.0535131599860306,1.0535131599860306,1.0535131599860306,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16541160662330784,5.2877749094156566e-05,891.8619896951615,847.0875422650073,0.1562252491476396,0.0984383057766277,22.1940319122953,22.02092250981123,967.4674479587808,967.28835016906,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1993-02-18
1992,22,905.8071787806317,0.358,3.382371630978209,0.0037228392062859284,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,133.57142857142858,0.1474887611329889,772.235750209203,772.235750209203,,257.411916736401,257.411916736401,257.411916736401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.142857142857146,7.428571428571429,5.857142857142857,4.857142857142857,73.28571428571429,827.6643216377745,990.5,967.5232287151226,22.976771284877486,0.4126183510323199,0.17611787510460153,989.911263773863,0.4687894220096219,0.4687894220096219,0.4687894220096219,0.0,21.9192456367309,21.9192456367309,21.9192456367309,0.0,,0.9431814156608747,0.9431814156608747,0.9431814156608747,0.0,52.18872847029197,52.18872847029197,52.18872847029197,0.0,1.0629068934886348,1.0629068934886348,1.0629068934886348,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1596451379841159,5.20214789569746e-05,915.5385911120088,891.8619896951615,0.1536112106838711,0.1409006690185688,22.02092250981123,21.842083567952518,967.562154364448,967.4674479587808,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,1993-02-25
1992,23,948.4438758451872,0.34514285714285714,8.869316077494968,0.009307353706621358,41.0,8.0,7.0,6.0,67.0,129.0,0.13604981375320943,819.4438758451872,819.4438758451872,,253.1406266476096,253.1406266476096,253.1406266476096,60.02199590235851,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,875.4438758451872,990.5,967.6937755033806,22.80622449661928,0.456337292229562,0.2057400723736734,989.8379226353967,0.4585755993756267,0.4585755993756267,0.4585755993756267,0.08922600467505075,21.685571532640473,21.685571532640473,21.685571532640473,6.203657903489947,,0.9410005658077292,0.9410005658077292,0.9410005658077292,0.26711170277641444,50.67596306807023,50.67596306807023,50.67596306807023,11.94859367634248,1.0320970074963385,1.0320970074963385,1.0320970074963385,0.2433522133674639,0.9786209356224607,0.9786209356224607,0.9786209356224607,0.9643352213367463,46.08058370543515,46.08058370543515,46.08058370543515,11.652012276863717,149.89376339316917,0.15796060498914813,5.078390179938674e-05,977.6238036544736,924.6839937244496,0.1395071190541676,0.1319525972237815,21.7812635188423,21.588635820960334,967.8104952146178,967.5987359748976,164.52434051105644,144.60000000000002,25182.15225005242,7,0.8327431299620509,1993-03-04
1992,24,1060.820517456493,0.31442857142857145,18.82378896608452,0.017814246186733114,41.0,8.0,7.0,6.0,67.0,129.0,0.12176685439949045,931.8205174564929,931.8205174564929,,232.9551293641232,232.9551293641232,232.9551293641232,232.9551293641232,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,987.8205174564929,990.5,968.0898617292676,22.41013827073248,0.5593997218020669,0.29545641396519423,989.6451438642328,0.3845262918149316,0.3845262918149316,0.3845262918149316,0.3845262918149316,21.170755843150317,21.170755843150317,21.170755843150317,21.170755843150317,,0.9389148635010168,0.9389148635010168,0.9389148635010168,0.9389148635010168,45.39521490866059,45.39521490866059,45.39521490866059,45.39521490866059,0.9245461284859591,0.9245461284859591,0.9245461284859591,0.9245461284859591,0.9794670777311237,0.9794670777311237,0.9794670777311237,0.9794670777311237,44.4645027388632,44.4645027388632,44.4645027388632,44.4645027388632,177.8580109554528,0.16767669630030263,5.303684883996663e-05,1109.3903264170654,989.4775076349576,0.1303718366558275,0.1162800836894115,21.58245665970384,20.891688622681404,968.2437981687392,967.8579100305398,185.1742339935549,166.49815437464642,29880.145840516077,7,0.9881000608636269,1993-03-11
1992,25,1225.9380901746856,0.27199999999999996,36.06665021970132,0.028789174019909988,41.0,8.0,7.0,6.0,67.0,129.0,0.10565584392723656,1096.9380901746856,1063.6356057665034,,265.90890144162586,265.90890144162586,265.90890144162586,265.90890144162586,33.30248440818202,10.58451054833692,2.065270350895009,1.8071115570331329,1.5489527631712565,17.2966391887457,51.58451054833692,10.065270350895007,8.807111557033133,7.548952763171257,84.29663918874569,1134.0924982227684,990.5,968.6102400495344,21.889759950465677,0.7484378169882717,0.43281723628115143,989.3187449467305,0.5007701881419996,0.5007701881419996,0.5007701881419996,0.5007701881419996,20.207734709054233,20.207734709054233,20.207734709054233,20.207734709054233,,0.9403462995413621,0.9403462995413621,0.9403462995413621,0.9403462995413621,49.52037816337206,49.52037816337206,49.52037816337206,49.52037816337206,1.0085616733884328,1.0085616733884328,1.0085616733884328,1.0085616733884328,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.93753561982662,47.93753561982662,47.93753561982662,47.93753561982662,191.75014247930648,0.1569851619732799,5.0126506614345805e-05,1361.8568779549746,1127.726717014242,0.1143894154973459,0.0947236101591763,20.77647530650573,19.58173157284181,969.03830683647,968.301426824902,192.8,187.62787276294085,32214.02393652349,7,1.0652785693294804,1993-03-18
1992,26,1624.9010353227825,0.2158571428571429,67.70240065304029,0.04173435397412191,41.0,8.0,7.0,6.0,67.0,129.0,0.08003056509353948,1495.9010353227825,1100.0,,275.0,275.0,275.0,275.0,395.90103532278255,58.977835580547215,10.0,16.058366874256144,18.414001642920116,292.45083122505906,99.97783558054722,18.0,23.058366874256144,24.414001642920116,359.45083122505906,1241.0362024548033,990.5,969.8881418064275,20.611858193572548,0.921202520352731,0.48,989.0987974796471,0.5349,0.5349,0.5349,0.5349,18.675755673219808,18.675755673219808,18.675755673219808,18.675755673219808,,0.9360431838941208,0.9360431838941208,0.9360431838941208,0.9360431838941208,47.14797905654934,47.14797905654934,47.14797905654934,47.14797905654934,0.9602439726384795,0.9602439726384795,0.9602439726384795,0.9602439726384795,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.205019475418354,46.205019475418354,46.205019475418354,46.205019475418354,184.82007790167341,0.11493937279426251,4.6671736843856934e-05,1835.7736825262568,1414.1459885179058,0.0912211334949924,0.0702700998646411,19.37257334798607,17.989387920858455,970.5694226666232,969.2072408859808,192.15655937494495,177.60622439303873,31049.773087481135,7,1.0267782105648524,1993-03-25
1992,27,2116.6495730606657,0.16385714285714287,65.84779970166485,0.03146801489518438,45.0,11.0,10.0,10.0,72.0,148.0,0.07017543129123377,1968.6495730606657,1100.0,,275.0,275.0,275.0,275.0,868.6495730606657,55.0,6.999999999999998,15.000000000000002,58.56987192072152,733.0797011399442,100.0,18.0,25.0,68.56987192072151,805.0797011399442,1243.0,990.5,971.369895106203,19.13010489379706,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.18891548127878,17.18891548127878,17.18891548127878,17.18891548127878,,0.9297631535267362,0.9297631535267362,0.9297631535267362,0.9297631535267362,43.10291640612151,43.10291640612151,43.10291640612151,43.10291640612151,0.8778598046053261,0.8778598046053261,0.8778598046053261,0.8778598046053261,0.9776706352132939,0.9776706352132939,0.9776706352132939,0.9776706352132939,42.14188460733037,42.14188460733037,42.14188460733037,42.14188460733037,168.56753842932147,0.08003533617506707,4.256756020942461e-05,2296.7082804379106,1916.5413979392097,0.0772224383773495,0.0644400515557774,17.728446071062756,16.742618186424686,971.816192401057,970.830364516419,174.77885112985746,163.38291473642792,28319.346456126004,7,0.9364863246073414,1993-04-01
1992,28,2571.8477601237455,0.11928571428571429,76.07721490468118,0.02929726095947316,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0724429924069195,2384.419188695174,1100.0,,275.0,275.0,275.0,275.0,1284.419188695174,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1151.1334744094595,100.0,18.0,25.0,80.0,1248.847760123745,1243.0,990.5,972.4803221796091,18.019677820390957,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.078488407872676,16.078488407872676,16.078488407872676,16.078488407872676,,0.9234167587566825,0.9234167587566825,0.9234167587566825,0.9234167587566825,40.044931926947704,40.044931926947704,40.044931926947704,40.044931926947704,0.8155790616486295,0.8155790616486295,0.8155790616486295,0.8155790616486295,0.9719024703631499,0.9719024703631499,0.9719024703631499,0.9719024703631499,38.92165625592428,38.92165625592428,38.92165625592428,38.92165625592428,155.68662502369713,0.060886113017274916,3.931480429891342e-05,2829.248784770679,2337.9300871325736,0.0849497975079102,0.0594873279411039,16.643117273713408,15.457175589759451,973.1016349977224,971.9156933137684,162.23325869066343,148.48659782854338,26155.353003981116,7,0.8649256945760951,1993-04-08
1992,29,3143.9204465566995,0.07842857142857143,91.6917090517816,0.028881609753409455,54.0,13.0,14.0,19.0,117.0,217.0,0.06936744286251713,2926.9204465566995,1100.0,,275.0,275.0,275.0,275.0,1826.9204465567,46.00000000000001,5.0,11.0,61.0,1703.9204465567,100.0,18.0,25.0,80.0,1820.9204465567,1243.0,990.5,973.8345442917416,16.665455708258282,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.724266295740005,14.724266295740005,14.724266295740005,14.724266295740005,,0.9100321682109648,0.9100321682109648,0.9100321682109648,0.9100321682109648,36.145344720814464,36.145344720814464,36.145344720814464,36.145344720814464,0.7361577336214759,0.7361577336214759,0.7361577336214759,0.7361577336214759,0.97,0.97,0.97,0.97,35.06098437919003,35.06098437919003,35.06098437919003,35.06098437919003,140.24393751676013,0.04495924474601284,3.541513573655559e-05,3452.248381930785,2819.8276016694963,0.0769550591928115,0.0628575861272865,15.47991637655536,14.0395223495808,974.5192882379008,973.0788942109264,148.74428390632835,132.58095444985,23560.981502815703,7,0.779132986204223,1993-04-15
1992,30,3540.3837138790136,0.05385714285714286,26.03182783702849,0.007376520497219257,54.0,13.0,14.0,19.0,117.0,217.0,0.06129637841194187,3323.3837138790136,1100.0,,275.0,275.0,275.0,275.0,2223.3837138790136,46.0,5.0,11.0,61.0,2100.3837138790136,100.0,18.0,25.0,80.0,2217.3837138790136,1243.0,990.5,974.7060512032198,15.793948796780228,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.852759384261953,13.852759384261953,13.852759384261953,13.852759384261953,,0.8996260210096502,0.8996260210096502,0.8996260210096502,0.8996260210096502,33.61023517706571,33.61023517706571,33.61023517706571,33.61023517706571,0.684526174685656,0.684526174685656,0.684526174685656,0.684526174685656,0.97,0.97,0.97,0.97,32.60192812175374,32.60192812175374,32.60192812175374,32.60192812175374,130.40771248701495,0.03683795942886694,3.293124052702398e-05,3573.2680912123824,3496.150307110389,0.0620682696503838,0.0607287207286967,13.946492079557396,13.783075822769767,974.775734764712,974.6123185079244,131.51147982457277,129.58810070624713,21908.49569781851,7,0.7244872915945275,1993-04-22
1992,31,3308.1929488473643,0.06785714285714285,62.858336319272375,0.019352613492957915,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08871173410438057,3016.90723456165,1100.0,,275.0,275.0,275.0,275.0,1916.9072345616498,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1807.4786631330785,100.0,18.0,25.0,80.0,1985.1929488473638,1243.0,990.5,974.2095486212365,16.290451378763464,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.349261966245185,14.349261966245185,14.349261966245185,14.349261966245185,,0.9058669086217641,0.9058669086217641,0.9058669086217641,0.9058669086217641,35.059575114876104,35.059575114876104,35.059575114876104,35.059575114876104,0.7140442996919776,0.7140442996919776,0.7140442996919776,0.7140442996919776,0.97,0.97,0.97,0.97,34.00778786142981,34.00778786142981,34.00778786142981,34.00778786142981,136.03115144571925,0.04126135892623433,3.435130087013113e-05,3496.150307110389,3072.0566513998738,0.1044902605730681,0.0620682696503838,14.871087635826818,13.946492079557396,974.6123185079244,973.6877229516548,141.87530803158876,131.51147982457277,22853.233442880835,7,0.7557286191428848,1993-04-29
1992,32,2810.314753416292,0.10085714285714285,61.59402849636477,0.02185430034592503,65.0,14.0,17.0,23.0,202.0,321.0,0.1144214882888768,2489.314753416292,1100.0,,275.0,275.0,275.0,275.0,1389.3147534162924,34.99999999999999,4.000000000000002,8.0,57.0,1285.3147534162922,100.0,18.0,25.0,80.0,1487.3147534162922,1243.0,990.5,973.0559321634186,17.444067836581375,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.502878424063098,15.502878424063098,15.502878424063098,15.502878424063098,,0.9185106552162721,0.9185106552162721,0.9185106552162721,0.9185106552162721,38.405569230828114,38.405569230828114,38.405569230828114,38.405569230828114,0.7821908193651347,0.7821908193651347,0.7821908193651347,0.7821908193651347,0.9700940190266166,0.9700940190266166,0.9700940190266166,0.9700940190266166,37.25712560289618,37.25712560289618,37.25712560289618,37.25712560289618,149.02850241158472,0.05316977740029686,3.7633460204945634e-05,3004.2640135053875,2640.8984519253204,0.1215495430223673,0.1068481327063715,15.911814324213758,15.034725037641117,973.5240855498406,972.646996263268,153.76445294238968,143.72057994911705,25036.78840514623,7,0.8279361245088039,1993-05-06
1992,33,2422.532514429068,0.1317142857142857,53.55457285491353,0.022126042306487514,65.0,14.0,17.0,23.0,202.0,321.0,0.1327738325862853,2101.5325144290678,1100.0,,275.0,275.0,275.0,275.0,1001.5325144290679,35.00000000000001,3.999999999999999,8.000000000000002,57.0,897.5325144290676,100.0,18.0,25.0,80.0,1099.5325144290678,1243.0,990.5,972.1199060693116,18.38009393068845,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.438904518170173,16.438904518170173,16.438904518170173,16.438904518170173,,0.9259907445004875,0.9259907445004875,0.9259907445004875,0.9259907445004875,41.05449456285861,41.05449456285861,41.05449456285861,41.05449456285861,0.8361404187954911,0.8361404187954911,0.8361404187954911,0.8361404187954911,0.9736140418795491,0.9736140418795491,0.9736140418795491,0.9736140418795491,39.97226999065073,39.97226999065073,39.97226999065073,39.97226999065073,159.8890799626029,0.06619031594835793,4.0376030293586596e-05,2575.550311723379,2266.0164419409257,0.141658283699412,0.124633558326884,16.816701934520886,16.069551214356345,972.4892593731254,971.7421086529608,164.24040632342525,155.65134110404574,26861.36543371729,7,0.888272666458905,1993-05-13
1992,34,2098.9245880591516,0.1662857142857143,42.76599825217613,0.020459127808829858,65.0,14.0,17.0,23.0,202.0,321.0,0.15316368707199773,1777.9245880591513,1100.0,,275.0,275.0,275.0,275.0,677.9245880591515,34.99999999999999,4.000000000000001,8.0,48.5653260113055,582.359262047846,100.0,18.0,25.0,71.56532601130549,784.3592620478458,1243.0,990.5,971.334891700577,19.16510829942292,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.22391888690464,17.22391888690464,17.22391888690464,17.22391888690464,,0.9299362823007417,0.9299362823007417,0.9299362823007417,0.9299362823007417,43.19785479837385,43.19785479837385,43.19785479837385,43.19785479837385,0.8797933767489582,0.8797933767489582,0.8797933767489582,0.8797933767489582,0.9779793376748958,0.9779793376748958,0.9779793376748958,0.9779793376748958,42.24723129549596,42.24723129549596,42.24723129549596,42.24723129549596,168.98892518198383,0.08067592592464015,4.2673971005551467e-05,2217.372657831301,1966.6544541756928,0.1632213525454041,0.1447659232498852,17.566542350914112,16.93411796513032,971.6246926223514,970.9922682365676,173.0102728627496,165.60209904962133,28390.13943057328,7,0.9388273621221322,1993-05-20
1992,35,1788.211028708857,0.19785714285714287,43.84730927981371,0.024540410023849657,61.57142857142857,13.428571428571429,15.571428571428571,20.142857142857142,178.57142857142858,289.2857142857143,0.16107355074907184,1498.9253144231427,1100.0,,275.0,275.0,275.0,275.0,398.9253144231426,38.42857142857143,4.57142857142857,9.428571428571429,27.542590630117115,318.95415236445416,100.0,18.0,25.0,47.685447772974264,497.52558093588266,1243.0,990.5,970.4157587081363,20.084241291863673,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.1430518793454,18.1430518793454,18.1430518793454,18.1430518793454,,0.9342576836953216,0.9342576836953216,0.9342576836953216,0.9342576836953216,45.714662406998556,45.714662406998556,45.714662406998556,45.714662406998556,0.9310521875152454,0.9310521875152454,0.9310521875152454,0.9310521875152454,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.80036915885859,44.80036915885859,44.80036915885859,44.80036915885859,179.20147663543435,0.10051489825704617,4.52528981402612e-05,1916.5413979392097,1659.7232892169968,0.1838522880576621,0.1229630442473988,18.55816611462682,17.728446071062756,970.830364516419,970.0006444728548,183.57732619218825,174.77885112985746,30105.84807475297,7,0.9955637590857463,1993-05-27
1992,36,1498.288787805657,0.23085714285714287,38.22925996329991,0.025444613694728575,53.0,12.0,12.0,13.0,120.0,210.0,0.14049654166516679,1288.288787805657,1100.0,,275.0,275.0,275.0,275.0,188.28878780565694,39.30634131429692,5.813211995705285,9.839631671321799,11.65597257844543,121.67363024588748,92.30634131429692,17.813211995705284,21.8396316713218,24.655972578445432,241.6736302458875,1231.959184981324,990.5,969.4790868529107,21.02091314708941,0.9018262335047863,0.48,989.118173766495,0.5349,0.5349,0.5349,0.5349,19.10418691358462,19.10418691358462,19.10418691358462,19.10418691358462,,0.9373930248271994,0.9373930248271994,0.9373930248271994,0.9373930248271994,48.29775035361898,48.29775035361898,48.29775035361898,48.29775035361898,0.983660903332362,0.983660903332362,0.983660903332362,0.983660903332362,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.309128879112166,47.309128879112166,47.309128879112166,47.309128879112166,189.23651551644863,0.1266910450102635,4.778699886779006e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,19.493582909136983,18.695057836081325,969.8637527514004,969.1360750552234,192.8,185.0166846913921,31791.734606763373,7,1.0513139750913814,1993-06-03
1992,37,1221.257526801788,0.27214285714285713,37.120572532642136,0.030199402569965027,53.0,12.0,12.0,13.0,120.0,210.0,0.17250985010406197,1011.257526801788,1004.74478249885,,251.1861956247125,251.1861956247125,251.1861956247125,251.1861956247125,6.512744302937985,1.6436926097891102,0.372156817310742,0.372156817310742,0.4031698854199705,3.72156817310742,54.64369260978911,12.372156817310742,12.372156817310742,13.40316988541997,123.72156817310743,1084.1327887432606,990.5,968.5954509926815,21.90454900731845,0.679083714075938,0.36785139574202297,989.453064890182,0.4478436089396718,0.4478436089396718,0.4478436089396718,0.4478436089396718,20.409770288560804,20.409770288560804,20.409770288560804,20.409770288560804,,0.9396081771869537,0.9396081771869537,0.9396081771869537,0.9396081771869537,47.18500220432225,47.18500220432225,47.18500220432225,47.18500220432225,0.9609980082346691,0.9609980082346691,0.9609980082346691,0.9609980082346691,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.166671751174086,46.166671751174086,46.166671751174086,46.166671751174086,184.66668700469634,0.15140624869086436,5.112160449620067e-05,1355.589210120566,1132.2744617454025,0.1854673995528299,0.1549141867109746,20.95075167445982,19.63122894793309,969.0180574480818,968.3157197369142,192.8,174.24657618433653,31024.003416788986,7,1.0259260389149798,1993-06-10
1992,38,1021.3132276109271,0.32471428571428573,29.65578114585042,0.029445083860166397,53.0,12.0,12.0,13.0,120.0,210.0,0.20653935825019948,811.3132276109271,811.3132276109271,,238.97535653914957,238.97535653914957,238.97535653914957,94.38715799347843,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,888.3132276109271,990.5,967.9484396839458,22.551560316054115,0.46811292392864795,0.20682695736541473,989.8250601187059,0.4065757331007685,0.4065757331007685,0.4065757331007685,0.14714377608786613,21.47004470165927,21.47004470165927,21.47004470165927,9.078962423674207,,0.9397630159360991,0.9397630159360991,0.9397630159360991,0.4013825655212385,47.31779137007585,47.31779137007585,47.31779137007585,18.36334127313166,0.9637024718956386,0.9637024718956386,0.9637024718956386,0.37399880393343504,0.9788284518219149,0.9788284518219149,0.9788284518219149,0.9673998803933435,45.36662286531135,45.36662286531135,45.36662286531135,17.946456916024754,154.04632551195883,0.1507926286138046,5.280375671805537e-05,1117.0362502238706,924.6839937244496,0.2271046124137613,0.1879974799008652,21.972780093078956,21.037077813360096,968.2678282149892,967.5987359748976,171.86384166145595,142.02348493501847,25879.782686009083,7,0.8558129195108823,1993-06-17
1992,39,776.8076382055831,0.4065714285714286,35.413217969294614,0.04561170018061106,53.0,12.0,12.0,13.0,120.0,210.0,0.2725531114502934,566.807638205583,566.807638205583,,224.5684643247935,224.5684643247935,117.67070955599603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.8076382055831,990.5,967.0072305528223,23.49276944717771,0.29239076166679284,0.09597259145596251,990.1116366468772,0.3615049776219753,0.3615049776219753,0.17240261028357645,0.0,22.742901116432957,22.742901116432957,12.886698807596375,0.0,,0.9381879511041548,0.9381879511041548,0.5338100143509991,0.0,47.037471587679995,47.037471587679995,24.29581303953054,0.0,0.9579933113580447,0.9579933113580447,0.4948230761615181,0.0,0.9775328333480277,0.9775328333480277,0.9689614047765991,0.96,44.36856649710081,44.36856649710081,23.711423639957953,0.0,112.44855663415957,0.14422210401570582,5.506096285925897e-05,891.8619896951615,676.7914679393873,0.3102875995753649,0.2354624397344011,23.208585270203475,22.174753225436728,967.4674479587808,966.6071658717576,136.48791175276472,96.4,18891.35751453881,7,0.6247142035231088,1993-06-24
1992,40,582.9230797346318,0.496,20.610320710722313,0.03488197034074134,50.0,10.0,9.0,9.0,108.0,186.0,0.32034942900153157,396.92307973463176,396.92307973463176,,198.46153986731588,198.46153986731588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.92307973463176,990.5,966.2186340903125,24.28136590968742,0.20072326799315462,0.049384615946926315,990.2498921160599,0.2810864235013003,0.2810864235013003,0.0,0.0,23.750171602246088,23.750171602246088,0.0,0.0,,0.9330719058486878,0.9330719058486878,0.0,0.0,43.11151708685606,43.11151708685606,0.0,0.0,0.8780349712190644,0.8780349712190644,0.0,0.0,0.9758474231290858,0.9758474231290858,0.96,0.96,42.00800318475304,42.00800318475304,0.0,0.0,84.01600636950609,0.14389212271651902,5.881499124288228e-05,647.6489852382476,532.5192229643311,0.3492831657129841,0.287192606241137,24.06972481119235,23.34208611267448,966.490595940953,965.9963365033394,96.4,73.43025140781324,14114.689070077024,7,0.4667555909417005,1993-07-01
1992,41,481.24396923043207,0.5655714285714286,10.980581000277368,0.022573009261147386,50.0,10.0,9.0,9.0,108.0,186.0,0.3872122882349835,295.24396923043207,295.24396923043207,,166.8830671839582,128.36090204647394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.24396923043207,990.5,965.7655978615369,24.734402138463093,0.1640847609078341,0.029048793846086367,990.306866445246,0.21008567451067028,0.13661474743383709,0.0,0.0,24.331182909198507,20.880287108816635,0.0,0.0,,0.9208076417671913,0.785544840226145,0.0,0.0,36.743408691466485,28.102574085831545,0.0,0.0,0.7483382625553257,0.5723538510352657,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.14521114897089,27.259496863256597,0.0,0.0,61.40470801222749,0.12729582445361365,5.765847138743729e-05,516.7730027239134,455.65515596238953,0.4082034353526611,0.3599259230253767,24.500283671848884,24.15627060267311,965.9254785122577,965.6504482018308,70.17106465393755,48.2,10315.990946054217,7,0.3411372667345971,1993-07-08
1992,42,427.23737239589343,0.6204285714285714,6.807229958402266,0.0159697413708736,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,178.71428571428572,0.4179090168517189,248.5230866816077,248.5230866816077,,248.5230866816077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.857142857142854,9.857142857142858,8.857142857142858,8.571428571428571,102.57142857142857,316.09451525303626,990.5,965.5225681757817,24.977431824218506,0.14709132467444344,0.019704617336321513,990.3332040579892,0.4383992820950021,0.0,0.0,0.0,24.372236600112732,0.0,0.0,0.0,,0.9446941588303586,0.0,0.0,0.0,56.11297059790992,0.0,0.0,0.0,1.1428303584095707,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11292429735121225,5.4055289182874854e-05,445.541354005931,408.00454625357366,0.445127534994499,0.3308786660335345,24.481261174743796,24.24515008025412,965.6049360930268,965.436020458141,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-15
1992,43,384.0155744957069,0.6727142857142857,5.951814070035693,0.015559020968333743,42.0,9.0,8.0,6.0,70.0,135.0,0.3519449267639388,249.01557449570691,249.01557449570691,,249.01557449570691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.0155744957069,990.5,965.3198705598039,25.180129440196083,0.14424001581728654,0.019803114899141345,990.3359568692837,0.43980869509942083,0.0,0.0,0.0,24.576277614380224,0.0,0.0,0.0,,0.9449672659120406,0.0,0.0,0.0,56.70559337185963,0.0,0.0,0.0,1.1549000686733122,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12565737385201367,5.3911707098323754e-05,402.90237744418727,366.3418477633238,0.3685082685044956,0.3350687599720136,24.73541872167321,24.404782084697946,965.4130606984988,965.2317092388166,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-22
1992,44,349.23928651946665,0.711857142857143,4.40986142505957,0.012702449441485958,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.35336765060779063,225.6678579480381,225.6678579480381,,225.6678579480381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,280.09642937660954,990.5,965.1461964325972,25.353803567402696,0.1343864832622779,0.015133571589607585,990.3504799451482,0.3604155422218208,0.0,0.0,0.0,24.843867970329,0.0,0.0,0.0,,0.9414162935322679,0.0,0.0,0.0,51.76087483392306,0.0,0.0,0.0,1.054192970140999,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13815671438651747,5.9354895204191295e-05,364.6825175805071,335.4728177879068,0.3813749894115982,0.3314708568278286,24.933313756479578,24.750056421783704,965.2234125879024,965.0773640889396,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-07-29
1992,45,325.67159255423263,0.7477142857142857,2.4055120632189397,0.0073905641246263575,39.0,7.0,5.0,4.0,60.0,115.0,0.35317815132983793,210.67159255423266,210.67159255423266,,210.67159255423266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.6715925542327,990.5,965.0283579627712,25.47164203722884,0.12788378668344075,0.012134318510846471,990.3599818948057,0.3141429426696762,0.0,0.0,0.0,25.017480989364874,0.0,0.0,0.0,,0.937933941270807,0.0,0.0,0.0,48.47936621415478,0.0,0.0,0.0,0.9873598006956167,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.3932906534277,0.0,0.0,0.0,47.3932906534277,0.14551731035687085,6.249392660473913e-05,331.6115672476363,318.63423334537424,0.3609153944088271,0.3467912803962049,25.0773079949646,24.96667603513833,965.0580578362382,964.9931711667268,48.2,45.9453579923619,7962.072829775852,7,0.2632960591857094,1993-08-05
1992,46,300.9501640876345,0.7837142857142857,3.808886202989072,0.012629915016842413,39.0,7.0,5.0,4.0,60.0,115.0,0.38239452556924913,185.95016408763445,185.95016408763445,,185.95016408763445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,236.95016408763448,990.5,964.90767953202,25.59232046797992,0.11915880032284205,0.008616765324154629,990.3722244343529,0.24511970063023508,0.0,0.0,0.0,25.21942520170268,0.0,0.0,0.0,,0.9308403779262177,0.0,0.0,0.0,42.810212167651386,0.0,0.0,0.0,0.8718984148197837,0.0,0.0,0.0,0.9765469321744558,0.96,0.96,0.96,41.81101001332148,0.0,0.0,0.0,41.81101001332148,0.13885819173159794,6.245067677924277e-05,316.52242407738737,291.97202992445074,0.3938733447507175,0.3633233895993522,25.28679451412829,25.09507450067802,964.9826121203868,964.8678881196978,45.47168570415618,39.61871183870762,7024.249682238007,7,0.23228338896289707,1993-08-12
1992,47,282.13715728576403,0.8135714285714286,3.2922544618336604,0.011769292753224414,39.0,7.0,5.0,4.0,60.0,115.0,0.4079132731137022,167.13715728576403,167.13715728576403,,167.13715728576403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.13715728576403,990.5,964.8285486291431,25.67145137085694,0.1125189451706178,0.0067137157285763705,990.3807673391009,0.19810164653252005,0.0,0.0,0.0,25.348557309527447,0.0,0.0,0.0,,0.9241914105156032,0.0,0.0,0.0,38.40181977577341,0.0,0.0,0.0,0.7821144557183993,0.0,0.0,0.0,0.9708801038794145,0.96,0.96,0.96,37.28523780762682,0.0,0.0,0.0,37.28523780762682,0.13207537552223125,6.19605166886805e-05,290.5219447532691,271.2725109404546,0.4239279520114847,0.3958392888277881,25.4,25.29687687274645,964.8620877790132,964.7850900437618,39.25923992820113,34.74114030259776,6263.919951681307,7,0.20714021004237126,1993-08-19
1992,48,258.960774819874,0.8595714285714285,3.3947789313928434,0.013225650979546958,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4305549620214418,147.38934624844546,147.38934624844546,,147.38934624844546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,197.38934624844546,990.5,964.7351314016854,25.764868598314543,0.10519619978163518,0.004738934624844486,990.3900648655936,0.15404560674703174,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9164754131050245,0.0,0.0,0.0,33.65220217003111,0.0,0.0,0.0,0.6853808995933016,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.64263610493017,0.0,0.0,0.0,32.64263610493017,0.1261144075058238,6.151237109741838e-05,270.26224589706084,247.5090584207047,0.4565834705329932,0.3676633113173673,25.4,25.4,964.7810489835882,964.6850543505244,34.79725287315901,30.159621402509785,5483.962865628269,7,0.1813479783607232,1993-08-26
1992,49,234.90724141105466,0.8984285714285714,2.5919961375748324,0.010995980561410887,34.0,6.0,4.0,3.0,44.0,91.0,0.38761203106456177,143.90724141105466,143.90724141105466,,143.90724141105466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.90724141105466,990.5,964.6094434484664,25.89055655153366,0.10184964865600354,0.004390724141105399,990.3937596272029,0.1468085645818329,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150059591455951,0.0,0.0,0.0,32.803792464658166,0.0,0.0,0.0,0.6681016795246062,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.819678690718415,0.0,0.0,0.0,31.819678690718415,0.1353979115031527,6.141374368639296e-05,243.27968621428656,229.3650854576809,0.3967473943055295,0.3740550697679091,25.4,25.4,964.6596781172858,964.576190512746,33.79559113641713,30.511462653315814,5345.706020040694,7,0.17677599272621342,1993-09-02
1992,50,225.09805125360683,0.9168571428571429,1.2063456155533174,0.005391511531970057,34.0,6.0,4.0,3.0,44.0,91.0,0.4043343211100529,134.09805125360683,134.09805125360683,,134.09805125360683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.09805125360683,990.5,964.5505883075215,25.949411692478343,0.09838766841641432,0.0034098051253606287,990.3982025264582,0.12735450327411355,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9106988603358781,0.0,0.0,0.0,30.42166252720845,0.0,0.0,0.0,0.6195857948514959,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.509012651392197,0.0,0.0,0.0,29.509012651392197,0.13107712103030134,6.112465806931248e-05,228.5473327785961,221.15214150481376,0.4114814325594909,0.3981669744015596,25.4,25.4,964.5712839966716,964.5269128490288,30.31886842408431,28.583803549099308,4957.51412543389,7,0.1639389591744011,1993-09-09
1992,51,214.1952529408786,0.9335714285714286,2.297338379238949,0.010753872780725673,34.0,6.0,4.0,3.0,44.0,91.0,0.42492974069666334,123.19525294087859,123.19525294087859,,123.19525294087859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.1952529408786,990.5,964.4851715176453,26.014828482354705,0.09453971851341106,0.0023195252940877856,990.4031407561924,0.10750458350786182,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9048286735635896,0.0,0.0,0.0,27.768759200309717,0.0,0.0,0.0,0.5655551771957174,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.935696424300428,0.0,0.0,0.0,26.935696424300428,0.12573071697801522,6.0730660475940286e-05,220.53049583159049,210.47407518454497,0.4323572863793825,0.4126413431251373,25.4,25.4,964.5231829749896,964.4628444511072,28.43849617791092,26.0378380505048,4525.196999282472,7,0.14964275791278014,1993-09-16
1992,52,204.84508112257814,0.9444285714285714,1.2903891109231924,0.006314411693129855,34.0,6.0,4.0,3.0,44.0,91.0,0.4443249656951783,113.84508112257812,113.84508112257812,,113.84508112257812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.84508112257814,990.5,964.4290704867354,26.070929513264527,0.09123974068117967,0.0013845081122577717,990.4073757512066,0.09179378767923209,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8972408315050572,0.0,0.0,0.0,25.44631616661672,0.0,0.0,0.0,0.5182549117437214,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.68292668161822,0.0,0.0,0.0,24.68292668161822,0.12047225798725558,6.0221376593515444e-05,209.0701565731164,201.44135140808265,0.4517443879516621,0.4352605914281951,25.4,25.4,964.4544209394388,964.4086481084483,25.698296298617816,23.8672057006595,4146.7316825118605,7,0.13712737045343454,1993-09-23
1992,53,200.2479822683398,0.956,1.1933691397428277,0.0059594565010081,34.0,6.0,4.0,3.0,44.0,91.0,0.4544365389812347,109.2479822683398,109.2479822683398,,109.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.2479822683398,990.5,964.40148789361,26.09851210638999,0.089617275917284,0.0009247982268339,990.409457925856,0.0844569330478764,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933870835355493,0.0,0.0,0.0,24.31226998730529,0.0,0.0,0.0,0.495158248213957,0.0,0.0,0.0,0.9695158248213956,0.96,0.96,0.96,23.571130490022757,0.0,0.0,0.0,23.571130490022757,0.1177097028545164,5.993278879188991e-05,200.2479822683398,200.2479822683398,0.4544365389812347,0.4544365389812347,25.4,25.4,964.40148789361,964.40148789361,23.571130490022757,23.571130490022757,565.7071317605461,1,0.13095072494457086,1993-09-30
1993,1,194.9607275423968,0.9668571428571429,1.6036175443591918,0.0082274331932772,31.0,4.0,3.0,2.0,33.0,73.0,0.37446852958932153,121.96072754239677,121.96072754239677,,121.96072754239677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.9607275423968,990.5,964.4100785449152,26.089921455084827,0.09198642068042596,0.002196072754239643,990.4058175065653,0.10532222800598158,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9039837906007386,0.0,0.0,0.0,27.463991893818186,0.0,0.0,0.0,0.5593481037437512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.64007213700364,0.0,0.0,0.0,26.64007213700364,0.1366337164725912,6.067395327615989e-05,199.0925590239552,192.89523707448373,0.3784437661973587,0.366663628002373,25.4,25.4,964.414209525851,964.401814881952,27.636413442682315,26.139852959276016,4475.532119016611,7,0.14800040076113133,1993-10-01
1993,2,190.4996886755222,0.9755714285714285,1.1420866216598993,0.0060153124569609145,31.0,4.0,3.0,2.0,33.0,73.0,0.3832102325209759,117.4996886755222,117.4996886755222,,117.4996886755222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.4996886755222,990.5,964.419000622649,26.08099937735106,0.09041197588352975,0.0017499688675521716,990.4078380552489,0.0977494832013668,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9003044890166902,0.0,0.0,0.0,26.351235780431008,0.0,0.0,0.0,0.5366850464446233,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.560698707018076,0.0,0.0,0.0,25.560698707018076,0.13417501845006294,6.042700440968619e-05,191.21938009017487,189.2396047272552,0.3857543462173919,0.3817604678227426,25.4,25.4,964.4215207905456,964.4175612398196,25.73434851074496,25.256771375357047,4294.197382779037,7,0.14200388170565598,1993-10-08
1993,3,189.80223706889777,0.9758571428571428,1.0600642687402018,0.0056286727367262715,31.0,4.0,3.0,2.0,33.0,73.0,0.3846505196229277,116.80223706889778,116.80223706889778,,116.80223706889778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.80223706889777,990.5,964.4203955258621,26.079604474137813,0.09016582266991606,0.0016802237068897145,990.4081539536234,0.09661075320089672,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8997198153348569,0.0,0.0,0.0,26.178429354980096,0.0,0.0,0.0,0.5331655673112036,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.393076474330694,0.0,0.0,0.0,25.393076474330694,0.13377600584080504,6.038776204270771e-05,191.21938009017487,185.77870557191315,0.3929406213444759,0.3817604678227426,25.4,25.4,964.428442588856,964.4175612398196,25.73434851074496,24.425719837005516,4266.0368476875565,7,0.14107264707961495,1993-10-15
1993,4,177.85768277138507,0.9844285714285714,1.2320103864834666,0.006875247656313986,31.0,4.0,3.0,2.0,33.0,73.0,0.4104519642590266,104.85768277138507,104.85768277138507,,104.85768277138507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.85768277138507,990.5,964.4442846344571,26.05571536554279,0.08595020341032897,0.00048576827713844287,990.4135640283126,0.07782232316717821,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8895785378098179,0.0,0.0,0.0,23.235972303684076,0.0,0.0,0.0,0.47323772512594864,0.0,0.0,0.0,0.9673237725125948,0.96,0.96,0.96,22.476818045035632,0.0,0.0,0.0,22.476818045035632,0.1263718503324564,5.9542392869157217e-05,179.8265102265254,177.15463286652889,0.4120693815272636,0.4059468201214756,25.4,25.4,964.4456907342668,964.4403469795468,22.96766628987577,22.30044074476109,3776.1054315659867,7,0.12487121136130909,1993-10-22
1993,5,192.94505369677503,0.9675714285714285,9.178250975040246,0.04670377329246801,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.361903643876099,123.37362512534649,123.37362512534649,,123.37362512534649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,159.65933941106076,990.5,964.4281663857288,26.071833614271263,0.09188005106801309,0.0023373625125346145,990.4057825864195,0.10872605751018018,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9035935864895883,0.0,0.0,0.0,27.79123698494445,0.0,0.0,0.0,0.5660129732167912,0.0,0.0,0.0,0.969758328089495,0.96,0.96,0.96,26.95176756905169,0.0,0.0,0.0,26.95176756905169,0.139335770068009,6.0632857852605505e-05,212.05144921368185,179.8265102265254,0.4059468201214756,0.3159610568493916,25.4,25.4,964.472308695282,964.40148789361,32.09158077857503,22.96766628987577,4527.896951600684,7,0.14973204205028715,1993-10-29
1993,6,188.44817575944145,0.978,1.008410270934385,0.005373118434333242,29.0,4.0,2.0,2.0,30.0,67.0,0.3555479569926851,121.44817575944145,121.44817575944145,,121.44817575944145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,156.44817575944145,990.5,964.4231036484811,26.07689635151889,0.09074672763054736,0.0021448175759441,990.4071084547934,0.10443378347203477,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9036145057391398,0.0,0.0,0.0,27.33699143664225,0.0,0.0,0.0,0.5567615363878258,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.51688169354298,0.0,0.0,0.0,26.51688169354298,0.1407082063824087,6.0649167463990234e-05,189.2396047272552,185.77870557191315,0.3606441319189025,0.3540485095419898,25.4,25.4,964.428442588856,964.4215207905456,26.709024931134547,25.869561111081197,4454.836124515221,7,0.14731600940857212,1993-11-05
1993,7,205.0373687489992,0.949,8.6292466418322,0.04111086417930366,29.0,4.0,2.0,2.0,30.0,67.0,0.32902541343909636,138.0373687489992,138.0373687489992,,138.0373687489992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.0373687489992,990.5,964.4684549134827,26.03154508651723,0.09660159397083448,0.003803736874899886,990.3995946691542,0.13700480663514325,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116506651432401,0.0,0.0,0.0,31.381354593230007,0.0,0.0,0.0,0.6391314581105908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.439913955433106,0.0,0.0,0.0,30.439913955433106,0.14785279985470742,6.11885416931234e-05,234.76788002600708,185.77870557191315,0.3606441319189025,0.2853882736964608,25.4,25.4,964.608607280156,964.401814881952,37.47717266296263,25.869561111081197,5113.9055445127615,7,0.16911063308573945,1993-11-12
1993,8,251.39142837824767,0.8722857142857142,4.244748322429559,0.016579917395349242,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.33948271412040604,165.8199998068191,165.8199998068191,,165.8199998068191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,207.24857123539053,990.5,964.6957019768707,25.804298023129263,0.10867591529676614,0.0065819999806818715,990.3847420847225,0.19505622821581622,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9237280785698969,0.0,0.0,0.0,38.16163914460071,0.0,0.0,0.0,0.7772227931690573,0.0,0.0,0.0,0.9702130197333769,0.96,0.96,0.96,37.02525619637538,0.0,0.0,0.0,37.02525619637538,0.14747867712130686,6.201280984760589e-05,264.1051871975735,236.1943342291061,0.3880800280296381,0.2795845363224274,25.4,25.4,964.7564207487904,964.6171660053748,38.68526488219707,32.465522787692834,6220.243040991064,7,0.205695867757641,1993-11-19
1993,9,283.5938950423227,0.8102857142857143,3.2974118232371388,0.011795713396830786,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.33897137194192073,187.4510378994655,187.4510378994655,,187.4510378994655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,232.30818075660835,990.5,964.8343755801692,25.665624419830692,0.1175204886275819,0.0087451037899465,990.3737344075824,0.24878138398472696,0.0,0.0,0.0,25.290577443428397,0.0,0.0,0.0,,0.9314268814991887,0.0,0.0,0.0,43.3053163983215,0.0,0.0,0.0,0.8819820040391343,0.0,0.0,0.0,0.9777874185581764,0.96,0.96,0.96,42.34557381426941,0.0,0.0,0.0,42.34557381426941,0.14932621599922621,6.274629138321829e-05,287.1870699602335,273.7644374568714,0.3621332952573414,0.3238307351820457,25.350835564686207,25.255448812861346,964.848748279841,964.7950577498276,43.99801002986108,40.72030253257259,7114.05640079726,7,0.23525318785705224,1993-11-26
