WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1993,10,296.8301987248059,0.7895714285714285,1.7133058447101348,0.005781086540652586,38.0,5.0,4.0,3.0,54.0,104.0,0.35044136609477344,192.8301987248059,192.8301987248059,,192.8301987248059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,239.8301987248059,990.5,964.8873207948992,25.61267920510082,0.12017527370932721,0.009283019872480544,990.3705417064184,0.2631875540393076,0.0,0.0,0.0,25.220033357479775,0.0,0.0,0.0,,0.9330373440349382,0.0,0.0,0.0,44.4999221379078,0.0,0.0,0.0,0.9063120598351896,0.0,0.0,0.0,0.9793862814343969,0.96,0.96,0.96,43.583898550576755,0.0,0.0,0.0,43.583898550576755,0.14681156586473348,6.278187660233255e-05,299.18021087320443,287.1870699602335,0.3621332952573414,0.3476165742929977,25.28873850282839,25.20325187164257,964.8967208434927,964.848748279841,44.14484591236511,41.24665025431173,7322.094956496896,7,0.24213276972542647,1993-12-03
1993,11,296.4795655154224,0.7902857142857143,4.1935716406322285,0.014187186517301371,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2728410618155205,215.62242265827953,215.62242265827953,,215.62242265827953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,255.7652798011367,990.5,964.8862475180425,25.613752481957444,0.1257992656587305,0.013257009292407486,990.3609437250489,0.32975451386703253,0.0,0.0,0.0,25.144941693139252,0.0,0.0,0.0,,0.9391343974061749,0.0,0.0,0.0,49.938682918405895,0.0,0.0,0.0,1.0170811185011384,0.0,0.0,0.0,0.9799483754084323,0.96,0.96,0.96,47.47377286255715,0.0,0.0,0.0,47.47377286255715,0.1601349861546453,6.120572088761655e-05,302.30479186612183,290.5219447532691,0.3528733959410842,0.2547098229064793,25.23523564131717,25.08552052806696,964.9115239593306,964.8620877790132,48.2,43.116410037900025,7975.593840909602,7,0.263743182569762,1993-12-10
1993,12,317.8963467084192,0.7597142857142857,3.336572052809369,0.010554837921084187,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,69.28571428571429,0.2185698256343736,248.61063242270492,248.61063242270492,,248.61063242270492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.857142857142858,4.571428571428571,3.0,2.0,30.857142857142858,285.03920385127634,990.5,964.989481733542,25.510518266457943,0.1361309417329952,0.01972212648454094,990.3441469317825,0.43885671837851076,0.0,0.0,0.0,24.91580847986191,0.0,0.0,0.0,,0.9450725325034038,0.0,0.0,0.0,57.40506279026011,0.0,0.0,0.0,1.1691458816753586,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15170066664809273,5.405806335215704e-05,325.6607962357874,306.020121877383,0.2516174411264779,0.1811701030089061,25.052926194136194,24.80409469445549,965.028303981179,964.9301006093868,48.2,48.2,8097.600000000001,7,0.26777777777777784,1993-12-17
1993,13,339.4916672992932,0.726,4.955429229567634,0.01430755934585903,26.0,4.0,3.0,2.0,24.0,59.0,0.17400704055073393,280.4916672992932,280.4916672992932,,197.81248791530453,82.67917938398867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,313.4916672992932,990.5,965.0974583364965,25.40254166350355,0.146172698873455,0.026098333459858587,990.3277289676665,0.30353971659313245,0.08473453529049978,0.0,0.0,24.926730914577075,14.304368482780406,0.0,0.0,,0.9289401357113372,0.5229290640973814,0.0,0.0,45.08682123849688,18.574502273514717,0.0,0.0,0.9182651983400586,0.3782994353057986,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.67441006245213,18.017267205309274,0.0,0.0,56.691677267761406,0.1664768559829505,5.595217161624715e-05,360.34880084276085,325.6607962357874,0.1811701030089061,0.1637302520835772,25.09872962391276,24.74834763366572,965.2017440042138,965.028303981179,65.63696786782336,48.2,9524.201780983916,7,0.31495376259867447,1993-12-24
1993,14,392.9635464899371,0.6614285714285714,8.562875584833487,0.021657251153897442,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.18070820287555742,321.9635464899371,321.9635464899371,,160.98177324496854,160.98177324496854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,359.24926077565135,990.5,965.3627318202464,25.137268179753523,0.162321973324188,0.03439270929798737,990.3032853173778,0.183772473496793,0.183772473496793,0.0,0.0,24.756781023634577,24.756781023634577,0.0,0.0,,0.9214381591062143,0.9214381591062143,0.0,0.0,36.01201042868384,36.01201042868384,0.0,0.0,0.7334421675903021,0.7334421675903021,0.0,0.0,0.97,0.97,0.96,0.96,34.931650115823324,34.931650115823324,0.0,0.0,69.86330023164665,0.17778991461904253,6.0278558464631325e-05,420.28892993659525,370.3647452958713,0.1957051431918978,0.1593024194375385,24.8909103891374,24.58433735427602,965.4913001847146,965.2518237264792,75.21947910362118,65.15722358928004,11737.034438916635,7,0.3881294457313702,1993-12-31
1993,15,447.8741612717343,0.5987142857142856,6.039448187434873,0.013557832290698842,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17992801972387773,367.1598755574486,367.1598755574486,,183.5799377787243,183.5799377787243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,407.3027327003057,990.5,965.6154337257228,24.88456627427721,0.17928153451314763,0.04343197511148967,990.2772864903754,0.23848589628966613,0.23848589628966613,0.0,0.0,24.42336686836291,24.42336686836291,0.0,0.0,,0.9295655263939351,0.9295655263939351,0.0,0.0,40.87403556599222,40.87403556599222,0.0,0.0,0.8324650828104322,0.8324650828104322,0.0,0.0,0.9732465082810433,0.9732465082810433,0.96,0.96,39.781146491960385,39.781146491960385,0.0,0.0,79.56229298392077,0.17771171428486537,6.019274256039531e-05,462.56506724863937,430.9578316629287,0.2000146087566496,0.1638456213854129,24.51717333466488,24.34811800678833,965.6815428026188,965.5393102424832,80.92148723115052,77.58296702592067,13366.46522129869,7,0.4420127387995598,1994-01-07
1993,16,539.6365027050412,0.5228571428571429,20.333882456054624,0.037368008456125,34.0,5.0,4.0,3.0,45.0,91.0,0.16923677169082393,448.6365027050411,448.6365027050411,,224.31825135252058,224.31825135252058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.6365027050411,990.5,966.0283642621725,24.471635737827324,0.20977683680840833,0.05972730054100816,990.2304958626506,0.3576690561901827,0.3576690561901827,0.0,0.0,23.844462544287776,23.844462544287776,0.0,0.0,,0.9400634024715523,0.9400634024715523,0.0,0.0,49.29392084300689,49.29392084300689,0.0,0.0,1.0039495080042136,1.0039495080042136,0.0,0.0,0.9794574349098656,0.9794574349098656,0.96,0.96,46.9997750982947,46.9997750982947,0.0,0.0,93.9995501965894,0.1742877638108505,5.829152550901433e-05,577.9502839498093,472.4927083802066,0.1925955647272632,0.157452989516833,24.284705776935027,23.58479242856968,966.200776277774,965.7262171877107,96.4,82.63590092691487,15791.92443302702,7,0.5222197233143856,1994-01-14
1993,17,589.7573463232412,0.48914285714285716,9.66461516730861,0.01628957514688453,34.0,5.0,4.0,3.0,45.0,91.0,0.15452034931159814,498.7573463232412,498.7573463232412,,249.3786731616206,249.3786731616206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.7573463232412,990.5,966.2513326123507,24.248667387649366,0.23439658574743394,0.07168762088308059,990.1939157933695,0.44078018625207277,0.44078018625207277,0.0,0.0,23.501802994766816,23.501802994766816,0.0,0.0,,0.9441850343864404,0.9441850343864404,0.0,0.0,54.25624750029423,54.25624750029423,0.0,0.0,1.1050152240385789,1.1050152240385789,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16368968872129738,5.37959062782043e-05,618.6506296297572,562.8280752081156,0.1616834767283973,0.1470943302109958,23.69014393400909,23.301167210695077,966.3746025185188,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1994-01-21
1993,18,681.5852298828793,0.4462857142857143,23.122467924459865,0.03351203360996837,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.14233487677792847,584.5852298828792,584.5852298828792,,207.85997635053215,207.85997635053215,168.8652771818149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,629.2995155971649,990.5,966.6263409195315,23.87365908046851,0.28414593845960107,0.10353289621964103,990.1123211653209,0.3108164687058487,0.3108164687058487,0.2355255013431715,0.0,23.175163777083394,23.175163777083394,19.864351232396352,0.0,,0.9344868926636712,0.9344868926636712,0.7993691530013388,0.0,44.173610057792516,44.173610057792516,35.79084455863453,0.0,0.8996661926230652,0.8996661926230652,0.7289377710516197,0.0,0.9757509199623049,0.9757509199623049,0.9728937771051619,0.96,41.78491517543166,41.78491517543166,34.89920088971737,0.0,118.46903124058068,0.17357018419703193,5.6213923783507574e-05,712.0837013457431,636.9257883620418,0.1533395696534811,0.1277939655521144,23.256290619360477,23.028164608217047,966.7483348053828,966.4477031534482,128.46028803496307,96.4,19902.797248417555,7,0.6581612846698927,1994-01-28
1993,19,737.2841133707883,0.4214285714285714,9.39857940122842,0.012699750475988541,36.0,6.0,5.0,4.0,54.0,105.0,0.1425004133233509,632.2841133707883,632.2841133707883,,210.7613711235961,210.7613711235961,210.7613711235961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.2841133707883,990.5,966.8491364534831,23.6508635465169,0.3125516931426359,0.11968523401123646,990.0677630728461,0.31453987691852203,0.31453987691852203,0.31453987691852203,0.0,22.904086742444516,22.904086742444516,22.904086742444516,0.0,,0.9361434514593431,0.9361434514593431,0.9361434514593431,0.0,44.31411611705668,44.31411611705668,44.31411611705668,0.0,0.9025278231579771,0.9025278231579771,0.9025278231579771,0.0,0.9791612657302741,0.9791612657302741,0.9791612657302741,0.96,43.39168889943254,43.39168889943254,43.39168889943254,0.0,130.1750666982976,0.17655256383048443,5.719283507727351e-05,768.4460718744957,712.0837013457431,0.147454575637055,0.1366393867351941,23.051556408443098,22.72091427509021,966.973784287498,966.7483348053828,135.9542212068788,125.26163689728412,21869.411205313998,7,0.7231948149905423,1994-02-04
1993,20,818.1694222162806,0.39,12.868799194731702,0.0156979383750348,36.0,6.0,5.0,4.0,54.0,105.0,0.12846781299697244,713.1694222162806,713.1694222162806,,237.72314073876024,237.72314073876024,237.72314073876024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,760.1694222162806,990.5,967.1726776888651,23.327322311134917,0.35979440839058785,0.14766155309537568,989.9925440385141,0.40030257771097894,0.40030257771097894,0.40030257771097894,0.0,22.419563771937987,22.419563771937987,22.419563771937987,0.0,,0.9413004120868961,0.9413004120868961,0.9413004120868961,0.0,49.188813581440165,49.188813581440165,49.188813581440165,0.0,1.0018088305792294,1.0018088305792294,1.0018088305792294,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.573842046649766,47.573842046649766,47.573842046649766,0.0,142.7215261399493,0.174535563626076,5.563422809615059e-05,858.5276662376176,779.3663976124346,0.1347248230378732,0.1223024069336616,22.656321019900695,22.16505139531269,967.3341106649503,967.0174655904495,144.60000000000002,137.9146387085926,23977.216391511487,7,0.792897367444163,1994-02-11
1993,21,919.6326716899606,0.3555714285714286,16.129214242758394,0.0174817139667929,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13372411984772556,796.3469574042464,796.3469574042464,,255.51526954026158,255.51526954026158,255.51526954026158,29.801148783461656,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,847.9183859756749,990.5,967.5785306867599,22.921469313240177,0.4311510950581411,0.19029153652202266,989.8785573684198,0.4645803525793172,0.4645803525793172,0.4645803525793172,0.043986805994805846,21.835446329080714,21.835446329080714,21.835446329080714,3.1028115991201584,,0.9421850896643836,0.9421850896643836,0.9421850896643836,0.13350918652071858,51.569453890212436,51.569453890212436,51.569453890212436,5.932453478707474,1.050294376582738,1.050294376582738,1.050294376582738,0.12082389977000964,0.9792252471198581,0.9792252471198581,0.9792252471198581,0.9620823899770009,47.09591682548648,47.09591682548648,47.09591682548648,5.781631111200769,147.06938158766025,0.1599668896399431,5.129467643472135e-05,971.4321659369264,876.9389119074414,0.1498817883899606,0.1159681271461397,22.043274941297387,21.61963538746927,967.7857286637476,967.4077556476298,161.88567111362153,144.60000000000002,24707.65610672692,7,0.8170521199314458,1994-02-18
1993,22,1061.2929944482255,0.3138571428571429,20.800583469563467,0.019726013524298515,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14721690599303655,904.5787087339397,904.5787087339397,,226.14467718348493,226.14467718348493,226.14467718348493,226.14467718348493,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,964.721565876797,990.5,968.0913466569558,22.408653343044175,0.538027591468729,0.2736629669871518,989.6883094415441,0.36208605496440077,0.36208605496440077,0.36208605496440077,0.36208605496440077,21.234876729623885,21.234876729623885,21.234876729623885,21.234876729623885,,0.9377967745401314,0.9377967745401314,0.9377967745401314,0.9377967745401314,44.15610127739468,44.15610127739468,44.15610127739468,44.15610127739468,0.8993095983176105,0.8993095983176105,0.8993095983176105,0.8993095983176105,0.9791882230178438,0.9791882230178438,0.9791882230178438,0.9791882230178438,43.23832424169359,43.23832424169359,43.23832424169359,43.23832424169359,172.95329696677436,0.16309224257807994,5.311934098707974e-05,1117.0362502238706,989.4775076349576,0.1686597409142546,0.1284758672169597,21.603101332123774,20.977977038657517,968.2678282149892,967.8579100305398,177.4520118999346,164.9028811151463,29056.153890418092,7,0.9608516498154132,1994-02-25
1993,23,1227.0615980870673,0.2712857142857143,30.09600774795955,0.02428598915200834,49.0,9.0,9.0,9.0,107.0,183.0,0.14962854965258154,1044.0615980870673,1033.238147998073,,258.30953699951823,258.30953699951823,258.30953699951823,258.30953699951823,10.823450088994345,2.898082264266246,0.5323008240489021,0.5323008240489021,0.5323008240489021,6.328465352581392,51.89808226426624,9.532300824048901,9.532300824048901,9.532300824048901,113.32846535258139,1104.2008319104368,990.5,968.6136221654166,21.886377834583527,0.7059783756348628,0.3990891010334021,989.3949325233317,0.47339299143768265,0.47339299143768265,0.47339299143768265,0.47339299143768265,20.307917366477586,20.307917366477586,20.307917366477586,20.307917366477586,,0.9399489385987605,0.9399489385987605,0.9399489385987605,0.9399489385987605,48.30019470423025,48.30019470423025,48.30019470423025,48.30019470423025,0.9837106864405347,0.9837106864405347,0.9837106864405347,0.9837106864405347,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.999029621631315,46.999029621631315,46.999029621631315,46.999029621631315,187.99611848652526,0.15348545198910418,5.061998663267309e-05,1327.7083044595877,1132.2744617454025,0.1616215910388946,0.1378314795390888,20.891270954275573,19.73450973136925,968.9299403854444,968.3157197369142,192.8,179.03944596364573,31583.347905736242,7,1.0444228804806959,1994-03-04
1993,24,1475.2480361880348,0.23385714285714285,34.65804119185136,0.0236473163677897,49.0,9.0,9.0,9.0,107.0,183.0,0.12425680118861497,1292.2480361880348,1100.0,,275.0,275.0,275.0,275.0,192.24803618803472,44.267924829313664,7.920930799553239,9.45482145187056,9.45482145187056,121.14953765542668,93.26792482931367,16.92093079955324,18.45482145187056,18.45482145187056,228.14953765542668,1228.6436770807375,990.5,969.4046475015306,21.095352498469424,0.8946793732345079,0.48,989.1253206267655,0.5349,0.5349,0.5349,0.5349,19.185773125234885,19.185773125234885,19.185773125234885,19.185773125234885,,0.9376488912432409,0.9376488912432409,0.9376488912432409,0.9376488912432409,48.51707393180315,48.51707393180315,48.51707393180315,48.51707393180315,0.988127778651795,0.988127778651795,0.988127778651795,0.988127778651795,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.51183539931223,47.51183539931223,47.51183539931223,47.51183539931223,190.04734159724893,0.12910070500238713,4.7991752928598214e-05,1570.314592802547,1383.5781363808978,0.1322657500780427,0.1165371581202713,19.525990858610832,18.8518683200383,969.711785607516,969.108483209846,192.8,186.6670142808386,31927.95338833782,7,1.0558185644291607,1994-03-11
1993,25,1697.3629412051039,0.20757142857142857,27.187305886666472,0.016158093940173344,49.0,9.0,9.0,9.0,107.0,183.0,0.10792151351155212,1514.3629412051039,1100.0,,275.0,275.0,275.0,275.0,414.362941205104,51.00000000000001,9.0,16.0,20.378505305169046,317.9844358999349,100.0,18.0,25.0,29.378505305169046,424.9844358999349,1243.0,990.5,970.122249502355,20.377750497645025,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.436561085126748,18.436561085126748,18.436561085126748,18.436561085126748,,0.9352951674181492,0.9352951674181492,0.9352951674181492,0.9352951674181492,46.505287104479024,46.505287104479024,46.505287104479024,46.505287104479024,0.9471545235128112,0.9471545235128112,0.9471545235128112,0.9471545235128112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.57518136238944,45.57518136238944,45.57518136238944,45.57518136238944,182.30072544955777,0.1075428765603769,4.6035536729686306e-05,1760.6257340092122,1609.5195834351923,0.113698523387596,0.1039403187543335,18.720362702537265,18.23217360068269,970.326636986799,969.8384478849443,185.28289133235853,180.15467805253684,30626.521875525705,7,1.0127818080530988,1994-03-18
1993,26,1823.6656894372384,0.19371428571428573,11.775791779750957,0.0064990473865131,49.0,9.0,9.0,9.0,107.0,183.0,0.10035842022087793,1640.6656894372384,1100.0,,275.0,275.0,275.0,275.0,540.6656894372384,51.0,8.999999999999998,15.999999999999998,26.590115873962542,438.0755735632759,100.0,18.0,25.0,35.590115873962546,545.0755735632758,1243.0,990.5,970.5303045351048,19.96969546489509,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.02850605237681,18.02850605237681,18.02850605237681,18.02850605237681,,0.9339984439768473,0.9339984439768473,0.9339984439768473,0.9339984439768473,45.412729591244094,45.412729591244094,45.412729591244094,45.412729591244094,0.9249028429988614,0.9249028429988614,0.9249028429988614,0.9249028429988614,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50447499941921,44.50447499941921,44.50447499941921,44.50447499941921,178.01789999767684,0.09762995030784535,4.49540151509285e-05,1839.4149794968628,1783.4177282502417,0.1026119663953022,0.0994881535922123,18.15853792698089,17.97762373064574,970.581186856836,970.4002726605008,179.38254517143477,177.47859717572143,29907.00719960971,7,0.9889883333204269,1994-03-25
1993,27,1808.2022135611371,0.19528571428571428,9.735456916734524,0.0054313233878094,45.0,11.0,10.0,10.0,72.0,148.0,0.0818638023868219,1660.2022135611371,1100.0,,275.0,275.0,275.0,275.0,560.2022135611372,55.0,7.0,15.0,37.851500916293055,445.35071264484424,100.0,18.0,25.0,47.851500916293055,517.3507126448442,1243.0,990.5,970.4803456130437,20.019654386956322,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.078464974438045,18.078464974438045,18.078464974438045,18.078464974438045,,0.9341671646694797,0.9341671646694797,0.9341671646694797,0.9341671646694797,45.54681700518632,45.54681700518632,45.54681700518632,45.54681700518632,0.9276337475598028,0.9276337475598028,0.9276337475598028,0.9276337475598028,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.635880665082595,44.635880665082595,44.635880665082595,44.635880665082595,178.54352266033038,0.0987644753843616,4.508674814654808e-05,1832.2961330880007,1767.625484109115,0.0837281433937869,0.0807729696785273,18.20955902343689,18.000623080582038,970.5581875068996,970.3492515640448,179.91750648599867,177.72789092885753,29995.311806935504,7,0.9919084592240577,1994-04-01
1993,28,1681.2549167986986,0.20914285714285713,25.496160720955718,0.0153444094812496,45.0,11.0,10.0,10.0,72.0,148.0,0.08813593374197089,1533.2549167986986,1100.0,,275.0,275.0,275.0,275.0,433.2549167986986,55.0,7.0,15.0,29.273980864776934,326.98093593392167,100.0,18.0,25.0,39.27398086477694,398.9809359339218,1243.0,990.5,970.0702081927342,20.429791807265733,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.488602394747456,18.488602394747456,18.488602394747456,18.488602394747456,,0.9354590975434544,0.9354590975434544,0.9354590975434544,0.9354590975434544,46.64478215779768,46.64478215779768,46.64478215779768,46.64478215779768,0.9499955632952682,0.9499955632952682,0.9499955632952682,0.9499955632952682,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.71188651464172,45.71188651464172,45.71188651464172,45.71188651464172,182.84754605856688,0.10892915310503129,4.617362274206234e-05,1751.5174261192883,1589.152359062425,0.0931314100602145,0.084498160162707,18.786164504356968,18.261600441557896,970.2972101459238,969.7726460831248,185.97532449037445,180.46334459055123,30718.387737839235,7,1.0158197003253715,1994-04-08
1993,29,1493.4657702065717,0.2312857142857143,22.4795722291643,0.015032590142400243,45.0,11.0,10.0,10.0,72.0,148.0,0.09918439104187601,1345.4657702065717,1100.0,,275.0,275.0,275.0,275.0,245.4657702065716,55.00000000000001,7.0,14.37118000521266,16.585525013957543,152.5090651874014,100.0,18.0,24.371180005212658,26.58552501395754,224.50906518740138,1242.3711800052126,990.5,969.463504796052,21.036495203947993,0.9246605585089619,0.48,989.095339441491,0.5349,0.5349,0.5349,0.5349,19.096934645439053,19.096934645439053,19.096934645439053,19.096934645439053,,0.9373717771919868,0.9373717771919868,0.9373717771919868,0.9373717771919868,48.27791488614378,48.27791488614378,48.27791488614378,48.27791488614378,0.9832569223247205,0.9832569223247205,0.9832569223247205,0.9832569223247205,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.312356588420904,47.312356588420904,47.312356588420904,47.312356588420904,189.24942635368362,0.1268582969841599,4.7790259180223136e-05,1559.6365373841434,1431.7953534582748,0.103366727404534,0.0948939040939813,19.301235352448195,18.881523312856068,969.6772872746257,969.2642619111728,191.4035408210411,186.97929817309864,31793.903627418847,7,1.0513857019649089,1994-04-15
1993,30,1291.4111064175156,0.2601428571428572,33.78528860214491,0.02613982102654269,45.0,11.0,10.0,10.0,72.0,148.0,0.11491680942920744,1143.4111064175156,1087.9800464412754,,271.99501161031884,271.99501161031884,271.99501161031884,271.99501161031884,55.431059976240185,16.854038506289246,3.4473041917291485,3.745341890286499,3.745341890286499,27.639033497648796,61.85403850628925,14.447304191729147,13.745341890286499,13.745341890286499,99.6390334976488,1178.0267310295803,990.5,968.8164626318439,21.683537368156017,0.8128215790770689,0.464374060373658,989.2228043605493,0.5234631486491674,0.5234631486491674,0.5234631486491674,0.5234631486491674,19.882878580056126,19.882878580056126,19.882878580056126,19.882878580056126,,0.9397446329243896,0.9397446329243896,0.9397446329243896,0.9397446329243896,49.82921489996744,49.82921489996744,49.82921489996744,49.82921489996744,1.0148516272905792,1.0148516272905792,1.0148516272905792,1.0148516272905792,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14970243822939996,4.924149834839962e-05,1392.1184694738974,1195.2983332432605,0.1238184609514383,0.1063127910772791,20.371801600210222,19.465083516414204,969.1360750552234,968.5137947616216,192.8,192.8,32390.400000000005,7,1.0711111111111113,1994-04-22
1993,31,1112.6344609861915,0.2982857142857143,20.67847141449368,0.01863404063157174,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,147.28571428571428,0.13252934888468668,965.3487467004771,965.3487467004771,,241.33718667511928,241.33718667511928,241.33718667511928,241.33718667511928,0.0,0.0,0.0,0.0,0.0,0.0,42.857142857142854,9.571428571428571,8.571428571428571,7.142857142857143,79.14285714285714,1026.3487467004772,990.5,968.2539940202423,22.246005979757683,0.6022180677623743,0.3242527471487701,989.5735291850889,0.4126684125399732,0.4126684125399732,0.4126684125399732,0.4126684125399732,20.90686675230658,20.90686675230658,20.90686675230658,20.90686675230658,,0.9397959903361608,0.9397959903361608,0.9397959903361608,0.9397959903361608,46.483593596252504,46.483593596252504,46.483593596252504,46.483593596252504,0.9467127005346744,0.9467127005346744,0.9467127005346744,0.9467127005346744,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.55392172432745,45.55392172432745,45.55392172432745,45.55392172432745,182.2156868973098,0.1638002801682439,5.245414498245844e-05,1172.2200796855432,1050.5490333418047,0.1399268338122132,0.1262561549361124,21.27129571629888,20.529344774813325,968.4412631075832,968.0588683905028,190.12564260162424,173.2492678839378,30612.235398748053,7,1.0123093716517213,1994-04-29
1993,32,925.2624131260181,0.3537142857142857,30.836495090724043,0.033416413808432154,42.0,9.0,8.0,6.0,82.0,147.0,0.1596328547521011,778.2624131260181,778.2624131260181,,238.93705924872935,238.93705924872935,238.93705924872935,61.4512353798301,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,837.2624131260181,990.5,967.597969193361,22.90203080663884,0.42374327536721307,0.18488580496502355,989.8913709196677,0.40654326183454215,0.40654326183454215,0.40654326183454215,0.09354844066234826,21.886858464472045,21.886858464472045,21.886858464472045,6.148387708593977,,0.9402648805248796,0.9402648805248796,0.9402648805248796,0.2673757938084021,48.2412217866913,48.2412217866913,48.2412217866913,12.13532658778952,0.9825096086902504,0.9825096086902504,0.9825096086902504,0.24715532765355436,0.9790012470510697,0.9790012470510697,0.9790012470510697,0.9647155327653554,45.95568594806952,45.95568594806952,45.95568594806952,11.850496465957642,149.7175543101662,0.1619008317676192,5.3531247250626046e-05,1025.1570830002852,834.6935677067364,0.176112534811874,0.1433926589764967,22.40233340730672,21.41462254652248,967.9790651180008,967.2387742708268,168.94512572554814,139.1554581879731,25152.54912410792,7,0.8317641906120344,1994-05-06
1993,33,702.8873005493566,0.43657142857142855,31.295113434255672,0.04447566041408345,42.0,9.0,8.0,6.0,82.0,147.0,0.21069777816118673,555.8873005493566,555.8873005493566,,220.6460363463853,220.6460363463853,114.5952278565859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,614.8873005493566,990.5,966.7115492021975,23.788450797802593,0.27595561857463796,0.09267077491445194,990.1313736065109,0.34912583555571736,0.34912583555571736,0.163066727708763,0.0,23.07069856875778,23.07069856875778,13.09088866685135,0.0,,0.9377590481030113,0.9377590481030113,0.5332972754770303,0.0,46.87081744977196,46.87081744977196,24.02062245655696,0.0,0.9545991333965776,0.9545991333965776,0.4892183799706102,0.0,0.9772886219039215,0.9772886219039215,0.968717193332493,0.96,44.087732834861605,44.087732834861605,23.430589977718746,0.0,111.60605564744196,0.1583063680668463,5.569873089742277e-05,794.2548359930772,615.6277736669467,0.2387806500743202,0.1850791374989893,23.459046913034783,22.641610351066696,967.0770193439724,966.3625110946678,131.9864893136349,96.4,18749.817348770248,7,0.6200336424857886,1994-05-13
1993,34,543.7177330100756,0.5207142857142857,17.278098639461867,0.031748635756639186,42.0,9.0,8.0,6.0,82.0,147.0,0.27136752029680916,396.7177330100755,396.7177330100755,,198.35886650503772,198.35886650503772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,455.7177330100755,990.5,966.0467297985452,24.453270201454693,0.19641572421137046,0.04934354660201506,990.2542407291866,0.28032355579905965,0.28032355579905965,0.0,0.0,23.927187374842227,23.927187374842227,0.0,0.0,,0.9333332674524899,0.9333332674524899,0.0,0.0,43.42664969822918,43.42664969822918,0.0,0.0,0.8844531506767652,0.8844531506767652,0.0,0.0,0.9764149192461885,0.9764149192461885,0.96,0.96,42.41492991432045,42.41492991432045,0.0,0.0,84.8298598286409,0.15580559215982873,5.939821556133428e-05,595.7090611902229,494.6810831907137,0.2971611508809753,0.2467647541004243,24.24146585239761,23.588446905734767,966.280690775356,965.8260648743582,95.6449323674982,74.23262537321365,14251.416451211673,7,0.4712769990480051,1994-05-20
1993,35,454.89769626587275,0.59,9.103321646826421,0.01991159951770477,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.30519219164611205,315.89769626587275,315.89769626587275,,157.94884813293638,157.94884813293638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,373.75483912301564,990.5,965.6470396331963,24.852960366803618,0.1674414419850394,0.0331795392531745,990.2993790187619,0.1767438630125136,0.1767438630125136,0.0,0.0,24.475595522552904,24.475595522552904,0.0,0.0,,0.9200045998041562,0.9200045998041562,0.0,0.0,34.87954104233093,34.87954104233093,0.0,0.0,0.71037761797008,0.71037761797008,0.0,0.0,0.97,0.97,0.96,0.96,33.833154811061,33.833154811061,0.0,0.0,67.666309622122,0.14884156700535914,5.9501602985790136e-05,479.5630976092969,430.9578316629287,0.3298926917891648,0.2704341945644728,24.5910824308757,24.33607682614264,965.7580339392418,965.5393102424832,71.07722215244381,63.90698747266632,11367.940016516497,7,0.3759239423451223,1994-05-27
1993,36,405.1251866512047,0.6475714285714285,6.346676347511277,0.015684690842056044,39.0,9.0,7.0,5.0,59.0,119.0,0.2940443447352442,286.1251866512046,286.1251866512046,,181.46723858286597,104.65794806833865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,341.1251866512047,990.5,965.4211927532824,25.078807246717588,0.1559254252331625,0.027225037330240887,990.3168495374366,0.2546760927767799,0.10862115821619411,0.0,0.0,24.64098069137742,17.647821738186746,0.0,0.0,,0.9245759227795681,0.6539773611917735,0.0,0.0,40.6792744914306,23.21757787027858,0.0,0.0,0.8284984621472625,0.47286309308103014,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.292479105598794,22.52105053417022,0.0,0.0,58.813529639769015,0.14480501560338002,5.6926084700476196e-05,422.4698189706656,386.53109723034976,0.3078665619731056,0.2816769261528308,24.79210201237975,24.46390491962409,965.501114185368,965.3326554861516,65.28430916513202,48.2,9880.672979481194,7,0.3267418313320501,1994-06-03
1993,37,364.777806753496,0.6941428571428572,5.1874131613573535,0.014202180074128086,39.0,9.0,7.0,5.0,59.0,119.0,0.3264728230559418,245.77780675349598,245.77780675349598,,245.77780675349598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,300.777806753496,990.5,965.2238890337675,25.276110966232554,0.14168558301609432,0.019155561350699145,990.3391588556332,0.4280144120919451,0.0,0.0,0.0,24.687255409773847,0.0,0.0,0.0,,0.9447248966459918,0.0,0.0,0.0,56.21056300143489,0.0,0.0,0.0,1.1448179837359447,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13223521068316293,5.4566452302696625e-05,380.8369423592014,350.2192051008483,0.3397871911842557,0.3124696865351903,24.817913739959256,24.541097862767817,965.304184711796,965.1510960255042,48.2,48.2,8097.600000000001,7,0.26777777777777784,1994-06-10
1993,38,333.2050474697332,0.7344285714285714,3.7989501802874934,0.011379721590425301,39.0,9.0,7.0,5.0,59.0,119.0,0.35734548436289637,214.20504746973322,214.20504746973322,,214.20504746973322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,269.2050474697332,990.5,965.0660252373488,25.43397476265136,0.13054257666232152,0.012841009493946587,990.3566164138438,0.32508984082337994,0.0,0.0,0.0,24.9655013356717,0.0,0.0,0.0,,0.9387651758507465,0.0,0.0,0.0,49.23241569856553,0.0,0.0,0.0,1.0026968574045931,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.39925252862797,0.0,0.0,0.0,47.39925252862797,0.1422837162442654,6.151815581427557e-05,346.9384943839358,323.62655383883583,0.367707774867143,0.3430002779348835,25.047547946989265,24.84676834110373,965.1346924719196,965.0181327691942,48.2,46.128293474981305,7963.074424809498,7,0.2633291807145998,1994-06-17
1993,39,314.87304175799255,0.7635714285714286,2.5152045659218305,0.0080592003843408,39.0,9.0,7.0,5.0,59.0,119.0,0.3781102561613814,195.87304175799252,195.87304175799252,,195.87304175799252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,250.87304175799252,990.5,964.9743652087899,25.525634791210077,0.12407264306268263,0.009736849174732358,990.3661905077626,0.2717872521746204,0.0,0.0,0.0,25.120038046798044,0.0,0.0,0.0,,0.9339207441968888,0.0,0.0,0.0,45.06499289397236,0.0,0.0,0.0,0.9178206292051395,0.0,0.0,0.0,0.9794444171300966,0.96,0.96,0.96,44.139651659454394,0.0,0.0,0.0,44.139651659454394,0.14014027579357527,6.259565543249894e-05,323.62655383883583,306.020121877383,0.3888633181045567,0.367707774867143,25.19277568127272,25.047547946989265,965.0181327691942,964.9301006093868,46.128293474981305,42.07398845679632,7415.461478788338,7,0.24522028699696885,1994-06-24
1993,40,295.071849864052,0.7919999999999999,2.214025303444844,0.007466754335689315,37.0,8.0,6.0,4.0,53.0,108.0,0.3660772570163914,187.07184986405198,187.07184986405198,,187.07184986405198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.07184986405198,990.5,964.880616655437,25.619383344562916,0.11955470324158306,0.008707184986405143,990.3717381117721,0.24770874737255227,0.0,0.0,0.0,25.243412708962392,0.0,0.0,0.0,,0.9313505406884708,0.0,0.0,0.0,43.132931155740586,0.0,0.0,0.0,0.87847110296824,0.0,0.0,0.0,0.9776674039466952,0.96,0.96,0.96,42.171062880285795,0.0,0.0,0.0,42.171062880285795,0.1429001010351401,6.261639278075456e-05,302.30479186612183,290.5219447532691,0.3717447234208793,0.3572553360246723,25.27600452061752,25.18982909269629,964.9115239593306,964.8620877790132,43.91149771088492,41.04938328857541,7084.738563888014,7,0.23428368266825444,1994-07-01
1993,41,286.325456023142,0.8064285714285714,0.9877108767544038,0.0034566327083028,37.0,8.0,6.0,4.0,53.0,108.0,0.37721655206453225,178.32545602314198,178.32545602314198,,178.32545602314198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.32545602314198,990.5,964.8453018240926,25.65469817590742,0.1164677697773232,0.00783254560231417,990.3756996846204,0.22504246228360664,0.0,0.0,0.0,25.305355398244185,0.0,0.0,0.0,,0.9283569941007122,0.0,0.0,0.0,41.084757906418815,0.0,0.0,0.0,0.8367567801714626,0.0,0.0,0.0,0.9736756780171463,0.96,0.96,0.96,40.0038051302574,0.0,0.0,0.0,40.0038051302574,0.1397076800290251,6.23128856562025e-05,290.5219447532691,283.6079686159883,0.380807353640456,0.3717447234208793,25.32427875378704,25.27600452061752,964.8620877790132,964.834431874464,41.04938328857541,39.32806940127821,6720.639261883243,7,0.22224336183476334,1994-07-08
1993,42,270.83590773396116,0.835,3.6656914454145846,0.013548948430611944,37.0,8.0,6.0,4.0,53.0,108.0,0.3988287482899832,162.8359077339612,162.8359077339612,,162.8359077339612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,213.8359077339612,990.5,964.7833436309359,25.716656369064157,0.1110008519851904,0.006283590773396057,990.3827155572415,0.18770923614366436,0.0,0.0,0.0,25.39558259943505,0.0,0.0,0.0,,0.9226323557816415,0.0,0.0,0.0,37.418506230164475,0.0,0.0,0.0,0.7620877032620056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.29595104325954,0.0,0.0,0.0,36.29595104325954,0.13399843595710187,6.191482546849865e-05,275.9224808516464,264.1051871975735,0.4089279773183957,0.3914142829777893,25.4,25.377166204954754,964.8036899234066,964.7564207487904,37.47988691331589,34.70145506423795,6097.719775267603,7,0.201644172462553,1994-07-15
1993,43,266.2473261854166,0.8467142857142856,0.8795798142124747,0.003311520041113686,37.0,8.0,6.0,4.0,53.0,108.0,0.40567920244643785,158.2473261854166,158.2473261854166,,158.2473261854166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,209.2473261854166,990.5,964.7649893047418,25.735010695258307,0.10938134716554937,0.0058247326185416,990.3847939202159,0.17726077260927195,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9208407712496729,0.0,0.0,0.0,36.299602948920004,0.0,0.0,0.0,0.7392994490615071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.2106148604524,0.0,0.0,0.0,35.2106148604524,0.1322370217597979,6.180536698833594e-05,270.26224589706084,264.1051871975735,0.4089279773183957,0.3996118645485382,25.4,25.4,964.7810489835882,964.7564207487904,36.165275725319056,34.70145506423795,5915.383296556003,7,0.19561452700251333,1994-07-22
1993,44,255.33162164615015,0.8658571428571429,2.5585376077549875,0.010106206987852844,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.38907513205950306,155.90305021757874,155.90305021757874,,155.90305021757874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,204.04590736043585,990.5,964.7199460327878,25.780053967212147,0.10754554726321408,0.005590305021757842,990.386864147715,0.17213618721923205,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9199167351639826,0.0,0.0,0.0,35.72712170818724,0.0,0.0,0.0,0.7276399533235691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.65530805694162,0.0,0.0,0.0,34.65530805694162,0.13580121370617518,6.174334715692793e-05,261.382924552137,246.1954239432886,0.4162211661382259,0.3604107006161225,25.4,25.4,964.7455316982084,964.6771725436598,36.82774729426312,33.605974336051794,5822.091753566193,7,0.19252948920523125,1994-07-29
1993,45,240.56545587194742,0.8878571428571428,1.6325062738973608,0.006828466307607257,34.0,7.0,5.0,3.0,44.0,93.0,0.3867145855075451,147.56545587194742,147.56545587194742,,147.56545587194742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,193.56545587194742,990.5,964.6433927352317,25.856607264768268,0.103846615412744,0.004756545587194699,990.391396839,0.15425827120416333,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9165872228182385,0.0,0.0,0.0,33.69422154298572,0.0,0.0,0.0,0.6862366913031716,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.68339489669616,0.0,0.0,0.0,32.68339489669616,0.13582823075828818,6.151987558741688e-05,246.1954239432886,234.76788002600708,0.39613596199658,0.3777486945550322,25.4,25.4,964.6771725436598,964.608607280156,34.01218057619933,31.31444326580955,5490.810342644954,7,0.18157441609275643,1994-08-05
1993,46,227.69561272709532,0.9115714285714286,1.4424047373241211,0.006327684738920042,34.0,7.0,5.0,3.0,44.0,93.0,0.4084574822326773,134.69561272709532,134.69561272709532,,134.69561272709532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,180.69561272709532,990.5,964.5661736763625,25.933826323637422,0.09930443181359523,0.0034695612727095,990.3972260069137,0.12845352693088322,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9109685995850109,0.0,0.0,0.0,30.565590649650186,0.0,0.0,0.0,0.6225171211741383,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.648622930160684,0.0,0.0,0.0,29.648622930160684,0.1302071910407499,6.114276253840672e-05,229.3650854576809,224.67104686473823,0.4139385172135244,0.4054671172572994,25.4,25.4,964.576190512746,964.5480262811884,30.040687596945197,28.93919666421382,4980.9686522669945,7,0.164714571834226,1994-08-12
1993,47,216.91752262955748,0.9298571428571429,1.80279966443663,0.008325911836393541,34.0,7.0,5.0,3.0,44.0,93.0,0.42889832513671206,123.9175226295575,123.9175226295575,,123.9175226295575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,169.91752262955748,990.5,964.5015051357774,25.998494864222625,0.09550049547030218,0.0023917522629556998,990.4021077522667,0.1088263784347627,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9050712581411178,0.0,0.0,0.0,27.94053788478192,0.0,0.0,0.0,0.569053724740976,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.102321748238467,0.0,0.0,0.0,27.102321748238467,0.12489940771962613,6.0746942366694855e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.4,25.4,964.5336970177108,964.472308695282,28.380630159086632,25.93554074088297,4553.190053704062,7,0.15056845415688036,1994-08-19
1993,48,204.084137951769,0.9478571428571428,1.6862095636202892,0.008258027924193485,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.4408717835922203,114.08413795176901,114.08413795176901,,114.08413795176901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,159.22699509462615,990.5,964.4245048277106,26.07549517228941,0.091727462785375,0.0014084137951768572,990.4068641234195,0.09245846560912697,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8972617122250222,0.0,0.0,0.0,25.507517054270938,0.0,0.0,0.0,0.5195013656674325,0.0,0.0,0.0,0.9695394304682342,0.96,0.96,0.96,24.731228738369513,0.0,0.0,0.0,24.731228738369513,0.12120590256253184,6.019433881339094e-05,209.2745177174335,200.2479822683398,0.4630204047405221,0.3595541846884494,25.4,25.4,964.4556471063046,964.40148789361,28.138979748966943,23.223520429835972,4154.8464280460785,7,0.13739571521316396,1994-08-26
1993,49,198.6140643583263,0.9587142857142856,1.0423670263389186,0.005270701245820672,30.0,6.0,4.0,2.0,30.0,72.0,0.36256246344908954,126.61406435832632,126.61406435832632,,126.61406435832632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.6140643583263,990.5,964.4057298231754,26.09427017682458,0.09433459827861337,0.002661406435832586,990.4030039952856,0.11353316528799244,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9071410061597037,0.0,0.0,0.0,28.611512233668503,0.0,0.0,0.0,0.5827191900950816,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.753166866658443,0.0,0.0,0.0,27.753166866658443,0.13972072550112682,6.088586055956384e-05,201.1701128186193,194.7956741845264,0.369618064166023,0.3579060477284578,25.4,25.4,964.410408651631,964.40148789361,28.354296585463157,26.84435568058232,4662.532033598619,7,0.1541842603703247,1994-09-02
1993,50,187.0510785039916,0.9778571428571429,1.7278807784247678,0.009207674231206173,30.0,6.0,4.0,2.0,30.0,72.0,0.385078779888549,115.05107850399158,115.05107850399158,,115.05107850399158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.0510785039916,990.5,964.425897842992,26.07410215700801,0.09025364685491584,0.0015051078503991143,990.4082412452947,0.09380098346126939,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8982518191098962,0.0,0.0,0.0,25.74612914256947,0.0,0.0,0.0,0.5243610823333905,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.973745268292387,0.0,0.0,0.0,24.973745268292387,0.13346921755576163,6.028923247249974e-05,193.27466035303507,182.70050873555303,0.3940875725979245,0.3725268478986586,25.4,25.4,964.4345989825288,964.413450679294,26.474483489921987,23.929022624258764,4195.589205073121,7,0.13874302926829105,1994-09-09
1993,51,179.4353088520616,0.983,2.472931902202252,0.013990525245134142,30.0,6.0,4.0,2.0,30.0,72.0,0.40145318210276476,107.43530885206162,107.43530885206162,,107.43530885206162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.4353088520616,990.5,964.4411293822958,26.058870617704137,0.08756579560307462,0.0007558454218033857,990.4116783589751,0.08180007010587441,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8916453489450908,0.0,0.0,0.0,23.865892933114534,0.0,0.0,0.0,0.4860670658475465,0.0,0.0,0.0,0.9685027535830731,0.96,0.96,0.96,23.115981856217235,0.0,0.0,0.0,23.115981856217235,0.12876766981947924,5.975392711253848e-05,182.70050873555303,171.1379824381925,0.4207131518919432,0.3940875725979245,25.4,25.4,964.4577240351236,964.4345989825288,23.929022624258764,21.038698765462627,3883.4849518444953,7,0.12842212142342907,1994-09-16
1993,52,160.92161228794103,0.9921428571428572,2.181173987291609,0.013471112392619129,30.0,6.0,4.0,2.0,30.0,72.0,0.44782259146846387,88.92161228794102,88.92161228794102,,88.92161228794102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.92161228794103,990.5,964.4781567754242,26.021843224575896,0.08103171372292348,0.0,990.418968286277,0.056141430987492254,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8717463005818505,0.0,0.0,0.0,19.316314894869205,0.0,0.0,0.0,0.39340763533338496,0.0,0.0,0.0,0.9608141117980773,0.96,0.96,0.96,18.56076904752797,0.0,0.0,0.0,18.56076904752797,0.11522978023534736,5.795658463883236e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.4,25.4,964.4882604709456,964.4616133192404,20.555052296303167,17.348350103775868,3118.2091999846984,7,0.1031153835973776,1994-09-23
1993,53,162.78130282482888,0.992,6.9115382976776525,0.0424590427631314,30.0,6.0,4.0,2.0,30.0,72.0,0.4423112406065465,90.78130282482888,90.78130282482888,,90.78130282482888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.78130282482888,990.5,964.4744373943504,26.02556260564961,0.0816880586185894,0.0,990.4183119413814,0.0583313197287741,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8741342457974811,0.0,0.0,0.0,19.76728218734871,0.0,0.0,0.0,0.4025923052413179,0.0,0.0,0.0,0.9602592305241318,0.96,0.96,0.96,18.98171518277685,0.0,0.0,0.0,18.98171518277685,0.1166086943240853,5.808132839926992e-05,162.78130282482888,162.78130282482888,0.4423112406065465,0.4423112406065465,25.4,25.4,964.4744373943504,964.4744373943504,18.98171518277685,18.98171518277685,455.5611643866443,1,0.10545397323764914,1994-09-30
1994,1,158.53118909388195,0.9931428571428571,2.5803546766637058,0.01622704238970424,24.0,4.0,2.0,2.0,20.0,52.0,0.3280624122761842,106.53118909388195,106.53118909388195,,106.53118909388195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.53118909388192,990.5,964.4829376218122,26.017062378187774,0.0837173793192624,0.0006531189093881572,990.4156295017714,0.08035040020814779,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8910629573697226,0.0,0.0,0.0,23.646853825931412,0.0,0.0,0.0,0.48160598423485557,0.0,0.0,0.0,0.9681201651634982,0.96,0.96,0.96,22.8934411767875,0.0,0.0,0.0,22.8934411767875,0.14439342137877526,5.9690932877307154e-05,162.78130282482888,155.86976452715123,0.3336118467731567,0.319447007104728,25.4,25.4,964.4882604709456,964.4744373943504,23.94830004113883,22.228247886980224,3846.0981177003014,7,0.12718578431548616,1994-10-01
1994,2,155.86639755547955,0.9942857142857143,1.253396748904046,0.008035017691193386,24.0,4.0,2.0,2.0,20.0,52.0,0.33362897053405466,103.86639755547957,103.86639755547957,,103.86639755547957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86639755547955,990.5,964.488267204889,26.011732795110984,0.08277688825929766,0.0003866397555479143,990.4168364719852,0.07636761247989052,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8885749563422272,0.0,0.0,0.0,22.990334458027437,0.0,0.0,0.0,0.46823491767876657,0.0,0.0,0.0,0.9668234917678767,0.96,0.96,0.96,22.227686796274952,0.0,0.0,0.0,22.227686796274952,0.14260402116390142,5.9444459507656354e-05,156.79744636197438,154.2104647364153,0.3372014998390748,0.3316380541042455,25.4,25.4,964.4915790705272,964.486405107276,22.46358819732252,21.809047265336385,3734.2513817741915,7,0.12348714886819416,1994-10-08
1994,3,149.74644039932244,0.9951428571428572,2.5793431058390865,0.017732148294546914,24.0,4.0,2.0,2.0,20.0,52.0,0.34779800912141967,97.74644039932245,97.74644039932245,,97.74644039932245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,127.74644039932245,990.5,964.4953438176778,26.004656182322215,0.08061695758187455,0.00014214276843881428,990.4192408996497,0.06789752431781462,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8818209716246922,0.0,0.0,0.0,21.48047474687843,0.0,0.0,0.0,0.43748421073072147,0.0,0.0,0.0,0.9639953138941733,0.96,0.96,0.96,20.71061123891422,0.0,0.0,0.0,20.71061123891422,0.13813679215415184,5.8821130820049026e-05,155.86976452715123,138.74204462110075,0.3747962641174132,0.3336118467731567,25.4,25.4,964.5,964.4882604709456,22.228247886980224,18.03977219892068,3479.382688137588,7,0.11505895132730119,1994-10-15
