WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1994,4,156.63017638069155,0.9934285714285714,4.73414532674892,0.03049778212000917,24.0,4.0,2.0,2.0,20.0,52.0,0.3325277691942543,104.63017638069155,104.63017638069155,,104.63017638069155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,134.63017638069155,990.5,964.4849120267692,26.015087973230752,0.08304645049204662,0.0005829700901080857,990.416370579418,0.07776117211657041,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8888797352314114,0.0,0.0,0.0,23.17672735243237,0.0,0.0,0.0,0.47203110697418266,0.0,0.0,0.0,0.9670438629458294,0.96,0.96,0.96,22.417320809352294,0.0,0.0,0.0,22.417320809352294,0.1429529415301914,5.9479639446642844e-05,163.87541321774722,143.60332835727277,0.3621085986992478,0.3173142265759275,25.4,25.4,964.5,964.4722491735644,24.209614445405965,19.181593347014115,3766.109895971185,7,0.12454067116306829,1994-10-22
1994,5,157.07522582775212,0.9935714285714285,0.763466330396292,0.004843321606154643,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.32377348484482976,106.21808297060929,106.21808297060929,,106.21808297060929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,135.6466543991807,990.5,964.4858495483444,26.014150451655528,0.08340519843734098,0.0006218082970609,990.4159729932655,0.0798644030921586,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8908042830298407,0.0,0.0,0.0,23.5699568032858,0.0,0.0,0.0,0.4800398534274093,0.0,0.0,0.0,0.9680039853427409,0.96,0.96,0.96,22.815977012832143,0.0,0.0,0.0,22.815977012832143,0.14525437685062495,5.96663767088425e-05,158.54189668353823,155.86976452715123,0.3336118467731567,0.3165882940505197,25.4,25.4,964.4882604709456,964.4829162066328,23.243137274020956,22.228247886980224,3833.0841381558,7,0.12675542784906746,1994-10-29
1994,6,156.71469316076832,0.9937142857142857,0.8619438330034492,0.005494727582321786,23.0,4.0,2.0,2.0,19.0,50.0,0.31906743828755124,106.71469316076832,106.71469316076832,,106.71469316076832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.7146931607683,990.5,964.4865706136785,26.013429386321572,0.08342921151531801,0.0006714693160768,990.4158993191686,0.08060633360436777,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8912634272766721,0.0,0.0,0.0,23.692318305107847,0.0,0.0,0.0,0.48253194104089303,0.0,0.0,0.0,0.9682531941040893,0.96,0.96,0.96,22.940316742572406,0.0,0.0,0.0,22.940316742572406,0.14637745105178662,5.9712493207854976e-05,158.8865679426633,155.86976452715123,0.3207806218972661,0.31468991147221,25.4,25.4,964.4882604709456,964.4822268641146,23.480811775483154,22.730312215716346,3853.9732127521647,7,0.12744620412540228,1994-11-05
1994,7,164.10005254610996,0.9908571428571429,1.4849736451514315,0.009119579307647957,23.0,4.0,2.0,2.0,19.0,50.0,0.3047621299097644,114.10005254610995,114.10005254610995,,114.10005254610995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.10005254610994,990.5,964.4717998949078,26.028200105092246,0.08603574353722045,0.0014100052546109714,990.4125542512082,0.09220247172331132,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.897454574049404,0.0,0.0,0.0,25.508929909601346,0.0,0.0,0.0,0.5195301407250784,0.0,0.0,0.0,0.9698804574698227,0.96,0.96,0.96,24.74077635935904,0.0,0.0,0.0,24.74077635935904,0.15074548431806717,6.022833776016436e-05,166.26458004321125,158.54189668353823,0.3153740496734679,0.3007255062202982,25.4,25.4,964.4829162066328,964.4674708399136,25.262786230308823,23.394758783387225,4156.450428372318,7,0.13744875755199465,1994-11-12
1994,8,185.56140383505254,0.9788571428571429,3.564971435280516,0.019520556991509445,23.0,4.0,2.0,2.0,19.0,50.0,0.270002083602363,135.56140383505257,135.56140383505257,,135.56140383505257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,164.56140383505254,990.5,964.4288771923299,26.071122807670122,0.09361014803796197,0.0035561403835052,990.4028337115785,0.1305510060220675,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9110384753187082,0.0,0.0,0.0,30.772959679093837,0.0,0.0,0.0,0.6267405229958012,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.84977088872102,0.0,0.0,0.0,29.84977088872102,0.16070814673393302,6.114745248644072e-05,191.21938009017487,169.1933403798354,0.2955199057347711,0.2614797724813306,25.4,25.4,964.4616133192404,964.4175612398196,31.18483924182169,25.969877661896728,5014.761509305132,7,0.16583206049289456,1994-11-19
1994,9,190.90035915747947,0.9737142857142856,2.282665280338043,0.012004273525344314,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27523160396566765,138.32893058605092,138.32893058605092,,138.32893058605092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,168.47178772890805,990.5,964.418199281685,26.08180071831498,0.09499024889771102,0.0038328930586050574,990.4011768580438,0.13551570299612084,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9126086792665433,0.0,0.0,0.0,31.44734902321608,0.0,0.0,0.0,0.6404755401877003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.503928552519596,0.0,0.0,0.0,30.503928552519596,0.15982370560178016,6.125284207633777e-05,194.7956741845264,185.77870557191315,0.3052650559169563,0.258699199929624,25.4,25.4,964.428442588856,964.410408651631,31.67081534555204,29.549560227377462,5124.659996823292,7,0.16946626973621998,1994-11-26
1994,10,192.0567975773134,0.9722857142857143,1.2612796869517848,0.006589650883955272,26.0,4.0,3.0,2.0,24.0,59.0,0.30721814301637446,133.0567975773134,133.0567975773134,,133.0567975773134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,166.0567975773134,990.5,964.4158864048453,26.08411359515466,0.09413792082073155,0.0033056797577312997,990.4025563994215,0.12534677944534917,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102288384263993,0.0,0.0,0.0,30.16917433899382,0.0,0.0,0.0,0.6144434692259433,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.264099108824006,0.0,0.0,0.0,29.264099108824006,0.15236747936082054,6.109311094681869e-05,193.27466035303507,189.2396047272552,0.3117740606414537,0.3052650559169563,25.4,25.4,964.4215207905456,964.413450679294,29.549560227377462,28.604254517681326,4916.368650282432,7,0.16257832838235556,1994-12-03
1994,11,219.68063672388698,0.9237142857142857,9.360427379387115,0.040571173985270624,26.0,4.0,3.0,2.0,24.0,59.0,0.2708896181805413,160.68063672388698,160.68063672388698,,160.68063672388698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.68063672388698,990.5,964.5215180064157,25.978481993584328,0.10388732868997237,0.006068063672388643,990.3900446076376,0.1857884117819213,0.0,0.0,0.0,25.393528992328914,0.0,0.0,0.0,,0.9213306558468307,0.0,0.0,0.0,36.90486260307809,0.0,0.0,0.0,0.7516265295942584,0.0,0.0,0.0,0.9719171882547251,0.96,0.96,0.96,35.88409544182706,0.0,0.0,0.0,35.88409544182706,0.1626554179599387,6.194589921031225e-05,258.7976520087449,194.7956741845264,0.3028814692471577,0.2279773388284309,25.4,25.3547029463024,964.735190608035,964.40148789361,45.52657969517319,29.906814860034284,6028.528034226945,7,0.19935608578792807,1994-12-10
1994,12,259.6077616989373,0.8591428571428572,7.474321169608069,0.029107693564176,26.0,4.0,3.0,2.0,24.0,59.0,0.22744843566356435,200.60776169893728,200.60776169893728,,200.60776169893728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,233.60776169893728,990.5,964.7365109571427,25.76348904285726,0.11797915532660104,0.010351909622190614,990.3716689350513,0.2850904388857666,0.0,0.0,0.0,25.338719536686064,0.0,0.0,0.0,,0.935293079775861,0.0,0.0,0.0,46.626558576786685,0.0,0.0,0.0,0.9496244109325189,0.0,0.0,0.0,0.9795711954290512,0.96,0.96,0.96,45.67571050399926,0.0,0.0,0.0,45.67571050399926,0.17589008936634082,6.324175697448201e-05,266.78604271350054,243.27968621428656,0.2425192210583147,0.2211509995047216,25.4,25.29529502689314,964.767144170854,964.6596781172858,47.34682138631056,41.733656407094166,7673.519364671877,7,0.2537539472444404,1994-12-17
1994,13,265.46953685814907,0.8475714285714285,1.6573691414800464,0.006233340356182257,26.0,4.0,3.0,2.0,24.0,59.0,0.22228579807867463,206.46953685814904,206.46953685814904,,206.46953685814904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.46953685814904,990.5,964.7618781474326,25.738121852567392,0.12004799236895673,0.011293907371629787,990.3686581002594,0.3017018957314303,0.0,0.0,0.0,25.30507805709541,0.0,0.0,0.0,,0.9369227942599342,0.0,0.0,0.0,48.00707891096663,0.0,0.0,0.0,0.977740914683638,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.04693733274729,0.0,0.0,0.0,47.04693733274729,0.17721307379162377,6.32955719516705e-05,270.26224589706084,261.382924552137,0.2257224725031014,0.2183064815589236,25.33557085257044,25.269172341449888,964.7810489835882,964.7455316982084,48.13395626298591,46.117491072704894,7903.885471901545,7,0.2613718740708183,1994-12-24
1994,14,298.65835392201694,0.7872857142857143,6.498539562943643,0.021780903476407126,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.23762782616277436,227.65835392201694,227.65835392201694,,227.65835392201694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,264.9440682077312,990.5,964.8983017349508,25.601698265049272,0.12903874487609554,0.015531670784403357,990.3554295843395,0.3671008791487654,0.0,0.0,0.0,25.090026970240014,0.0,0.0,0.0,,0.9418383011592247,0.0,0.0,0.0,52.75737511316334,0.0,0.0,0.0,1.0744882915104552,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.153647082564184,0.0,0.0,0.0,48.153647082564184,0.16143010399859262,5.8826786939705906e-05,309.0284073518941,281.3222739992266,0.2573975631088267,0.2097238841463445,25.21634939749204,25.011351943049487,964.9451420367594,964.8252890959968,48.2,47.87552957794926,8089.812709870783,7,0.267520261569801,1994-12-31
1994,15,317.7566676215853,0.7591428571428571,5.1695706711896365,0.016138213350412472,29.0,5.0,4.0,2.0,33.0,73.0,0.22982167163166115,244.75666762158534,244.75666762158534,,244.75666762158534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,282.7566676215853,990.5,964.988783338108,25.5112166618921,0.13532536387768102,0.018951333524317014,990.345723302598,0.42403375689002054,0.0,0.0,0.0,24.932906207600066,0.0,0.0,0.0,,0.9448224081049258,0.0,0.0,0.0,56.54338774213809,0.0,0.0,0.0,1.15159649169324,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15174526811843925,5.4737512751186556e-05,325.6607962357874,309.0284073518941,0.2362242378477331,0.2241596189771211,25.011351943049487,24.86147644886884,965.028303981179,964.9451420367594,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-01-07
1994,16,325.00480040436787,0.7482857142857142,1.2843932508582319,0.0039366214788711575,29.0,5.0,4.0,2.0,33.0,73.0,0.22461993867739632,252.00480040436787,252.00480040436787,,252.00480040436787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,290.00480040436787,990.5,965.025024002022,25.474975997978163,0.13788345482328526,0.020400960080873498,990.3417155850958,0.44925431508245894,0.0,0.0,0.0,24.867437267991583,0.0,0.0,0.0,,0.9458016510618057,0.0,0.0,0.0,58.12686923217022,0.0,0.0,0.0,1.1838466238731205,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14831069923630827,5.3132589723466985e-05,329.2057950036568,323.62655383883583,0.2255686350025331,0.2217457927773996,24.88001435952418,24.829050540106675,965.0460289750184,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-01-14
1994,17,343.44563279790736,0.7187142857142856,3.3006772241761353,0.009618176561733872,29.0,5.0,4.0,2.0,33.0,73.0,0.2126031198268044,270.44563279790736,270.44563279790736,,250.6442610049896,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,308.44563279790736,990.5,965.1172281639895,25.3827718360105,0.1443917967354775,0.02408912655958143,990.331519076705,0.45934088482369634,0.019428946992546114,0.0,0.0,24.75495002789174,3.5772393005662986,0.0,0.0,,0.9422702215257928,0.13034942276959996,0.0,0.0,57.41898749414274,4.436976856585481,0.0,0.0,1.1694294805324386,0.09036612742536622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.61815326517363,4.303867550887917,0.0,0.0,49.92202081606155,0.14529328648427095,5.125157412273916e-05,350.2192051008483,335.4728177879068,0.2176033232181338,0.2084408819869804,25.04067510396409,24.66409270491999,965.1510960255042,965.0773640889396,60.254145712430834,48.2,8386.89949709834,7,0.2773445600892308,1995-01-21
1994,18,384.5693001930592,0.6707142857142857,6.84679260369746,0.018034891824705072,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.2030372243684977,306.42644305020207,306.42644305020207,,153.21322152510103,153.21322152510103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,345.71215733591634,990.5,965.3228465009652,25.177153499034734,0.15754430950694207,0.03128528861004037,990.311170401883,0.1662167063247171,0.1662167063247171,0.0,0.0,24.82210719459303,24.82210719459303,0.0,0.0,,0.9184399309813095,0.9184399309813095,0.0,0.0,34.2544491866707,34.2544491866707,0.0,0.0,0.69764662294645,0.69764662294645,0.0,0.0,0.97,0.97,0.96,0.96,33.22681571107058,33.22681571107058,0.0,0.0,66.45363142214116,0.1728399800383819,6.024154225782604e-05,398.1467533267305,364.6825175805071,0.2184337886143306,0.1888593195297202,24.945814138009247,24.742622846377454,965.3907337666336,965.2234125879024,68.0416206466837,63.37718572782165,11164.210078919714,7,0.36918684123411755,1995-01-28
1994,19,417.0909656687339,0.6324285714285713,4.069446809173444,0.009799595266942327,31.0,6.0,4.0,3.0,41.0,85.0,0.20386605581613368,332.0909656687339,332.0909656687339,,166.04548283436694,166.04548283436694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,373.0909656687339,990.5,965.4769093455094,25.023090654490733,0.16720714044513674,0.036418193133746724,990.296374666421,0.19521633691494328,0.19521633691494328,0.0,0.0,24.624248983996903,24.624248983996903,0.0,0.0,,0.9233217058348939,0.9233217058348939,0.0,0.0,37.02341225885904,37.02341225885904,0.0,0.0,0.7540409828688196,0.7540409828688196,0.0,0.0,0.97,0.97,0.96,0.96,35.912709891093265,35.912709891093265,0.0,0.0,71.82541978218653,0.17219098571753014,6.007898578309724e-05,426.6328809909446,402.90237744418727,0.2109692192416381,0.1992345264213335,24.71238763961542,24.56475856611587,965.5198479644592,965.4130606984988,73.85100576330214,68.80268082332087,12066.670523407336,7,0.39903010990103627,1995-02-04
1994,20,454.49753655391027,0.5912857142857143,6.220866913706443,0.013712666244197499,31.0,6.0,4.0,3.0,41.0,85.0,0.1872169058695796,369.49753655391027,369.49753655391027,,184.74876827695513,184.74876827695513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,410.49753655391027,990.5,965.6452389144926,24.854761085507416,0.1804090799177104,0.043899507310782,990.2756914127714,0.24187998320656415,0.24187998320656415,0.0,0.0,24.38857251507236,24.38857251507236,0.0,0.0,,0.9297966587092865,0.9297966587092865,0.0,0.0,41.083762171957325,41.083762171957325,0.0,0.0,0.8367365004471959,0.8367365004471959,0.0,0.0,0.974026420267597,0.974026420267597,0.96,0.96,40.02062817051979,40.02062817051979,0.0,0.0,80.04125634103958,0.17605869613317204,6.0169402114662964e-05,470.1789493868897,426.6328809909446,0.1992345264213335,0.1807822321923162,24.56475856611587,24.28877202966447,965.715805272241,965.5198479644592,83.57544815526296,73.85100576330214,13446.93106529465,7,0.4446736463391088,1995-02-11
1994,21,489.9895254615698,0.5562857142857143,4.976989304683992,0.010137279899797014,31.0,6.0,4.0,3.0,41.0,85.0,0.1735719623301026,404.9895254615698,404.9895254615698,,202.4947627307849,202.4947627307849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,445.9895254615698,990.5,965.804952864577,24.695047135422993,0.19293530400701503,0.05099790509231393,990.2560667909007,0.2903503868727077,0.2903503868727077,0.0,0.0,24.160763539450972,24.160763539450972,0.0,0.0,,0.9350723927204266,0.9350723927204266,0.0,0.0,44.86302279981635,44.86302279981635,0.0,0.0,0.9137071853323084,0.9137071853323084,0.0,0.0,0.979465185727684,0.979465185727684,0.96,0.96,43.94265913663313,43.94265913663313,0.0,0.0,87.88531827326626,0.1793429977539081,6.028070050774514e-05,505.01787451967766,472.4927083802066,0.1798969560639272,0.1683108743048817,24.273934052827745,24.063149903306496,965.8725804353384,965.7262171877107,91.02856125985508,84.09934071090352,14764.733469908733,7,0.4882517681848126,1995-02-18
1994,22,541.5178649805538,0.5238571428571429,7.314522825423361,0.01364068415246797,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,94.42857142857143,0.17406555344606953,447.08929355198234,447.08929355198234,,223.54464677599117,223.54464677599117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.857142857142857,4.857142857142857,3.4285714285714284,46.142857142857146,491.94643640912517,990.5,966.0368303924124,24.463169607587556,0.20915492377752226,0.05941785871039643,990.231427217512,0.3535723208013648,0.3535723208013648,0.0,0.0,23.841024504298236,23.841024504298236,0.0,0.0,,0.9403356899466607,0.9403356899466607,0.0,0.0,49.14807660427132,49.14807660427132,0.0,0.0,1.0009791569098028,1.0009791569098028,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.986165939119594,47.986165939119594,0.0,0.0,95.97233187823919,0.17730379079423453,5.9631736388743276e-05,556.2195342976412,523.0192327708844,0.1948142464348259,0.1571492282760785,23.94486747498616,23.76857169427029,966.1029879043392,965.953586547469,96.4,94.68739798160696,16123.351755544185,7,0.5331796215457734,1995-02-25
1994,23,589.009270759677,0.4895714285714286,8.486891338472219,0.014380412194128972,36.0,8.0,6.0,4.0,53.0,107.0,0.18185309526506396,482.009270759677,482.009270759677,,241.0046353798385,241.0046353798385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,532.0092707596771,990.5,966.2486702412872,24.25132975871278,0.22886768611770666,0.06669964951422123,990.2044326643681,0.41151389764409335,0.41151389764409335,0.0,0.0,23.54424852543678,23.54424852543678,0.0,0.0,,0.9431536948745428,0.9431536948745428,0.0,0.0,52.47554465154024,52.47554465154024,0.0,0.0,1.0687483635751576,1.0687483635751576,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16383774190235673,5.5642306967596226e-05,615.6277736669467,562.8280752081156,0.190111340768555,0.1738063235234847,23.724570660623957,23.362596475265786,966.3625110946678,966.1327263384364,96.4,96.4,16195.200000000003,7,0.5355555555555557,1995-03-04
1994,24,666.865195864389,0.4521428571428571,13.77941823982805,0.0205638179644377,36.0,8.0,6.0,4.0,53.0,107.0,0.1607530114370997,559.865195864389,559.865195864389,,224.5729435263395,224.5729435263395,110.71930881171004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,609.865195864389,990.5,966.5674607834575,23.932539216542473,0.27310160593818966,0.09387345404081639,990.133024940021,0.3659695712013119,0.3659695712013119,0.1519052503850555,0.0,23.19959458536217,23.19959458536217,13.253375716996073,0.0,,0.937584190574195,0.937584190574195,0.5323667915254594,0.0,47.95988237571258,47.95988237571258,23.46078640476683,0.0,0.9767796817864068,0.9767796817864068,0.4778164237223387,0.0,0.9763530709436624,0.9763530709436624,0.9677816423722339,0.96,43.50028616611968,43.50028616611968,22.843143308976817,0.0,109.84371564121616,0.16430525888044084,5.436010311567098e-05,712.0837013457431,623.8090120652902,0.1715268582698849,0.150263234220618,23.319422418739936,23.05349478495734,966.7483348053828,966.3952360482612,124.7943115419433,96.4,18453.744227724317,7,0.6102428646734231,1995-03-11
1994,25,782.4204081070208,0.4035714285714286,18.777550434375485,0.023865280977541654,36.0,8.0,6.0,4.0,53.0,107.0,0.1370688198690184,675.4204081070208,675.4204081070208,,225.14013603567358,225.14013603567358,225.14013603567358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,725.4204081070208,990.5,967.029681632428,23.470318367571945,0.33898195494152367,0.1340204222927239,990.0269976227657,0.3596979868898163,0.3596979868898163,0.3596979868898163,0.0,22.637618003447894,22.637618003447894,22.637618003447894,0.0,,0.9390198342554138,0.9390198342554138,0.9390198342554138,0.0,46.914381491514504,46.914381491514504,46.914381491514504,0.0,0.9554863847558962,0.9554863847558962,0.9554863847558962,0.0,0.9799339936197556,0.9799339936197556,0.9799339936197556,0.96,45.78356174368555,45.78356174368555,45.78356174368555,0.0,137.35068523105667,0.17559695850325788,5.6530394340754857e-05,843.5265543863715,733.8512888156049,0.1458061076280073,0.1268484073721162,22.926456052148133,22.266272790013755,967.2741062175454,966.8354051552624,144.60000000000002,129.1906812520344,23074.91511881752,7,0.7630593623947592,1995-03-18
1994,26,960.8896662895016,0.34371428571428575,30.924473525388148,0.032045975989823686,36.0,8.0,6.0,4.0,53.0,107.0,0.11195164332853307,853.8896662895016,853.8896662895016,,241.47573129312897,241.47573129312897,241.47573129312897,129.46247241011469,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,903.8896662895016,990.5,967.7309665670675,22.76903343293238,0.48236557692944554,0.23591482833936486,989.7817195947312,0.4152485581017064,0.4152485581017064,0.4152485581017064,0.20793773062721815,21.635504469561877,21.635504469561877,21.635504469561877,12.22853810906473,,0.9402662062236333,0.9402662062236333,0.9402662062236333,0.5359832561232757,48.2127939296333,48.2127939296333,48.2127939296333,25.47285465408524,0.9819306299314319,0.9819306299314319,0.9819306299314319,0.5187954104701678,0.9793609113222869,0.9793609113222869,0.9793609113222869,0.9707894827508582,45.593454096579386,45.593454096579386,45.593454096579386,24.936311239436527,161.71667352917467,0.16805675407910986,5.256247931243123e-05,1059.9978690640885,863.4849952911484,0.123916455507049,0.1009435991550381,22.134783013745785,21.12446783451217,968.0885647313444,967.3539399811646,181.8516446775658,144.60000000000002,27168.401152901348,7,0.8984259640509705,1995-03-25
1994,27,1164.1959111939573,0.2834285714285714,21.162812309493933,0.018455798522212057,40.0,10.0,8.0,5.0,62.0,125.0,0.10751201975761346,1039.1959111939573,1039.1959111939573,,259.7989777984893,259.7989777984893,259.7989777984893,259.7989777984893,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1097.1959111939573,990.5,968.4160442923238,22.08395570767615,0.6954652575911205,0.40371007760276295,989.4008246648061,0.47819027294488264,0.47819027294488264,0.47819027294488264,0.47819027294488264,20.506590099537373,20.506590099537373,20.506590099537373,20.506590099537373,,0.9408044560158485,0.9408044560158485,0.9408044560158485,0.9408044560158485,49.128770792451185,49.128770792451185,49.128770792451185,49.128770792451185,1.0005859631863785,1.0005859631863785,1.0005859631863785,1.0005859631863785,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60469495630984,47.60469495630984,47.60469495630984,47.60469495630984,190.41877982523937,0.16366864089357275,5.094526330153308e-05,1208.137555230546,1086.4244972913411,0.1150563157510239,0.1034650396048209,21.012533969000035,20.21038478484909,968.5541466021532,968.17161984863,192.8,182.5294793403201,31990.355010640214,7,1.0578821101402187,1995-04-01
1994,28,1225.3773834956778,0.26785714285714285,5.611186770022479,0.004589647118256543,40.0,10.0,8.0,5.0,62.0,125.0,0.10201335731134951,1100.3773834956778,1096.3837107910003,,274.0959276977501,274.0959276977501,274.0959276977501,274.0959276977501,3.9936727046774,1.277975265496768,0.319493816374192,0.2555950530993536,0.159746908187096,1.9808616615199903,41.27797526549677,10.319493816374193,8.255595053099354,5.159746908187096,63.980861661519995,1156.2367749259706,990.5,968.6083289195578,21.891671080442165,0.7808893189675304,0.4752988240283004,989.2438118570042,0.5314102809133153,0.5314102809133153,0.5314102809133153,0.5314102809133153,20.104072656532995,20.104072656532995,20.104072656532995,20.104072656532995,,0.9404292618823594,0.9404292618823594,0.9404292618823594,0.9404292618823594,50.821552814551104,50.821552814551104,50.821552814551104,50.821552814551104,1.0350621754491058,1.0350621754491058,1.0350621754491058,1.0350621754491058,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15734540231702554,4.8848165799783554e-05,1231.9889272331854,1216.5619918456675,0.102748565907735,0.1014619508640604,20.1524809791731,20.067766414552917,968.6291080570186,968.5806234029436,192.8,192.8,32390.400000000005,7,1.0711111111111113,1995-04-08
1994,29,1198.0827279808182,0.27414285714285713,6.3345588800177675,0.005326713968150743,40.0,10.0,8.0,5.0,62.0,125.0,0.10434750635300041,1073.0827279808184,1073.0827279808184,,268.2706819952046,268.2706819952046,268.2706819952046,268.2706819952046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1131.0827279808184,990.5,968.5225457165112,21.97745428348888,0.7440271258524607,0.44500754637506373,989.3109653277724,0.5091506551493624,0.5091506551493624,0.5091506551493624,0.5091506551493624,20.279268956111984,20.279268956111984,20.279268956111984,20.279268956111984,,0.9408523251649376,0.9408523251649376,0.9408523251649376,0.9408523251649376,50.194775696689355,50.194775696689355,50.194775696689355,50.194775696689355,1.0222968573663818,1.0222968573663818,1.0222968573663818,1.0222968573663818,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1609455937988679,4.991657357484698e-05,1216.5619918456675,1172.2200796855432,0.1066352659933382,0.102748565907735,20.45634570772142,20.1524809791731,968.5806234029436,968.4412631075832,192.8,192.8,32390.400000000005,7,1.0711111111111113,1995-04-15
1994,30,1136.1891888090138,0.29,9.215465750800734,0.008130449085885214,40.0,10.0,8.0,5.0,62.0,125.0,0.11004359208904459,1011.1891888090138,1011.1891888090138,,252.79729720225347,252.79729720225347,252.79729720225347,252.79729720225347,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1069.1891888090138,990.5,968.3280231648283,22.171976835171677,0.6533247590126042,0.3657808154924367,989.4808944254949,0.45219817144169283,0.45219817144169283,0.45219817144169283,0.45219817144169283,20.70067308922494,20.70067308922494,20.70067308922494,20.70067308922494,,0.9409233147329363,0.9409233147329363,0.9409233147329363,0.9409233147329363,48.28439553210842,48.28439553210842,48.28439553210842,48.28439553210842,0.9833889110409045,0.9833889110409045,0.9833889110409045,0.9833889110409045,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.308352331373726,47.308352331373726,47.308352331373726,47.308352331373726,189.2334093254949,0.16656151926442192,5.1988636792162537e-05,1166.683447695578,1107.711819429938,0.1128452344801455,0.1071413160501238,20.886742464118356,20.494179257571368,968.423862264186,968.2385228610656,192.8,185.576641060618,31791.212766683147,7,1.0512967184749717,1995-04-22
1994,31,1066.9791174045936,0.31314285714285717,11.415841930734194,0.010772963866870872,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.13204523752734568,926.2648316903078,926.2648316903078,,231.56620792257695,231.56620792257695,231.56620792257695,231.56620792257695,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,984.9791174045935,990.5,968.1105057975573,22.389494202442734,0.5565635263206796,0.29101186535224627,989.6524246083271,0.37966711522600655,0.37966711522600655,0.37966711522600655,0.37966711522600655,21.16225169554382,21.16225169554382,21.16225169554382,21.16225169554382,,0.938727229356399,0.938727229356399,0.938727229356399,0.938727229356399,45.107223706545405,45.107223706545405,45.107223706545405,45.107223706545405,0.9186807272208839,0.9186807272208839,0.9186807272208839,0.9186807272208839,0.979739340080395,0.979739340080395,0.979739340080395,0.979739340080395,44.193794192698654,44.193794192698654,44.193794192698654,44.193794192698654,176.77517677079462,0.16566121990592483,5.302049690296781e-05,1089.4560494851628,1027.8009259147989,0.1430238057716887,0.114736156689451,21.399731326485536,20.99519994545017,968.1811475840964,967.9873743385892,182.9744482575992,169.39693736472157,29698.229697493494,7,0.9820843153933034,1995-04-29
1994,32,952.036817610584,0.34528571428571425,19.41984803137674,0.020506753446555285,42.0,9.0,8.0,6.0,82.0,147.0,0.1547202712078802,805.036817610584,805.036817610584,,247.89076441930402,247.89076441930402,247.89076441930402,61.36452435267199,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,864.036817610584,990.5,967.7053641062497,22.794635893750296,0.44589967897709754,0.1988644344493489,989.8552358865735,0.4383071537262548,0.4383071537262548,0.4383071537262548,0.09328137069870127,21.71156462659757,21.71156462659757,21.71156462659757,6.15033970240016,,0.9409817635044904,0.9409817635044904,0.9409817635044904,0.2673586031489739,49.69248870171729,49.69248870171729,49.69248870171729,12.121403543746535,1.0120669796683766,1.0120669796683766,1.0120669796683766,0.24687176260176244,0.9789728905458904,0.9789728905458904,0.9789728905458904,0.9646871762601762,46.264229818104525,46.264229818104525,46.264229818104525,11.835658389533094,150.62834784384668,0.15817435432393756,5.1981181737281104e-05,1022.729174239858,891.8619896951615,0.1648237078140807,0.1437330660966599,22.04317649778333,21.42828650316576,967.971434547611,967.4674479587808,168.52965958566085,144.60000000000002,25305.562437766243,7,0.8368241546880372,1995-05-06
1994,33,778.6100420530774,0.40714285714285714,31.243461838136877,0.0410830530361282,42.0,9.0,8.0,6.0,82.0,147.0,0.1902589733094994,631.6100420530774,631.6100420530774,,223.0642463231259,223.0642463231259,185.48154940682568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,690.6100420530774,990.5,967.0144401682122,23.485559831787732,0.3193190554112958,0.11875332254477843,990.0619276220439,0.3560536301899327,0.3560536301899327,0.2861119373139075,0.0,22.691433823641717,22.691433823641717,19.394540479616126,0.0,,0.9379703380807328,0.9379703380807328,0.802928095572243,0.0,46.559298249279585,46.559298249279585,38.518535275505776,0.0,0.9482545468285046,0.9482545468285046,0.7844915534726228,0.0,0.9779952549295426,0.9779952549295426,0.9751381120723999,0.96,44.46962307646514,44.46962307646514,37.583908790750854,0.0,126.52315494368112,0.1620106549972023,5.555773134164155e-05,876.9389119074414,673.1577568282033,0.2183737742139928,0.1676285520051315,23.123408989634783,22.141294202394807,967.4077556476298,966.5926310273128,144.60000000000002,96.4,21255.89003053843,7,0.702906416353784,1995-05-13
1994,34,551.5056277114455,0.5154285714285715,27.656379888415213,0.04976309414316333,42.0,9.0,8.0,6.0,82.0,147.0,0.26852770314662694,404.5056277114455,404.5056277114455,,202.25281385572276,202.25281385572276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,463.5056277114455,990.5,966.0799476922568,24.42005230774305,0.2002625689829851,0.05090112554228907,990.2488363054747,0.2933732931996117,0.2933732931996117,0.0,0.0,23.8755153200182,23.8755153200182,0.0,0.0,,0.9339973557889168,0.9339973557889168,0.0,0.0,44.19684186674663,44.19684186674663,0.0,0.0,0.9001393455549211,0.9001393455549211,0.0,0.0,0.976616261549818,0.976616261549818,0.96,0.96,42.8142830077215,42.8142830077215,0.0,0.0,85.628566015443,0.15501928043654445,5.889122182926902e-05,623.8090120652902,479.5630976092969,0.3065290067830903,0.2356490482773186,24.33607682614264,23.40634680309032,966.3952360482612,965.7580339392418,96.4,71.07722215244381,14385.599090594425,7,0.47571425564135006,1995-05-20
1994,35,432.12769413859485,0.616,10.95153145215851,0.025227101813957587,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.3213843701281337,293.12769413859485,293.12769413859485,,166.1048812152912,127.02281292330365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,350.9848369957377,990.5,965.5445746236237,24.95542537637636,0.15940520175341147,0.028625538827718927,990.3119692594189,0.20919170959307745,0.133563497414577,0.0,0.0,24.558202926202153,21.086717947190742,0.0,0.0,,0.9205459653777516,0.7852485757706582,0.0,0.0,36.89390457162616,28.072920725906215,0.0,0.0,0.7514033517642803,0.5717499129512468,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.116447389843316,27.23073310412903,0.0,0.0,61.347180493972346,0.1419484321210538,5.803778874636212e-05,470.1789493868897,402.90237744418727,0.3495219222138618,0.2916634167258564,24.762376497896398,24.300394853079908,965.715805272241,965.4130606984988,69.10249347181181,48.2,10306.326322987356,7,0.34081766941095754,1995-05-27
1994,36,367.2336012833643,0.691,8.326130530707823,0.022610094941619172,39.0,9.0,7.0,5.0,59.0,119.0,0.32477778982201083,248.23360128336427,248.23360128336427,,248.23360128336427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,303.2336012833643,990.5,965.2361680064168,25.263831993583203,0.14255230910119635,0.0196467202566728,990.3378009706421,0.4380462227625103,0.0,0.0,0.0,24.66358674146282,0.0,0.0,0.0,,0.9446897320728093,0.0,0.0,0.0,56.70381649541696,0.0,0.0,0.0,1.154863879743726,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13154865100353713,5.420462050299817e-05,391.8169121240828,344.6194637292325,0.3453084126829768,0.3037132811722899,24.86711303708645,24.4386502539168,965.3590845606204,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1995-06-03
1994,37,332.00268914299915,0.7367142857142858,3.486345925940473,0.010554659204542571,39.0,9.0,7.0,5.0,59.0,119.0,0.35857665843905095,213.00268914299912,213.00268914299912,,213.00268914299912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,268.00268914299915,990.5,965.0600134457151,25.439986554285024,0.13011822710345355,0.01260053782859977,990.357281235068,0.3213105099853853,0.0,0.0,0.0,24.975957279367616,0.0,0.0,0.0,,0.9384800580450839,0.0,0.0,0.0,48.962376065887725,0.0,0.0,0.0,0.9971970685516848,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.47534145336012,0.0,0.0,0.0,47.47534145336012,0.1429959663279849,6.193413354741524e-05,340.5953058875766,320.2150422476492,0.3716252652115178,0.3493882562177161,25.07624875870323,24.902144320743325,965.102976529438,965.0010752112382,48.2,45.36384256535592,7975.8573641645025,7,0.26375189696311185,1995-06-10
1994,38,305.139717889742,0.7785714285714286,3.6416822143233634,0.011955924252980529,39.0,9.0,7.0,5.0,59.0,119.0,0.3902949340872241,186.139717889742,186.139717889742,,186.139717889742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,241.139717889742,990.5,964.9272177426004,25.5727822573995,0.12063743796715234,0.008613971788974157,990.3707485902439,0.24567493333931603,0.0,0.0,0.0,25.197855914304025,0.0,0.0,0.0,,0.9308676185472599,0.0,0.0,0.0,42.81847499599125,0.0,0.0,0.0,0.8720667005293532,0.0,0.0,0.0,0.9764768163987643,0.96,0.96,0.96,41.81741110632314,0.0,0.0,0.0,41.81741110632314,0.13696067802957784,6.239454421116744e-05,316.52242407738737,294.72326674738565,0.4037685972787406,0.3759607248897645,25.278065323068272,25.10691808853037,964.9826121203868,964.8788930669896,44.535368434599135,39.279542646436326,7025.325065862287,7,0.2323189505906841,1995-06-17
1994,39,279.66375375577184,0.8174285714285715,3.3501079724187224,0.011927794350689015,39.0,9.0,7.0,5.0,59.0,119.0,0.42574155598730795,160.6637537557718,160.6637537557718,,160.6637537557718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,215.6637537557718,990.5,964.8186550150231,25.6813449849769,0.11164597628135177,0.006066375375577129,990.382287648343,0.1829747224885927,0.0,0.0,0.0,25.371981606851183,0.0,0.0,0.0,,0.921742615933497,0.0,0.0,0.0,36.850472203360404,0.0,0.0,0.0,0.750518782145833,0.0,0.0,0.0,0.9700387980643848,0.96,0.96,0.96,35.74648719890967,0.0,0.0,0.0,35.74648719890967,0.12776395359381287,6.179990268283132e-05,290.5219447532691,271.2725109404546,0.4386732720814494,0.4096076119174503,25.4,25.30706818943166,964.8620877790132,964.7850900437618,38.24165261042228,33.79389467788799,6005.409849416824,7,0.19859159554949815,1995-06-24
1994,40,265.47545216236466,0.8478571428571428,1.4127980554739403,0.005352262854669457,37.0,8.0,6.0,4.0,53.0,108.0,0.4068746481699851,157.4754521623647,157.4754521623647,,157.4754521623647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,208.4754521623647,990.5,964.7619018086496,25.738098191350527,0.10910892012306066,0.005747545216236415,990.3851435346606,0.17556107292479264,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.920536575697188,0.0,0.0,0.0,36.11088651726201,0.0,0.0,0.0,0.7354559372151123,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.02755992174415,0.0,0.0,0.0,35.02755992174415,0.13192784284893908,6.178494986700015e-05,270.26224589706084,261.382924552137,0.4131868988192366,0.3996118645485382,25.4,25.4,964.7810489835882,964.7455316982084,36.165275725319056,34.05654774461914,5884.630066853017,7,0.19459755512080082,1995-07-01
1994,41,251.99895985073005,0.8717142857142858,2.1696429441212013,0.008612273614612458,37.0,8.0,6.0,4.0,53.0,108.0,0.42873862720198713,143.99895985073005,143.99895985073005,,143.99895985073005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,194.99895985073005,990.5,964.7053398103129,25.794660189687015,0.10435254787710631,0.0043998959850729425,990.3912475561377,0.14694109005974476,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9150603800368827,0.0,0.0,0.0,32.825854763940804,0.0,0.0,0.0,0.668551013522216,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.84107912102258,0.0,0.0,0.0,31.84107912102258,0.12631168969197773,6.141739633000183e-05,258.7976520087449,246.1954239432886,0.438675903354231,0.4173144507367889,25.4,25.4,964.735190608035,964.6771725436598,33.44540016768675,30.47149257840469,5349.301292331794,7,0.176894884005681,1995-07-08
1994,42,237.94865881694463,0.8931428571428571,2.108859684445398,0.008885705404299542,37.0,8.0,6.0,4.0,53.0,108.0,0.4540130435018593,129.94865881694463,129.94865881694463,,129.94865881694463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,180.94865881694463,990.5,964.6276919529017,25.872308047098304,0.09939373995715269,0.0029948658816944286,990.3976113941611,0.11966524462361253,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.908739236710008,0.0,0.0,0.0,29.41800513296526,0.0,0.0,0.0,0.5991447073923678,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.5354649789763,0.0,0.0,0.0,28.5354649789763,0.11988896714980386,6.099313125041246e-05,243.27968621428656,231.4334061521708,0.466656917839201,0.4439334893948812,25.4,25.4,964.6596781172858,964.588600436913,29.78556341571084,26.999714864112292,4793.9581164680185,7,0.15853036099431278,1995-07-15
1994,43,228.99818482539715,0.9104285714285715,0.966051326776084,0.004265424733738857,37.0,8.0,6.0,4.0,53.0,108.0,0.4716973112695077,120.99818482539717,120.99818482539717,,120.99818482539717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.99818482539715,990.5,964.5739891089524,25.926010891047635,0.0962348284062162,0.0020998184825396717,990.4016653531113,0.10371293195356841,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9032372783391304,0.0,0.0,0.0,27.225867352126073,0.0,0.0,0.0,0.5544983167439119,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.40909133156229,0.0,0.0,0.0,26.40909133156229,0.11530348307567125,6.062384856128355e-05,231.4334061521708,224.67104686473823,0.4807027941834477,0.466656917839201,25.4,25.4,964.588600436913,964.5480262811884,26.999714864112292,25.360711963826688,4436.727343702465,7,0.14671717406423496,1995-07-22
1994,44,220.76705427832044,0.9248571428571429,1.8358675724375038,0.008529310474511357,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.4502020091313164,121.33848284974898,121.33848284974898,,121.33848284974898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,169.48133999260614,990.5,964.5246023256698,25.975397674330047,0.09534655252029924,0.002133848284974843,990.4025195991948,0.10450722856311467,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9029653472226882,0.0,0.0,0.0,27.299664128045237,0.0,0.0,0.0,0.5560013060701677,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.480674204203876,0.0,0.0,0.0,26.480674204203876,0.11998725428627298,6.060559697754398e-05,224.67104686473823,212.05144921368185,0.4858674731928491,0.4181681489352221,25.4,25.4,964.5480262811884,964.472308695282,28.40767077317949,24.78630441630316,4448.753266306251,7,0.14711485669002153,1995-07-29
1994,45,209.67122221689755,0.9385714285714285,0.3967044994640463,0.0018956177932742,34.0,7.0,5.0,3.0,44.0,93.0,0.44356100879021154,116.67122221689753,116.67122221689753,,116.67122221689753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,162.67122221689755,990.5,964.4580273333013,26.041972666698626,0.09294304185424518,0.0016671222216896998,990.4053898359241,0.09637422888004991,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8996099855844252,0.0,0.0,0.0,26.145304624939136,0.0,0.0,0.0,0.5324909292248295,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.36094548619096,0.0,0.0,0.0,25.36094548619096,0.12095321359706437,6.038039044465991e-05,212.05144921368185,209.2745177174335,0.4443923752129746,0.4385728102536331,25.4,25.4,964.472308695282,964.4556471063046,25.93554074088297,25.26517961040896,4260.638841680082,7,0.1408941415899498,1995-08-05
1994,46,199.95535963764988,0.955,2.0095448494087242,0.01001968806790667,34.0,7.0,5.0,3.0,44.0,93.0,0.4652633371928042,106.95535963764988,106.95535963764988,,106.95535963764988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.95535963764988,990.5,964.4117230531776,26.088276946822248,0.08951399993335009,0.0006955359637649428,990.4097904641029,0.08107707505745612,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8912535219301271,0.0,0.0,0.0,23.74834693119959,0.0,0.0,0.0,0.4836730535885862,0.0,0.0,0.0,0.9681248888469239,0.96,0.96,0.96,22.992672570567212,0.0,0.0,0.0,22.992672570567212,0.11494348424232188,5.970421941140756e-05,206.5966432631272,195.20770377157243,0.4764156239900576,0.4501525219921053,25.4,25.4,964.4395798595788,964.40148789361,24.62168998497352,21.80835160142008,3862.7689918552915,7,0.1277370698364845,1995-08-12
1994,47,192.49137295773951,0.9714285714285714,0.9609922287742773,0.005020073459224472,34.0,7.0,5.0,3.0,44.0,93.0,0.48318562707766893,99.4913729577395,99.4913729577395,,99.4913729577395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,145.49137295773951,990.5,964.4150172540845,26.084982745915486,0.08687971779796023,5.5228696029815334e-05,990.413065053506,0.07013123189929839,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8837466791961612,0.0,0.0,0.0,21.903083728418377,0.0,0.0,0.0,0.4460913182977265,0.0,0.0,0.0,0.9646091318297726,0.96,0.96,0.96,21.128363255979018,0.0,0.0,0.0,21.128363255979018,0.1097490249434333,5.89861565503805e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.4774233328811131,25.4,25.4,964.4215207905456,964.410408651631,21.70460405713559,20.31895863103976,3549.5650270044753,7,0.1173797958665501,1995-08-19
1994,48,179.47138992358234,0.9834285714285714,1.7264245515323267,0.009536554631873015,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.5013745573636326,89.47138992358234,89.47138992358234,,89.47138992358234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,134.61424706643948,990.5,964.4410572201526,26.058942779847193,0.08304082852221163,7.363761237897142e-05,990.4168855338654,0.05699212679367901,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8725202857709708,0.0,0.0,0.0,19.459404210162656,0.0,0.0,0.0,0.39632187800738594,0.0,0.0,0.0,0.9612466098042549,0.96,0.96,0.96,18.709542724114176,0.0,0.0,0.0,18.709542724114176,0.10426971146945596,5.803503705819372e-05,185.77870557191315,177.15463286652889,0.5249651024936371,0.4064245954789449,25.4,25.4,964.4456907342668,964.428442588856,22.553297460329272,17.421314341012614,3143.2031776511812,7,0.10394190402285652,1995-08-26
1994,49,168.03797547223604,0.989,2.0533328631000005,0.012223222561554142,30.0,6.0,4.0,2.0,30.0,72.0,0.42858845855121475,96.03797547223606,96.03797547223606,,96.03797547223606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,136.03797547223604,990.5,964.4639240490557,26.03607595094447,0.08354330829151933,0.0,990.4164566917085,0.06537487001281679,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8799355097311597,0.0,0.0,0.0,21.05272694035861,0.0,0.0,0.0,0.4287724427771611,0.0,0.0,0.0,0.962877244277716,0.96,0.96,0.96,20.272100109284736,0.0,0.0,0.0,20.272100109284736,0.12060659385991783,5.862647452194325e-05,171.1379824381925,162.78130282482888,0.4423112406065465,0.4207131518919432,25.4,25.4,964.4744373943504,964.4577240351236,21.038698765462627,18.98171518277685,3405.7128183598356,7,0.1126227783849152,1995-09-02
1994,50,160.3325982563834,0.9925714285714287,0.8548366375506434,0.005389017288553714,30.0,6.0,4.0,2.0,30.0,72.0,0.44915617801655244,88.33259825638342,88.33259825638342,,88.33259825638342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.33259825638342,990.5,964.4793348034873,26.02066519651276,0.08082383163425332,0.0,990.4191761683658,0.05526152426205839,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8713929246265162,0.0,0.0,0.0,19.175210158575386,0.0,0.0,0.0,0.3905338117836127,0.0,0.0,0.0,0.9601110987960564,0.96,0.96,0.96,18.41039787348469,0.0,0.0,0.0,18.41039787348469,0.11480264924190357,5.789027236638548e-05,162.78130282482888,156.79744636197438,0.4591911518366477,0.4423112406065465,25.4,25.4,964.486405107276,964.4744373943504,18.98171518277685,17.586309447813836,3092.9468427454276,7,0.10227998818602604,1995-09-09
1994,51,144.7264391537654,0.9958571428571429,2.5793431058390865,0.017741970281258828,30.0,6.0,4.0,2.0,30.0,72.0,0.49776659338594814,72.72643915376538,72.72643915376538,,72.72643915376538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.72643915376538,990.5,964.4999009587609,26.000099041239146,0.0753159136958772,0.0,990.4246840863042,0.03755668855432937,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8376960494875715,0.0,0.0,0.0,15.182866456299962,0.0,0.0,0.0,0.3092233494154778,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.575551798047963,0.0,0.0,0.0,14.575551798047963,0.10063215862161794,5.5645188216636165e-05,150.34664433698984,138.74204462110075,0.5189486733933413,0.4788932956735491,25.4,25.4,964.5,964.499306711326,15.95248205797474,13.136033270670108,2448.6927020720577,7,0.08097528776693312,1995-09-16
1994,52,136.92919729666312,0.997,0.4988120612131297,0.003653725945062814,30.0,6.0,4.0,2.0,30.0,72.0,0.5258724256421862,64.92919729666312,64.92919729666312,,64.92919729666312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.92919729666313,990.5,964.5,26.0,0.07256401503764902,0.0,990.4274359849624,0.029884800637708958,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8176897067354191,0.0,0.0,0.0,13.22664183549619,0.0,0.0,0.0,0.2693817074439142,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.697576162076343,0.0,0.0,0.0,12.697576162076343,0.0927156282905269,5.4316237568425455e-05,138.74204462110075,135.25036019260887,0.5323460868974058,0.5189486733933413,25.4,25.4,964.5,964.5,13.136033270670108,12.282923656483456,2133.1927952288256,7,0.07054208978931302,1995-09-23
1994,53,132.8891725892938,0.997,2.3611876033150736,0.017768096206096,30.0,6.0,4.0,2.0,30.0,72.0,0.5418048633843378,60.88917258929379,60.88917258929379,,60.88917258929379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,100.8891725892938,990.5,964.5,26.0,0.0711381597448198,0.0,990.4288618402552,0.0262824718785785,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8030299420997362,0.0,0.0,0.0,12.179914159412991,0.0,0.0,0.0,0.2480634248352951,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.692717593036472,0.0,0.0,0.0,11.692717593036472,0.0879884896956495,5.33424412101125e-05,132.8891725892938,132.8891725892938,0.5418048633843378,0.5418048633843378,25.4,25.4,964.5,964.5,11.692717593036472,11.692717593036472,280.62522223287533,1,0.06495954218353596,1995-09-30
