WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1995,1,127.01704095824888,0.9978571428571429,1.6979233268497873,0.013319286422280672,24.0,4.0,2.0,2.0,20.0,52.0,0.40949701971026775,75.01704095824888,75.01704095824888,,75.01704095824888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,105.01704095824888,990.5,964.5,26.0,0.07259501790492973,0.0,990.427404982095,0.03988546466886774,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8433057333067515,0.0,0.0,0.0,15.761079864297155,0.0,0.0,0.0,0.32099958990421895,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.130636669725266,0.0,0.0,0.0,15.130636669725266,0.11909095386447587,5.601781968857045e-05,130.55421190432912,124.48609694083387,0.4177173297088326,0.3983019715833136,25.4,25.4,964.5,964.5,16.004294820160407,14.510406277438255,2541.946960513845,7,0.08405909260958483,1995-10-01
1995,2,120.71201398336622,0.9987142857142857,1.6986416353098892,0.013944091124263286,24.0,4.0,2.0,2.0,20.0,52.0,0.4311589568777183,68.71201398336623,68.71201398336623,,68.71201398336623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,98.71201398336622,990.5,964.5,26.0,0.07120170209307074,0.0,990.428798297907,0.03352768624966181,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8278647222452639,0.0,0.0,0.0,14.17779300173369,0.0,0.0,0.0,0.28875342162390405,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.610681281664343,0.0,0.0,0.0,13.610681281664343,0.11264138403155703,5.499212789105365e-05,126.7731428469428,117.16969730588252,0.4438007539120726,0.4101815166228168,25.4,25.4,964.5,964.5,15.068381985644535,12.76655666110072,2286.5944553196096,7,0.07561489600924634,1995-10-08
1995,3,116.58050731381263,0.999,1.7366603821558593,0.0149231155051683,24.0,4.0,2.0,2.0,20.0,52.0,0.44614635063200636,64.58050731381262,64.58050731381262,,64.58050731381262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,94.58050731381263,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.029578912605973427,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8163377027873934,0.0,0.0,0.0,13.134825805998485,0.0,0.0,0.0,0.2675117272097451,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.609432773758545,0.0,0.0,0.0,12.609432773758545,0.1081294808801075,5.422642872403191e-05,119.99050964238462,114.99803130518691,0.4521816539797979,0.4333676067797272,25.4,25.4,964.5,964.5,13.431465140785477,12.219363786857414,2118.3847059914356,7,0.07005240429865858,1995-10-15
1995,4,122.15644347914103,0.9984285714285714,2.400637895799761,0.0198944606067433,24.0,4.0,2.0,2.0,20.0,52.0,0.42591504090097965,70.15644347914103,70.15644347914103,,70.15644347914103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,100.15644347914103,990.5,964.5,26.0,0.07132572712061332,0.0,990.4286742728793,0.034935423349375376,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8314021300804164,0.0,0.0,0.0,14.53439167446796,0.0,0.0,0.0,0.2960161237162517,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.953016007489241,0.0,0.0,0.0,13.953016007489241,0.11415473607439533,5.522710539262653e-05,124.48609694083387,117.16969730588252,0.4438007539120726,0.4177173297088326,25.4,25.4,964.5,964.5,14.510406277438255,12.76655666110072,2344.106689258193,7,0.07751675559716246,1995-10-22
1995,5,125.30977849353664,0.9981428571428571,1.8139349387943529,0.01457263995961547,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4061190981146421,74.45263563639378,74.45263563639378,,74.45263563639378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,103.88120706496521,990.5,964.5,26.0,0.07229546171297148,0.0,990.427704538287,0.0393422730192883,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8419235046735284,0.0,0.0,0.0,15.620690170742856,0.0,0.0,0.0,0.3181403293430316,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.995862563913139,0.0,0.0,0.0,14.995862563913139,0.11959576833175907,5.592600312515085e-05,128.24515030123536,119.99050964238462,0.4333676067797272,0.3898782907778959,25.4,25.4,964.5,964.5,15.927165611329286,13.431465140785477,2519.304910737407,7,0.08331034757729522,1995-10-29
1995,6,134.69078828712787,0.9967142857142858,3.465744889684422,0.024246659847074827,23.0,4.0,2.0,2.0,19.0,50.0,0.37178049137619784,84.69078828712786,84.69078828712786,,84.69078828712786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,113.69078828712789,990.5,964.5,26.0,0.0756562636728048,0.0,990.4243437363273,0.05100185691235421,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8645297683399977,0.0,0.0,0.0,18.24836160257871,0.0,0.0,0.0,0.37165705911565594,0.0,0.0,0.0,0.9605391385680143,0.96,0.96,0.96,17.530014854100767,0.0,0.0,0.0,17.530014854100767,0.12998057084986378,5.7460557575215825e-05,147.83544315909697,130.55421190432912,0.3829826649839554,0.3382138878982572,25.4,25.4,964.5,964.5,20.71441249731083,16.506118062894707,2945.042495488929,7,0.09738897141167094,1995-11-05
1995,7,146.63589694083015,0.9954285714285714,1.6711874656745838,0.011496052119106485,23.0,4.0,2.0,2.0,19.0,50.0,0.3411158353259215,96.63589694083014,96.63589694083014,,96.63589694083014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,125.63589694083014,990.5,964.4999009587609,26.000099041239146,0.07987207858260804,4.952061956997714e-06,990.4201229693555,0.06620539877312749,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8805953758639001,0.0,0.0,0.0,21.19993534199625,0.0,0.0,0.0,0.4317705772300662,0.0,0.0,0.0,0.9631770577230067,0.96,0.96,0.96,20.42031918546348,0.0,0.0,0.0,20.42031918546348,0.13921611794351427,5.868874371543404e-05,150.34664433698984,141.15953325516062,0.3542091621231119,0.3325647886621868,25.4,25.4,964.5,964.499306711326,21.34083263221675,19.073616772940596,3430.6136231578644,7,0.11344621769701932,1995-11-12
1995,8,164.89706762924678,0.9894285714285714,6.37416747382179,0.03813472746512854,23.0,4.0,2.0,2.0,19.0,50.0,0.3057977415921697,114.89706762924679,114.89706762924679,,114.89706762924679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.8970676292468,990.5,964.4683782442722,26.031621755727866,0.08631703591958693,0.0015810877863921835,990.4121018762941,0.09510286955947746,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8963229068484893,0.0,0.0,0.0,25.698685899395,0.0,0.0,0.0,0.5233948248349287,0.0,0.0,0.0,0.9678558695421472,0.96,0.96,0.96,24.881898124991654,0.0,0.0,0.0,24.881898124991654,0.15011725057420602,6.002901455206469e-05,185.77870557191315,143.60332835727277,0.3481813449031229,0.269137411879778,25.4,25.4,964.5,964.428442588856,29.9028265008926,19.670134903843696,4180.158884998597,7,0.13823276736106474,1995-11-19
1995,9,195.41383285579124,0.9648571428571427,3.6108941668253425,0.01810757193039157,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.26922427392818177,142.84240428436266,142.84240428436266,,142.84240428436266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,172.9852614272198,990.5,964.41164640577,26.08835359423002,0.09658319964131515,0.004284240428436228,990.3991325599302,0.14467110934836125,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9145874121855461,0.0,0.0,0.0,32.54665354305742,0.0,0.0,0.0,0.6628646342781551,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.570253936765692,0.0,0.0,0.0,31.570253936765692,0.16150693940950195,6.138565148057918e-05,202.1648125463628,193.27466035303507,0.3052650559169563,0.2473229607577402,25.4,25.4,964.413450679294,964.410408651631,33.7684325965294,29.549560227377462,5303.802661376637,7,0.17539029964869832,1995-11-26
1995,10,219.24431628208086,0.9258571428571428,8.644552532524834,0.03928324269821685,26.0,4.0,3.0,2.0,24.0,59.0,0.2696023584011309,160.24431628208086,160.24431628208086,,160.24431628208086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.24431628208086,990.5,964.5154658976925,25.984534102307503,0.10373327907126421,0.006024431628208029,990.3902422893005,0.18230923574950225,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9215664652301078,0.0,0.0,0.0,36.79428966451048,0.0,0.0,0.0,0.7493745349187471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.69046097457517,0.0,0.0,0.0,35.69046097457517,0.16265152100906438,6.18540744133136e-05,228.5473327785961,200.2479822683398,0.2946346791197016,0.2581522141724398,25.4,25.4,964.5712839966716,964.40148789361,37.90135311736615,31.191595975111053,5995.997443728628,7,0.1982803387476398,1995-12-03
1995,11,235.55910676872745,0.8975714285714286,2.724125361131558,0.0115806323727983,26.0,4.0,3.0,2.0,24.0,59.0,0.250589956010055,176.55910676872745,176.55910676872745,,176.55910676872745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.55910676872745,990.5,964.6133546406124,25.88664535938762,0.10949138774170575,0.0076559106768726995,990.3828527015814,0.22077116688996004,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9277314771666774,0.0,0.0,0.0,40.804763714665164,0.0,0.0,0.0,0.8310542508078443,0.0,0.0,0.0,0.9733204999519325,0.96,0.96,0.96,39.71896241201369,0.0,0.0,0.0,39.71896241201369,0.1685722220643766,6.248130719578914e-05,243.27968621428656,226.3790707324809,0.260624799850522,0.2425192210583147,25.4,25.4,964.6596781172858,964.5582744243948,41.733656407094166,37.38456403782808,6672.7856852182995,7,0.22066090228896493,1995-12-10
1995,12,235.70211925467316,0.8958571428571428,1.5460214669453276,0.0065776982778349,26.0,4.0,3.0,2.0,24.0,59.0,0.25031808139697237,176.70211925467316,176.70211925467316,,176.70211925467316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,209.70211925467316,990.5,964.6142127155281,25.885787284471917,0.10954186290659225,0.007670211925467301,990.3827879251678,0.22095529813668288,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9277838054352848,0.0,0.0,0.0,40.83771368666773,0.0,0.0,0.0,0.8317253296673673,0.0,0.0,0.0,0.9731725329667367,0.96,0.96,0.96,39.742200084682054,0.0,0.0,0.0,39.742200084682054,0.16861118863458294,6.24750464389563e-05,236.6362791677255,234.76788002600708,0.2513120619118088,0.2493277878079775,25.4,25.4,964.6198176750064,964.608607280156,39.9862398474865,39.49831629062983,6676.689614226585,7,0.22079000047045585,1995-12-17
1995,13,250.25824405087764,0.8731428571428571,4.7532234286173445,0.0184643676338217,26.0,4.0,3.0,2.0,24.0,59.0,0.2361565068420116,191.2582440508776,191.2582440508776,,191.2582440508776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,224.2582440508776,990.5,964.6927233986164,25.80727660138356,0.11467932085904187,0.009309984832388787,990.3760106943085,0.2595703615757417,0.0,0.0,0.0,25.37295393132288,0.0,0.0,0.0,,0.9325135292629633,0.0,0.0,0.0,44.38374408489527,0.0,0.0,0.0,0.9039459080426734,0.0,0.0,0.0,0.9781380025891615,0.96,0.96,0.96,43.41797404090437,0.0,0.0,0.0,43.41797404090437,0.17337605084032562,6.304667241462854e-05,266.78604271350054,236.1943342291061,0.2497943068472192,0.2211509995047216,25.4,25.29529502689314,964.767144170854,964.6171660053748,47.34682138631056,39.87068883276956,7294.219638871934,7,0.24121096689391316,1995-12-24
1995,14,280.02952777585546,0.8182857142857143,6.76563713866893,0.023614202262048873,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.25362162916581604,209.02952777585546,209.02952777585546,,209.02952777585546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,246.31524206156973,990.5,964.8209781285144,25.679021871485524,0.12246405413575338,0.011830583970307415,990.3657053618938,0.31006626519576524,0.0,0.0,0.0,25.234660968183693,0.0,0.0,0.0,,0.9374073155632393,0.0,0.0,0.0,48.48958357098333,0.0,0.0,0.0,0.9875678935027153,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.67555966374089,0.0,0.0,0.0,46.67555966374089,0.16689723561215403,6.213008666157251e-05,306.020121877383,261.382924552137,0.2691020912768555,0.2257224725031014,25.33557085257044,25.038006193743065,964.9301006093868,964.7455316982084,48.2,45.07429734010245,7841.4940235084705,7,0.2593086647985605,1995-12-31
1995,15,339.95201681472264,0.7281428571428572,11.219571714331185,0.031782805012409716,29.0,5.0,4.0,2.0,33.0,73.0,0.21630714495273282,266.95201681472264,266.95201681472264,,203.17087296381288,63.78114385090974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,304.95201681472264,990.5,965.0997600840736,25.400239915926427,0.1431587912591937,0.023390403362944488,990.3334508053778,0.3084166009247881,0.06728601903940813,0.0,0.0,24.925274120379502,10.674108049220473,0.0,0.0,,0.9325931160327637,0.39286311338521884,0.0,0.0,46.4772883645791,14.280556029991107,0.0,0.0,0.9465842844109795,0.29084635498963557,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.39499649194852,13.852139349091374,0.0,0.0,55.24713584103989,0.16175851446535855,5.7296362498379704e-05,380.8369423592014,306.020121877383,0.2385464052238037,0.1916830850173856,25.038006193743065,24.771213978740477,965.304184711796,964.9301006093868,66.82768284285437,48.2,9281.518821294703,7,0.30692853245022167,1996-01-07
1995,16,419.29877388847893,0.6298571428571428,7.668454595788888,0.018621297172646684,29.0,5.0,4.0,2.0,33.0,73.0,0.17415192617955585,346.29877388847893,346.29877388847893,,173.14938694423947,173.14938694423947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,384.29877388847893,990.5,965.4868444824981,25.01315551750185,0.17116272370860888,0.039259754777695756,990.2895775215137,0.21224390700232076,0.21224390700232076,0.0,0.0,24.59048913201322,24.59048913201322,0.0,0.0,,0.9259483472572528,0.9259483472572528,0.0,0.0,38.66416009169599,38.66416009169599,0.0,0.0,0.7874574356760894,0.7874574356760894,0.0,0.0,0.9700538232872064,0.9700538232872064,0.96,0.96,37.50635942447082,37.50635942447082,0.0,0.0,75.01271884894165,0.17889034978650958,6.017067246457009e-05,426.6328809909446,402.90237744418727,0.181185329466348,0.1711072991618511,24.693095165276308,24.544433200444796,965.5198479644592,965.4130606984988,76.59181973532904,71.52932388504898,12602.136766622196,7,0.4167373269385647,1996-01-14
1995,17,405.49471522659144,0.6467142857142857,8.301378911503532,0.020868166399352732,29.0,5.0,4.0,2.0,33.0,73.0,0.18019487433403053,332.49471522659144,332.49471522659144,,166.24735761329572,166.24735761329572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,370.49471522659144,990.5,965.4231796477592,25.076820352240752,0.16629084311069195,0.03649894304531824,990.297210213844,0.19583717916627383,0.19583717916627383,0.0,0.0,24.67819338691849,24.67819338691849,0.0,0.0,,0.9234237570814844,0.9234237570814844,0.0,0.0,37.152908468962984,37.152908468962984,0.0,0.0,0.7566783802232786,0.7566783802232786,0.0,0.0,0.97,0.97,0.96,0.96,36.03832121489409,36.03832121489409,0.0,0.0,72.07664242978818,0.17771738892834638,6.0216969465169466e-05,420.28892993659525,386.53109723034976,0.1888593195297202,0.1736900374963784,24.80112078253763,24.58433735427602,965.4913001847146,965.3326554861516,75.21947910362118,68.0416206466837,12108.875928204414,7,0.400425791276601,1996-01-21
1995,18,407.7749826181825,0.644,4.475239243611271,0.011035781385412629,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.1914474497409385,329.6321254753253,329.6321254753253,,164.81606273766266,164.81606273766266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,368.9178397610396,990.5,965.4340788996175,25.065921100382656,0.16573431483345683,0.03592642509506503,990.2983392600715,0.19229128859524044,0.19229128859524044,0.0,0.0,24.671969071858907,24.671969071858907,0.0,0.0,,0.9229136593802194,0.9229136593802194,0.0,0.0,36.803976117091516,36.803976117091516,0.0,0.0,0.7495718150120473,0.7495718150120473,0.0,0.0,0.97,0.97,0.96,0.96,35.69985683357878,35.69985683357878,0.0,0.0,71.39971366715756,0.17514148836777169,6.0168834564541664e-05,417.8577719356288,389.1339363713416,0.2034184971749054,0.1781417723305964,24.783778244867268,24.619589953130923,965.4803599737104,965.3456696818566,72.9921183966846,68.59613487975649,11995.151896082469,7,0.3966650759286531,1996-01-28
1995,19,419.4863113932055,0.6302857142857142,4.409816303298287,0.010586963425962643,31.0,6.0,4.0,3.0,41.0,85.0,0.20266199409442676,334.4863113932055,334.4863113932055,,167.24315569660274,167.24315569660274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,375.4863113932055,990.5,965.4876884012693,25.012311598730612,0.16805253227127961,0.03689726227864104,990.29505020545,0.19798568264071234,0.19798568264071234,0.0,0.0,24.609376121539974,24.609376121539974,0.0,0.0,,0.9237782286537357,0.9237782286537357,0.0,0.0,37.28660314290266,37.28660314290266,0.0,0.0,0.7594012860061643,0.7594012860061643,0.0,0.0,0.97,0.97,0.96,0.96,36.16800504861559,36.16800504861559,0.0,0.0,72.33601009723118,0.1724329279629569,6.007248986228486e-05,426.6328809909446,408.00454625357366,0.2083310119470402,0.1992345264213335,24.680823143305904,24.56475856611587,965.5198479644592,965.436020458141,73.85100576330214,69.89310047702425,12152.449696334837,7,0.40186672276239543,1996-02-04
1995,20,452.4064684068937,0.5937142857142856,4.51497385946113,0.010042003440412114,31.0,6.0,4.0,3.0,41.0,85.0,0.18793002172963844,367.4064684068937,367.4064684068937,,183.7032342034469,183.7032342034469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,408.4064684068937,990.5,965.6358291078311,24.864170892169017,0.17967107708941912,0.043481293681378715,990.2768476292292,0.23882736650028277,0.23882736650028277,0.0,0.0,24.402191154897974,24.402191154897974,0.0,0.0,,0.9296016100835048,0.9296016100835048,0.0,0.0,40.867318408564984,40.867318408564984,0.0,0.0,0.832328277160183,0.832328277160183,0.0,0.0,0.9733046873167407,0.9733046873167407,0.96,0.96,39.77738168696721,39.77738168696721,0.0,0.0,79.55476337393442,0.17583559387061715,6.014636442516429e-05,455.65515596238953,435.49688511870175,0.1951793523777601,0.186544580671915,24.50914037304753,24.381631769822636,965.6504482018308,965.559735983034,80.29141787518891,75.72405599149555,13365.200246820981,7,0.441970907632969,1996-02-11
1995,21,473.688341549514,0.5692857142857143,7.2021039162171485,0.015145023047066272,31.0,6.0,4.0,3.0,41.0,85.0,0.17947761688176206,388.688341549514,388.688341549514,,194.344170774757,194.344170774757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,429.688341549514,990.5,965.7315975369728,24.768402463027233,0.18718211043044114,0.04773766830990274,990.2650802212595,0.2673073929797103,0.2673073929797103,0.0,0.0,24.26617529130718,24.26617529130718,0.0,0.0,,0.9327589932197069,0.9327589932197069,0.0,0.0,43.13947631047562,43.13947631047562,0.0,0.0,0.8786044055086685,0.8786044055086685,0.0,0.0,0.9777851659686391,0.9777851659686391,0.96,0.96,42.18204269414466,42.18204269414466,0.0,0.0,84.36408538828933,0.17809139784652325,6.0290547237929234e-05,486.0250263913084,462.56506724863937,0.1837579316258885,0.1748881135424594,24.33752628268093,24.1866804789421,965.7871126187608,965.6815428026188,87.1194887286692,81.85291429482504,14173.166345232607,7,0.46868936326827404,1996-02-18
1995,22,494.8226604342357,0.5535714285714286,6.52439226488741,0.012907022002456428,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,91.28571428571429,0.18412989065580834,403.5369461485214,403.5369461485214,,201.76847307426064,201.76847307426064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.571428571428571,4.571428571428571,3.2857142857142856,44.42857142857143,447.10837471994995,990.5,965.826701971954,24.673298028045988,0.1933301806246395,0.05070738922970423,990.2559624301457,0.2882384356186617,0.2882384356186617,0.0,0.0,24.141022022572994,24.141022022572994,0.0,0.0,,0.9348484359080425,0.9348484359080425,0.0,0.0,44.65428147785481,44.65428147785481,0.0,0.0,0.9094558345795277,0.9094558345795277,0.0,0.0,0.9794912405734093,0.9794912405734093,0.96,0.96,43.73902101862699,43.73902101862699,0.0,0.0,87.47804203725399,0.17687608945929517,6.021859863093518e-05,523.0192327708844,477.3484869166725,0.2089362951699543,0.1683108743048817,24.242700340515213,23.98705692462889,965.953586547469,965.748068191125,91.02856125985508,85.19922734673804,14696.311062258668,7,0.4859891224291888,1996-02-25
1995,23,542.4902308180623,0.5228571428571429,3.997012955387504,0.007402149986334129,36.0,8.0,6.0,4.0,53.0,107.0,0.1972768305535098,435.49023081806223,435.49023081806223,,217.74511540903114,217.74511540903114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,485.49023081806223,990.5,966.0412060386813,24.45879396131873,0.2068763285088637,0.0570980461636124,990.2360256253276,0.3355374033374326,0.3355374033374326,0.0,0.0,23.859282183308807,23.859282183308807,0.0,0.0,,0.9389043155556486,0.9389043155556486,0.0,0.0,47.836201701843954,47.836201701843954,0.0,0.0,0.9742607271251315,0.9742607271251315,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.87947766780707,46.87947766780707,0.0,0.0,93.75895533561415,0.172825078472935,5.980536097775005e-05,550.9983234585969,527.3375978981461,0.2029060708481225,0.1941929683712371,23.958878398818207,23.80315141353375,966.0794924555636,965.9730191905415,95.47136334205643,90.69885700301438,15751.504496383177,7,0.5208830851978564,1996-03-03
1995,24,568.0881214444798,0.5014285714285714,4.572166840524411,0.008015617885654143,36.0,8.0,6.0,4.0,53.0,107.0,0.18838743574449915,461.08812144447984,461.08812144447984,,230.54406072223992,230.54406072223992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,511.08812144447984,990.5,966.1563965465001,24.343603453499895,0.21719255435955187,0.06221762428889593,990.2205898213516,0.3761011596033947,0.3761011596033947,0.0,0.0,23.68809211524808,23.68809211524808,0.0,0.0,,0.941568111607283,0.941568111607283,0.0,0.0,50.426872410768446,50.426872410768446,0.0,0.0,1.027023878019724,1.027023878019724,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1697247551941095,5.809218976595612e-05,583.0034913422678,556.2195342976412,0.1923700866333521,0.1835323485861987,23.76857169427029,23.58515390013597,966.22351571104,966.1029879043392,96.4,96.4,16195.200000000003,7,0.5355555555555557,1996-03-10
1995,25,604.3570148690471,0.48142857142857143,5.092448326784198,0.0084221822562717,36.0,8.0,6.0,4.0,53.0,107.0,0.17713514075106976,497.3570148690471,497.3570148690471,,248.67850743452354,248.67850743452354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,547.3570148690471,990.5,966.3153776172686,24.18462238273134,0.23757882223833965,0.07038366105742254,990.1920375167043,0.4377513095213045,0.4377513095213045,0.0,0.0,23.43890858991426,23.43890858991426,0.0,0.0,,0.9442303983524576,0.9442303983524576,0.0,0.0,53.97031041323081,53.97031041323081,0.0,0.0,1.0991916581106072,1.0991916581106072,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15958717353647783,5.38795124462109e-05,618.6506296297572,583.0034913422678,0.1835323485861987,0.1729570695887533,23.58515390013597,23.34211483465857,966.3746025185188,966.22351571104,96.4,96.4,16195.200000000003,7,0.5355555555555557,1996-03-17
1995,26,645.63725633263,0.46171428571428574,6.879384879358895,0.010648002684244057,36.0,8.0,6.0,4.0,53.0,107.0,0.1658145072943029,538.6372563326299,538.6372563326299,,242.824620442475,242.824620442475,52.98801544767991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,588.63725633263,990.5,966.4825490253305,24.017450974669504,0.26103797694798814,0.08545490253305195,990.153507120519,0.42656468891550264,0.42656468891550264,0.06952738965991043,0.0,23.24439340627297,23.24439340627297,6.668425753320546,0.0,,0.9408586886214548,0.9408586886214548,0.26548659368210953,0.0,52.11761312237734,52.11761312237734,11.269818705882257,0.0,1.0614585157306995,1.0614585157306995,0.22952787588354898,0.0,0.9772559650326658,0.9772559650326658,0.9629702507469514,0.96,45.364782422086606,45.364782422086606,10.93621099351518,0.0,101.66577583768841,0.15732454277837946,5.237985868849093e-05,666.8063237852695,623.8090120652902,0.1715268582698849,0.1604663845906432,23.359557854503887,23.098808937168293,966.567225295141,966.3952360482612,115.53029161325946,96.4,17079.850340731653,7,0.5648098657649356,1996-03-24
1995,27,693.5664797027254,0.4408571428571429,5.579875010723185,0.008086340038338614,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,122.42857142857143,0.17645692042133784,571.1379082741539,571.1379082741539,,190.37930275805132,190.37930275805132,190.37930275805132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,9.714285714285714,7.714285714285714,4.857142857142857,60.714285714285715,627.9950511312967,990.5,966.6742659188109,23.825734081189143,0.28340462414958095,0.09845516330966154,990.1181402125407,0.25649290794723517,0.25649290794723517,0.25649290794723517,0.0,23.187381385782675,23.187381385782675,23.187381385782675,0.0,,0.9306024569717621,0.9306024569717621,0.9306024569717621,0.0,40.286950474927075,40.286950474927075,40.286950474927075,0.0,0.8205081563121602,0.8205081563121602,0.8205081563121602,0.0,0.9720508156312161,0.9720508156312161,0.9720508156312161,0.96,39.161488908981575,39.161488908981575,39.161488908981575,0.0,117.4844667269447,0.16940773416860347,5.713991629880283e-05,705.8654488603318,673.1577568282033,0.1825645455355007,0.1589523390537227,23.28223505253472,23.11935852058361,966.7234617954412,966.5926310273128,119.40777900121832,115.0871670531084,19737.390410126714,7,0.6526914818163596,1996-03-31
1995,28,729.8075297062312,0.42457142857142854,6.052642064929614,0.008288342467003256,40.0,10.0,8.0,5.0,62.0,125.0,0.1713192951837566,604.8075297062312,604.8075297062312,,201.6025099020771,201.6025099020771,201.6025099020771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,662.8075297062312,990.5,966.8192301188249,23.68076988117512,0.303188212901991,0.11116898196298756,990.085642805135,0.28766920111282085,0.28766920111282085,0.28766920111282085,0.0,22.978743485197317,22.978743485197317,22.978743485197317,0.0,,0.9338295011662389,0.9338295011662389,0.9338295011662389,0.0,42.42411251048056,42.42411251048056,42.42411251048056,0.0,0.8640348780138608,0.8640348780138608,0.8640348780138608,0.0,0.9764034878013861,0.9764034878013861,0.9764034878013861,0.96,41.424106985516474,41.424106985516474,41.424106985516474,0.0,124.27232095654942,0.17027316088917657,5.707643393135359e-05,748.233943314839,712.0837013457431,0.1755411614726846,0.1670600500242248,23.08277099037293,22.87106501699911,966.8929357732592,966.7483348053828,127.98974920983908,120.67386185236438,20877.749920700306,7,0.6904017830919413,1996-04-07
1995,29,768.094035488906,0.408,5.072676558364947,0.006592095362874142,40.0,10.0,8.0,5.0,62.0,125.0,0.16276856032624984,643.094035488906,643.094035488906,,214.36467849630202,214.36467849630202,214.36467849630202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,701.094035488906,990.5,966.9723761419556,23.52762385804442,0.3249460571054939,0.12292821064667178,990.0521257322479,0.32519159695831107,0.32519159695831107,0.32519159695831107,0.0,22.75455799333395,22.75455799333395,22.75455799333395,0.0,,0.9368726865510076,0.9368726865510076,0.9368726865510076,0.0,44.815428983209,44.815428983209,44.815428983209,0.0,0.9127378611651527,0.9127378611651527,0.9127378611651527,0.0,0.9798869827102009,0.9798869827102009,0.9798869827102009,0.96,43.914170069992686,43.914170069992686,43.914170069992686,0.0,131.74251020997806,0.17151667660654685,5.6906272750624136e-05,783.7426792233937,751.6655881559767,0.1662973561243587,0.1594911229331823,22.85099576226837,22.662458301432935,967.0349707168936,966.906662352624,134.58313303642953,128.67262814578953,22132.741715276312,7,0.731902834499878,1996-04-14
1995,30,805.5904403217268,0.3955714285714286,4.854571905169872,0.0060237361036736,40.0,10.0,8.0,5.0,62.0,125.0,0.15518173427752702,680.5904403217268,680.5904403217268,,226.86348010724228,226.86348010724228,226.86348010724228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,738.5904403217268,990.5,967.1223617612869,23.377638238713125,0.34625489471984655,0.13417713209651802,990.0195679731836,0.36413786189902025,0.36413786189902025,0.36413786189902025,0.0,22.53306834999775,22.53306834999775,22.53306834999775,0.0,,0.9394872768417276,0.9394872768417276,0.9394872768417276,0.0,47.09832326500094,47.09832326500094,47.09832326500094,0.0,0.9592326530550089,0.9592326530550089,0.9592326530550089,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.15635679970092,46.15635679970092,46.15635679970092,0.0,138.46907039910278,0.1718848054047459,5.6516208210490514e-05,817.7246825595828,794.2548359930772,0.1573802189617256,0.1528631856980689,22.60030449448113,22.460954213639035,967.1708987302384,967.0770193439724,140.5972459797506,136.46584320527393,23262.803827049265,7,0.7692726133283487,1996-04-21
1995,31,819.2739407352476,0.39,0.2213225965235454,0.00027014480202424286,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,137.57142857142858,0.1679187164771367,681.702512163819,681.702512163819,,227.234170721273,227.234170721273,227.234170721273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.428571428571429,8.0,5.571428571428571,73.42857142857143,740.2739407352476,990.5,967.1770957629409,23.322904237058992,0.3472116114262976,0.1345107536491457,990.0182776349245,0.36537220345093074,0.36537220345093074,0.36537220345093074,0.0,22.47580966853256,22.47580966853256,22.47580966853256,0.0,,0.9394942594986295,0.9394942594986295,0.9394942594986295,0.0,47.056562743045795,47.056562743045795,47.056562743045795,0.0,0.9583821332595885,0.9583821332595885,0.9583821332595885,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.11543148818488,46.11543148818488,46.11543148818488,0.0,138.34629446455463,0.16886451232709462,5.637303970860542e-05,819.2739407352476,819.2739407352476,0.1794271643353828,0.1525741193328085,22.493878330146806,22.45171811971357,967.177095762941,967.177095762941,140.8671015847421,136.45568912441405,23242.17747004518,7,0.7685905248030813,1996-04-28
1995,32,805.3677086219815,0.39585714285714285,3.574157820310055,0.004451807088757114,42.0,9.0,8.0,6.0,82.0,147.0,0.18255039409959312,658.3677086219815,658.3677086219815,,219.45590287399384,219.45590287399384,219.45590287399384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,717.3677086219815,990.5,967.1214708344879,23.378529165512095,0.33419422528929343,0.1275103125865944,990.0382954621242,0.3407980126938494,0.3407980126938494,0.3407980126938494,0.0,22.576026614942343,22.576026614942343,22.576026614942343,0.0,,0.9378920293292736,0.9378920293292736,0.9378920293292736,0.0,45.56954153665777,45.56954153665777,45.56954153665777,0.0,0.9280965689747,0.9280965689747,0.9280965689747,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.65815070592462,44.65815070592462,44.65815070592462,0.0,133.97445211777384,0.16635021117686885,5.6527769513734644e-05,817.7246825595828,794.2548359930772,0.1850791374989893,0.1797671063809291,22.641610351066696,22.50304212535752,967.1708987302384,967.0770193439724,136.18051293971905,131.9864893136349,22507.707955786005,7,0.7443025117654102,1996-05-05
1995,33,741.516058523269,0.4195714285714286,13.08554570388292,0.017669170134927727,42.0,9.0,8.0,6.0,82.0,147.0,0.19846892556877024,594.516058523269,594.516058523269,,198.17201950775635,198.17201950775635,198.17201950775635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.516058523269,990.5,966.866064234093,23.63393576590696,0.2979079613280354,0.10697102258583747,990.0951210160862,0.27835676696577244,0.27835676696577244,0.27835676696577244,0.0,22.950700015027287,22.950700015027287,22.950700015027287,0.0,,0.9326942521314366,0.9326942521314366,0.9326942521314366,0.0,41.594660526960766,41.594660526960766,41.594660526960766,0.0,0.8471417622598935,0.8471417622598935,0.8471417622598935,0.0,0.9747624375481434,0.9747624375481434,0.9747624375481434,0.96,40.549937205115214,40.549937205115214,40.549937205115214,0.0,121.64981161534566,0.16401297671811,5.684049011438274e-05,779.3663976124346,702.6560160658968,0.2092062070756026,0.1886147522530225,23.17860767985128,22.729040156359314,967.0174655904495,966.7106240642636,129.2436489757472,113.82210618205082,20437.16835137807,7,0.6758322867519203,1996-05-12
1995,34,610.3184677401698,0.48014285714285715,22.068265734449646,0.0361534013633749,42.0,9.0,8.0,6.0,82.0,147.0,0.24197000637320806,463.3184677401699,463.3184677401699,,231.65923387008493,231.65923387008493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,522.3184677401699,990.5,966.3344355861211,24.1655644138789,0.22575789500292012,0.06347011896471447,990.2107719860323,0.3826411847952675,0.3826411847952675,0.0,0.0,23.49369521511597,23.49369521511597,0.0,0.0,,0.9408094569511652,0.9408094569511652,0.0,0.0,50.18005908213428,50.18005908213428,0.0,0.0,1.0219971299823682,1.0219971299823682,0.0,0.0,0.9799240521651613,0.9799240521651613,0.96,0.96,46.85048129194117,46.85048129194117,0.0,0.0,93.70096258388234,0.15384889535556354,5.6440836873731096e-05,668.0088040063389,548.1781559247493,0.2681609954924568,0.2200569799654992,23.90033499225565,23.11336046249919,966.5720352160254,966.0668017016612,96.4,86.05406755231733,15741.761714092234,7,0.5205609032437908,1996-05-19
1995,35,475.2760610547362,0.5725714285714286,15.449292108327432,0.03197683797496411,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,143.0,0.3013518939928958,332.2760610547362,332.2760610547362,,166.1380305273681,166.1380305273681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.57142857142857,9.0,7.857142857142857,5.857142857142857,78.71428571428571,390.70463248330765,990.5,965.7387422747463,24.7612577252537,0.17342354996018883,0.036455212210947184,990.2901212378289,0.1964953616790077,0.1964953616790077,0.0,0.0,24.35488360140356,24.35488360140356,0.0,0.0,,0.9229229546955132,0.9229229546955132,0.0,0.0,36.61647705438316,36.61647705438316,0.0,0.0,0.7457530968306142,0.7457530968306142,0.0,0.0,0.9707434956494251,0.9707434956494251,0.96,0.96,35.54895428620773,35.54895428620773,0.0,0.0,71.09790857241546,0.14950255574313515,5.943956191551109e-05,527.3375978981461,440.0331111664572,0.3299357033377493,0.2704341945644728,24.545953427971742,24.034466524355487,965.9730191905415,965.580149000249,81.3994908155698,63.894685829889966,11944.448640165796,7,0.39498838095786365,1996-05-26
1995,36,401.5282627631701,0.6505714285714286,8.456595543893693,0.0209236577877974,39.0,9.0,7.0,5.0,59.0,119.0,0.2967648481323056,282.5282627631701,282.5282627631701,,198.7489735854869,83.77928917768322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.5282627631701,990.5,965.4040153641615,25.095984635838526,0.15465595919194072,0.026505652552633985,990.3188383882555,0.3052561933120375,0.08702948446612564,0.0,0.0,24.609566830781926,14.117616397023541,0.0,0.0,,0.9290484013376706,0.5231923794806268,0.0,0.0,44.72444660782056,18.58526780650771,0.0,0.0,0.9108848596297465,0.3785186925968983,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.684852629455335,18.027709772312477,0.0,0.0,56.71256240176781,0.1407942187410615,5.555235523772279e-05,422.4698189706656,380.8369423592014,0.3124696865351903,0.2816769261528308,24.79210201237975,24.4386502539168,965.501114185368,965.304184711796,65.28430916513202,48.2,9527.710483496992,7,0.3150697911209323,1996-06-02
1995,37,353.057434670115,0.7067142857142857,5.748805210232108,0.01611860591105183,39.0,9.0,7.0,5.0,59.0,119.0,0.3373250337399914,234.05743467011501,234.05743467011501,,234.05743467011501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.057434670115,990.5,965.1652871733505,25.334712826649447,0.13754910006191487,0.01681148693402297,990.3456394130042,0.38825059460933503,0.0,0.0,0.0,24.792101645044195,0.0,0.0,0.0,,0.9429067144075872,0.0,0.0,0.0,53.65450083777684,0.0,0.0,0.0,1.0927596911970843,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13663081198544189,5.7306810735562096e-05,370.3647452958713,340.5953058875766,0.3493882562177161,0.3213048798824929,24.902144320743325,24.637287444235543,965.2518237264792,965.102976529438,48.2,48.2,8097.600000000001,7,0.26777777777777784,1996-06-09
1995,38,322.66539267583056,0.7515714285714286,4.111390829673618,0.012712186326251257,39.0,9.0,7.0,5.0,59.0,119.0,0.3689528720633805,203.6653926758306,203.6653926758306,,203.6653926758306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,258.66539267583056,990.5,965.0133269633791,25.486673036620864,0.12682280547350977,0.010871107190062514,990.3623060873364,0.29378041864690696,0.0,0.0,0.0,25.055198705310403,0.0,0.0,0.0,,0.9360728443948272,0.0,0.0,0.0,46.84440375208464,0.0,0.0,0.0,0.9540611762135364,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.907515677042944,0.0,0.0,0.0,45.907515677042944,0.14224297793875393,6.2613502238253e-05,331.6115672476363,311.8155700798613,0.3816358495809624,0.3588535858012903,25.145588675531748,24.97960496051817,965.0580578362382,964.9590778503992,47.89944811939886,43.478169294712615,7712.462633743215,7,0.2550417537613497,1996-06-16
1995,39,298.2167363968834,0.787,3.5183571599468286,0.01186542936656,39.0,9.0,7.0,5.0,59.0,119.0,0.3993295790581338,179.2167363968834,179.2167363968834,,179.2167363968834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,234.2167363968834,990.5,964.895775746526,25.604224253473912,0.11819407088168402,0.007921673639688301,990.3738842554786,0.22772800063559412,0.0,0.0,0.0,25.250380508316947,0.0,0.0,0.0,,0.9285634786146778,0.0,0.0,0.0,41.21034159516265,0.0,0.0,0.0,0.83931449277317,0.0,0.0,0.0,0.9741202321342677,0.96,0.96,0.96,40.15055324617284,0.0,0.0,0.0,40.15055324617284,0.13455455916270226,6.221945092222258e-05,309.0284073518941,287.1870699602335,0.414364058996381,0.3850778671764417,25.32994651336925,25.16836796426793,964.9451420367594,964.848748279841,42.81043975133768,37.47221872104036,6745.292945357038,7,0.2230586291454047,1996-06-23
1995,40,277.21495750062246,0.8222857142857143,1.9175189290517258,0.006872952853948614,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,109.57142857142857,0.3951983877561148,167.6435289291939,167.6435289291939,,167.6435289291939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.285714285714285,8.142857142857142,6.142857142857143,4.142857142857143,53.857142857142854,219.21495750062246,990.5,964.8088598300026,25.691140169997507,0.11289934652648495,0.006764352892919343,990.3803363005807,0.19892455584443494,0.0,0.0,0.0,25.372551914733688,0.0,0.0,0.0,,0.9244566146863503,0.0,0.0,0.0,38.563870844238544,0.0,0.0,0.0,0.7854148848113756,0.0,0.0,0.0,0.9701827014460694,0.96,0.96,0.96,37.41424595814882,0.0,0.0,0.0,37.41424595814882,0.13497822302291684,6.199265553474992e-05,283.6079686159883,273.7644374568714,0.4195932878075395,0.3839013472509358,25.391911991090595,25.34007039315928,964.834431874464,964.7950577498276,38.76174519869849,36.65801231437168,6285.593320969002,7,0.20785692198971567,1996-06-30
1995,41,264.4246311146557,0.8507142857142858,3.4334364051030986,0.012985904229626557,37.0,8.0,6.0,4.0,53.0,108.0,0.40855906429719296,156.42463111465574,156.42463111465574,,156.42463111465574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,207.42463111465574,990.5,964.7576985244586,25.742301475541353,0.1087380413133862,0.005642463111465513,990.3856194955752,0.1732956846472806,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9201224471222859,0.0,0.0,0.0,35.85488996223744,0.0,0.0,0.0,0.7302421580903756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.779243263370326,0.0,0.0,0.0,34.779243263370326,0.13149570270072827,6.175715421616527e-05,270.26224589706084,256.6827889882703,0.4207527915123881,0.3996118645485382,25.4,25.4,964.7810489835882,964.7267311559532,36.165275725319056,32.94640197655484,5842.912868246214,7,0.19321801812983513,1996-07-07
1995,42,254.71604357043057,0.8678571428571429,0.983372708919875,0.003936653069950772,37.0,8.0,6.0,4.0,53.0,108.0,0.4240655070491833,146.71604357043057,146.71604357043057,,146.71604357043057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.71604357043057,990.5,964.7187494200108,25.781250579989223,0.10531149195853313,0.004671604357043029,990.3900169036845,0.15242424182605271,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9162438907755295,0.0,0.0,0.0,33.486847129599646,0.0,0.0,0.0,0.6820131798289133,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.48224171571165,0.0,0.0,0.0,32.48224171571165,0.12750698357405782,6.149683168714553e-05,256.6827889882703,249.7991800258312,0.4323472958911712,0.4207527915123881,25.4,25.4,964.7267311559532,964.698795080155,32.94640197655484,31.32184106360369,5457.016608239558,7,0.1804568984206203,1996-07-14
1995,43,239.87627178181296,0.8891428571428571,2.623681981951482,0.010995828381359301,37.0,8.0,6.0,4.0,53.0,108.0,0.4504452837213813,131.876271781813,131.876271781813,,131.876271781813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,182.87627178181302,990.5,964.639257630691,25.860742369309087,0.10007405687290578,0.003187627178181257,990.3967383159489,0.12331431405096425,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096093612023496,0.0,0.0,0.0,29.884154786815987,0.0,0.0,0.0,0.608638590362851,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.987630143211504,0.0,0.0,0.0,28.987630143211504,0.12079008418800143,6.105153262147875e-05,246.1954239432886,231.4334061521708,0.466656917839201,0.438675903354231,25.4,25.4,964.6771725436598,964.588600436913,30.47149257840469,26.999714864112292,4869.921864059533,7,0.16104238968450835,1996-07-21
1995,44,227.5406100522599,0.9118571428571428,0.9660513267760841,0.0042500489474348434,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,101.57142857142857,0.4462181365105394,125.96918148083135,125.96918148083135,,125.96918148083135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,7.571428571428571,5.571428571428571,3.5714285714285716,49.142857142857146,174.8263243379742,990.5,964.5652436603135,25.934756339686455,0.09723297024567366,0.0025969181480831,990.4001701116064,0.11259609632982241,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9060747748617418,0.0,0.0,0.0,28.437080896591425,0.0,0.0,0.0,0.5791666170385218,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.58396846969368,0.0,0.0,0.0,27.58396846969368,0.12126644576416698,6.0814296811821056e-05,229.3650854576809,224.67104686473823,0.4731300193882232,0.4096783855536487,25.4,25.4,964.576190512746,964.5480262811884,29.48682403656944,26.229977338119504,4634.106702908539,7,0.153244269276076,1996-07-28
1995,45,218.74419560086656,0.9278571428571428,1.80279966443663,0.008333298105244986,34.0,7.0,5.0,3.0,44.0,93.0,0.42526509600563067,125.74419560086656,125.74419560086656,,125.74419560086656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,171.74419560086656,990.5,964.5124651736052,25.987534826394754,0.0961451873999476,0.0025744195600866,990.40128039304,0.1120292108083071,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9064196842139651,0.0,0.0,0.0,28.393696585709417,0.0,0.0,0.0,0.5782830261855277,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.54188568813813,0.0,0.0,0.0,27.54188568813813,0.1258794967590682,6.0837446578596626e-05,222.2828362851385,212.05144921368185,0.4385728102536331,0.4183858796938423,25.4,25.4,964.5336970177108,964.472308695282,28.380630159086632,25.93554074088297,4627.036795607206,7,0.15301047604521184,1996-08-04
1995,46,204.20174664837214,0.9457142857142857,1.554476627866072,0.007593983064259557,34.0,7.0,5.0,3.0,44.0,93.0,0.4555730953870743,111.20174664837214,111.20174664837214,,111.20174664837214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,157.20174664837214,990.5,964.4252104798901,26.07478952010979,0.09101268715266217,0.0011201746648371572,990.4078671381825,0.08761175105784087,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8950249242153303,0.0,0.0,0.0,24.795191908982808,0.0,0.0,0.0,0.5049937252338657,0.0,0.0,0.0,0.9695994850495853,0.96,0.96,0.96,24.041673325442623,0.0,0.0,0.0,24.041673325442623,0.1176964787786918,6.004790734970849e-05,212.05144921368185,201.1701128186193,0.462295311649258,0.4385728102536331,25.4,25.4,964.472308695282,964.4070206769117,25.93554074088297,23.30202589199612,4039.0011186743604,7,0.13356485180801456,1996-08-11
1995,47,194.7905599081932,0.9664285714285714,1.7435171436406856,0.008960092654643186,34.0,7.0,5.0,3.0,44.0,93.0,0.47750734642286563,101.79055990819317,101.79055990819317,,101.79055990819317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,147.7905599081932,990.5,964.4104188801836,26.089581119816412,0.08769117518249755,0.00020599003132417247,990.4121028347862,0.07340705308094626,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.886242653927674,0.0,0.0,0.0,22.47304823230591,0.0,0.0,0.0,0.4576995566661081,0.0,0.0,0.0,0.9657699556666107,0.96,0.96,0.96,21.704509235210814,0.0,0.0,0.0,21.704509235210814,0.11140394687100184,5.9224011563777484e-05,199.0925590239552,191.21938009017487,0.4863523768152749,0.4671194164961738,25.4,25.4,964.4175612398196,964.401814881952,22.78552960614596,20.809857704859784,3646.3575515154166,7,0.1205806068622823,1996-08-18
1995,48,188.64051074756165,0.9771428571428571,1.234922648550809,0.006649763055594314,34.0,7.0,5.0,3.0,44.0,93.0,0.4931282142694234,95.64051074756166,95.64051074756166,,95.64051074756166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,141.64051074756168,990.5,964.4227189785049,26.077281021495146,0.08552062406412185,0.0,990.4144793759359,0.06485179146630761,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8794968676610091,0.0,0.0,0.0,20.955594678445532,0.0,0.0,0.0,0.4267941889703774,0.0,0.0,0.0,0.9627186124145896,0.96,0.96,0.96,20.17538286398749,0.0,0.0,0.0,20.17538286398749,0.10691592446022687,5.858763831135545e-05,191.21938009017487,182.70050873555303,0.5090297812723192,0.4863523768152749,25.4,25.4,964.4345989825288,964.4175612398196,20.809857704859784,18.72508020496741,3389.4643211498988,7,0.11208546035548607,1996-08-25
1995,49,176.61610053148001,0.9845714285714285,2.209770487671201,0.012600614366976756,30.0,6.0,4.0,2.0,30.0,72.0,0.4077744424045257,104.61610053148003,104.61610053148003,,104.61610053148003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,144.61610053148004,990.5,964.4467677989369,26.05323220106298,0.08657080586992842,0.0004739245897452143,990.4129552695404,0.07753556802641078,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8891337304061807,0.0,0.0,0.0,23.17275010163357,0.0,0.0,0.0,0.4719501039029241,0.0,0.0,0.0,0.9671950103902924,0.96,0.96,0.96,22.413611966581538,0.0,0.0,0.0,22.413611966581538,0.12687223897183364,5.9504965059135136e-05,179.8265102265254,171.1379824381925,0.4207131518919432,0.4003859047773458,25.4,25.4,964.4577240351236,964.4403469795468,23.216404447476226,21.038698765462627,3765.486810385699,7,0.12452006648100857,1996-09-01
1995,50,162.2985149491851,0.9917142857142858,3.7265176178652553,0.022924270605556258,30.0,6.0,4.0,2.0,30.0,72.0,0.44394846954333683,90.2985149491851,90.2985149491851,,90.2985149491851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,130.2985149491851,990.5,964.4754029701016,26.024597029898377,0.08151766717357052,0.0,990.4184823328263,0.057868915804151926,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8733842098400391,0.0,0.0,0.0,19.650886228662465,0.0,0.0,0.0,0.40022171545137397,0.0,0.0,0.0,0.9609640135683726,0.96,0.96,0.96,18.884978829986615,0.0,0.0,0.0,18.884978829986615,0.11627021287031829,5.8074470242295197e-05,169.1933403798354,155.86976452715123,0.4619240955320632,0.4255486642580703,25.4,25.4,964.4882604709456,964.4616133192404,20.555052296303167,17.348350103775868,3172.676443437751,7,0.10491654905548119,1996-09-08
1995,51,155.2540521876554,0.9942857142857143,2.3392412654010935,0.0150663599235113,30.0,6.0,4.0,2.0,30.0,72.0,0.4638793007225564,83.25405218765539,83.25405218765539,,83.25405218765539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,123.25405218765539,990.5,964.4894918956246,26.010508104375308,0.07903144858799024,0.0,990.4209685514121,0.04911609131645659,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8630204156043195,0.0,0.0,0.0,17.901289657883005,0.0,0.0,0.0,0.3645883840709369,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.185238071567685,0.0,0.0,0.0,17.185238071567685,0.11065407534838334,5.732739636348783e-05,158.54189668353823,150.34664433698984,0.4788932956735491,0.4541386315297938,25.4,25.4,964.499306711326,964.4829162066328,17.993576137164453,15.95248205797474,2887.1199960233707,7,0.09547354484204268,1996-09-15
