WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1995,52,142.72014422016622,0.9962857142857143,1.6577999594127237,0.011560808875643985,30.0,6.0,4.0,2.0,30.0,72.0,0.5047333490911105,70.72014422016622,70.72014422016622,,70.72014422016622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,110.72014422016623,990.5,964.5,26.0,0.0746078273703578,0.0,990.4253921726297,0.035507149690696085,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8327826331951871,0.0,0.0,0.0,14.67673673755163,0.0,0.0,0.0,0.29891520850410647,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.089667268049565,0.0,0.0,0.0,14.089667268049565,0.09865207604520625,5.531880733595317e-05,147.83544315909697,138.74204462110075,0.5189486733933413,0.4870279985734904,25.4,25.4,964.5,964.5,15.329637492309844,13.136033270670108,2367.0641010323266,7,0.07827592926694202,1996-09-22
1995,53,136.44406745344153,0.997,1.7458422142459535,0.0128374155952309,30.0,6.0,4.0,2.0,30.0,72.0,0.5277291465950472,64.44406745344153,64.44406745344153,,64.44406745344153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,104.44406745344153,990.5,964.5,26.0,0.07239279703657961,0.0,990.4276072029634,0.0294362903475995,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8162044823884651,0.0,0.0,0.0,13.103733517905379,0.0,0.0,0.0,0.26687848305306267,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.579584177189162,0.0,0.0,0.0,12.579584177189162,0.09218393831158925,5.4217579363721345e-05,137.6377747142742,135.25036019260887,0.5323460868974058,0.5231122062926886,25.4,25.4,964.5,964.5,12.876244697894869,12.282923656483456,603.8200405050798,2,0.069886578762162,1996-09-29
1996,1,129.7609579500732,0.9974285714285714,1.7694792611403736,0.013825548562332814,24.0,4.0,2.0,2.0,20.0,52.0,0.4010623003996429,77.76095795007318,77.76095795007318,,77.76095795007318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,107.76095795007318,990.5,964.5,26.0,0.07356343489474171,0.0,990.4264365651053,0.042919248383115435,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8500255860197292,0.0,0.0,0.0,16.473456555719785,0.0,0.0,0.0,0.3355082801572257,0.0,0.0,0.0,0.96,0.96,0.96,0.96,15.814518293490993,0.0,0.0,0.0,15.814518293490993,0.12177145853615315,5.6464195756871664e-05,134.30269420955022,124.48609694083387,0.4177173297088326,0.3871850844545626,25.4,25.4,964.5,964.5,16.948670983398607,14.510406277438255,2656.839073306487,7,0.08785843496383886,1996-10-01
1996,2,123.20164342699124,0.9982857142857142,0.6422267569213218,0.005352312935709586,24.0,4.0,2.0,2.0,20.0,52.0,0.42218883744337393,71.20164342699124,71.20164342699124,,71.20164342699124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,101.20164342699124,990.5,964.5,26.0,0.07145107340076665,0.0,990.4285489265993,0.03596012470166156,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8339618247527015,0.0,0.0,0.0,14.793893105470572,0.0,0.0,0.0,0.30130128524379973,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.202137381251747,0.0,0.0,0.0,14.202137381251747,0.11524111160226376,5.539713686395023e-05,124.48609694083387,119.99050964238462,0.4333676067797272,0.4177173297088326,25.4,25.4,964.5,964.5,14.510406277438255,13.431465140785477,2385.959080050294,7,0.07890076322917638,1996-10-08
1996,3,112.95532312210813,0.9994285714285714,1.2931203858650784,0.0113174380981214,24.0,4.0,2.0,2.0,20.0,52.0,0.4605325273102331,60.95532312210813,60.95532312210813,,60.95532312210813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95532312210813,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.026369915166745313,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8032498155954058,0.0,0.0,0.0,12.2011049898355,0.0,0.0,0.0,0.248495009976283,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.713060790242078,0.0,0.0,0.0,11.713060790242078,0.10364162533151304,5.335704662941448e-05,117.16969730588252,110.93866694132907,0.4687274638652425,0.4438007539120726,25.4,25.4,964.5,964.5,12.76655666110072,11.212868620537025,1967.794212760669,7,0.06507255994578932,1996-10-15
1996,4,107.12498961732841,1.0,1.181698790343814,0.011051386845872915,24.0,4.0,2.0,2.0,20.0,52.0,0.4855017621901885,55.12498961732841,55.12498961732841,,55.12498961732841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,85.12498961732841,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.021539333009417228,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.780953697735406,0.0,0.0,0.0,10.725716657208737,0.0,0.0,0.0,0.2184463677639254,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.296687990920388,0.0,0.0,0.0,10.296687990920388,0.09609297034817625,5.1875994312671526e-05,109.67606220492937,104.71594092833212,0.4965815093576721,0.4741235138697646,25.4,25.4,964.5,964.5,10.90596750105007,9.72858024644654,1729.8435824746252,7,0.05720382217177993,1996-10-22
1996,5,106.19755299013157,1.0,2.35622224057624,0.02187026777982674,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.4791365100423004,55.340410132988715,55.340410132988715,,55.340410132988715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,84.76898156156014,990.5,964.5,26.0,0.070824342,0.0,990.429175658,0.02174799233949807,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.7817787367683334,0.0,0.0,0.0,10.783614257254712,0.0,0.0,0.0,0.21962554495427108,0.0,0.0,0.0,0.96,0.96,0.96,0.96,10.352269686964522,0.0,0.0,0.0,10.352269686964522,0.0974058941839357,5.1930798740006955e-05,110.93866694132907,102.69188909931223,0.487050514256288,0.4506994844858101,25.4,25.4,964.5,964.5,11.704984487647073,9.722980840357083,1739.18130741004,7,0.05751260937202513,1996-10-29
1996,6,133.93137704367948,0.9968571428571428,7.2800031070079525,0.048197103218273245,23.0,4.0,2.0,2.0,19.0,50.0,0.38591625325467244,83.93137704367948,83.93137704367948,,83.93137704367948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,112.93137704367948,990.5,964.495078765725,26.00492123427502,0.07754136604639972,0.00024606171375042633,990.4222125722398,0.053822651354088424,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8453198131449119,0.0,0.0,0.0,17.96900563364797,0.0,0.0,0.0,0.365967528180203,0.0,0.0,0.0,0.9640233284412995,0.96,0.96,0.96,17.343607816620942,0.0,0.0,0.0,17.343607816620942,0.1255979595295175,5.63991914962518e-05,156.79744636197438,106.76510644774186,0.4683178021695077,0.3188827443310053,25.4,25.4,964.5,964.486405107276,22.96044698985822,10.686355066492505,2913.7261131923183,7,0.09635337675900524,1996-11-05
1996,7,165.47051715134597,0.9891428571428571,13.580087121858785,0.081636736587986,23.0,4.0,2.0,2.0,19.0,50.0,0.3041863187875113,115.47051715134594,115.47051715134594,,115.47051715134594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.47051715134597,990.5,964.4684405208856,26.031559479114417,0.08651942478982429,0.0015779739557188978,990.4119026012546,0.09568589736074821,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8974382679248635,0.0,0.0,0.0,25.8500424972627,0.0,0.0,0.0,0.5264774439361039,0.0,0.0,0.0,0.9680921665113201,0.96,0.96,0.96,25.03247898446176,0.0,0.0,0.0,25.03247898446176,0.15066864870989335,6.011788416835912e-05,185.77870557191315,147.83544315909697,0.3382138878982572,0.269137411879778,25.4,25.4,964.5,964.428442588856,29.9028265008926,20.71441249731083,4205.456469389576,7,0.13906932769145425,1996-11-12
1996,8,179.081475038282,0.9834285714285714,1.5069743968554001,0.008439593350920099,23.0,4.0,2.0,2.0,19.0,50.0,0.27921082506089057,129.081475038282,129.081475038282,,129.081475038282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,158.081475038282,990.5,964.4418370499233,26.05816295007659,0.09132317173428295,0.002908147503828157,990.405768680762,0.11794665506890759,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9084343778322805,0.0,0.0,0.0,29.209994970090044,0.0,0.0,0.0,0.594908247863341,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.33369512098734,0.0,0.0,0.0,28.33369512098734,0.1582145469150749,6.097266960774213e-05,179.8265102265254,177.15463286652889,0.282239302415934,0.2780457672064901,25.4,25.4,964.4456907342668,964.4403469795468,28.507677931734285,27.883923780235143,4760.060780325874,7,0.15740941733881858,1996-11-19
1996,9,187.17272256738812,0.9777142857142856,2.0092496033779974,0.010826760629362872,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.28073671300822495,134.60129399595957,134.60129399595957,,134.60129399595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,164.7441511388167,990.5,964.4256545548652,26.07434544513478,0.09367464546785319,0.0034601293995959,990.4028652251326,0.12836759438303033,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9109260241097762,0.0,0.0,0.0,30.544299028811327,0.0,0.0,0.0,0.6220834832751797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.627970057946985,0.0,0.0,0.0,29.627970057946985,0.15831753427780318,6.113990494027061e-05,191.21938009017487,179.39600170237358,0.3085461315279701,0.2614797724813306,25.4,25.4,964.4412079965952,964.4175612398196,31.18483924182169,28.40706976591404,4977.498969735094,7,0.16459983365526104,1996-11-26
1996,10,193.87232009816688,0.9688571428571429,1.053881187776698,0.005433569489806215,26.0,4.0,3.0,2.0,24.0,59.0,0.30432929787981433,134.87232009816688,134.87232009816688,,134.87232009816688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,167.87232009816688,990.5,964.4122553598037,26.08774464019635,0.09477867739602862,0.0034872320098166573,990.4017340905941,0.1287804219778701,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9110483652923126,0.0,0.0,0.0,30.60819520921263,0.0,0.0,0.0,0.6233848311448601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.689949352936253,0.0,0.0,0.0,29.689949352936253,0.1531403427842099,6.11481162857285e-05,194.7956741845264,192.89523707448373,0.3058655096663584,0.3028814692471577,25.4,25.4,964.414209525851,964.410408651631,29.906814860034284,29.46052020831853,4987.91149129329,7,0.16494416307186804,1996-12-03
1996,11,212.62275136200483,0.9354285714285714,4.511913792564927,0.02119368335116436,26.0,4.0,3.0,2.0,24.0,59.0,0.2780525921715748,153.62275136200483,153.62275136200483,,153.62275136200483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,186.62275136200483,990.5,964.4767735835732,26.023226416426773,0.10139631114689364,0.005362275136200428,990.393241413717,0.1676618166562533,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9189475919878406,0.0,0.0,0.0,35.17483707025062,0.0,0.0,0.0,0.7163917936914587,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.1195919581431,0.0,0.0,0.0,34.1195919581431,0.16031422742044824,6.167829980939963e-05,226.3790707324809,199.0925590239552,0.2963445760567124,0.260624799850522,25.4,25.4,964.5582744243948,964.401814881952,37.38456403782808,30.91879070067229,5732.09144896804,7,0.18955328865635052,1996-12-10
1996,12,241.62308567529547,0.8872857142857143,4.277086157842125,0.017657698059747255,26.0,4.0,3.0,2.0,24.0,59.0,0.24438635216386953,182.62308567529547,182.62308567529547,,182.62308567529547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.62308567529547,990.5,964.6497385140518,25.8502614859482,0.11163162279288476,0.0082623085675295,990.3801060686395,0.2363132782960917,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9298145512043817,0.0,0.0,0.0,42.30259137783685,0.0,0.0,0.0,0.8615599058622576,0.0,0.0,0.0,0.9761198433745856,0.96,0.96,0.96,41.298291428862775,0.0,0.0,0.0,41.298291428862775,0.17084435418381974,6.280198176385807e-05,249.7991800258312,229.3650854576809,0.2572318270772115,0.2361897264590658,25.4,25.4,964.698795080155,964.576190512746,43.43313179933224,38.09647425052521,6938.112960048946,7,0.22943495238257094,1996-12-17
1996,13,271.70375819425266,0.8331428571428571,6.272483392278125,0.023349436911203586,26.0,4.0,3.0,2.0,24.0,59.0,0.2175764646598432,212.70375819425266,212.70375819425266,,212.70375819425266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.70375819425266,990.5,964.7867576556416,25.71324234435846,0.1222482247381074,0.012672191924195744,990.3650795833377,0.32108880167148507,0.0,0.0,0.0,25.254371137551804,0.0,0.0,0.0,,0.9383846995234563,0.0,0.0,0.0,49.43399507107303,0.0,0.0,0.0,1.0068023436063753,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.212082733574725,0.0,0.0,0.0,47.212082733574725,0.1738497022758198,6.17383999218331e-05,287.1870699602335,249.7991800258312,0.2361897264590658,0.2054410040402225,25.4,25.13953915726817,964.848748279841,964.698795080155,48.2,43.43313179933224,7931.629899240554,7,0.2622893485198596,1996-12-24
1996,14,323.22363744464786,0.75,10.066113594733881,0.031100340961613328,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.21997574124657243,252.22363744464786,252.22363744464786,,232.42226565173013,19.801371792917735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,289.50935173036214,990.5,965.0168720062593,25.48312799374069,0.13770859561402843,0.020444727488929528,990.341846676897,0.394087714329892,0.019428946992546114,0.0,0.0,24.930886956307834,3.5772393005662986,0.0,0.0,,0.940246884439526,0.13034942276959996,0.0,0.0,53.507319996610995,4.436976856585481,0.0,0.0,1.0897621180572503,0.09036612742536622,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.61815326517363,4.303867550887917,0.0,0.0,49.92202081606155,0.15464187342074803,5.5083370621197124e-05,350.2192051008483,294.72326674738565,0.2414781437944544,0.2001877919281151,25.080559562092343,24.68592158052173,965.1510960255042,964.8788930669896,60.254145712430834,48.2,8386.89949709834,7,0.2773445600892308,1996-12-31
1996,15,370.664918486378,0.6864285714285715,4.373962465479012,0.011773737714711454,29.0,5.0,4.0,2.0,33.0,73.0,0.197162907910168,297.664918486378,297.664918486378,,148.832459243189,148.832459243189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,335.664918486378,990.5,965.2533245924318,25.246675407568123,0.15399832718300072,0.029532983697275528,990.3164686891197,0.15703573140281482,0.15703573140281482,0.0,0.0,24.90610836528503,24.90610836528503,0.0,0.0,,0.9166915873286506,0.9166915873286506,0.0,0.0,33.3236146121997,33.3236146121997,0.0,0.0,0.678688688639505,0.678688688639505,0.0,0.0,0.97,0.97,0.96,0.96,32.32390617383371,32.32390617383371,0.0,0.0,64.64781234766743,0.17436577675731174,6.032998694749609e-05,380.8369423592014,352.6418316744995,0.2070089066103238,0.1916830850173856,25.024872477920347,24.838995651970908,965.304184711796,965.1632091583724,66.82768284285437,60.77840292308265,10860.832474408127,7,0.3591545130425968,1997-01-07
1996,16,420.1268699396177,0.6307142857142857,12.920036914160068,0.03005827219960349,29.0,5.0,4.0,2.0,33.0,73.0,0.17416929087084052,347.1268699396177,347.1268699396177,,173.56343496980884,173.56343496980884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,385.1268699396177,990.5,965.489909028065,25.01009097193511,0.17145498449824845,0.0394253739879235,990.2891196415138,0.21391084211783512,0.21391084211783512,0.0,0.0,24.58529977133113,24.58529977133113,0.0,0.0,,0.9259877640155244,0.9259877640155244,0.0,0.0,38.746450059994295,38.746450059994295,0.0,0.0,0.7891334024438755,0.7891334024438755,0.0,0.0,0.9714432530556497,0.9714432530556497,0.96,0.96,37.644734938549036,37.644734938549036,0.0,0.0,75.28946987709807,0.1791103400529044,6.024541626432232e-05,455.65515596238953,390.7335867128776,0.1868280651635983,0.1602088751652917,24.773119884974616,24.3600157359023,965.6504482018308,965.3536679335645,83.21450619069266,68.93683283951184,12648.630939352473,7,0.41827483265054477,1997-01-14
1996,17,457.1248312126094,0.5868571428571429,5.330767964316473,0.011520235896193259,29.0,5.0,4.0,2.0,33.0,73.0,0.15982204821865917,384.1248312126094,384.1248312126094,,192.0624156063047,192.0624156063047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,422.1248312126094,990.5,965.6570617404568,24.842938259543253,0.18451271296082256,0.04682496624252186,990.2686623207966,0.261283484603323,0.261283484603323,0.0,0.0,24.350317095736557,24.350317095736557,0.0,0.0,,0.9321548574021172,0.9321548574021172,0.0,0.0,42.75137670745601,42.75137670745601,0.0,0.0,0.8707001366080654,0.8707001366080654,0.0,0.0,0.9768620700871476,0.9768620700871476,0.96,0.96,41.76565146850896,41.76565146850896,0.0,0.0,83.53130293701793,0.18269810920784893,6.0402871225291314e-05,477.3484869166725,441.2481704060965,0.1654397794620099,0.1529281059871529,24.451984112507592,24.22019350666625,965.748068191125,965.5856167668276,88.01321604282428,79.94365334965663,14033.25889341901,7,0.464062794094544,1997-01-21
1996,18,521.3390855418681,0.5361428571428571,11.267292482995524,0.021480861567816898,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.14977088644167552,443.19622839901103,443.19622839901103,,221.59811419950552,221.59811419950552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,482.4819426847253,990.5,965.9460258849383,24.553974115061642,0.2061862128659945,0.05863924567980216,990.2351745414543,0.3481430192269028,0.3481430192269028,0.0,0.0,23.941005637288946,23.941005637288946,0.0,0.0,,0.939751212003665,0.939751212003665,0.0,0.0,48.88406734691679,48.88406734691679,0.0,0.0,0.9956021862915845,0.9956021862915845,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.21148713231889,47.21148713231889,0.0,0.0,94.42297426463777,0.18134779454599717,5.9244273426466904e-05,556.2195342976412,486.0250263913084,0.1611870656270132,0.141261249359422,24.163823098644983,23.72250883312929,966.1029879043392,965.7871126187608,96.4,89.8079076526938,15863.059676459146,7,0.5245720792479877,1997-01-28
1996,19,649.5797627712371,0.46114285714285713,23.444883995597074,0.036141364805553515,31.0,6.0,4.0,3.0,41.0,85.0,0.13182824191984616,564.5797627712371,564.5797627712371,,224.37745630354,224.37745630354,115.82485016415716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,605.5797627712371,990.5,966.4951823265365,24.004817673463567,0.270666236512873,0.09544885067593396,990.1338849128113,0.3612131933195807,0.3612131933195807,0.16638158289380778,0.0,23.277489392955175,23.277489392955175,13.216839188035724,0.0,,0.938664570980599,0.938664570980599,0.533807184414567,0.0,48.1415207955902,48.1415207955902,24.5388818297412,0.0,0.9804790386067249,0.9804790386067249,0.4997735606871934,0.0,0.9784074887346529,0.9784074887346529,0.9698360601632243,0.96,44.63950502617016,44.63950502617016,23.982362169027304,0.0,113.26137222136764,0.17371877018520945,5.5561155978208016e-05,720.3337222668207,566.8540212047202,0.1499504225432708,0.1180008617846089,23.648543171629477,22.9698562570531,966.7813348890672,966.1508430954212,131.34636403992778,96.4,19027.910533189763,7,0.6292298456742647,1997-02-04
1996,20,742.8320641508592,0.41828571428571426,5.212374415361361,0.007052305821154229,36.0,6.0,5.0,4.0,54.0,105.0,0.14136295249792893,637.8320641508592,637.8320641508592,,212.61068805028643,212.61068805028643,212.61068805028643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,684.8320641508592,990.5,966.8713282566033,23.628671743396612,0.31570453893657385,0.12134961924525776,990.0629458418181,0.31984700005637823,0.31984700005637823,0.31984700005637823,0.0,22.87177058515844,22.87177058515844,22.87177058515844,0.0,,0.9365722627051174,0.9365722627051174,0.9365722627051174,0.0,44.66412011190732,44.66412011190732,44.66412011190732,0.0,0.9096562140917988,0.9096562140917988,0.9096562140917988,0.0,0.9799018060384392,0.9799018060384392,0.9799018060384392,0.96,43.7665316582477,43.7665316582477,43.7665316582477,0.0,131.29959497474312,0.17675462027903635,5.718199896782887e-05,748.233943314839,729.7724330683604,0.1438804690916082,0.1403304420203488,22.9483186741998,22.84008572676193,966.8929357732592,966.8190897322734,132.2980277174781,128.83594454124875,22058.331955756843,7,0.7294421943041284,1997-02-11
1996,21,734.8309787859832,0.42242857142857143,9.564416474204839,0.012992142346847512,36.0,6.0,5.0,4.0,54.0,105.0,0.14291465642377416,629.8309787859832,629.8309787859832,,209.94365959532772,209.94365959532772,209.94365959532772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,676.8309787859832,990.5,966.8393239151438,23.660676084856114,0.31115760091574574,0.11894929363579491,990.0698931054485,0.3119140216886352,0.3119140216886352,0.3119140216886352,0.0,22.918655168615963,22.918655168615963,22.918655168615963,0.0,,0.935995056114869,0.935995056114869,0.935995056114869,0.0,44.166384312880595,44.166384312880595,44.166384312880595,0.0,0.8995190287755721,0.8995190287755721,0.8995190287755721,0.0,0.9794587619748677,0.9794587619748677,0.9794587619748677,0.96,43.25949373118774,43.25949373118774,43.25949373118774,0.0,129.77848119356324,0.1766075601354006,5.723791515517045e-05,748.233943314839,720.3337222668207,0.145765770439811,0.1403304420203488,23.00351899363114,22.84008572676193,966.8929357732592,966.7813348890672,132.2980277174781,126.94616234097464,21802.784840518623,7,0.7209915621864624,1997-02-18
1996,22,730.0268469701233,0.42342857142857143,0.7648883690963137,0.0010422934193258571,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,105.85714285714286,0.14500276855166552,624.1697041129804,624.1697041129804,,208.05656803766016,208.05656803766016,208.05656803766016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.857142857142857,5.428571428571429,4.0,53.57142857142857,672.4554183986947,990.5,966.8201073878803,23.679892612119556,0.3086710130367149,0.11725091123389411,990.0740780757294,0.3062863100307209,0.3062863100307209,0.3062863100307209,0.0,22.947684377818234,22.947684377818234,22.947684377818234,0.0,,0.9355829610285297,0.9355829610285297,0.9355829610285297,0.0,43.80672037704447,43.80672037704447,43.80672037704447,0.0,0.8921938976994799,0.8921938976994799,0.8921938976994799,0.0,0.9792193897699478,0.9792193897699478,0.9792193897699478,0.96,42.89641473799639,42.89641473799639,42.89641473799639,0.0,128.68924421398916,0.17628064719503925,5.7271334395825504e-05,733.8512888156049,728.4970702319307,0.1468777355081669,0.1441323572743693,22.95776907596443,22.926456052148133,966.8354051552624,966.8139882809276,129.1906812520344,128.1201563106805,21619.793027950178,7,0.7149402456332731,1997-02-25
1996,23,763.1632273893487,0.4098571428571428,8.629078168210333,0.011227341949166043,36.0,8.0,6.0,4.0,53.0,107.0,0.14027994951052317,656.1632273893487,656.1632273893487,,218.7210757964496,218.7210757964496,218.7210757964496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,706.1632273893487,990.5,966.9526529095574,23.54734709044263,0.3278268289427975,0.1268489682168046,990.0453242028404,0.3386876115108816,0.3386876115108816,0.3386876115108816,0.0,22.75398368177215,22.75398368177215,22.75398368177215,0.0,,0.9378619643693825,0.9378619643693825,0.9378619643693825,0.0,45.770436087057405,45.770436087057405,45.770436087057405,0.0,0.9321881076793768,0.9321881076793768,0.9321881076793768,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,44.85502736531625,44.85502736531625,44.85502736531625,0.0,134.56508209594875,0.17632354480322404,5.6971287864050604e-05,794.2548359930772,739.6475434553279,0.1446634967516287,0.1347174674312371,22.89250492234904,22.57005479733134,967.0770193439724,966.8585901738212,140.12894275505963,130.3117885531194,22606.933792119395,7,0.7475837894219377,1997-03-04
1996,24,853.3298620893529,0.3787142857142857,14.379845573306998,0.016753112815486255,36.0,8.0,6.0,4.0,53.0,107.0,0.12562712739491225,746.3298620893529,746.3298620893529,,248.77662069645098,248.77662069645098,248.77662069645098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,796.3298620893529,990.5,967.3133194483573,23.186680551642617,0.387828422377031,0.16343023274267862,989.9487413448802,0.4388630259341628,0.4388630259341628,0.4388630259341628,0.0,22.196558870588742,22.196558870588742,22.196558870588742,0.0,,0.9423948932774875,0.9423948932774875,0.9423948932774875,0.0,51.01095538130935,51.01095538130935,51.01095538130935,0.0,1.0389196615337952,1.0389196615337952,1.0389196615337952,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.909421730949155,47.909421730949155,47.909421730949155,0.0,143.7282651928475,0.16868612690813692,5.360348783052316e-05,894.9137550062262,801.0251437286709,0.1335788281275772,0.1195645942432246,22.52974767500979,21.926431082825403,967.4796550200248,967.1041005749148,144.60000000000002,141.31605868888653,24146.34855239838,7,0.7984903621824861,1997-03-11
1996,25,963.1722069225185,0.3417142857142857,18.25934560480453,0.018848589353205016,36.0,8.0,6.0,4.0,53.0,107.0,0.1112633739431512,856.1722069225185,856.1722069225185,,233.36740540237798,233.36740540237798,233.36740540237798,156.0699907153844,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,906.1722069225185,990.5,967.7499056634975,22.75009433650257,0.4844541326175539,0.23493776553801474,989.7806081018445,0.38947645713574347,0.38947645713574347,0.38947645713574347,0.24153725522178743,21.641225981211278,21.641225981211278,21.641225981211278,15.422731060239203,,0.9386048156970974,0.9386048156970974,0.9386048156970974,0.6690141672021394,46.513071088578336,46.513071088578336,46.513071088578336,30.94569707609538,0.9473130567938562,0.9473130567938562,0.9473130567938562,0.6302585962544885,0.9785165802128456,0.9785165802128456,0.9785165802128456,0.9728022944985598,44.03553178475706,44.03553178475706,44.03553178475706,30.26410321332849,162.37069856759967,0.1683860247966236,5.262323053137991e-05,1022.729174239858,909.5649291828072,0.1176386606024195,0.104622027703011,21.836470240912643,21.336270560924547,967.971434547611,967.5382597167312,176.2369018971801,144.60000000000002,27278.277359356747,7,0.9020594364866649,1997-03-18
1996,26,1051.7882711466602,0.3178571428571429,8.592888724497698,0.008121995471598044,36.0,8.0,6.0,4.0,53.0,107.0,0.1017690460080338,944.7882711466602,944.7882711466602,,236.19706778666506,236.19706778666506,236.19706778666506,236.19706778666506,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,994.7882711466602,990.5,968.0627631378894,22.437236862110517,0.5655390352545321,0.30583061691732816,989.6286303478282,0.39481861052945944,0.39481861052945944,0.39481861052945944,0.39481861052945944,21.17104859940918,21.17104859940918,21.17104859940918,21.17104859940918,,0.9395832137239248,0.9395832137239248,0.9395832137239248,0.9395832137239248,46.07290942990306,46.07290942990306,46.07290942990306,46.07290942990306,0.938348460894156,0.938348460894156,0.938348460894156,0.938348460894156,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.151451241305,45.151451241305,45.151451241305,45.151451241305,180.60580496522,0.17172130171079977,5.310532309445014e-05,1082.8793953113418,1025.1570830002852,0.1043742483706472,0.0988106343728482,21.322521627474536,20.993774267987167,968.16047809955,967.9790651180008,185.22606675500728,176.607145126315,30341.77523415696,7,1.0033655831401112,1997-03-25
1996,27,1128.2408892570188,0.2925714285714286,12.71370678280404,0.011208320666848357,40.0,10.0,8.0,5.0,62.0,125.0,0.11085541795121705,1003.2408892570189,1003.2408892570189,,250.81022231425473,250.81022231425473,250.81022231425473,250.81022231425473,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1061.2408892570188,990.5,968.3030427948078,22.196957205192234,0.6426883189923679,0.3592171018586063,989.4980945791489,0.4453105555003356,0.4453105555003356,0.4453105555003356,0.4453105555003356,20.749741228840897,20.749741228840897,20.749741228840897,20.749741228840897,,0.9407826967807272,0.9407826967807272,0.9407826967807272,0.9407826967807272,48.005254356033255,48.005254356033255,48.005254356033255,48.005254356033255,0.9777037547053614,0.9777037547053614,0.9777037547053614,0.9777037547053614,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.01228348652404,47.01228348652404,47.01228348652404,47.01228348652404,188.04913394609613,0.16669989249328682,5.2080174663555737e-05,1171.87534279097,1091.4096858860214,0.1145307775956956,0.1066666354650799,20.98402930506045,20.458701403478287,968.4401796487716,968.1872875842132,192.8,183.2597938214929,31592.254502944154,7,1.0447174108116453,1997-04-01
1996,28,1210.4276076117646,0.27185714285714285,10.600717141990671,0.008704773078204529,40.0,10.0,8.0,5.0,62.0,125.0,0.10331176265394541,1085.4276076117646,1079.4046468160777,,269.85116170401943,269.85116170401943,269.85116170401943,269.85116170401943,6.022960795687076,1.9273474546198643,0.4818368636549661,0.3854694909239728,0.24091843182748304,2.98738855466079,41.92734745461986,10.481836863654966,8.385469490923972,5.240918431827483,64.9873885546608,1140.1993006252765,990.5,968.5613439096369,21.938656090363047,0.7573870779150588,0.4532260408609009,989.289386881224,0.5151911437264854,0.5151911437264854,0.5151911437264854,0.5151911437264854,20.212851827860597,20.212851827860597,20.212851827860597,20.212851827860597,,0.9407196637900681,0.9407196637900681,0.9407196637900681,0.9407196637900681,50.3156654191908,50.3156654191908,50.3156654191908,50.3156654191908,1.0247589698409532,1.0247589698409532,1.0247589698409532,1.0247589698409532,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15934806271744545,4.9627292263923015e-05,1246.0803627849048,1182.7486219934508,0.1056860246341442,0.1003145573377254,20.384400862737152,20.013897258461377,968.6733954258954,968.4743528119794,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-08
1996,29,1292.8345547383349,0.2602857142857143,11.661134524954672,0.009010549028881114,40.0,10.0,8.0,5.0,62.0,125.0,0.09671625032157885,1167.8345547383349,1100.0,,275.0,275.0,275.0,275.0,67.83455473833494,21.70705751626718,5.395812328100079,4.341411503253436,2.7133821895333976,33.676891201180844,61.707057516267184,15.39581232810008,12.341411503253436,7.713382189533397,95.67689120118085,1189.4442813476205,990.5,968.8203371720348,21.679662827965235,0.8295535167108952,0.48,989.1904464832891,0.5349,0.5349,0.5349,0.5349,19.835209311254328,19.835209311254328,19.835209311254328,19.835209311254328,,0.9396758530511135,0.9396758530511135,0.9396758530511135,0.9396758530511135,50.26744206573727,50.26744206573727,50.26744206573727,50.26744206573727,1.0237768241494352,1.0237768241494352,1.0237768241494352,1.0237768241494352,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14917514449600328,4.8686868686868696e-05,1327.7083044595877,1255.1079922777674,0.099593023683285,0.0941471854775197,19.979386169757497,19.70216506417909,968.9299403854444,968.70176797573,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-15
1996,30,1344.6270725717516,0.25342857142857145,5.462468641423064,0.004041401131711543,40.0,10.0,8.0,5.0,62.0,125.0,0.092968902449582,1219.6270725717516,1100.0,,275.0,275.0,275.0,275.0,119.6270725717515,38.28066322296048,8.0,7.6561326445920965,4.78508290287006,60.90519380132887,78.28066322296048,18.0,15.656132644592097,9.78508290287006,122.90519380132888,1211.9367958675525,990.5,968.9833841093395,21.51661589066061,0.8625153464985678,0.48,989.1574846535015,0.5349,0.5349,0.5349,0.5349,19.639200544162033,19.639200544162033,19.639200544162033,19.639200544162033,,0.9390643056977854,0.9390643056977854,0.9390643056977854,0.9390643056977854,49.73826810756587,49.73826810756587,49.73826810756587,49.73826810756587,1.01299935045959,1.01299935045959,1.01299935045959,1.01299935045959,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14339523513823535,4.8686868686868696e-05,1365.945584949549,1331.489973277908,0.0938797906921301,0.0915116981066393,19.688151738980075,19.559071458649207,969.0515165052216,968.941825630302,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-22
1996,31,1390.6023434604522,0.246,4.810991873827073,0.003462918502148186,45.0,10.0,9.428571428571429,8.571428571428571,99.85714285714286,172.85714285714286,0.12423711706012715,1217.7452006033093,1100.0,,275.0,275.0,275.0,275.0,117.74520060330931,32.23058599491748,6.058483120992333,6.67248332910018,5.58509039391688,67.19855776438246,77.23058599491749,16.05848312099233,16.10105475767161,14.156518965345452,167.05570062152532,1209.3901238735814,990.5,969.1311768019492,21.368823198050823,0.8588218764885492,0.48,989.1611781235114,0.5349,0.5349,0.5349,0.5349,19.49510132156223,19.49510132156223,19.49510132156223,19.49510132156223,,0.9386147161232741,0.9386147161232741,0.9386147161232741,0.9386147161232741,49.34967257561459,49.34967257561459,49.34967257561459,49.34967257561459,1.0050849811734133,1.0050849811734133,1.0050849811734133,1.0050849811734133,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1386481822434941,4.8686868686868696e-05,1399.6225280663384,1383.5781363808978,0.1387706230327006,0.0903454577035811,19.533122853785574,19.473082286496712,969.1603189368298,969.108483209846,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-04-29
1996,32,1399.6225280663384,0.244,0.0,0.0,47.0,10.0,10.0,10.0,115.0,192.0,0.1371798439578272,1207.6225280663384,1100.0,,275.0,275.0,275.0,275.0,107.62252806633842,26.34509801623909,5.605340003455126,5.605340003455126,5.605340003455126,64.46141003973395,73.3450980162391,15.605340003455126,15.605340003455126,15.605340003455126,179.46141003973395,1204.555778023149,990.5,969.1603189368298,21.339681063170246,0.8516987766734644,0.48,989.1683012233264,0.5349,0.5349,0.5349,0.5349,19.473082286496712,19.473082286496712,19.473082286496712,19.473082286496712,,0.9385460167338696,0.9385460167338696,0.9385460167338696,0.9385460167338696,49.290322898600095,49.290322898600095,49.290322898600095,49.290322898600095,1.003876230114055,1.003876230114055,1.003876230114055,1.003876230114055,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1377514266409849,4.8686868686868696e-05,1399.6225280663384,1399.6225280663384,0.1371798439578272,0.1371798439578272,19.473082286496712,19.473082286496712,969.1603189368298,969.1603189368298,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-05-06
1996,33,1358.001612181037,0.25114285714285717,14.589869223496505,0.010913976935396714,47.0,10.0,10.0,10.0,115.0,192.0,0.14146372028619375,1166.001612181037,1100.0,,275.0,275.0,275.0,275.0,66.00161218103692,16.156644648482995,3.43758396776234,3.43758396776234,3.43758396776234,39.53221562926691,63.156644648482995,13.43758396776234,13.43758396776234,13.43758396776234,154.53221562926691,1190.0318125840076,990.5,969.0267907439322,21.473209256067694,0.8304145189163875,0.48,989.1895854810836,0.5349,0.5349,0.5349,0.5349,19.62789473715128,19.62789473715128,19.62789473715128,19.62789473715128,,0.9390290315799119,0.9390290315799119,0.9390290315799119,0.9390290315799119,49.707869978769956,49.707869978769956,49.707869978769956,49.707869978769956,1.0123802439668015,1.0123802439668015,1.0123802439668015,1.0123802439668015,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1420531524540529,4.8686868686868696e-05,1392.1184694738974,1297.4934435018629,0.1479776263699666,0.1379192965326864,19.85064897810081,19.50116362131404,969.1360750552234,968.834979393863,192.8,192.8,32390.400000000005,7,1.0711111111111113,1997-05-13
1996,34,1245.9149512990673,0.26657142857142857,14.599301465514632,0.011808625714925,47.0,10.0,10.0,10.0,115.0,192.0,0.15421772680176812,1053.914951299067,1053.4978143397425,,263.3744535849356,263.3744535849356,263.3744535849356,263.3744535849356,0.41713695932467737,0.1021116515013533,0.021725883298160272,0.021725883298160272,0.021725883298160272,0.24984765792884328,47.10211165150135,10.02172588329816,10.02172588329816,10.02172588329816,115.24984765792884,1120.64337775784,990.5,968.6728755612256,21.827124438774394,0.7287286991319274,0.4195471586416651,989.3517241422263,0.4911432054930618,0.4911432054930618,0.4911432054930618,0.4911432054930618,20.18770537550773,20.18770537550773,20.18770537550773,20.18770537550773,,0.9403248531244178,0.9403248531244178,0.9403248531244178,0.9403248531244178,49.01395158109209,49.01395158109209,49.01395158109209,49.01395158109209,0.9982474863766208,0.9982474863766208,0.9982474863766208,0.9982474863766208,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.69235700178245,47.69235700178245,47.69235700178245,47.69235700178245,190.7694280071298,0.15317764783747778,5.0331022161634307e-05,1294.9199587152727,1195.2983332432605,0.1606293547478119,0.1482717126319442,20.531931725252637,19.860053111303834,968.8268912988194,968.5137947616216,192.8,186.1851141496518,32049.263905197804,7,1.0598301555951655,1997-05-20
1996,35,1138.9980674250316,0.2902857142857143,15.553405135988474,0.013763985094529313,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.16065660022449127,955.8552102821744,955.8552102821744,,238.9638025705436,238.9638025705436,238.9638025705436,238.9638025705436,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1021.9980674250316,990.5,968.3368510690501,22.163148930949887,0.5936872065431629,0.3146841682257396,989.5916286252311,0.40415734378905804,0.40415734378905804,0.40415734378905804,0.40415734378905804,20.850620212391938,20.850620212391938,20.850620212391938,20.850620212391938,,0.9394922798733726,0.9394922798733726,0.9394922798733726,0.9394922798733726,45.899853966595906,45.899853966595906,45.899853966595906,45.899853966595906,0.9348239097066375,0.9348239097066375,0.9348239097066375,0.9348239097066375,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.98185688726399,44.98185688726399,44.98185688726399,44.98185688726399,179.92742754905595,0.15802609259482223,5.2296477521460655e-05,1186.236785557501,1086.4244972913411,0.1702540137634916,0.14413140125733,21.09876135644943,20.59056692442631,968.4853156117522,968.17161984863,185.0191696149513,176.14328072081634,30227.8078282414,7,0.9995968197169774,1997-05-27
1996,36,1003.2939173595189,0.3312857142857143,24.624402701635713,0.02510763785845895,45.0,10.0,9.0,9.0,88.0,161.0,0.16098653914528344,842.2939173595189,842.2939173595189,,238.5435837743686,238.5435837743686,238.5435837743686,126.66316603641313,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,906.2939173595189,990.5,967.8898407328234,22.610159267176577,0.4845654993208767,0.2264469936064664,989.7889875070725,0.40554180212085883,0.40554180212085883,0.40554180212085883,0.19875846451057963,21.4936049721284,21.4936049721284,21.4936049721284,12.181703829415012,,0.9396057499602718,0.9396057499602718,0.9396057499602718,0.5354297825290443,47.28756866253984,47.28756866253984,47.28756866253984,24.80926807455526,0.9630869381372676,0.9630869381372676,0.9630869381372676,0.5052804088504126,0.9789539606244485,0.9789539606244485,0.9789539606244485,0.9703825320530199,44.92563307947997,44.92563307947997,44.92563307947997,24.268490222337118,159.04538946077705,0.15833560814428807,5.2415722490553365e-05,1080.0406798008228,914.0536783798912,0.1761384520495158,0.1490684591896029,21.92862528064329,21.134993457109584,968.1515564222312,967.5562147135196,175.1852463141757,144.60000000000002,26719.625429410546,7,0.883585497004317,1997-06-03
1996,37,778.8087056562568,0.40585714285714286,33.1064021725229,0.04270718429116642,45.0,10.0,9.0,9.0,88.0,161.0,0.20829875730391967,617.8087056562568,617.8087056562568,,231.32133788619424,231.32133788619424,155.16602988386836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,681.8087056562568,990.5,967.0152348226248,23.48476517737502,0.31427625764715833,0.11393728527405998,990.0717864570788,0.38344255551817547,0.38344255551817547,0.23978373935116584,0.0,22.673109078935646,22.673109078935646,16.109746026016374,0.0,,0.939368178641461,0.939368178641461,0.669301210321967,0.0,48.35140997481591,48.35140997481591,32.135523584051704,0.0,0.9847537673078596,0.9847537673078596,0.6544913153574684,0.0,0.978735411073796,0.978735411073796,0.9730211253595102,0.96,45.19401732432957,45.19401732432957,31.422588752901,0.0,121.81062340156015,0.15564010813780285,5.456272167256214e-05,885.1094475277025,682.3088631722309,0.2359635184152075,0.1818984086653995,23.05247312128165,22.11897021576841,967.4404377901108,966.6292354526888,144.60000000000002,96.4,20464.184731462105,7,0.6767256855642231,1997-06-10
1996,38,580.9018739350571,0.49657142857142855,22.13875218201211,0.03761075341929413,45.0,10.0,9.0,9.0,88.0,161.0,0.2783690610201943,419.90187393505715,419.90187393505715,,209.95093696752858,209.95093696752858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,483.90187393505715,990.5,966.2091253423749,24.29087465762505,0.20824483388786655,0.05398037478701139,990.2377747913251,0.3145241856352495,0.3145241856352495,0.0,0.0,23.714125263314923,23.714125263314923,0.0,0.0,,0.9362217306823342,0.9362217306823342,0.0,0.0,45.686957907160604,45.686957907160604,0.0,0.0,0.9304879410827006,0.9304879410827006,0.0,0.0,0.9782823063666802,0.9782823063666802,0.96,0.96,44.157903724306586,44.157903724306586,0.0,0.0,88.31580744861317,0.15200217958539572,5.854067670758347e-05,650.0097418897831,527.3375978981461,0.3053072654817545,0.2476885954538501,24.05892653544983,23.26847111667444,966.5000389675592,965.9730191905415,96.4,78.03607708589855,14837.055651367013,7,0.49064337471451763,1997-06-17
1996,39,470.11456964536535,0.5765714285714285,12.472069533098411,0.02624400818890953,45.0,10.0,9.0,9.0,88.0,161.0,0.34330197516885114,309.11456964536535,309.11456964536535,,154.55728482268267,154.55728482268267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,373.11456964536535,990.5,965.7155155634042,24.784484436595886,0.16721547102084644,0.03182291392907303,990.30096161505,0.17001838992952698,0.17001838992952698,0.0,0.0,24.41542766171639,24.41542766171639,0.0,0.0,,0.9184547303388165,0.9184547303388165,0.0,0.0,33.98649969998562,33.98649969998562,0.0,0.0,0.6921894032583629,0.6921894032583629,0.0,0.0,0.97,0.97,0.96,0.96,32.96690470898606,32.96690470898606,0.0,0.0,65.93380941797211,0.1400796851281962,5.925395114414531e-05,512.1178199937132,440.0331111664572,0.3658815573519338,0.3143807805828285,24.599683468694828,24.155109249741034,965.9045301899716,965.580149000249,74.74255713316597,59.57451663997169,11076.879982219314,7,0.36629894121095613,1997-06-24
1996,40,407.9692473577085,0.6435714285714286,7.643144848015352,0.018703750529459443,42.0,9.0,8.0,6.0,70.0,135.0,0.33137718346386225,272.9692473577085,272.9692473577085,,211.0917171741926,61.87753018351594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.9692473577085,990.5,965.4341826675869,25.065817332413125,0.15269401017674533,0.02459384947154167,990.3227121403517,0.3391383074438127,0.06326100167782901,0.0,0.0,24.549391165321016,10.568332631174798,0.0,0.0,,0.9327749896405122,0.3919839395928718,0.0,0.0,47.56817196900486,13.686693613678047,0.0,0.0,0.9688018730958218,0.2787513974272514,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.818949948124846,13.276092805267707,0.0,0.0,54.095042753392555,0.13221247655236093,5.4868826611190416e-05,430.9578316629287,386.53109723034976,0.3492603854316745,0.3132557064320611,24.695298144937723,24.35947461581722,965.5393102424832,965.3326554861516,63.490648162793,48.2,9087.96718256995,7,0.3005280152966253,1997-07-01
1996,41,362.71431548533474,0.6967142857142858,5.987376214445321,0.016548301306157,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,119.57142857142857,0.32895149241293986,243.14288691390612,243.14288691390612,,243.14288691390612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,8.428571428571429,6.857142857142857,4.857142857142857,60.285714285714285,297.57145834247757,990.5,965.2135715774266,25.28642842257336,0.14055396317902924,0.018628577382781186,990.3408174594381,0.41849402479775905,0.0,0.0,0.0,24.708751857213816,0.0,0.0,0.0,,0.9444601728778544,0.0,0.0,0.0,55.645471471957755,0.0,0.0,0.0,1.1333089912822354,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13304293072441675,5.510618012371707e-05,380.1183484830109,344.6194637292325,0.3645055360011474,0.2961480048907416,24.82649579497664,24.61250580435897,965.300591742415,965.1230973186462,48.2,48.2,8097.600000000001,7,0.26777777777777784,1997-07-08
1996,42,335.9472148863696,0.7292857142857142,3.2218811713824658,0.009732530213677013,37.0,8.0,6.0,4.0,53.0,108.0,0.32160351211843263,227.94721488636952,227.94721488636952,,227.94721488636952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,278.9472148863695,990.5,965.0797360744318,25.42026392556816,0.13398088981219325,0.015589442977273856,990.3504296672105,0.3678759291705627,0.0,0.0,0.0,24.902817663608108,0.0,0.0,0.0,,0.9418549661366422,0.0,0.0,0.0,52.431589283454926,0.0,0.0,0.0,1.0678531422292246,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14353045633433753,5.878655166940803e-05,342.1851666249827,323.62655383883583,0.3337179805516929,0.3156185905579082,25.010179587956888,24.848127330495608,965.1109258331248,965.0181327691942,48.2,48.2,8097.600000000001,7,0.26777777777777784,1997-07-15
1996,43,308.21500617925216,0.7729999999999999,4.129041013064311,0.013464162360455943,37.0,8.0,6.0,4.0,53.0,108.0,0.3506674692242539,200.21500617925216,200.21500617925216,,200.21500617925216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.21500617925216,990.5,964.9419459626646,25.558054037335296,0.12419333291701602,0.010386949814450772,990.3654197172685,0.28412931905216016,0.0,0.0,0.0,25.13934443555169,0.0,0.0,0.0,,0.9351145459333576,0.0,0.0,0.0,46.15799391173116,0.0,0.0,0.0,0.9400813423977832,0.0,0.0,0.0,0.9796401324845007,0.96,0.96,0.96,45.21930920832757,0.0,0.0,0.0,45.21930920832757,0.14665284971718853,6.27362474664498e-05,320.2150422476492,294.72326674738565,0.3664454496311259,0.3372733499398648,25.24631903732203,25.039408135600727,965.0010752112382,964.8788930669896,47.92074539477628,42.09456788438584,7596.843946999032,7,0.2512183844907087,1997-07-22
1996,44,281.739733187903,0.8152857142857143,3.3501079724187224,0.011939507068504673,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.35263239486005055,182.3111617593316,182.3111617593316,,182.3111617593316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,230.45401890218878,990.5,964.8269589327517,25.673041067248374,0.11686608469121976,0.00823111617593313,990.3749027991329,0.2353344202770895,0.0,0.0,0.0,25.31260944610415,0.0,0.0,0.0,,0.9297246696512868,0.0,0.0,0.0,42.07793012514417,0.0,0.0,0.0,0.8569843202677019,0.0,0.0,0.0,0.9756984320267702,0.96,0.96,0.96,41.05810274712,0.0,0.0,0.0,41.05810274712,0.14579469103814943,6.255235062247671e-05,290.5219447532691,271.2725109404546,0.3794130709739582,0.3280889520513869,25.36751705639897,25.27600452061752,964.8620877790132,964.7850900437618,43.13393494180082,39.58671715477209,6897.761261516161,7,0.22810057081733334,1997-07-29
1996,45,263.44444173170973,0.8514285714285714,3.1772391385796164,0.012324043013104942,34.0,7.0,5.0,3.0,44.0,93.0,0.3532513235222024,170.44444173170973,170.44444173170973,,170.44444173170973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,216.44444173170973,990.5,964.7537203897915,25.746279610208585,0.1119215141412092,0.007044444173170914,990.3810340416858,0.20590263666144556,0.0,0.0,0.0,25.39253819211831,0.0,0.0,0.0,,0.9254593008283389,0.0,0.0,0.0,39.2849273757862,0.0,0.0,0.0,0.800100353885666,0.0,0.0,0.0,0.9713085012895502,0.96,0.96,0.96,38.15965400256063,0.0,0.0,0.0,38.15965400256063,0.14478306871192057,6.218097694809738e-05,271.65618246817155,249.7991800258312,0.3722990603507308,0.3423445001510182,25.4,25.364849410379865,964.7866247298728,964.698795080155,40.19235761740417,34.86608857088504,6410.821872430186,7,0.2119980777920035,1997-08-05
