WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1996,46,237.56363292549628,0.8937142857142858,2.623681981951482,0.010983322267262471,34.0,7.0,5.0,3.0,44.0,93.0,0.39166731819572914,144.5636329254963,144.5636329254963,,144.5636329254963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,190.56363292549628,990.5,964.625381797553,25.874618202447,0.10278717507602377,0.004456363292549586,990.3927564616315,0.14812363108998813,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9152992853390606,0.0,0.0,0.0,32.963502129919775,0.0,0.0,0.0,0.6713544221979587,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.97459706602218,0.0,0.0,0.0,31.97459706602218,0.13454374258532273,6.143343127365067e-05,246.1954239432886,231.4334061521708,0.4018434570282008,0.3777486945550322,25.4,25.4,964.6771725436598,964.588600436913,34.01218057619933,30.527559905313822,5371.732307091726,7,0.17763665036678988,1997-08-12
1996,47,228.39562767072195,0.9107142857142857,1.0232476327785247,0.0045007936568637,34.0,7.0,5.0,3.0,44.0,93.0,0.407224721935562,135.39562767072195,135.39562767072195,,135.39562767072195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.39562767072195,990.5,964.5703737660243,25.929626233975664,0.09955148971168404,0.0035395627670721567,990.3969089475213,0.129809945244653,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.911284586330564,0.0,0.0,0.0,30.73537383769079,0.0,0.0,0.0,0.6259750272442116,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.813312622560066,0.0,0.0,0.0,29.813312622560066,0.13052427413763015,6.11639710658548e-05,231.63359322317936,224.67104686473823,0.4139385172135244,0.401496167744522,25.4,25.4,964.5898015593392,964.5480262811884,30.57473246843554,28.93919666421382,5008.636520590091,7,0.16562951456977815,1997-08-19
1996,48,213.55180249303297,0.9338571428571428,2.5820576573730096,0.012105179296673128,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.421279290243068,123.55180249303297,123.55180249303297,,123.55180249303297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,168.6946596358901,990.5,964.4813108149582,26.018689185041776,0.09506890759690502,0.0023551802493032427,990.4025759121539,0.1083802174882794,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904470973247843,0.0,0.0,0.0,27.844013157044724,0.0,0.0,0.0,0.5670878443389965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.00869276233338,0.0,0.0,0.0,27.00869276233338,0.1265035538901679,6.070665220005068e-05,222.2828362851385,206.5966432631272,0.4501525219921053,0.3485051783164686,25.4,25.4,964.5336970177108,964.4395798595788,29.625145232853825,24.62168998497352,4537.460384072008,7,0.15004829312407436,1997-08-26
1996,49,204.9317133966576,0.9455714285714285,1.6720585576285762,0.008180533598915728,30.0,6.0,4.0,2.0,30.0,72.0,0.3514332390989464,132.9317133966576,132.9317133966576,,132.9317133966576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.9317133966576,990.5,964.4295902803799,26.07040971962007,0.09656430081065741,0.003293171339665714,990.4001425278497,0.125173235524297,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9101723754272513,0.0,0.0,0.0,30.140006545992502,0.0,0.0,0.0,0.6138494204886457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.235806349612727,0.0,0.0,0.0,29.235806349612727,0.14263597284346108,6.108932124018042e-05,209.2745177174335,200.2479822683398,0.3595541846884494,0.3440457098423028,25.4,25.4,964.4556471063046,964.40148789361,30.254648433171088,28.138979748966943,4911.615466734938,7,0.16242114638673738,1997-09-02
1996,50,194.76230984930493,0.967,1.1045954960582012,0.005662153640819457,30.0,6.0,4.0,2.0,30.0,72.0,0.3697183100239335,122.7623098493049,122.7623098493049,,122.7623098493049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.76230984930493,990.5,964.4104753803014,26.089524619698636,0.09297518962367399,0.0022762309849304573,990.4047485793915,0.10672435535799583,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9046004856200482,0.0,0.0,0.0,27.663358612513125,0.0,0.0,0.0,0.5634085257130983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.83345785413773,0.0,0.0,0.0,26.83345785413773,0.13776520366100206,6.0715344864345737e-05,199.0925590239552,192.89523707448373,0.3732596050165729,0.361640838577683,25.4,25.4,964.414209525851,964.401814881952,27.86945104983041,26.38236337749149,4508.0209194951385,7,0.1490747658563207,1997-09-09
1996,51,189.62151042146834,0.9767142857142856,1.696785910372528,0.008933192922719813,30.0,6.0,4.0,2.0,30.0,72.0,0.3797187669192956,117.62151042146833,117.62151042146833,,117.62151042146833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.62151042146834,990.5,964.4207569791571,26.07924302084296,0.09116083535495297,0.0017621510421467858,990.4070770136029,0.09795170729963738,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9004066121863169,0.0,0.0,0.0,26.38169732432542,0.0,0.0,0.0,0.5373054444872795,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.590246404595657,0.0,0.0,0.0,25.590246404595657,0.1349501348369998,6.043385875429586e-05,191.21938009017487,187.9408001713541,0.3830993585977837,0.376530872373116,25.4,25.4,964.4241183996572,964.4175612398196,25.9761800215238,25.184829277222462,4299.16139597207,7,0.14216803558108695,1997-09-16
1996,52,187.9134305973132,0.978,1.3613546379911756,0.007370306876118543,30.0,6.0,4.0,2.0,30.0,72.0,0.3832829286172496,115.91343059731322,115.91343059731322,,115.91343059731322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,155.9134305973132,990.5,964.4241731388054,26.07582686119466,0.09055799877986871,0.0015913430597312857,990.4078506581603,0.09518792763862371,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8989747288697275,0.0,0.0,0.0,25.959376389536654,0.0,0.0,0.0,0.5287042034528849,0.0,0.0,0.0,0.9699537317761935,0.96,0.96,0.96,25.179466570708815,0.0,0.0,0.0,25.179466570708815,0.13395940834737058,6.033489199060941e-05,191.09816162620763,181.5686791602694,0.3965441635252857,0.376769715560287,25.4,25.4,964.4368626416796,964.4178036767476,25.94684400013628,23.65134714134128,4230.15038387908,7,0.13988592539282674,1997-09-23
1996,53,179.83079120949702,0.982,1.7378879507723752,0.0096640177084456,30.0,6.0,4.0,2.0,30.0,72.0,0.4003763733437748,107.83079120949702,107.83079120949702,,107.83079120949702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,147.83079120949702,990.5,964.440338417581,26.05966158241904,0.0877053741090033,0.0007830791209497,990.41151154677,0.0823028026384354,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8921990522709214,0.0,0.0,0.0,23.96497418738209,0.0,0.0,0.0,0.4880850139996352,0.0,0.0,0.0,0.9688085013999634,0.96,0.96,0.96,23.21747072856645,0.0,0.0,0.0,23.21747072856645,0.1291073156738706,5.980942319222989e-05,179.83079120949702,179.83079120949702,0.4003763733437748,0.4003763733437748,25.4,25.4,964.440338417581,964.440338417581,23.21747072856645,23.21747072856645,557.2192974855948,1,0.12898594849203582,1997-09-30
1997,1,179.98108022320477,0.9828571428571429,4.205241318956906,0.02319089140141573,24.0,4.0,2.0,2.0,20.0,52.0,0.2891977455302555,127.98108022320476,127.98108022320476,,127.98108022320476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,157.98108022320477,990.5,964.4400378395536,26.05996216044644,0.09128773915928176,0.0027981080223204425,990.4059141528185,0.1161787459724656,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9075450602561933,0.0,0.0,0.0,28.93665272444766,0.0,0.0,0.0,0.589341196017264,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.068553142714233,0.0,0.0,0.0,28.068553142714233,0.15587586731468497,6.091298002744187e-05,187.9408001713541,173.8393553723827,0.2991267419774445,0.2766828700983993,25.4,25.4,964.4523212892552,964.4241183996572,29.940928320408677,26.61169368649207,4715.516927975991,7,0.1559364063484124,1997-10-01
1997,2,170.0988881922992,0.9880000000000001,1.1997681605819415,0.007139902912706557,24.0,4.0,2.0,2.0,20.0,52.0,0.3058322172852365,118.0988881922992,118.0988881922992,,118.0988881922992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.0988881922992,990.5,964.4598022236154,26.040197776384616,0.08779999419912875,0.001809888819229857,990.4103901169817,0.09882274931236121,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9008067979716045,0.0,0.0,0.0,26.50276485448796,0.0,0.0,0.0,0.5397711782991438,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.707681908853324,0.0,0.0,0.0,25.707681908853324,0.1510959781953025,6.0460718587282675e-05,173.8393553723827,165.4409782483091,0.314311487701394,0.2991267419774445,25.4,25.4,964.4691180435034,964.4523212892552,26.61169368649207,24.584373235219,4318.890560687358,7,0.1428204550491851,1997-10-08
1997,3,161.72614601065976,0.9917142857142858,2.197111374541874,0.013755878181800614,24.0,4.0,2.0,2.0,20.0,52.0,0.3216246723678888,109.72614601065979,109.72614601065979,,109.72614601065979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,139.7261460106598,990.5,964.4765477079787,26.023452292021343,0.08484498287620089,0.0009726146010659429,990.4141824025227,0.08526777373614396,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8937709075670595,0.0,0.0,0.0,24.43075701609845,0.0,0.0,0.0,0.49757142598978504,0.0,0.0,0.0,0.9693402104738641,0.96,0.96,0.96,23.68242236162403,0.0,0.0,0.0,23.68242236162403,0.1464061045055663,5.994784673113369e-05,164.74122965885817,156.55090676315066,0.3321603245561008,0.3156465452375233,25.4,25.4,964.4868981864736,964.4705175406824,24.41674745547712,22.40097621315461,3978.646956752837,7,0.1315690131201335,1997-10-15
1997,4,163.40235009853004,0.991,0.3617351987447088,0.0022101334373729143,24.0,4.0,2.0,2.0,20.0,52.0,0.3182367632339466,111.40235009853005,111.40235009853005,,111.40235009853005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.40235009853004,990.5,964.4731952998029,26.026804700197108,0.08543656947372644,0.001140235009852957,990.4134231955164,0.08784376015764804,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8951930900875977,0.0,0.0,0.0,24.841892851385364,0.0,0.0,0.0,0.5059448645903333,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.096636065843803,0.0,0.0,0.0,24.096636065843803,0.14746699453556003,6.0083935448689126e-05,164.30668809539182,163.04061489978534,0.3189389345223112,0.3164813350130353,25.4,25.4,964.4739187702004,964.4713866238092,24.312752238503016,24.01018959678012,4048.234859061759,7,0.1338702003657989,1997-10-22
1997,5,163.46481056558287,0.9908571428571429,0.42419566579751844,0.002555241884522086,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31114566633656343,112.60766770843999,112.60766770843999,,112.60766770843999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,142.03623913701145,990.5,964.4730703788688,26.026929621131195,0.08566028940270022,0.001260766770843957,990.4130789438265,0.08978092534402139,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8962035078399853,0.0,0.0,0.0,25.139525206127804,0.0,0.0,0.0,0.5120066233427251,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.385339449943963,0.0,0.0,0.0,24.385339449943963,0.14917107359489004,6.015175308008384e-05,166.00998456036797,163.04061489978534,0.3189389345223112,0.3011867035131129,25.4,25.4,964.4739187702004,964.4679800308792,25.201483335891403,24.01018959678012,4096.737027590586,7,0.13547410805524424,1997-10-29
1997,6,176.038285800331,0.9845714285714285,6.434442849594283,0.03557071088631973,23.0,4.0,2.0,2.0,19.0,50.0,0.2844117764605795,126.038285800331,126.038285800331,,126.038285800331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,155.038285800331,990.5,964.4479234283992,26.052076571600683,0.09024913189633385,0.0026038285800330427,990.4071470395237,0.11276659132457166,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9063780491781444,0.0,0.0,0.0,28.462414463853975,0.0,0.0,0.0,0.5796825756385738,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.608542029938356,0.0,0.0,0.0,27.608542029938356,0.15672576452198578,6.083465210125721e-05,191.09816162620763,169.9861362729458,0.2941416347019928,0.2616456358057548,25.4,25.4,964.460027727454,964.4178036767476,31.156205612238114,26.16188022344234,4638.2350610296435,7,0.15338078905521307,1997-11-05
1997,7,174.8021895565404,0.9852857142857143,3.6198574583642937,0.0201154351449454,23.0,4.0,2.0,2.0,19.0,50.0,0.28680278335971426,124.8021895565404,124.8021895565404,,124.8021895565404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,153.8021895565404,990.5,964.450395620887,26.049604379113116,0.08981287358126955,0.0024802189556539997,990.4077069074631,0.11086302092010218,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9048010850627727,0.0,0.0,0.0,28.141200884134292,0.0,0.0,0.0,0.5731405475383767,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.29696485761027,0.0,0.0,0.0,27.29696485761027,0.15594142299915253,6.072880877967435e-05,187.9408001713541,166.8735183538457,0.2996281284965651,0.2660412212484609,25.4,25.4,964.4662529632924,964.4241183996572,30.411518269427503,25.40951624247404,4585.890096078524,7,0.15164980476450146,1997-11-12
1997,8,189.46087739291616,0.9767142857142856,0.8137433589622886,0.004233297853686356,23.0,4.0,2.0,2.0,19.0,50.0,0.26393632954743523,139.46087739291616,139.46087739291616,,139.46087739291616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.46087739291616,990.5,964.4210782452141,26.07892175478589,0.09498639828751743,0.0039460877392916,990.4010675139732,0.13770510718300008,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9131196400551624,0.0,0.0,0.0,31.72186846703973,0.0,0.0,0.0,0.6460665675568172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.770212413028535,0.0,0.0,0.0,30.770212413028535,0.16240105764058996,6.128713695124258e-05,193.63700368409016,187.9408001713541,0.2660412212484609,0.2582151089343062,25.4,25.4,964.4241183996572,964.4127259926316,31.7565878692345,30.411518269427503,5169.395685388794,7,0.17094562451682518,1997-11-19
1997,9,203.9183823012934,0.9481428571428571,2.291701853224274,0.011255595058163828,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2576264498042247,151.34695372986485,151.34695372986485,,151.34695372986485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,181.489810872722,990.5,964.4280135709207,26.07198642907932,0.09958473000767096,0.005134695372986429,990.3952805746194,0.1621893651677858,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9181213344649397,0.0,0.0,0.0,34.61481770859773,0.0,0.0,0.0,0.7049861040447603,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.576373177339796,0.0,0.0,0.0,33.576373177339796,0.16469228101044658,6.162284271950506e-05,209.67891665666008,196.05963252615788,0.282593196516366,0.2394857597596322,25.4,25.4,964.45807349994,964.4033156440232,35.33665798214047,32.32865635556245,5640.830693793086,7,0.18653540654077663,1997-11-26
1997,10,224.18655520444503,0.9172857142857144,3.881488402669691,0.017198273989124758,26.0,4.0,3.0,2.0,24.0,59.0,0.26354613759352874,165.18655520444503,165.18655520444503,,165.18655520444503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.18655520444503,990.5,964.5451193312266,25.954880668773317,0.1054775817150092,0.006518655520444443,990.3880037627645,0.1936027271455278,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9234643310042141,0.0,0.0,0.0,38.00530668057851,0.0,0.0,0.0,0.7740388325983403,0.0,0.0,0.0,0.9708207985742752,0.96,0.96,0.96,36.89853764071319,0.0,0.0,0.0,36.89853764071319,0.16447702588222815,6.20341358916926e-05,236.8493354753479,213.4151960906308,0.2764564149168859,0.2491035065882248,25.4,25.4,964.621096012852,964.4804911765438,40.04197643308416,34.300928000333094,6198.954323639815,7,0.2049918757817399,1997-12-03
1997,11,253.71155210894668,0.867,6.316951014386892,0.024493523267627288,26.0,4.0,3.0,2.0,24.0,59.0,0.23297167823218043,194.71155210894668,194.71155210894668,,194.71155210894668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,227.71155210894668,990.5,964.709359844713,25.790640155287,0.11589812718737139,0.009764527678895843,990.3743373451338,0.2690839408997774,0.0,0.0,0.0,25.360475784067727,0.0,0.0,0.0,,0.9335522872243237,0.0,0.0,0.0,45.2115537109619,0.0,0.0,0.0,0.9208055745613423,0.0,0.0,0.0,0.9788348909513677,0.96,0.96,0.96,44.13064912974088,0.0,0.0,0.0,44.13064912974088,0.1738659538670538,6.296735226323727e-05,274.4698592828081,243.54989841925496,0.2422501523627631,0.2149598507980711,25.4,25.23735493901717,964.7978794371312,964.6612993905156,48.2,41.80514558164892,7413.949053796468,7,0.24517027294300492,1997-12-10
1997,12,327.5574795504852,0.7461428571428571,30.950987864062334,0.08650385341848306,26.0,4.0,3.0,2.0,24.0,59.0,0.18241724268035078,268.5574795504852,268.5574795504852,,203.4264896070715,65.1309899434137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,301.5574795504852,990.5,965.0400152787446,25.45998472125541,0.14196075373692466,0.023711495910096986,990.3343277503529,0.3082572003159499,0.07090690364663693,0.0,0.0,24.986055271292418,10.686976680654249,0.0,0.0,,0.9329118021696584,0.3933256425883137,0.0,0.0,46.657780339404226,14.614082252778484,0.0,0.0,0.9502602920448926,0.29763914975108924,0.0,0.0,0.9757199833301984,0.9642914119016269,0.96,0.96,41.71874084198006,14.175883699122918,0.0,0.0,55.89462454110298,0.16965747611182325,5.7610056372053204e-05,410.1421567276903,283.56829088636164,0.2080627555908354,0.1438525619281132,25.16763314068165,24.62489671881692,965.4456397052746,964.8342731635454,76.24432524441943,48.2,9390.296922905301,7,0.3105256918950166,1997-12-17
1997,13,392.61147153067924,0.6611428571428571,9.628600207000213,0.025021118129357218,26.0,4.0,3.0,2.0,24.0,59.0,0.15081518780842143,333.61147153067924,333.61147153067924,,166.80573576533962,166.80573576533962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,366.61147153067924,990.5,965.3601595985883,25.139840401411657,0.16492032592567504,0.03672229430613581,990.2983573797682,0.19782516584921936,0.19782516584921936,0.0,0.0,24.740372615330575,24.740372615330575,0.0,0.0,,0.9236160420675433,0.9236160420675433,0.0,0.0,37.37594594285613,37.37594594285613,0.0,0.0,0.76122089496652,0.76122089496652,0.0,0.0,0.9700227904636508,0.9700227904636508,0.96,0.96,36.255563220281594,36.255563220281594,0.0,0.0,72.51112644056319,0.18458716790237142,6.0381444297623076e-05,410.1421567276903,350.9059830692022,0.1681362041306791,0.1438525619281132,25.01610550058956,24.62489671881692,965.4456397052746,965.154529915346,76.24432524441943,63.612283534008455,12181.869242014616,7,0.4028395913364622,1997-12-24
1997,14,432.1868275858692,0.6165714285714285,7.4559448891818,0.016865574563417286,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,86.42857142857143,0.19985644674895348,345.75825615729775,345.75825615729775,,172.87912807864888,172.87912807864888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,4.857142857142857,3.857142857142857,2.857142857142857,42.0,387.32968472872636,990.5,965.5448407241364,24.95515927586361,0.1722324261836778,0.039151651231459514,990.2886159225848,0.21204117695814964,0.21204117695814964,0.0,0.0,24.531734021490312,24.531734021490312,0.0,0.0,,0.9257343890837662,0.9257343890837662,0.0,0.0,38.50087191466035,38.50087191466035,0.0,0.0,0.7841318108892128,0.7841318108892128,0.0,0.0,0.9709293182516217,0.9709293182516217,0.96,0.96,37.38389791033564,37.38389791033564,0.0,0.0,74.76779582067128,0.1730306468774167,6.006631449096896e-05,462.3337709519629,410.1421567276903,0.2218742904314967,0.1438525619281132,24.67704110334901,24.349594355096727,965.6805019692838,965.4456397052746,80.3424042245398,68.98840245675882,12560.989697872774,7,0.4153766434481737,1997-12-31
1997,15,492.0798686830261,0.5575714285714286,7.861794361043143,0.01584508271090213,34.0,5.0,4.0,3.0,45.0,91.0,0.18520442506006243,401.0798686830261,401.0798686830261,,200.53993434151306,200.53993434151306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,444.0798686830261,990.5,965.8143594090735,24.68564059092642,0.1922613268792769,0.050215973736605184,990.2575226993841,0.28517853158214584,0.28517853158214584,0.0,0.0,24.157984758728396,24.157984758728396,0.0,0.0,,0.9344411420610577,0.9344411420610577,0.0,0.0,44.39147515769868,44.39147515769868,0.0,0.0,0.9041033637005841,0.9041033637005841,0.0,0.0,0.9783125959729875,0.9783125959729875,0.96,0.96,43.43234454685146,43.43234454685146,0.0,0.0,86.86468909370292,0.17646886777997217,6.0161472338810834e-05,517.3663314792649,471.0462647249272,0.1931869687007081,0.1758908426449221,24.293981720330557,23.993843040669773,965.9281484916568,965.7197081912622,92.21423735641385,82.30920073049268,14593.267767742089,7,0.48258160607612727,1998-01-07
1997,16,581.659923949315,0.4997142857142857,19.154239027018093,0.031989718981061725,34.0,5.0,4.0,3.0,45.0,91.0,0.15775515837700532,490.6599239493151,490.6599239493151,,218.7031485786202,218.7031485786202,53.25362679207466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.659923949315,990.5,966.2089200641832,24.29107993581686,0.23225353129377838,0.07232325079678993,990.1954232179094,0.34303650007452813,0.34303650007452813,0.07022607583834715,0.0,23.64346665365173,23.64346665365173,6.683190459052361,0.0,,0.9378929559983314,0.9378929559983314,0.2655856691957467,0.0,47.595116988179875,47.595116988179875,11.355656544075128,0.0,0.969350651490425,0.969350651490425,0.23127610069399443,0.0,0.9774133243551137,0.9774133243551137,0.9631276100693994,0.96,44.99862406746589,44.99862406746589,11.025740595047248,0.0,101.02298872997903,0.17388535850850437,5.737921300265702e-05,651.4460046683915,519.6411034767009,0.1751208659037114,0.1396892441551194,23.978936616668843,23.29627496492382,966.5057840186736,965.9383849656452,116.0346000678368,92.67614438524063,16971.86210663648,7,0.5612388262776613,1998-01-14
1997,17,662.4997021128817,0.455,3.7566331850464394,0.005625995789461072,41.0,6.0,4.0,3.0,66.0,120.0,0.18115516646324112,542.4997021128817,542.4997021128817,,257.97026922397134,257.97026922397134,26.559163664938886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.4997021128817,990.5,966.5499988084515,23.950001191548512,0.2638012570011542,0.08699988084515257,990.1491988621536,0.47687185063791077,0.47687185063791077,0.034933089634451714,0.0,23.12232820306429,23.12232820306429,3.3255625852581523,0.0,,0.9433063461700294,0.9433063461700294,0.132758786025814,0.0,55.20084468035448,55.20084468035448,5.634787890586991,0.0,1.1242534558117003,1.1242534558117003,0.11476146416674116,0.0,0.9786190035595312,0.9786190035595312,0.961476146416674,0.96,46.78190649292309,46.78190649292309,5.4676207786373725,0.0,99.03143376448354,0.14941062943417402,5.067987077970032e-05,677.7424369637166,655.878514487678,0.1829607120058427,0.1770584125403147,23.278938096807067,23.03098560103341,966.6109697478548,966.5235140579508,114.8200363513848,96.4,16637.28087243324,7,0.5501746320249087,1998-01-21
1997,18,700.9961504458568,0.43800000000000006,6.633714928777441,0.00935509211662657,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18141775095208268,573.7104361601424,573.7104361601424,,191.23681205338082,191.23681205338082,191.23681205338082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,626.4247218744282,990.5,966.7039846017833,23.796015398216646,0.2825122214969834,0.09948417446405691,990.1180036040389,0.2587832309417149,0.2587832309417149,0.2587832309417149,0.0,23.1552357713139,23.1552357713139,23.1552357713139,0.0,,0.9308381363675541,0.9308381363675541,0.9308381363675541,0.0,40.422384327780044,40.422384327780044,40.422384327780044,0.0,0.823266483254176,0.823266483254176,0.823266483254176,0.0,0.9723266483254175,0.9723266483254175,0.9723266483254175,0.96,39.30402422286461,39.30402422286461,39.30402422286461,0.0,117.91207266859385,0.1682452514138548,5.709134325105845e-05,724.1784414651587,687.4728168847247,0.1920683108886267,0.174018461932845,23.22196714253714,23.035916740316203,966.7967137658604,966.6498912675388,120.42474231826998,116.81031913677596,19809.22820832377,7,0.655067070381077,1998-01-28
1997,19,792.7421937119858,0.3995714285714286,18.529216370263367,0.023195493530161815,43.0,7.0,5.0,4.0,78.0,137.0,0.1733256840110982,655.7421937119858,655.7421937119858,,218.58073123732856,218.58073123732856,218.58073123732856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,710.7421937119858,990.5,967.0709687748479,23.429031225152112,0.33042901041181283,0.12723592087319427,990.042335068715,0.33945504809299626,0.33945504809299626,0.33945504809299626,0.0,22.631911245774152,22.631911245774152,22.631911245774152,0.0,,0.9375067967235987,0.9375067967235987,0.9375067967235987,0.0,45.45696913238051,45.45696913238051,45.45696913238051,0.0,0.9258038519833097,0.9258038519833097,0.9258038519833097,0.0,0.9787682639362961,0.9787682639362961,0.9787682639362961,0.96,44.49546000994098,44.49546000994098,44.49546000994098,0.0,133.48638002982293,0.16834326152393544,5.657067887154906e-05,853.8829560570023,736.5363360830615,0.1860057586955901,0.1604435350631994,22.9629850992059,22.26694308340116,967.315531824228,966.8461453443322,144.44391680510105,122.92811897824836,22425.711845010253,7,0.741591000165683,1998-02-04
1997,20,924.4769991463215,0.35328571428571426,24.47618065913152,0.025505354802879188,43.0,7.0,5.0,4.0,78.0,137.0,0.14858677362168166,787.4769991463214,787.4769991463214,,242.06589701270897,242.06589701270897,242.06589701270897,61.27930810819448,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.4769991463214,990.5,967.594820296095,22.905179703905073,0.42617215218665133,0.1887022407315655,989.8851256070818,0.41689724351746,0.41689724351746,0.41689724351746,0.09310556741431261,21.87340806746943,21.87340806746943,21.87340806746943,6.165242391202026,,0.9408598590502292,0.9408598590502292,0.9408598590502292,0.2673517437516381,48.89305808635724,48.89305808635724,48.89305808635724,12.131340214187366,0.9957852970744856,0.9957852970744856,0.9957852970744856,0.24707413878182008,0.9789931281638963,0.9789931281638963,0.9789931281638963,0.964707413878182,46.27537702944702,46.27537702944702,46.27537702944702,11.846805600875589,150.67293668921664,0.16289439108443055,5.314472243708527e-05,1025.216220670923,869.7507435242177,0.1575163930816292,0.1336303476649485,22.1665039167444,21.392976402535364,967.9792509792514,967.3790029740968,170.97482527879944,144.60000000000002,25313.0533637884,7,0.8370718704956481,1998-02-11
1997,21,1441.4242024125895,0.24685714285714286,109.7648773211328,0.07516853074515224,43.0,7.0,5.0,4.0,78.0,137.0,0.0988306688739744,1304.4242024125895,1054.5334946707283,,263.63337366768206,263.63337366768206,263.63337366768206,263.63337366768206,249.89070774186146,36.77639006790883,6.7637994624986755,9.075414975360678,7.296079058156538,189.97902417793676,79.77639006790882,13.763799462498676,14.075414975360676,11.296079058156538,267.97902417793676,1162.1490991764963,990.5,969.3024472362648,21.197552763735125,0.8024547037152535,0.42934108145086824,989.2682042148338,0.4939216263463117,0.4939216263463117,0.4939216263463117,0.4939216263463117,19.4718353522227,19.4718353522227,19.4718353522227,19.4718353522227,,0.9373076979269033,0.9373076979269033,0.9373076979269033,0.9373076979269033,47.018344714157685,47.018344714157685,47.018344714157685,47.018344714157685,0.9576037619991381,0.9576037619991381,0.9576037619991381,0.9576037619991381,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.97311579722952,45.97311579722952,45.97311579722952,45.97311579722952,183.89246318891807,0.13256070707051598,4.862472350475266e-05,1793.5703619188523,1062.2782119849835,0.1289680974854981,0.0763839562187181,21.183255639204265,18.125737110513107,970.4330734769686,968.0957315233812,192.8,176.83990889742506,30893.933815738237,7,1.0216247954939894,1998-02-18
1997,22,2117.5886538055347,0.1637142857142857,70.6221199128897,0.033822175231686104,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.08443031979485634,1936.874368091249,1100.0,,275.0,275.0,275.0,275.0,836.8743680912488,50.14285714285713,9.285714285714286,17.0,34.43672500133208,726.0090716613453,100.0,18.0,25.0,42.29386785847493,832.2947859470596,1243.0,990.5,971.3537469218487,19.14625307815137,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.205063665633094,17.205063665633094,17.205063665633094,17.205063665633094,,0.9298506951073529,0.9298506951073529,0.9298506951073529,0.9298506951073529,43.14885802442755,43.14885802442755,43.14885802442755,43.14885802442755,0.8787954791125773,0.8787954791125773,0.8787954791125773,0.8787954791125773,0.9774127842724969,0.9774127842724969,0.9774127842724969,0.9774127842724969,42.17649350006371,42.17649350006371,42.17649350006371,42.17649350006371,168.70597400025483,0.08041078999384137,4.260251868693305e-05,2287.9252013090804,1840.3853291602568,0.107035402781766,0.0622181698686313,17.97448875481006,16.763818722252942,971.7949918652288,970.5843218326715,177.44458902005286,163.6281711518982,28342.60363204281,7,0.9372554111125267,1998-02-25
1997,23,2338.870689535136,0.1388571428571428,9.328631483964793,0.004005493864152929,59.0,11.0,12.0,13.0,144.0,239.0,0.10219214730792404,2099.870689535136,1100.0,,275.0,275.0,275.0,275.0,999.8706895351362,41.0,7.0,13.0,54.386271815718715,884.4844177194175,100.0,18.0,25.0,67.3862718157187,1028.4844177194175,1243.0,990.5,971.9179637333607,18.582036266639307,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.64084685412103,16.64084685412103,16.64084685412103,16.64084685412103,,0.9269964173335227,0.9269964173335227,0.9269964173335227,0.9269964173335227,41.6030467799299,41.6030467799299,41.6030467799299,41.6030467799299,0.8473125617093664,0.8473125617093664,0.8473125617093664,0.8473125617093664,0.9747312561709366,0.9747312561709366,0.9747312561709366,0.9747312561709366,40.551818541341554,40.551818541341554,40.551818541341554,40.551818541341554,162.20727416536621,0.06935860207938165,4.096143287004197e-05,2353.225621696834,2306.281254379436,0.1036300319166012,0.1015627221616195,16.719511007945123,16.606197017868674,971.952613569613,971.8392995795366,163.1157218322368,161.80726495758228,27250.822059781527,7,0.9011515231409235,1998-03-04
1997,24,2364.7250683141424,0.13585714285714276,11.49944661730816,0.004725045756226329,59.0,11.0,12.0,13.0,144.0,239.0,0.10108283365227895,2125.725068314142,1100.0,,275.0,275.0,275.0,275.0,1025.7250683141422,41.0,7.0,13.000000000000002,55.792576937589324,908.9324913765528,100.0,18.0,25.0,68.79257693758932,1052.9324913765527,1243.0,990.5,971.9803708545513,18.519629145448626,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.57843973293035,16.57843973293035,16.57843973293035,16.57843973293035,,0.9266856298699931,0.9266856298699931,0.9266856298699931,0.9266856298699931,41.433166710735506,41.433166710735506,41.433166710735506,41.433166710735506,0.8438526824997047,0.8438526824997047,0.8438526824997047,0.8438526824997047,0.9743852682499704,0.9743852682499704,0.9743852682499704,0.9743852682499704,40.3719369170475,40.3719369170475,40.3719369170475,40.3719369170475,161.48774766819,0.06830359468819722,4.077973425964394e-05,2433.721748017991,2353.225621696834,0.1015627221616195,0.0982035025962356,16.606197017868674,16.411896023300407,972.1469145641812,971.952613569613,161.80726495758228,159.57064393183643,27129.941608255926,7,0.8971541537121669,1998-03-11
1997,25,2665.6031022576485,0.11214285714285714,67.80169370514457,0.025094763569926258,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.07837311519022595,2458.6031022576485,1100.0,,275.0,275.0,275.0,275.0,1358.6031022576485,46.714285714285715,8.142857142857142,14.714285714285714,67.45998463822168,1221.5716890479982,100.0,18.0,25.0,78.17427035250739,1344.4288319051411,1243.0,990.5,972.7066281778633,17.79337182213669,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.852182409618413,15.852182409618413,15.852182409618413,15.852182409618413,,0.9217570319518714,0.9217570319518714,0.9217570319518714,0.9217570319518714,39.410513971698606,39.410513971698606,39.410513971698606,39.410513971698606,0.8026581256965093,0.8026581256965093,0.8026581256965093,0.8026581256965093,0.9710810373589096,0.9710810373589096,0.9710810373589096,0.9710810373589096,38.271825809825614,38.271825809825614,38.271825809825614,38.271825809825614,153.08730323930243,0.05769057153973923,3.865840990891476e-05,2908.333603954003,2479.231876484325,0.0964008257020775,0.0629226302481956,16.3020439890713,15.266281198627205,973.2925293888544,972.2567665984104,158.31003337431758,146.32803251107566,25718.66694420281,7,0.8504850179961246,1998-03-18
1997,26,3224.418802820735,0.07357142857142858,74.06692868762009,0.023102529368000658,49.0,9.0,9.0,9.0,107.0,183.0,0.056897011291172576,3041.418802820735,1100.0,,275.0,275.0,275.0,275.0,1941.4188028207352,50.999999999999986,9.0,16.0,71.0,1794.418802820735,100.0,18.0,25.0,80.0,1901.418802820735,1243.0,990.5,974.0230867864964,16.476913213503686,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.53572380098541,14.53572380098541,14.53572380098541,14.53572380098541,,0.9079766121005636,0.9079766121005636,0.9079766121005636,0.9079766121005636,35.59830754166068,35.59830754166068,35.59830754166068,35.59830754166068,0.7250164468769996,0.7250164468769996,0.7250164468769996,0.7250164468769996,0.97,0.97,0.97,0.97,34.53035831541086,34.53035831541086,34.53035831541086,34.53035831541086,138.12143326164343,0.04300627289053938,3.487914981354632e-05,3426.802104767344,2981.0622984862207,0.061387512798014,0.0534025585385895,15.090729177342602,14.09344422261767,974.465366364864,973.4680814101392,144.35012238243343,133.1787478483383,23204.4007879561,7,0.7673412958980191,1998-03-25
1997,27,3502.270286096974,0.05657142857142857,15.834317611544325,0.004535075979324899,70.0,14.0,18.0,25.0,168.0,295.0,0.08423535290508023,3207.270286096974,1100.0,,275.0,275.0,275.0,275.0,2107.270286096974,30.000000000000007,4.0,7.000000000000002,55.0,2011.2702860969741,100.0,18.0,25.0,80.0,2179.270286096974,1243.0,990.5,974.6252870348245,15.87471296517549,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.933523552657215,13.933523552657215,13.933523552657215,13.933523552657215,,0.9009189543065335,0.9009189543065335,0.9009189543065335,0.9009189543065335,33.85474761967946,33.85474761967946,33.85474761967946,33.85474761967946,0.6895060615005999,0.6895060615005999,0.6895060615005999,0.6895060615005999,0.97,0.97,0.97,0.97,32.83910519108907,32.83910519108907,32.83910519108907,32.83910519108907,131.35642076435627,0.03750924130570244,3.317081332433239e-05,3524.628422363977,3459.5533648900982,0.0852711228547189,0.0836967659138783,14.024042742833664,13.886145597234297,974.6726649902474,974.534767844648,132.4094683082486,130.8001568713096,22067.878688411856,7,0.7297578931353127,1998-04-01
1997,28,3426.6069998546054,0.062285714285714285,24.352699072718355,0.007173778716009715,70.0,14.0,18.0,25.0,168.0,295.0,0.08610926229792766,3131.6069998546054,1100.0,,275.0,275.0,275.0,275.0,2031.6069998546052,30.000000000000007,4.0,6.999999999999994,55.0,1935.6069998546056,100.0,18.0,25.0,80.0,2103.6069998546054,1243.0,990.5,974.4649529282633,16.03504707173668,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.093857659218406,14.093857659218406,14.093857659218406,14.093857659218406,,0.9029785379176992,0.9029785379176992,0.9029785379176992,0.9029785379176992,34.32285358872574,34.32285358872574,34.32285358872574,34.32285358872574,0.6990397879577543,0.6990397879577543,0.6990397879577543,0.6990397879577543,0.97,0.97,0.97,0.97,33.29316798106397,33.29316798106397,33.29316798106397,33.29316798106397,133.17267192425587,0.03887760289944262,3.362946260713532e-05,3498.793988605936,3346.1373711307665,0.0881613536088358,0.0843147670199182,14.264376634371269,13.940889992578713,974.617920594903,974.2944339531105,135.07823411462348,131.44539419591942,22373.008883274986,7,0.739848177356977,1998-04-08
1997,29,3211.671366653815,0.07257142857142858,22.941711787627487,0.007084906123210043,70.0,14.0,18.0,25.0,168.0,295.0,0.0918635349606396,2916.671366653815,1100.0,,275.0,275.0,275.0,275.0,1816.6713666538144,30.000000000000007,4.0,7.0,55.0,1720.6713666538146,100.0,18.0,25.0,80.0,1888.6713666538146,1243.0,990.5,974.0094940864807,16.490505913519332,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.549316501001055,14.549316501001055,14.549316501001055,14.549316501001055,,0.9081343858211517,0.9081343858211517,0.9081343858211517,0.9081343858211517,35.63413117688042,35.63413117688042,35.63413117688042,35.63413117688042,0.7257460524822897,0.7257460524822897,0.7257460524822897,0.7257460524822897,0.97,0.97,0.97,0.97,34.56510724157401,34.56510724157401,34.56510724157401,34.56510724157401,138.26042896629605,0.04305739990979689,3.491424973896365e-05,3289.6037172425176,3185.545388617374,0.092605806545434,0.0896764550859886,14.604678692554437,14.384174139039253,974.1746364484424,973.9541318949272,138.8801206554246,136.41354377144756,23227.752066337736,7,0.7681134942572003,1998-04-15
1997,30,3172.667353820186,0.07442857142857143,6.698131710189175,0.002127355070869586,70.0,14.0,18.0,25.0,168.0,295.0,0.09298390484646314,2877.667353820186,1100.0,,275.0,275.0,275.0,275.0,1777.6673538201856,30.0,4.0,7.0,55.0,1681.6673538201856,100.0,18.0,25.0,80.0,1849.6673538201856,1243.0,990.5,973.9259441087257,16.57405589127435,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.632866478756075,14.632866478756075,14.632866478756075,14.632866478756075,,0.9090651325733426,0.9090651325733426,0.9090651325733426,0.9090651325733426,35.875357717615024,35.875357717615024,35.875357717615024,35.875357717615024,0.7306590166520371,0.7306590166520371,0.7306590166520371,0.7306590166520371,0.97,0.97,0.97,0.97,34.799096986086575,34.799096986086575,34.799096986086575,34.799096986086575,139.1963879443463,0.04387525525745536,3.515060301624907e-05,3185.545388617374,3138.65846664605,0.0939892005246544,0.092605806545434,14.710324633508542,14.604678692554437,973.9541318949272,973.8484859539732,140.0658989600135,138.8801206554246,23384.99317465018,7,0.7733132663574794,1998-04-22
1997,31,3032.9909284001665,0.08428571428571427,29.253938153026997,0.009719858030317172,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10348796163760247,2719.419499828738,1100.0,,275.0,275.0,275.0,275.0,1619.4194998287383,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1517.7052141144525,100.0,18.0,25.0,80.0,1709.9909284001667,1243.0,990.5,973.5934263788969,16.906573621103057,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.965384208584778,14.965384208584778,14.965384208584778,14.965384208584778,,0.9127431806379631,0.9127431806379631,0.9127431806379631,0.9127431806379631,36.83968253561276,36.83968253561276,36.83968253561276,36.83968253561276,0.7502990333118689,0.7502990333118689,0.7502990333118689,0.7502990333118689,0.97,0.97,0.97,0.97,35.73449205954438,35.73449205954438,35.73449205954438,35.73449205954438,142.93796823817752,0.047160199065002024,3.60954465247923e-05,3108.7464955955406,2933.880899574861,0.1094113943229648,0.0948935528895504,15.204615312645837,14.782525942940758,973.776284644541,973.354195274836,145.63247243904405,140.87778896223796,24013.57866401382,7,0.7940998235454306,1998-04-29
1997,32,2804.286303683747,0.10128571428571428,36.27385127178741,0.013068211846717442,65.0,14.0,17.0,23.0,202.0,321.0,0.1145916175271956,2483.286303683747,1100.0,,275.0,275.0,275.0,275.0,1383.2863036837468,35.0,4.0,8.0,57.0,1279.2863036837468,100.0,18.0,25.0,80.0,1481.2863036837468,1243.0,990.5,973.0413807330298,17.458619266970263,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.517429854451988,15.517429854451988,15.517429854451988,15.517429854451988,,0.9186656279499136,0.9186656279499136,0.9186656279499136,0.9186656279499136,38.44719233578462,38.44719233578462,38.44719233578462,38.44719233578462,0.7830385404436785,0.7830385404436785,0.7830385404436785,0.7830385404436785,0.9700172843681705,0.9700172843681705,0.9700172843681705,0.9700172843681705,37.29445615630082,37.29445615630082,37.29445615630082,37.29445615630082,149.17782462520327,0.053283694217302544,3.767116783464729e-05,2916.5371144374603,2679.963940672349,0.1197777310091223,0.1100620315822431,15.81751831689325,15.246479621598262,973.3123309658836,972.7412922705884,152.59797219166393,146.10458833181508,25061.87453703415,7,0.8287656923622404,1998-05-06
1997,33,2560.5785869067936,0.12000000000000001,39.692952766730286,0.015827809650386798,65.0,14.0,17.0,23.0,202.0,321.0,0.1255162472559155,2239.578586906793,1100.0,,275.0,275.0,275.0,275.0,1139.5785869067931,35.0,4.000000000000002,8.000000000000002,57.0,1035.5785869067931,100.0,18.0,25.0,80.0,1237.5785869067931,1243.0,990.5,972.4531207270164,18.046879272983592,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.10568986046531,16.10568986046531,16.10568986046531,16.10568986046531,,0.9240830018107778,0.9240830018107778,0.9240830018107778,0.9240830018107778,40.139314211332476,40.139314211332476,40.139314211332476,40.139314211332476,0.8175013077664455,0.8175013077664455,0.8175013077664455,0.8175013077664455,0.9717501307766446,0.9717501307766446,0.9717501307766446,0.9717501307766446,39.00609796433105,39.00609796433105,39.00609796433105,39.00609796433105,156.0243918573242,0.06104257695132636,3.9400098953869745e-05,2658.872819749761,2402.113271305237,0.1336323327607187,0.1207278503942173,16.488192346400062,15.868427919120217,972.6903826683616,972.0706182410815,160.44784537147987,153.22732256923572,26212.097832030464,7,0.8668021769851344,1998-05-13
1997,34,2215.492005947513,0.15342857142857141,39.916870874206914,0.017848625161723586,65.0,14.0,17.0,23.0,202.0,321.0,0.14501717061857625,1894.492005947513,1100.0,,275.0,275.0,275.0,275.0,794.4920059475129,35.0,4.0,8.0,54.9579493566272,692.5340565908856,100.0,18.0,25.0,77.9579493566272,894.5340565908856,1243.0,990.5,971.6201531178043,18.879846882195643,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.938657469677366,16.938657469677366,16.938657469677366,16.938657469677366,,0.9284851571422641,0.9284851571422641,0.9284851571422641,0.9284851571422641,42.41592050217937,42.41592050217937,42.41592050217937,42.41592050217937,0.8638680346676042,0.8638680346676042,0.8638680346676042,0.8638680346676042,0.9763868034667604,0.9763868034667604,0.9763868034667604,0.9763868034667604,41.41473460502387,41.41473460502387,41.41473460502387,41.41473460502387,165.65893842009547,0.07486405605613107,4.1833065257599865e-05,2333.910803355576,2122.6951751857887,0.1512228433702943,0.1375373898344713,17.162649819791902,16.652818993175167,971.9059915943066,971.3961607676898,168.2667165765535,162.34525225723866,27830.70165457604,7,0.9203274356671971,1998-05-20
1997,35,1939.0830360906195,0.18257142857142858,47.749228959243545,0.024868479969922558,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15585211436289106,1636.3687503763338,1100.0,,275.0,275.0,275.0,275.0,536.3687503763337,35.857142857142854,4.571428571428572,8.857142857142856,37.2300510374767,449.8529850531427,100.0,18.0,25.0,58.2300510374767,637.8529850531428,1243.0,990.5,970.89010593516,19.609894064840073,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.668704652321797,17.668704652321797,17.668704652321797,17.668704652321797,,0.9321676701541618,0.9321676701541618,0.9321676701541618,0.9321676701541618,44.42036872211882,44.42036872211882,44.42036872211882,44.42036872211882,0.9046918273343955,0.9046918273343955,0.9046918273343955,0.9046918273343955,0.9795079257219863,0.9795079257219863,0.9795079257219863,0.9795079257219863,43.51054556067665,43.51054556067665,43.51054556067665,43.51054556067665,174.0421822427066,0.09008644885381731,4.395004602088551e-05,2083.1179006773305,1788.450572471084,0.1687859313588043,0.1411529557243337,18.142277968728983,17.25818117205369,971.300629415428,970.4165326187529,179.21209430979914,169.38513859295412,29239.08661677471,7,0.9669010124594812,1998-05-27
1997,36,1566.8929202078684,0.223,54.60384167877893,0.03502253589442827,62.0,12.0,14.0,16.0,153.0,257.0,0.1649384719734259,1309.8929202078684,1100.0,,275.0,275.0,275.0,275.0,209.89292020786843,30.939907855166506,5.214175713903195,8.368919285268012,13.06726351488675,152.30265383864398,92.93990785516651,17.214175713903195,22.368919285268014,29.06726351488675,305.30265383864395,1232.5230028543376,990.5,969.7007309729792,20.799269027020728,0.9038647252942693,0.48,989.1161352747057,0.5349,0.5349,0.5349,0.5349,18.880504301726457,18.880504301726457,18.880504301726457,18.880504301726457,,0.9366897283739329,0.9366897283739329,0.9366897283739329,0.9366897283739329,47.697245774477146,47.697245774477146,47.697245774477146,47.697245774477146,0.9714306675046261,0.9714306675046261,0.9714306675046261,0.9714306675046261,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.736581495519566,46.736581495519566,46.736581495519566,46.736581495519566,186.94632598207826,0.1201810605625264,4.720866817729249e-05,1726.6076432517052,1406.2236807196314,0.182758976060253,0.1488467869376473,19.45131727981299,18.342078201591555,970.2167323858902,969.1816457377096,192.8,181.30779334986215,31406.982764989152,7,1.0385906999004348,1998-06-03
1997,37,1248.6451081856617,0.2681428571428571,36.79388934622765,0.029351070611094373,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.17372321268089458,1031.9308224713761,1028.6582195782871,,257.1645548945718,257.1645548945718,257.1645548945718,257.1645548945718,3.2726028930888527,0.8225576651248316,0.18382930229086347,0.18619483858868227,0.20269671526183028,1.877324371822645,55.10827195083912,12.183829302290864,12.471909124302968,13.631268143833259,126.59161008610836,1108.4222299557202,990.5,968.6815706891474,21.81842931085261,0.7122124666436747,0.39509178375847837,989.3926957495978,0.4694929683660877,0.4694929683660877,0.4694929683660877,0.4694929683660877,20.24163209208438,20.24163209208438,20.24163209208438,20.24163209208438,,0.9396185910167082,0.9396185910167082,0.9396185910167082,0.9396185910167082,47.902898873241504,47.902898873241504,47.902898873241504,47.902898873241504,0.9756191216546133,0.9756191216546133,0.9756191216546133,0.9756191216546133,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69446709043127,46.69446709043127,46.69446709043127,46.69446709043127,186.77786836172507,0.1498342460100718,5.052207550888501e-05,1359.127799899888,1148.6664552960378,0.1890918573065243,0.1578021413513851,20.857680054103312,19.62710549072596,969.0294898150612,968.3672374309303,192.8,176.65614448418071,31378.681884769812,7,1.037654824231806,1998-06-10
1997,38,1014.8411964985719,0.327,37.46013156949209,0.037783515984519456,53.0,12.0,12.0,13.0,120.0,210.0,0.2083574753209356,804.8411964985719,804.8411964985719,,236.59467627061733,236.59467627061733,236.59467627061733,95.05716768671994,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,881.8411964985719,990.5,967.9205708779251,22.579429122075,0.46361803410797225,0.20495716509325818,989.8314248007988,0.3984794391549103,0.3984794391549103,0.3984794391549103,0.14930534675699422,21.512374483718855,21.512374483718855,21.512374483718855,9.06378157109969,,0.9394320028809368,0.9394320028809368,0.9394320028809368,0.40148562971132706,46.905610801091726,46.905610801091726,46.905610801091726,18.465860103027467,0.9553077556230496,0.9553077556230496,0.9553077556230496,0.3760867638091133,0.9789830462083683,0.9789830462083683,0.9789830462083683,0.9675544747797968,45.067615243377155,45.067615243377155,45.067615243377155,18.053690997447944,153.25653672757943,0.15098982931693788,5.300584771501988e-05,1130.3033989808528,886.4455343095932,0.2369011878023145,0.1857908241179741,22.20693576396472,20.96194311403404,968.3095249682256,967.4457821372384,173.95506033987894,135.55622770526048,25747.098170233345,7,0.851425204042108,1998-06-17
