WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1997,39,764.568672732314,0.411,25.452175247297646,0.03276203446183571,53.0,12.0,12.0,13.0,120.0,210.0,0.2754550806532427,554.568672732314,554.568672732314,,221.97285802264273,221.97285802264273,110.62295668702859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,631.568672732314,990.5,966.9582746909292,23.541725309070785,0.2854354781136006,0.0913804478594551,990.1231840740269,0.35692502557860845,0.35692502557860845,0.15206422385774201,0.0,22.80798435751912,22.80798435751912,13.010879913821766,0.0,,0.9368282571709611,0.9368282571709611,0.5319947680135572,0.0,46.565947627491816,46.565947627491816,22.988846020912238,0.0,0.9483899720466764,0.9483899720466764,0.468204603277235,0.0,0.9759626953233312,0.9759626953233312,0.9673912667519026,0.96,43.02823941964732,43.02823941964732,22.37109656250446,0.0,108.4275754017991,0.14147361180277324,5.421214385875146e-05,844.7308711859143,708.2803075785097,0.2964927836522159,0.2485998880391121,23.004684815401973,22.45293551663061,967.2789234847436,966.733121230314,128.04166015128015,96.4,18215.83266750225,7,0.6023754188988839,1998-06-24
1997,40,623.4297126799767,0.4734285714285714,18.27960135058715,0.0291091903865356,50.0,10.0,9.0,9.0,108.0,186.0,0.2993016481890427,437.42971267997666,437.42971267997666,,218.71485633998833,218.71485633998833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,506.42971267997666,990.5,966.3916942340386,24.108305765961436,0.21791196987885725,0.0574859425359953,990.2246020875851,0.3406413294519172,0.3406413294519172,0.0,0.0,23.492266524094678,23.492266524094678,0.0,0.0,,0.9382995384271898,0.9382995384271898,0.0,0.0,47.257910098610445,47.257910098610445,0.0,0.0,0.9624828940653858,0.9624828940653858,0.0,0.0,0.9796192409220476,0.9796192409220476,0.96,0.96,45.44626771577163,45.44626771577163,0.0,0.0,90.89253543154327,0.14582202191202867,5.7844867537082845e-05,677.7424369637166,580.3230981243996,0.320511109416721,0.2744405394374878,23.76557624183581,23.147846874266367,966.6109697478548,966.2114539415596,96.4,83.81882447118959,15269.94595249927,7,0.5049585301752404,1998-07-01
1997,41,541.0582541275363,0.5232857142857144,9.719608393198785,0.017987392627073256,50.0,10.0,9.0,9.0,108.0,186.0,0.3442521671943992,355.0582541275363,355.0582541275363,,177.52912706376816,177.52912706376816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,424.0582541275363,990.5,966.0347621435739,24.465237856426125,0.1851950778954781,0.041011650825507215,990.273793271279,0.22372650034576624,0.22372650034576624,0.0,0.0,24.015304627359374,24.015304627359374,0.0,0.0,,0.9268789624157715,0.9268789624157715,0.0,0.0,38.75001450716122,38.75001450716122,0.0,0.0,0.7892059981091898,0.7892059981091898,0.0,0.0,0.971422472985159,0.971422472985159,0.96,0.96,37.64609402610951,37.64609402610951,0.0,0.0,75.29218805221902,0.13905467942878322,5.890412507355764e-05,569.2992874818548,512.2858393720081,0.3630785504983124,0.3267174298122204,24.196087439662215,23.83644410306404,966.1618467936684,965.905286277174,81.38055217506178,69.23362390614915,12649.087592772798,7,0.4182899336234391,1998-07-08
1997,42,484.9702632324829,0.559,5.624964923964034,0.011529120944166141,50.0,10.0,9.0,9.0,108.0,186.0,0.38362799025132704,298.9702632324829,298.9702632324829,,149.48513161624146,149.48513161624146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,367.9702632324829,990.5,965.7823661845462,24.717633815453855,0.16539988567623629,0.029794052646496542,990.3048060616774,0.15826535419203552,0.15826535419203552,0.0,0.0,24.364174522939123,24.364174522939123,0.0,0.0,,0.9164676038736775,0.9164676038736775,0.0,0.0,32.73414829958353,32.73414829958353,0.0,0.0,0.666683264757302,0.666683264757302,0.0,0.0,0.97,0.97,0.96,0.96,31.752123850596018,31.752123850596018,0.0,0.0,63.50424770119205,0.1309240894979229,5.900316425999182e-05,499.1358949596112,472.9110849042599,0.3933086069184768,0.3726440071296628,24.437693877710498,24.27738107365736,965.8461115273184,965.7280998820692,66.47908415859635,60.96389314133293,10668.713613800262,7,0.35280137611773355,1998-07-15
1997,43,445.9150465291996,0.6001428571428571,5.416891777932871,0.012065367930898059,50.0,10.0,9.0,9.0,108.0,186.0,0.4172690983815973,259.9150465291996,259.9150465291996,,259.9150465291996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.9150465291996,990.5,965.6066177093815,24.89338229061863,0.15161608794220455,0.021983009305839872,990.326400902752,0.4783639928762278,0.0,0.0,0.0,24.241419200494338,0.0,0.0,0.0,,0.9460782877116045,0.0,0.0,0.0,58.454734196724395,0.0,0.0,0.0,1.1905241180595598,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10813102441931714,5.15664456966659e-05,460.4361801376305,434.9928424587298,0.4275932425661621,0.4039647795366605,24.336397388594087,24.1136852514846,965.6719628106192,965.5574677910644,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-07-22
1997,44,414.9183246551562,0.6352857142857143,4.522486470916257,0.010871211773750071,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.40517159874252634,246.63261036944195,246.63261036944195,,246.63261036944195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,311.06118179801337,990.5,965.4671324609482,25.032867539051786,0.14531490512980064,0.019326522073888328,990.3353585727964,0.4309881747478994,0.0,0.0,0.0,24.437237937100203,0.0,0.0,0.0,,0.9446820380347057,0.0,0.0,0.0,55.8389567215076,0.0,0.0,0.0,1.1372496277292792,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11620413208660207,5.437871129156494e-05,427.6123458556847,403.335437162316,0.4452466261637886,0.3736534870199502,24.484343578965465,24.38502097584294,965.5242555563506,965.4150094672304,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-07-29
1997,45,381.70329043411186,0.6737142857142857,5.329939823402689,0.014012875585709772,47.0,8.0,6.0,5.0,89.0,155.0,0.40651050454451193,226.70329043411192,226.70329043411192,,226.70329043411192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.70329043411186,990.5,965.3085164521706,25.19148354782947,0.13707118054623077,0.015340658086822329,990.347588161367,0.36469052460809465,0.0,0.0,0.0,24.6743811845883,0.0,0.0,0.0,,0.9412803680356293,0.0,0.0,0.0,51.63163355200514,0.0,0.0,0.0,1.051560764806622,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.9195280686136,0.0,0.0,0.0,47.9195280686136,0.1256456026151764,5.8870393843835403e-05,398.9332627522059,366.0258583984972,0.4234673492145723,0.3885361649982969,24.811049832772337,24.52246443745221,965.394666313761,965.2301292919924,48.2,47.195606135587646,8050.4807155270855,7,0.2662196003811867,1998-08-05
1997,46,350.0012844008769,0.7092857142857143,3.6712772401274947,0.010494851648742656,47.0,8.0,6.0,5.0,89.0,155.0,0.44303066298379556,195.00128440087687,195.00128440087687,,195.00128440087687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0012844008769,990.5,965.1500064220044,25.349993577995615,0.12588255900445264,0.009603693489536158,990.364513747506,0.2693902577331952,0.0,0.0,0.0,24.945117067768454,0.0,0.0,0.0,,0.9335933543910067,0.0,0.0,0.0,44.53627011788401,0.0,0.0,0.0,0.9070523445597558,0.0,0.0,0.0,0.9790343770171231,0.96,0.96,0.96,43.60438954701875,0.0,0.0,0.0,43.60438954701875,0.12454197863146656,6.211196182198877e-05,362.2495534613968,341.0310225674728,0.4545041059111663,0.4278818248882055,25.01868258959176,24.84318328164343,965.211247767307,965.1051551128372,46.36534213671582,41.50224023750555,7325.537443899149,7,0.24224660859454858,1998-08-12
1997,47,331.23051597359887,0.7372857142857143,2.19385803861372,0.006609205618332443,47.0,8.0,6.0,5.0,89.0,155.0,0.4680395026081888,176.23051597359887,176.23051597359887,,176.23051597359887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.23051597359887,990.5,965.0561525798679,25.44384742013205,0.11925776150084504,0.007623051597359843,990.3731191869018,0.21991664092204705,0.0,0.0,0.0,25.097049966111808,0.0,0.0,0.0,,0.9275335804984898,0.0,0.0,0.0,40.232326262364644,0.0,0.0,0.0,0.8193956468913369,0.0,0.0,0.0,0.9720603439347357,0.96,0.96,0.96,39.110364274037174,0.0,0.0,0.0,39.110364274037174,0.11805260146248567,6.164259983171604e-05,338.5028797705377,326.37812114704485,0.4749092845294217,0.4578986155304512,25.135563781928408,25.03907346811095,965.0925143988528,965.0318906057352,40.884412492733645,37.93533116115228,6570.541198038245,7,0.21727980152242873,1998-08-19
1997,48,307.12103443473643,0.7764285714285715,4.980336794020543,0.016309962342911086,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48717094193284183,157.4067487204507,157.4067487204507,,157.4067487204507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,216.83532014902215,990.5,964.9370807773423,25.562919222657683,0.11205947169389384,0.005740674872045043,990.382199853434,0.17617766126437198,0.0,0.0,0.0,25.268941414827392,0.0,0.0,0.0,,0.9203825365481464,0.0,0.0,0.0,35.9085953805239,0.0,0.0,0.0,0.7313359547968208,0.0,0.0,0.0,0.9701775909089905,0.96,0.96,0.96,34.838421687944226,0.0,0.0,0.0,34.838421687944226,0.113509707224123,6.146670115172603e-05,322.59272115902394,291.51576358890105,0.5182603169420855,0.4047808548919673,25.344436060399985,25.165297289128333,965.0129636057952,964.8660630543555,38.74325773742662,31.78982108866788,5852.854843574631,7,0.19354678715524573,1998-08-26
1997,49,278.3925474801501,0.8200000000000001,2.751192742787623,0.009859119144647571,40.0,6.0,4.0,3.0,65.0,118.0,0.4239622971155006,160.3925474801501,160.3925474801501,,160.3925474801501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.39254748015014,990.5,964.8135701899206,25.68642981007942,0.10978554427673827,0.006039254748014957,990.3841752009752,0.18216509744230464,0.0,0.0,0.0,25.38152637827253,0.0,0.0,0.0,,0.9216728490723527,0.0,0.0,0.0,36.79835846573034,0.0,0.0,0.0,0.7494574025606993,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.69440771175842,0.0,0.0,0.0,35.69440771175842,0.12819178470256234,6.181613182573111e-05,283.56829088636164,272.2574143893877,0.4334133572253579,0.4161255111816709,25.4,25.35360519166596,964.8342731635454,964.7890296575576,36.88524765159419,34.263561576806,5996.660495575416,7,0.19830226506532458,1998-09-02
1997,50,256.5538959041267,0.865,3.8488527024669685,0.0150821620552924,40.0,6.0,4.0,3.0,65.0,118.0,0.46032888890964524,138.5538959041267,138.5538959041267,,138.5538959041267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.5538959041267,990.5,964.7239768437703,25.776023156229762,0.1020778739264819,0.0038553895904126145,990.3940667364831,0.13627914048877485,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.912677268005713,0.0,0.0,0.0,31.505910538338764,0.0,0.0,0.0,0.6416682390700359,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.5607332221886,0.0,0.0,0.0,30.5607332221886,0.11902261523320548,6.12574456433474e-05,267.0266010099272,245.3154454721189,0.4810133327434989,0.4419035390246125,25.4,25.4,964.7681064040396,964.6718926728328,33.02746583202021,27.92142170304763,5134.203181327685,7,0.16978185123438114,1998-09-09
1997,51,237.3335490791817,0.8941428571428572,1.9941925861608107,0.0084230833091675,40.0,6.0,4.0,3.0,65.0,118.0,0.4973284920468026,119.33354907918171,119.33354907918171,,119.33354907918171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.3335490791817,990.5,964.6240012944752,25.875998705524857,0.09529439233034943,0.0019333549079181428,990.4027722527618,0.10092976284334032,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9018418141930781,0.0,0.0,0.0,26.811301767821853,0.0,0.0,0.0,0.546055025821219,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.006962714787196,0.0,0.0,0.0,26.006962714787196,0.10954311263322233,6.0530187228772394e-05,242.1091761780069,231.9258149501192,0.5087833798293585,0.4873834270256753,25.4,25.4,964.652655057068,964.5915548897008,27.164520369678108,24.700632897243988,4369.169736084249,7,0.1444831261932622,1998-09-16
1997,52,219.52039581360418,0.9258571428571428,3.178128327637012,0.014553485016249314,40.0,6.0,4.0,3.0,65.0,118.0,0.5381647053209215,101.52039581360418,101.52039581360418,,101.52039581360418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,151.52039581360418,990.5,964.5171223748818,25.98287762511838,0.08900755482181355,0.0004110932965845286,990.4105813518815,0.07336508323363515,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8855410692027978,0.0,0.0,0.0,22.408525804442608,0.0,0.0,0.0,0.4563854542656336,0.0,0.0,0.0,0.9654709171808185,0.96,0.96,0.96,21.641274802601675,0.0,0.0,0.0,21.641274802601675,0.09840909016803263,5.9160472512085194e-05,230.5557723014604,209.67891665666008,0.5627652120752787,0.5118067477647471,25.4,25.4,964.5833346338088,964.45807349994,24.372354132206134,19.199999719516203,3635.734166837081,7,0.12022930445889818,1998-09-23
1997,53,209.67891665666008,0.938,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5627652120752787,91.67891665666008,91.67891665666008,,91.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,141.67891665666008,990.5,964.45807349994,26.04192650006007,0.0855341787507216,0.0,990.4144658212492,0.0595161699867913,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8751248524222901,0.0,0.0,0.0,19.98535680439941,0.0,0.0,0.0,0.4070337434704564,0.0,0.0,0.0,0.9607033743470456,0.96,0.96,0.96,19.199999719516203,0.0,0.0,0.0,19.199999719516203,0.0915685755423629,5.8174043170630376e-05,209.67891665666008,209.67891665666008,0.5627652120752787,0.5627652120752787,25.4,25.4,964.45807349994,964.45807349994,19.199999719516203,19.199999719516203,460.7999932683889,1,0.10666666510842336,1998-09-30
1998,1,206.21962537254447,0.9425714285714285,1.1901026413683187,0.005854274869010515,31.0,4.0,3.0,2.0,33.0,73.0,0.35411135906755137,133.21962537254447,133.21962537254447,,133.21962537254447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.21962537254447,990.5,964.4373177522353,26.06268224776477,0.09596004961226293,0.0033219625372543997,990.4007179878505,0.1257405148644342,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9103023388931666,0.0,0.0,0.0,30.209908310884863,0.0,0.0,0.0,0.6152730816880828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.303611061558318,0.0,0.0,0.0,29.303611061558318,0.14206781311052769,6.109804418116733e-05,209.67891665666008,201.34819816708185,0.3625560132374439,0.3481513600126724,25.4,25.4,964.45807349994,964.4080891890025,30.11450183025714,28.162371107023056,4923.006658341797,7,0.16279783923087954,1998-10-01
1998,2,199.39746380527396,0.9591428571428571,0.6671019382629108,0.003367276700155843,31.0,4.0,3.0,2.0,33.0,73.0,0.36611546609054707,126.39746380527394,126.39746380527394,,126.39746380527394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.39746380527396,990.5,964.4012801003803,26.098719899619727,0.09355228830291132,0.002639746380527357,990.4038079653167,0.11312676212435671,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9071497731176216,0.0,0.0,0.0,28.562276860371817,0.0,0.0,0.0,0.5817164330014627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.70540855456066,0.0,0.0,0.0,27.70540855456066,0.1389422832845642,6.0886448983826103e-05,200.0131298984013,196.67848459924147,0.3711641369860419,0.3649760395084117,25.4,25.4,964.4066430308015,964.4000787793904,27.850933101252643,27.05946274818418,4654.508637166191,7,0.15391893641422588,1998-10-08
1998,3,194.1866058720668,0.9675714285714285,0.4344972735930444,0.0022328561670190003,31.0,4.0,3.0,2.0,33.0,73.0,0.3759352520177435,121.18660587206679,121.18660587206679,,121.18660587206679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.1866058720668,990.5,964.4116267882557,26.088373211744187,0.09171320812335415,0.0021186605872066428,990.4061681312895,0.10396469421739615,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9033952317025536,0.0,0.0,0.0,27.271409209703883,0.0,0.0,0.0,0.5554258494848041,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.453266933412767,0.0,0.0,0.0,26.453266933412767,0.136223684431486,6.063445013964345e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.4,25.4,964.4127259926316,964.4078807349476,26.908639125559688,26.319700290743256,4444.148844813345,7,0.14696259407451537,1998-10-15
1998,4,189.19476290287685,0.9752857142857143,2.1680854780145546,0.011748137151792428,31.0,4.0,3.0,2.0,33.0,73.0,0.38609313221738933,116.19476290287685,116.19476290287685,,116.19476290287685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.19476290287685,990.5,964.4216104741942,26.078389525805797,0.08995142540316224,0.001619476290287657,990.4084290983066,0.09573282853765396,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8992105697414817,0.0,0.0,0.0,26.031445827489648,0.0,0.0,0.0,0.5301720127798298,0.0,0.0,0.0,0.969758632435117,0.96,0.96,0.96,25.244777112728915,0.0,0.0,0.0,25.244777112728915,0.13336296511843465,6.0338695455449296e-05,193.63700368409016,179.83079120949702,0.4059371563068828,0.3769940590440871,25.4,25.4,964.440338417581,964.4127259926316,26.319700290743256,22.968729709559835,4241.122554938458,7,0.14024876173738288,1998-10-22
1998,5,176.30489912292913,0.9844285714285714,4.075168095790791,0.022605909652547686,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3947873842006454,106.73347055150055,106.73347055150055,,106.73347055150055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,143.01918483721482,990.5,964.4473902017542,26.05260979824587,0.08600720270910697,0.0006733470551500057,990.4133194502357,0.08084908177657905,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8909637915005495,0.0,0.0,0.0,23.6946467924676,0.0,0.0,0.0,0.48257936440870874,0.0,0.0,0.0,0.9676905627134106,0.96,0.96,0.96,22.931022898793753,0.0,0.0,0.0,22.931022898793753,0.13000149926933197,5.965820271646025e-05,191.09816162620763,173.8393553723827,0.4199279262375663,0.3820026282764021,25.4,25.4,964.4523212892552,964.4178036767476,25.705061596242704,21.46433508487462,3852.41184699735,7,0.1273945716599653,1998-10-29
1998,6,180.62524392313873,0.9822857142857142,2.288755162822773,0.012320519739560899,29.0,4.0,2.0,2.0,30.0,67.0,0.3714333541731096,113.62524392313874,113.62524392313874,,113.62524392313874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,148.62524392313873,990.5,964.4387495121537,26.061250487846305,0.0879857621483592,0.0013625243923138287,990.4106517134593,0.09170889518188308,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8970565419807671,0.0,0.0,0.0,25.39951794308525,0.0,0.0,0.0,0.5173017911015325,0.0,0.0,0.0,0.9692777238676916,0.96,0.96,0.96,24.620398200352003,0.0,0.0,0.0,24.620398200352003,0.13616306092223396,6.016445917149665e-05,189.8606415121421,173.8393553723827,0.3854133021632458,0.3528904119694295,25.4,25.4,964.4523212892552,964.4202787169756,26.8601749663012,22.97085713139108,4136.226897659136,7,0.13677999000195554,1998-11-05
1998,7,197.98519315946655,0.959,1.5274236892956228,0.007717265617865371,29.0,4.0,2.0,2.0,30.0,67.0,0.3384516932628822,130.98519315946655,130.98519315946655,,130.98519315946655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.98519315946655,990.5,964.4059242674086,26.094075732591396,0.0941126493074186,0.003098519315946586,990.4027888313767,0.1214951513671727,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9092937161921831,0.0,0.0,0.0,29.669275949494306,0.0,0.0,0.0,0.6042622392972363,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.779197671009474,0.0,0.0,0.0,28.779197671009474,0.14534920064788687,6.103034703076593e-05,200.55260733721147,196.05963252615788,0.3417327633267955,0.3340769331776645,25.4,25.4,964.4078807349476,964.4033156440232,29.380141586721,28.32848973422583,4834.905208729591,7,0.1598844315056082,1998-11-12
1998,8,202.9570546946429,0.9498571428571428,1.3952206267680773,0.006720773670976157,29.0,4.0,2.0,2.0,30.0,67.0,0.3302255402236896,135.95705469464286,135.95705469464286,,135.95705469464286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.9570546946429,990.5,964.4177423281678,26.082257671832167,0.09586737993374715,0.003595705469464243,990.4005369145968,0.13094983103432303,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115380144891618,0.0,0.0,0.0,30.872399275150354,0.0,0.0,0.0,0.6287657693513312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.94622729689585,0.0,0.0,0.0,29.94622729689585,0.14752120625931767,6.118098076051251e-05,210.319151724588,200.55260733721147,0.3340769331776645,0.3185634757967082,25.4,25.4,964.4619149103476,964.4033156440232,31.6813456299612,29.380141586721,5030.966185878502,7,0.16636792942719913,1998-11-19
1998,9,226.92444154535588,0.9145714285714286,6.7240192221616395,0.028065928167744513,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.287055854627783,162.21015583107015,162.21015583107015,,162.21015583107015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,196.6387272596416,990.5,964.5594359960494,25.940564003950644,0.10493133273542346,0.006221015583106957,990.3888476516814,0.18835947202024503,0.0,0.0,0.0,25.394990321092486,0.0,0.0,0.0,,0.9220681412303017,0.0,0.0,0.0,37.27562956769783,0.0,0.0,0.0,0.759177791602807,0.0,0.0,0.0,0.9719601989052701,0.96,0.96,0.96,36.245109200517724,0.0,0.0,0.0,36.245109200517724,0.15920152539726778,6.200178119510077e-05,257.3872862797195,216.50840662099068,0.3094568060689071,0.2292265513685119,25.4,25.364932247647417,964.7295491451188,964.499050439726,45.2038334221593,33.141103637852886,6089.178345686978,7,0.20136171778065404,1998-11-26
1998,10,292.4942977307079,0.7958571428571429,5.707683218623093,0.019899830467481314,26.0,4.0,3.0,2.0,24.0,59.0,0.20190219202716692,233.49429773070793,233.49429773070793,,233.49429773070793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.4942977307079,990.5,964.8699771909229,25.6300228090772,0.12958586897345686,0.016698859546141556,990.3537152714805,0.3861944102806431,0.0,0.0,0.0,25.09754367027691,0.0,0.0,0.0,,0.9429276641244356,0.0,0.0,0.0,54.18897952667424,0.0,0.0,0.0,1.103645204209251,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.16494382467304147,5.742707265204291e-05,297.3410688100812,271.29169628263355,0.217478090219663,0.1984253310049299,25.26139697369206,25.059845074928536,964.8893642752404,964.7851667851304,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-12-03
1998,11,323.9468993447049,0.749,5.41829425779207,0.016800767788124272,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.22944542563591602,249.51832791613347,249.51832791613347,,249.51832791613347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.6611850589906,990.5,965.0198662824214,25.480133717578674,0.13705632025295428,0.019903665583226628,990.3430400141639,0.44080611178809154,0.0,0.0,0.0,24.88236761995441,0.0,0.0,0.0,,0.9453895657371463,0.0,0.0,0.0,57.55870148120381,0.0,0.0,0.0,1.1722749792505867,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14900891825316243,5.37115366180663e-05,333.9890361492038,299.0775001152962,0.2465046193391285,0.1972732819327938,25.04609861376833,24.801481662428547,965.069945180746,964.8963100004612,48.2,48.2,8097.600000000001,7,0.26777777777777784,1998-12-10
1998,12,363.2798836345711,0.695857142857143,8.216677073318701,0.022304869189759373,31.0,5.0,3.0,2.0,36.0,77.0,0.21263763835949737,286.2798836345711,286.2798836345711,,180.13276284605877,106.14712078851234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.2798836345711,990.5,965.2163994181728,25.28360058182719,0.1503331261691207,0.027255976726914172,990.3224108971039,0.2473784394402172,0.11184813236674016,0.0,0.0,24.858633039490957,17.777656534707774,0.0,0.0,,0.9251469162601644,0.6547044430132043,0.0,0.0,40.768157640768955,23.74695321820487,0.0,0.0,0.8303087095879624,0.48364466839521114,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,36.8059731930873,23.03454462165873,0.0,0.0,59.84051781474602,0.16406632491648604,5.7830509858247676e-05,391.5057756624347,335.9497472014125,0.2292009463958193,0.1966765365586615,25.020185861571385,24.77427363634452,965.357528878312,965.079748736007,68.19184388096991,48.2,10053.20699287733,7,0.33244732119303344,1998-12-17
1998,13,403.49041358935864,0.6495714285714286,6.6928545241335495,0.016395357512837057,31.0,5.0,3.0,2.0,36.0,77.0,0.19107868933875932,326.49041358935864,326.49041358935864,,163.24520679467932,163.24520679467932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.49041358935864,990.5,965.4135306844153,25.08646931558477,0.16452466979531247,0.03529808271787166,990.3001772474869,0.18894145238949142,0.18894145238949142,0.0,0.0,24.6977051106821,24.6977051106821,0.0,0.0,,0.9222644350575634,0.9222644350575634,0.0,0.0,36.46455557578385,36.46455557578385,0.0,0.0,0.742658973030221,0.742658973030221,0.0,0.0,0.97,0.97,0.96,0.96,35.37061890851033,35.37061890851033,0.0,0.0,70.74123781702066,0.17527543529800468,6.0188734912713266e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1803231364529355,24.81203262225342,24.54890743591546,965.5215504278368,965.3291675004484,75.73782718366799,66.98386869782051,11884.527953259472,7,0.3930068767612259,1998-12-24
1998,14,459.03233755930404,0.5871428571428572,6.8563805706020355,0.015083336064187386,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19381302745539639,370.03233755930404,370.03233755930404,,185.01616877965202,185.01616877965202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,412.4609089878755,990.5,965.6656455190168,24.834354480983166,0.18110201496687311,0.04400646751186077,990.2748915175214,0.24235897290191497,0.24235897290191497,0.0,0.0,24.366887025602534,24.366887025602534,0.0,0.0,,0.9299176988959639,0.9299176988959639,0.0,0.0,41.1126999388805,41.1126999388805,0.0,0.0,0.8373258643356518,0.8373258643356518,0.0,0.0,0.9737325864335651,0.9737325864335651,0.96,0.96,40.03492742413221,40.03492742413221,0.0,0.0,80.06985484826443,0.17444532805814325,6.010590640903852e-05,475.0058701801551,436.2324379737803,0.2034830098327651,0.176511403777424,24.490786647974414,24.26858904365273,965.7375264158106,965.563045970882,83.2037596979063,76.89281195202102,13451.735614508423,7,0.44483252693480235,1998-12-31
1998,15,506.7393726604874,0.5481428571428572,12.491568712862504,0.023895523640812242,34.0,5.0,4.0,3.0,45.0,91.0,0.18016732788529038,415.7393726604874,415.7393726604874,,207.8696863302437,207.8696863302437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,458.7393726604874,990.5,965.8803271769722,24.619672823027827,0.1975199295596975,0.05314787453209746,990.2493321959082,0.30722216717764894,0.30722216717764894,0.0,0.0,24.061782851758387,24.061782851758387,0.0,0.0,,0.9362522658567664,0.9362522658567664,0.0,0.0,45.91061174406139,45.91061174406139,0.0,0.0,0.9350430090440202,0.9350430090440202,0.0,0.0,0.9788999095341262,0.9788999095341262,0.96,0.96,44.68064020067186,44.68064020067186,0.0,0.0,89.36128040134373,0.1763410961409577,5.975678662655756e-05,556.9368928227394,472.2508910064285,0.1926941838184086,0.1633937366561982,24.286256535074106,23.730915054275872,966.1062160177024,965.7251290095288,96.4,82.58127639287602,15012.695107425747,7,0.49645155778524297,1999-01-07
1998,16,584.1935547053687,0.49157142857142855,6.428389128627016,0.010982149424200857,34.0,5.0,4.0,3.0,45.0,91.0,0.1558079218691566,493.1935547053686,493.1935547053686,,246.5967773526843,246.5967773526843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,536.1935547053687,990.5,966.2287327378366,24.27126726216326,0.23123473776136863,0.06901540030402412,990.1997498619346,0.43029831816442715,0.43029831816442715,0.0,0.0,23.540718805933473,23.540718805933473,0.0,0.0,,0.9442153022502592,0.9442153022502592,0.0,0.0,53.75241040753252,53.75241040753252,0.0,0.0,1.0947537761208253,1.0947537761208253,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16505366668337035,5.431302383954242e-05,601.9356167231285,572.8783627367172,0.1588469837912549,0.1511789591308685,23.620236485636557,23.414953730926875,966.3077424668924,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,1999-01-14
1998,17,637.4884733435384,0.4684285714285714,11.018180712768055,0.016833161245846943,41.0,6.0,4.0,3.0,66.0,120.0,0.18857871226795136,517.4884733435385,517.4884733435385,,245.43321567861435,245.43321567861435,26.62204198630976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,568.4884733435385,990.5,966.4499538933742,24.050046106625896,0.2495876219938094,0.07763954591778408,990.1727728320884,0.43104733141052887,0.43104733141052887,0.035100345969298244,0.0,23.29177160730378,23.29177160730378,3.3244581356887104,0.0,,0.9425185799370928,0.9425185799370928,0.13277712614242082,0.0,52.858500520159325,52.858500520159325,5.647032358511294,0.0,1.0765478721010044,1.0765478721010044,0.11501084233220557,0.0,0.9786439413760777,0.9786439413760777,0.9615010842332206,0.96,46.794773477121495,46.794773477121495,5.480487762835774,0.0,99.07003471707877,0.15542350583110892,5.321370791838216e-05,679.0628817125049,614.363629921774,0.1953240624209467,0.1767141206383953,23.4049904007625,23.03930242898621,966.61625152685,966.357454519687,115.09024301955128,96.4,16643.76583246923,7,0.5503890817615487,1999-01-21
1998,18,719.9574428611858,0.429,9.354575594888761,0.013005921303664972,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17667395870240402,592.6717285754714,592.6717285754714,,197.55724285849047,197.55724285849047,197.55724285849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,645.3860142897572,990.5,966.7798297714446,23.720170228555293,0.2932877372521056,0.1067583850721286,990.0999538776757,0.2763422002476541,0.2763422002476541,0.2763422002476541,0.0,23.0437819059834,23.0437819059834,23.0437819059834,0.0,,0.9326718696372575,0.9326718696372575,0.9326718696372575,0.0,41.63626762932511,41.63626762932511,41.63626762932511,0.0,0.8479891574200632,0.8479891574200632,0.8479891574200632,0.0,0.9747989157420064,0.9747989157420064,0.9747989157420064,0.96,40.5889896170102,40.5889896170102,40.5889896170102,0.0,121.76696885103058,0.169164196729505,5.707256879468569e-05,744.5449108767262,689.5820056512672,0.1860057586955901,0.1641949947513839,23.20961793338588,22.916325098986885,966.8781796435068,966.658328022605,125.64946681649982,117.24146830527998,20456.85076697314,7,0.6764831602835033,1999-01-28
1998,19,798.3427180196225,0.39685714285714285,14.971235018049859,0.018540968505854856,43.0,7.0,5.0,4.0,78.0,137.0,0.17196649938396844,661.3427180196225,661.3427180196225,,220.4475726732075,220.4475726732075,220.4475726732075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,716.3427180196225,990.5,967.0933708720785,23.406629127921537,0.33361173322373977,0.12875548843454596,990.0376327783416,0.3448446233607794,0.3448446233607794,0.3448446233607794,0.0,22.599417282902472,22.599417282902472,22.599417282902472,0.0,,0.9379849509063808,0.9379849509063808,0.9379849509063808,0.0,45.81006919720345,45.81006919720345,45.81006919720345,0.0,0.9329952993320457,0.9329952993320457,0.9329952993320457,0.0,0.9792177889655466,0.9792177889655466,0.9792177889655466,0.96,44.8603533789219,44.8603533789219,44.8603533789219,0.0,134.58106013676567,0.1685469383686218,5.654503879167444e-05,849.3435560030753,749.7799552877552,0.1827202755072603,0.1613010412944181,22.885848641495176,22.29503420805232,967.2973742240124,966.899119821151,143.6721924705732,125.61466323109454,22609.618102976634,7,0.7476725563153649,1999-02-04
1998,20,909.7833683740718,0.3575714285714286,17.639205674075534,0.019133272456648597,43.0,7.0,5.0,4.0,78.0,137.0,0.15080373560498359,772.7833683740718,772.7833683740718,,247.64424188990958,247.64424188990958,247.64424188990958,29.850642704343,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.7833683740718,990.5,967.5391334734962,22.960866526503715,0.41273335806642236,0.178297959231111,989.9089686827025,0.4360324808525592,0.4360324808525592,0.4360324808525592,0.044132318122196985,21.9338027283536,21.9338027283536,21.9338027283536,3.1015346532718584,,0.9416943610883539,0.9416943610883539,0.9416943610883539,0.13351918777161828,50.176467380096035,50.176467380096035,50.176467380096035,5.940305565358384,1.0219239792280252,1.0219239792280252,1.0219239792280252,0.12098382006839883,0.9792412391496971,0.9792412391496971,0.9792412391496971,0.9620983820068398,47.104234269224115,47.104234269224115,47.104234269224115,5.7899485549384,147.10265136261074,0.161742069502911,5.291256917868166e-05,972.817995721604,864.1346896506183,0.1585400998719204,0.1408279869436193,22.203312122968686,21.660953270966875,967.7912719828864,967.3565387586024,162.1185595382752,144.60000000000002,24713.245428918606,7,0.8172369520145042,1999-02-11
1998,21,1117.7860796775915,0.298,35.922501583404596,0.032266895679837475,43.0,7.0,5.0,4.0,78.0,137.0,0.12302173884458967,980.7860796775913,980.7860796775913,,245.19651991939782,245.19651991939782,245.19651991939782,245.19651991939782,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1035.7860796775913,990.5,968.2701848218438,22.229815178156155,0.6201088073288076,0.3454903507886823,989.5344008418825,0.42736712857491393,0.42736712857491393,0.42736712857491393,0.42736712857491393,20.836848891463756,20.836848891463756,20.836848891463756,20.836848891463756,,0.9396672510049011,0.9396672510049011,0.9396672510049011,0.9396672510049011,47.01806556540849,47.01806556540849,47.01806556540849,47.01806556540849,0.9575980766885639,0.9575980766885639,0.9575980766885639,0.9575980766885639,0.9798468949363085,0.9798468949363085,0.9798468949363085,0.9798468949363085,45.83637541508815,45.83637541508815,45.83637541508815,45.83637541508815,183.3455016603526,0.16420046274283448,5.202085059728173e-05,1224.2755068054362,1025.216220670923,0.1336303476649485,0.1119029166543411,21.392976402535364,20.148625428195803,968.6048658785312,967.9792509792514,192.8,170.97482527879944,30802.044278939236,7,1.0185861203352922,1999-02-18
1998,22,1531.025919649062,0.2285714285714286,83.37796847054067,0.05384150493200772,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10219520597832601,1374.3116339347762,1100.0,,275.0,275.0,275.0,275.0,274.31163393477624,47.72892267397848,8.314675119684205,10.215116883664653,11.50830469411876,196.54461456333016,93.30035124540704,16.17181797682706,16.929402597950368,17.6511618369759,286.97318599190163,1226.4015718201845,990.5,969.5853592010651,20.914640798934947,0.8923871604926237,0.48,989.1276128395074,0.5349,0.5349,0.5349,0.5349,19.00735363844232,19.00735363844232,19.00735363844232,19.00735363844232,,0.9370858795232417,0.9370858795232417,0.9370858795232417,0.9370858795232417,48.039304645928674,48.039304645928674,48.039304645928674,48.039304645928674,0.9783972432979363,0.9783972432979363,0.9783972432979363,0.9783972432979363,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.92451017686239,46.92451017686239,46.92451017686239,46.92451017686239,187.69804070744956,0.12434521827605559,4.739849512814383e-05,1807.9212860992209,1309.6914449174558,0.1164898937345793,0.089190591440609,19.789941143322142,18.07937258623803,970.4794380012436,968.8733159697406,192.8,178.5528318492502,31533.27083885153,7,1.0427668928191645,1999-02-25
1998,23,2062.4699877363396,0.16985714285714285,54.83966485169896,0.026889490541410686,49.0,9.0,9.0,9.0,107.0,183.0,0.08892695447772545,1879.4699877363396,1100.0,,275.0,275.0,275.0,275.0,779.4699877363395,51.0,9.0,16.0,38.33458956080358,665.1353981755359,100.0,18.0,25.0,47.33458956080358,772.1353981755359,1243.0,990.5,971.2353266586878,19.26467334131225,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.32348392879397,17.32348392879397,17.32348392879397,17.32348392879397,,0.9304461819197212,0.9304461819197212,0.9304461819197212,0.9304461819197212,43.471711079580814,43.471711079580814,43.471711079580814,43.471711079580814,0.8853708977511366,0.8853708977511366,0.8853708977511366,0.8853708977511366,0.9784598960696574,0.9784598960696574,0.9784598960696574,0.9784598960696574,42.536234685563336,42.536234685563336,42.536234685563336,42.536234685563336,170.14493874225334,0.08274806258787241,4.2965893621781146e-05,2191.7989400611136,1931.263794526025,0.0947566047262395,0.0834930598127296,17.680881405166808,16.99584762871347,971.5629629587684,970.8779291823148,174.26427213307386,166.31929109320387,28584.349708698566,7,0.9452496596791854,1999-03-04
1998,24,2341.9318562550507,0.1392857142857143,32.29566151754924,0.013850484715757944,49.0,9.0,9.0,9.0,107.0,183.0,0.07821532238455887,2158.9318562550507,1100.0,,275.0,275.0,275.0,275.0,1058.9318562550504,51.0,9.0,16.0,52.078615881395926,930.8532403736546,100.0,18.0,25.0,61.078615881395926,1037.8532403736547,1243.0,990.5,971.9253527564778,18.574647243522254,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.633457831003973,16.633457831003973,16.633457831003973,16.633457831003973,,0.9269596199983997,0.9269596199983997,0.9269596199983997,0.9269596199983997,41.58329913631199,41.58329913631199,41.58329913631199,41.58329913631199,0.8469103693749895,0.8469103693749895,0.8469103693749895,0.8469103693749895,0.974691036937499,0.974691036937499,0.974691036937499,0.974691036937499,40.53132085796521,40.53132085796521,40.53132085796521,40.53132085796521,162.12528343186085,0.0693200038868549,4.09407281393588e-05,2417.8685706839583,2224.943721242942,0.0822492714097815,0.075686496039871,16.915842984481507,16.45016231341696,972.1086482740648,971.6429676030002,165.38994772447091,160.01043253496874,27237.047616552623,7,0.9006960190658936,1999-03-11
1998,25,2465.083871200108,0.12714285714285714,11.601902317928957,0.0047043383187254,49.0,9.0,9.0,9.0,107.0,183.0,0.07424394495962869,2282.083871200108,1100.0,,275.0,275.0,275.0,275.0,1182.083871200108,51.0,9.0,16.0,58.13527235410367,1047.9485988460042,100.0,18.0,25.0,67.13527235410366,1154.9485988460042,1243.0,990.5,972.2226162408278,18.277383759172153,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.336194346653876,16.336194346653876,16.336194346653876,16.336194346653876,,0.9254792478463363,0.9254792478463363,0.9254792478463363,0.9254792478463363,40.77457614036149,40.77457614036149,40.77457614036149,40.77457614036149,0.8304394325939203,0.8304394325939203,0.8304394325939203,0.8304394325939203,0.973043943259392,0.973043943259392,0.973043943259392,0.973043943259392,39.67550531332326,39.67550531332326,39.67550531332326,39.67550531332326,158.70202125329303,0.06438879837672287,4.007626799325581e-05,2499.081886909461,2433.721748017991,0.0751934768833101,0.0732268922273333,16.411896023300407,16.2541301708037,972.304680416678,972.1469145641812,159.57064393183643,157.76107956316233,26661.93957055323,7,0.8816778958516279,1999-03-18
1998,26,2556.9777755844757,0.12014285714285713,17.12838069239407,0.006649770464502657,49.0,9.0,9.0,9.0,107.0,183.0,0.07159163948234142,2373.9777755844757,1100.0,,275.0,275.0,275.0,275.0,1273.9777755844755,51.0,9.0,16.0,62.65464470087584,1135.3231308835996,100.0,18.0,25.0,71.65464470087583,1242.3231308835996,1243.0,990.5,972.4444291134797,18.055570886520222,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.11438147400194,16.11438147400194,16.11438147400194,16.11438147400194,,0.9243460426169217,0.9243460426169217,0.9243460426169217,0.9243460426169217,40.17181963212334,40.17181963212334,40.17181963212334,40.17181963212334,0.8181633326298032,0.8181633326298032,0.8181633326298032,0.8181633326298032,0.9718163332629803,0.9718163332629803,0.9718163332629803,0.9718163332629803,39.03981366784134,39.03981366784134,39.03981366784134,39.03981366784134,156.15925467136535,0.06110005999949726,3.9434155220041765e-05,2618.9805517562195,2500.9260303567844,0.0731728958708519,0.0698745165851976,16.24967879006885,15.964719600483924,972.5940909869978,972.3091317974128,157.7101068099148,154.4204039698066,26234.754784789384,7,0.8675514148409188,1999-03-25
1998,27,2669.1967231804365,0.11157142857142857,13.249334018621214,0.004954492502106443,54.0,13.0,14.0,19.0,117.0,217.0,0.081308329738368,2452.1967231804365,1100.0,,275.0,275.0,275.0,275.0,1352.196723180436,46.0,5.0,11.0,61.0,1229.196723180436,100.0,18.0,25.0,80.0,1346.196723180436,1243.0,990.5,972.7153024352631,17.7846975647369,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.843508152218622,15.843508152218622,15.843508152218622,15.843508152218622,,0.9221383618211283,0.9221383618211283,0.9221383618211283,0.9221383618211283,39.40220470270838,39.40220470270838,39.40220470270838,39.40220470270838,0.8024888941488468,0.8024888941488468,0.8024888941488468,0.8024888941488468,0.9703264648578978,0.9703264648578978,0.9703264648578978,0.9703264648578978,38.233074962809965,38.233074962809965,38.233074962809965,38.233074962809965,152.93229985123986,0.05730640217892664,3.861926763920198e-05,2711.725889886568,2629.244219789596,0.082533223185089,0.0800228374148381,15.939945229368952,15.740851542927992,972.8179590445536,972.6188653581128,154.11310307736252,151.70930669851495,25692.626375008298,7,0.8496238880624437,1999-04-01
1998,28,2769.012729234961,0.10357142857142856,17.485147549759013,0.006272605851477429,54.0,13.0,14.0,19.0,117.0,217.0,0.07838860655439352,2552.012729234961,1100.0,,275.0,275.0,275.0,275.0,1452.0127292349612,46.0,5.0,11.0,61.0,1329.0127292349612,100.0,18.0,25.0,80.0,1446.0127292349612,1243.0,990.5,972.9562376222913,17.543762377708713,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.602572965190436,15.602572965190436,15.602572965190436,15.602572965190436,,0.9195724020792782,0.9195724020792782,0.9195724020792782,0.9195724020792782,38.69523403730709,38.69523403730709,38.69523403730709,38.69523403730709,0.7880903062588,0.7880903062588,0.7880903062588,0.7880903062588,0.97,0.97,0.97,0.97,37.534377016187875,37.534377016187875,37.534377016187875,37.534377016187875,150.1375080647515,0.05424280641022189,3.7913512137563506e-05,2834.121922734881,2717.277843145093,0.079859334424497,0.0765669247533989,15.727450276441791,15.445412842949274,973.1133977445324,972.83136031104,151.55665757397225,148.35335408660342,25223.10135487825,7,0.8340972670263972,1999-04-08
1998,29,2973.4512194509966,0.0887142857142857,43.91403473193967,0.014558691161044171,54.0,13.0,14.0,19.0,117.0,217.0,0.07305090167560482,2756.4512194509966,1100.0,,275.0,275.0,275.0,275.0,1656.4512194509969,46.0,5.0,11.0,61.0,1533.4512194509969,100.0,18.0,25.0,80.0,1650.4512194509969,1243.0,990.5,973.4497098400542,17.050290159945884,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.109100747427606,15.109100747427606,15.109100747427606,15.109100747427606,,0.9142883445395634,0.9142883445395634,0.9142883445395634,0.9142883445395634,37.257241423261675,37.257241423261675,37.257241423261675,37.257241423261675,0.7588032876428039,0.7588032876428039,0.7588032876428039,0.7588032876428039,0.97,0.97,0.97,0.97,36.13952418056382,36.13952418056382,36.13952418056382,36.13952418056382,144.55809672225527,0.0486907899984435,3.6504569879357396e-05,3141.5201658584588,2853.581718258364,0.076044782110688,0.0690748391044315,15.398440922720162,14.7034170836855,973.8553935037962,973.1603696647616,147.82158221649436,139.98828857478975,24285.760249338888,7,0.8031005373458627,1999-04-15
1998,30,3358.324119484997,0.06614285714285714,39.8868516485499,0.012036769262823915,54.0,13.0,14.0,19.0,117.0,217.0,0.0646403412789223,3141.324119484997,1100.0,,275.0,275.0,275.0,275.0,2041.3241194849973,46.0,5.000000000000002,11.000000000000004,61.0,1918.3241194849973,100.0,18.0,25.0,80.0,2035.3241194849973,1243.0,990.5,974.3202582531943,16.179741746805608,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.238552334287332,14.238552334287332,14.238552334287332,14.238552334287332,,0.9046724730039608,0.9046724730039608,0.9046724730039608,0.9046724730039608,34.74047988885619,34.74047988885619,34.74047988885619,34.74047988885619,0.7075454152516537,0.7075454152516537,0.7075454152516537,0.7075454152516537,0.97,0.97,0.97,0.97,33.69826549219051,33.69826549219051,33.69826549219051,33.69826549219051,134.79306196876203,0.04016144352803332,3.403865201231364e-05,3420.728127398308,3243.067894162267,0.0669119509926431,0.0634367865314812,14.482785764137924,14.10631526989959,974.452495317582,974.0760248233438,137.51521801717445,133.32154019664415,22645.234410752022,7,0.7488503442709002,1999-04-22
1998,31,3353.2325899440143,0.06642857142857143,22.644680037341136,0.0068325295700998575,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08699109065233847,3061.9468756583,1100.0,,275.0,275.0,275.0,275.0,1961.9468756582996,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1852.5183042297283,100.0,18.0,25.0,80.0,2030.232589944014,1243.0,990.5,974.3094690596432,16.190530940356748,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.249341527838471,14.249341527838471,14.249341527838471,14.249341527838471,,0.9047926646201204,0.9047926646201204,0.9047926646201204,0.9047926646201204,34.77112940769181,34.77112940769181,34.77112940769181,34.77112940769181,0.7081696417045175,0.7081696417045175,0.7081696417045175,0.7081696417045175,0.97,0.97,0.97,0.97,33.727995525461054,33.727995525461054,33.727995525461054,33.727995525461054,134.91198210184422,0.040245447886563944,3.4068682348950556e-05,3420.728127398308,3262.21536713692,0.0983993893333061,0.0634367865314812,14.44221135712018,14.10631526989959,974.452495317582,974.1165992303615,137.06165234083346,133.32154019664415,22665.212993109828,7,0.7495110116769123,1999-04-29
1998,32,3057.8439534670138,0.08271428571428571,48.19387759500101,0.015766849809262202,65.0,14.0,17.0,23.0,202.0,321.0,0.10509318424432694,2736.8439534670138,1100.0,,275.0,275.0,275.0,275.0,1636.8439534670138,35.0,4.0,8.0,57.0,1532.8439534670138,100.0,18.0,25.0,80.0,1734.8439534670138,1243.0,990.5,973.6510612081594,16.84893879184064,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.907749379322365,14.907749379322365,14.907749379322365,14.907749379322365,,0.9120923173617415,0.9120923173617415,0.9120923173617415,0.9120923173617415,36.67271760615977,36.67271760615977,36.67271760615977,36.67271760615977,0.7468985255837021,0.7468985255837021,0.7468985255837021,0.7468985255837021,0.97,0.97,0.97,0.97,35.57253607797498,35.57253607797498,35.57253607797498,35.57253607797498,142.29014431189992,0.0466147957137062,3.593185462421716e-05,3190.3897132884526,2924.858223971913,0.1097489093211796,0.100614667437958,15.226394184790928,14.59441333789436,973.9643972495874,973.3324164026908,145.87803031550416,138.76504021548783,23904.74424439919,7,0.7905008017327775,1999-05-06
1998,33,2758.6107134450153,0.10471428571428572,46.96595355604885,0.017214450241974055,65.0,14.0,17.0,23.0,202.0,321.0,0.11654373046563739,2437.6107134450153,1100.0,,275.0,275.0,275.0,275.0,1337.6107134450156,35.0,4.000000000000003,8.0,57.0,1233.6107134450156,100.0,18.0,25.0,80.0,1435.6107134450156,1243.0,990.5,972.9311293083156,17.568870691684456,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.627681279166179,15.627681279166179,15.627681279166179,15.627681279166179,,0.9198236405759772,0.9198236405759772,0.9198236405759772,0.9198236405759772,38.76969514433165,38.76969514433165,38.76969514433165,38.76969514433165,0.7896068257501353,0.7896068257501353,0.7896068257501353,0.7896068257501353,0.9702635947146766,0.9702635947146766,0.9702635947146766,0.9702635947146766,37.61709743590232,37.61709743590232,37.61709743590232,37.61709743590232,150.4683897436093,0.05467315841720609,3.799706811707305e-05,2910.2733186044848,2596.096549079571,0.123647173335602,0.1102989186438076,16.019956848324107,15.261599128781306,973.2972114587004,972.5388537391576,155.0858291681232,146.27519139294992,25278.68947692636,7,0.8359354985756071,1999-05-13
