WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1998,34,2373.300677845881,0.13685714285714284,57.50296963969264,0.024361865739561672,65.0,14.0,17.0,23.0,202.0,321.0,0.13556770908061036,2052.300677845881,1100.0,,275.0,275.0,275.0,275.0,952.3006778458814,35.00000000000001,4.0,8.000000000000002,57.0,848.3006778458813,100.0,18.0,25.0,80.0,1050.3006778458814,1243.0,990.5,972.001070601697,18.49892939830303,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.557739985784753,16.557739985784753,16.557739985784753,16.557739985784753,,0.9265825451292081,0.9265825451292081,0.9265825451292081,0.9265825451292081,41.37780295620737,41.37780295620737,41.37780295620737,41.37780295620737,0.8427251111243862,0.8427251111243862,0.8427251111243862,0.8427251111243862,0.9742725111124386,0.9742725111124386,0.9742725111124386,0.9742725111124386,40.31441682545206,40.31441682545206,40.31441682545206,40.31441682545206,161.25766730180823,0.06816814901688542,4.072163315702228e-05,2562.430819931149,2224.943721242942,0.1442733121450266,0.1252716746548595,16.915842984481507,16.101218953165123,972.4575916343166,971.6429676030002,165.38994772447091,156.01273960273377,27091.28810670378,7,0.8958759294544901,1999-05-20
1998,35,2071.7485785799595,0.169,30.500327413573846,0.014582977953570029,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14600616442466438,1769.034292865674,1100.0,,275.0,275.0,275.0,275.0,669.0342928656739,35.857142857142854,4.571428571428571,8.857142857142858,46.18046322102398,573.5681153589356,100.0,18.0,25.0,67.18046322102397,761.5681153589358,1243.0,990.5,971.2731862241586,19.226813775841443,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.285624363323166,17.285624363323166,17.285624363323166,17.285624363323166,,0.9302516811056644,0.9302516811056644,0.9302516811056644,0.9302516811056644,43.36710877037943,43.36710877037943,43.36710877037943,43.36710877037943,0.8832405044883794,0.8832405044883794,0.8832405044883794,0.8832405044883794,0.9783240504488379,0.9783240504488379,0.9783240504488379,0.9783240504488379,42.42747791264396,42.42747791264396,42.42747791264396,42.42747791264396,169.70991165057583,0.08202681032117658,4.285603829559996e-05,2179.589442347936,2011.441429347925,0.1595870480325458,0.1277690696086114,17.431193344228056,17.025318830090093,971.5334917573916,971.1276172432536,171.4162619999579,166.66277931871522,28511.26515729674,7,0.9428328425031991,1999-05-27
1998,36,1837.9586550634183,0.19314285714285712,49.224306613790496,0.027451689492610985,62.0,12.0,14.0,16.0,153.0,257.0,0.140579209039642,1580.9586550634183,1100.0,,275.0,275.0,275.0,275.0,480.9586550634185,38.0,6.0,10.999999999999998,29.94295128799493,396.0157037754237,100.0,18.0,25.0,45.94295128799492,549.0157037754236,1243.0,990.5,970.574502197395,19.925497802605133,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.98430839008686,17.98430839008686,17.98430839008686,17.98430839008686,,0.9334615368330856,0.9334615368330856,0.9334615368330856,0.9334615368330856,45.277456686269474,45.277456686269474,45.277456686269474,45.277456686269474,0.9221477940177081,0.9221477940177081,0.9221477940177081,0.9221477940177081,0.9797653614799758,0.9797653614799758,0.9797653614799758,0.9797653614799758,44.36163371390268,44.36163371390268,44.36163371390268,44.36163371390268,177.4465348556107,0.09724925781289737,4.480973102414412e-05,2011.441429347925,1666.8712830513916,0.1541810712159688,0.1277690696086114,18.53507259608488,17.431193344228056,971.1276172432536,970.0237379913968,183.3346306588081,171.4162619999579,29811.0178557426,7,0.9858140825311706,1999-06-03
1998,37,1362.505787378169,0.2515714285714286,68.9265204527275,0.05100851990343865,62.0,12.0,14.0,16.0,153.0,257.0,0.19142179573443904,1105.505787378169,1029.7863622234559,,257.44659055586396,257.44659055586396,257.44659055586396,257.44659055586396,75.71942515471316,11.368995241541942,1.8133539177177955,3.2584367135279035,4.71404981507942,54.56458946684612,73.36899524154194,13.813353917717794,17.258436713527903,20.71404981507942,207.56458946684612,1134.2271480962436,990.5,969.0462242922131,21.453775707786885,0.7552654952251231,0.3990213358442972,989.3457131689305,0.47103366546379277,0.47103366546379277,0.47103366546379277,0.47103366546379277,19.82845521125369,19.82845521125369,19.82845521125369,19.82845521125369,,0.9382761360233545,0.9382761360233545,0.9382761360233545,0.9382761360233545,46.85254557525889,46.85254557525889,46.85254557525889,46.85254557525889,0.9542269974594477,0.9542269974594477,0.9542269974594477,0.9542269974594477,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.860355941903016,45.860355941903016,45.860355941903016,45.860355941903016,183.44142376761206,0.13632537224778707,4.961524695999222e-05,1638.344661979303,1184.385639882299,0.2169901350927726,0.1568656498013765,20.763951630578223,18.62723552570241,969.9315750617792,968.4794977253443,192.8,173.6269050107852,30818.159192958825,7,1.019119020931178,1999-06-10
1998,38,1052.141631435102,0.31542857142857145,33.87415689767382,0.032462076799116876,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,236.85714285714286,0.22478226015214275,815.284488577959,815.284488577959,,241.03468318918817,241.03468318918817,241.03468318918817,92.18043901039445,0.0,0.0,0.0,0.0,0.0,0.0,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,898.5702028636733,990.5,968.0547444777877,22.44525552221228,0.47749819562854184,0.20627996107242025,989.816221843299,0.4150935315748172,0.4150935315748172,0.4150935315748172,0.14038157012249836,21.34638383393645,21.34638383393645,21.34638383393645,9.060984693929596,,0.9395402218420495,0.9395402218420495,0.9395402218420495,0.40088463855610806,47.44883081640369,47.44883081640369,47.44883081640369,17.875692496740804,0.9663712997230894,0.9663712997230894,0.9663712997230894,0.36406705696009783,0.9778352771245812,0.9778352771245812,0.9778352771245812,0.9664067056960098,44.971505244794606,44.971505244794606,44.971505244794606,17.42864810193746,152.34316383632128,0.14490868656733216,5.1927365465335206e-05,1144.3328711060203,947.2665415985824,0.2419328544071023,0.2048348394864174,21.8246970639904,20.99062272448143,968.3536175949048,967.6890661663944,167.18740753060248,144.60000000000002,25593.651524501976,7,0.8463509102017849,1999-06-17
1998,39,806.1648223506402,0.39585714285714285,33.230389221328096,0.04111026397496438,53.0,12.0,12.0,13.0,120.0,210.0,0.2623422385382623,596.1648223506401,596.1648223506401,,223.3642740074615,223.3642740074615,149.43627433571714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,673.1648223506402,990.5,967.1246592894025,23.37534071059747,0.30907416031663104,0.10565953370237453,990.085266305981,0.35823533125148155,0.35823533125148155,0.2228463381887767,0.0,22.602371685326997,22.602371685326997,16.066717773207717,0.0,,0.937641237116017,0.937641237116017,0.6677437499589868,0.0,46.45443643856716,46.45443643856716,30.78928609565339,0.0,0.9461188684025897,0.9461188684025897,0.6270730365713522,0.0,0.9772778199784627,0.9772778199784627,0.971563534264177,0.96,43.83683320135641,43.83683320135641,30.065404629927837,0.0,117.73907103264067,0.1454363808773989,5.4731686033238486e-05,911.7124903304732,714.6538170492856,0.2938485669426117,0.2303357716684129,22.96207005346166,22.05623227678709,967.546849961322,966.7586152681972,139.8733807259329,96.4,19780.163933483633,7,0.6541059501813371,1999-06-24
1998,40,631.018914799617,0.4687142857142857,18.30339642234128,0.028810012354769758,50.0,10.0,9.0,9.0,108.0,186.0,0.2954762754790958,445.01891479961716,445.01891479961716,,222.50945739980855,222.50945739980855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.0189147996172,990.5,966.4231135193479,24.076886480652092,0.2203409007353616,0.059106125978530995,990.2205529732861,0.351998374896055,0.351998374896055,0.0,0.0,23.445441079042116,23.445441079042116,0.0,0.0,,0.9391568743652919,0.9391568743652919,0.0,0.0,48.02985913690386,48.02985913690386,0.0,0.0,0.9782048704053737,0.9782048704053737,0.0,0.0,0.9798067103752521,0.9798067103752521,0.96,0.96,46.20014435383502,46.20014435383502,0.0,0.0,92.40028870767004,0.1465176433089513,5.7805049722461e-05,689.5820056512672,586.5300420928967,0.3171193061762055,0.2697286159959098,23.72550735925685,23.069849268982672,966.658328022605,966.239385189418,96.4,85.1925177486247,15523.248502888568,7,0.5133349372648336,1999-07-01
1998,41,537.5130732014854,0.5262857142857144,12.175860079939655,0.022743530695731786,50.0,10.0,9.0,9.0,108.0,186.0,0.3466780580599293,351.51307320148544,351.51307320148544,,175.75653660074272,175.75653660074272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,420.51307320148544,990.5,966.0188088294068,24.481191170593352,0.18394387355096029,0.040302614640297045,990.2757535118087,0.21949832027389957,0.21949832027389957,0.0,0.0,24.037446362128183,24.037446362128183,0.0,0.0,,0.9262352208077502,0.9262352208077502,0.0,0.0,38.37078866244923,38.37078866244923,0.0,0.0,0.781482457483691,0.781482457483691,0.0,0.0,0.9713900433464875,0.9713900433464875,0.96,0.96,37.27680326959554,37.27680326959554,0.0,0.0,74.55360653919108,0.13856566368979345,5.891513671228605e-05,569.2992874818548,501.2990215333191,0.371036032408528,0.3267174298122204,24.26404987378125,23.83644410306404,966.1618467936684,965.8558455969,81.38055217506178,66.93255684131427,12525.0058985841,7,0.414186702995506,1999-07-08
1998,42,470.3946278702461,0.5752857142857143,7.20364645614807,0.015244138683800427,50.0,10.0,9.0,9.0,108.0,186.0,0.39561385698036805,284.3946278702461,284.3946278702461,,181.1011639446411,103.29346392560501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,353.3946278702461,990.5,965.7167758254161,24.783224174583925,0.16025569172118947,0.02687892557404917,990.3128653827047,0.2557053240553983,0.10582474483906187,0.0,0.0,24.340384233233294,17.44538861219696,0.0,0.0,,0.9237162343345197,0.6531745101784201,0.0,0.0,40.060846030931614,22.624177570572176,0.0,0.0,0.8159031778193812,0.4607775472621624,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.716880814883574,21.94545224345501,0.0,0.0,57.66233305833858,0.12238704714844452,5.6202291755060684e-05,491.76619950541016,456.3834546877358,0.4075520225141901,0.3782285162889763,24.479357220283752,24.1151624333642,965.8129478977744,965.6537255460948,64.93307496636395,48.2,9687.271953800882,7,0.3203462947685477,1999-07-15
1998,43,436.35398587121375,0.6102857142857143,4.9357372638047865,0.011380387768731043,50.0,10.0,9.0,9.0,108.0,186.0,0.4263714420212666,250.35398587121372,250.35398587121372,,250.35398587121372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.35398587121375,990.5,965.5635929364205,24.93640706357959,0.14824169298662854,0.020070797174242684,990.3316875098391,0.4437034741445457,0.0,0.0,0.0,24.32439109927418,0.0,0.0,0.0,,0.9451938495675627,0.0,0.0,0.0,56.44644533154945,0.0,0.0,0.0,1.1496221045122088,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11048980379260777,5.3522959457124664e-05,447.2117847813898,421.8332938411023,0.4409324790519336,0.4159103277900475,24.44806676140254,24.230547260731228,965.6124530315162,965.498249822285,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-07-22
1998,44,396.56695621815635,0.6567142857142858,5.853462539753683,0.014754049253963342,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4236289647910897,228.28124193244201,228.28124193244201,,228.28124193244201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,292.70981336101346,990.5,965.3804789872605,25.11952101273935,0.1388381378236539,0.01565624838648837,990.34550561379,0.36888088539646485,0.0,0.0,0.0,24.59614574113277,0.0,0.0,0.0,,0.9417916036555446,0.0,0.0,0.0,51.86082117720935,0.0,0.0,0.0,1.0562285372140396,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1216808891384548,5.868699839411737e-05,414.8228382295926,380.85905606282654,0.4611546193625114,0.3946605819499995,24.68289352390829,24.506480438281013,965.4667027720332,965.304295280314,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-07-29
1998,45,363.2991179646069,0.6951428571428572,4.279010427660621,0.011826783698436401,47.0,8.0,6.0,5.0,89.0,155.0,0.4269043535814773,208.2991179646069,208.2991179646069,,208.2991179646069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.29911796460686,990.5,965.216495589823,25.283504410177006,0.13057577705867138,0.011729165229678042,990.3576950577117,0.3075560265449745,0.0,0.0,0.0,24.833643441343725,0.0,0.0,0.0,,0.9371549310833719,0.0,0.0,0.0,47.54042004582659,0.0,0.0,0.0,0.9682366608111322,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.26248884229941,0.0,0.0,0.0,46.26248884229941,0.12731636888770187,6.172168234134212e-05,378.1099473341564,350.9059830692022,0.4417137566144959,0.4099336742998142,24.93814087851899,24.70686006095689,965.2905497366708,965.154529915346,48.2,43.84874361616855,7772.098125506301,7,0.25701382690166336,1999-08-05
1998,46,340.064632224759,0.723,3.4733952330005713,0.010362215551238455,47.0,8.0,6.0,5.0,89.0,155.0,0.4560477469912061,185.06463222475904,185.06463222475904,,185.06463222475904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.06463222475904,990.5,965.1003231611238,25.39967683887622,0.12237560262155169,0.008506463222475858,990.369117934156,0.24277454355605774,0.0,0.0,0.0,25.02602022947615,0.0,0.0,0.0,,0.9305113494062874,0.0,0.0,0.0,42.26479045913721,0.0,0.0,0.0,0.8607900297176619,0.0,0.0,0.0,0.9761144564330789,0.96,0.96,0.96,41.261952693419516,0.0,0.0,0.0,41.261952693419516,0.12126802650558313,6.192239890963001e-05,348.25654132213623,326.5922164381982,0.4745979609998789,0.445074195624729,25.13387394013488,24.959867061822774,965.1412827066108,965.0329610821908,43.25461625105103,37.98340205986382,6932.008052494477,7,0.22923307051899725,1999-08-12
1998,47,313.08971122216207,0.7661428571428572,4.291371381947597,0.013970609879711044,47.0,8.0,6.0,5.0,89.0,155.0,0.4956726558463946,158.08971122216212,158.08971122216212,,158.08971122216212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,219.08971122216212,990.5,964.96594103943,25.534058960569855,0.11285514180886959,0.005808971122216172,990.381335887069,0.17771288061575438,0.0,0.0,0.0,25.23768196702302,0.0,0.0,0.0,,0.9206172732246501,0.0,0.0,0.0,36.02504052165925,0.0,0.0,0.0,0.7337075462659725,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.944289306009466,0.0,0.0,0.0,34.944289306009466,0.11147180059002096,6.13945596042932e-05,324.70403395065745,296.552616764565,0.5226728453489098,0.4773577898436397,25.360779484805228,25.14875949771896,965.0235201697532,964.8862104670584,37.55948383273201,31.21428299278658,5870.640603409591,7,0.19413494058894148,1999-08-19
1998,48,281.79522854897056,0.8151428571428572,3.4707431964539035,0.012337029114464371,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,145.85714285714286,0.5166902917479737,135.93808569182767,135.93808569182767,,135.93808569182767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,194.50951426325625,990.5,964.8271809141959,25.67281908580414,0.10417984037217154,0.0035938085691827144,990.3922263510586,0.13335062448808818,0.0,0.0,0.0,25.392638923939465,0.0,0.0,0.0,,0.9109427774496245,0.0,0.0,0.0,30.871864394287886,0.0,0.0,0.0,0.6287548756474112,0.0,0.0,0.0,0.970759854221017,0.96,0.96,0.96,29.97753998594945,0.0,0.0,0.0,29.97753998594945,0.10659596192390082,6.117177841615894e-05,291.51576358890105,272.2574143893877,0.5616451299153826,0.3342425043009116,25.4,25.35536848633316,964.8660630543555,964.7890296575576,40.85769105333792,26.401717797329383,5036.226717639507,7,0.16654188881083026,1999-08-26
1998,49,257.47465352327384,0.8627142857142857,2.9292191469751776,0.011310838625368913,34.0,6.0,4.0,3.0,44.0,91.0,0.35352476852660314,166.47465352327384,166.47465352327384,,166.47465352327384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.47465352327382,990.5,964.7298986140931,25.770101385906873,0.10981452297770582,0.006647465352327357,990.38353801167,0.19623303423552696,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9240073560744995,0.0,0.0,0.0,38.31900998191441,0.0,0.0,0.0,0.780427901871984,0.0,0.0,0.0,0.970192034347259,0.96,0.96,0.96,37.17710953852116,0.0,0.0,0.0,37.17710953852116,0.14436614110220838,6.203021352922737e-05,264.06621347727946,251.75288036056145,0.3614655763607131,0.3446105384013079,25.4,25.4,964.7562648539092,964.7070115214424,38.79551038243259,35.80576097362811,6245.754402471554,7,0.20653949743622865,1999-09-02
1998,50,243.76452970459772,0.8825714285714286,2.129077840744791,0.008853044432331357,34.0,6.0,4.0,3.0,44.0,91.0,0.37341091387377184,152.76452970459772,152.76452970459772,,152.76452970459772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.76452970459772,990.5,964.6620863552674,25.83791364473257,0.10497567878212956,0.005276452970459686,990.3897478682474,0.1652767350779955,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9186800011565819,0.0,0.0,0.0,34.96058528267129,0.0,0.0,0.0,0.7120282134963604,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.91176772419116,0.0,0.0,0.0,33.91176772419116,0.13909082226152736,6.166033953869375e-05,251.75288036056145,236.8493354753479,0.3842104932123467,0.3614655763607131,25.4,25.4,964.7070115214424,964.621096012852,35.80576097362811,32.279188760848214,5697.176977664114,7,0.18839870957883975,1999-09-09
1998,51,224.81552810594533,0.9157142857142857,3.8772315596656313,0.01760118149456994,34.0,6.0,4.0,3.0,44.0,91.0,0.40555041218064375,133.81552810594536,133.81552810594536,,133.81552810594536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.81552810594533,990.5,964.5488931686357,25.951106831364296,0.09828795686645646,0.003381552810594486,990.398330490323,0.1274331204751568,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910152561434976,0.0,0.0,0.0,30.35061324998256,0.0,0.0,0.0,0.618138762728769,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.44009485248308,0.0,0.0,0.0,29.44009485248308,0.13075097264428748,6.108799135655415e-05,236.8493354753479,209.7087145576885,0.4339352334114228,0.3842104932123467,25.4,25.4,964.621096012852,964.458252287346,32.279188760848214,25.852634388515717,4945.935935217158,7,0.1635560825137949,1999-09-16
1998,52,202.19188644192323,0.9475714285714286,1.3080153172110036,0.006459383985996157,34.0,6.0,4.0,3.0,44.0,91.0,0.4500783581005882,111.19188644192322,111.19188644192322,,111.19188644192322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.19188644192323,990.5,964.4131513186516,26.086848681348492,0.09030334252712446,0.0011191886441922429,990.4085774688286,0.0875121313660804,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8950166584042643,0.0,0.0,0.0,24.790211237771068,0.0,0.0,0.0,0.504892285901651,0.0,0.0,0.0,0.9699525838553132,0.96,0.96,0.96,24.045348561661275,0.0,0.0,0.0,24.045348561661275,0.11892047800281187,6.0069161662047725e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.4,25.4,964.4181413021332,964.4033156440232,24.245032398603875,23.64732541655371,4039.618558359093,7,0.13358526978700705,1999-09-23
1998,53,200.55260733721147,0.955,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4537462823756339,109.55260733721148,109.55260733721148,,109.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.55260733721147,990.5,964.4033156440232,26.096684355976777,0.089724787949571,0.0009552607337211,990.4093199513168,0.0849199631525614,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8936424507307843,0.0,0.0,0.0,24.387030710711677,0.0,0.0,0.0,0.4966808698719281,0.0,0.0,0.0,0.9696680869871928,0.96,0.96,0.96,23.64732541655371,0.0,0.0,0.0,23.64732541655371,0.1179108351196493,5.995933519299341e-05,200.55260733721147,200.55260733721147,0.4537462823756339,0.4537462823756339,25.4,25.4,964.4033156440232,964.4033156440232,23.64732541655371,23.64732541655371,567.535809997289,1,0.13137403009196505,1999-09-30
1999,1,199.0683104354645,0.9592857142857143,0.6418535444362264,0.003252168982044143,31.0,4.0,3.0,2.0,33.0,73.0,0.36672799429796515,126.06831043546448,126.06831043546448,,126.06831043546448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0683104354645,990.5,964.402539947166,26.097460052833917,0.09343611944046866,0.0026068310435464143,990.403957049516,0.11253959050504037,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9069669884483359,0.0,0.0,0.0,28.48227511878864,0.0,0.0,0.0,0.5800870696290966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62780686522498,0.0,0.0,0.0,27.62780686522498,0.13878026549334338,6.087418076773734e-05,200.55260733721147,196.05963252615788,0.3723356973560607,0.3639942704771569,25.4,25.4,964.4078807349476,964.4000787793904,27.976732869520035,26.908639125559688,4641.471553357796,7,0.15348781591791655,1999-10-01
1999,2,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.5,964.4078807349476,26.09211926505236,0.0923742597658043,0.0023059632526157,990.4053197769816,0.10722376059551471,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9049653899466782,0.0,0.0,0.0,27.740865077896583,0.0,0.0,0.0,0.5649870687962645,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.908639125559688,0.0,0.0,0.0,26.908639125559688,0.1372472179961348,6.07398366619802e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.4,25.4,964.4078807349476,964.4078807349476,26.908639125559688,26.908639125559688,4520.651373094028,7,0.1494924395864427,1999-10-08
1999,3,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.5,964.4078807349476,26.09211926505236,0.0923742597658043,0.0023059632526157,990.4053197769816,0.10722376059551471,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9049653899466782,0.0,0.0,0.0,27.740865077896583,0.0,0.0,0.0,0.5649870687962645,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.908639125559688,0.0,0.0,0.0,26.908639125559688,0.1372472179961348,6.07398366619802e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.4,25.4,964.4078807349476,964.4078807349476,26.908639125559688,26.908639125559688,4520.651373094028,7,0.1494924395864427,1999-10-15
1999,4,195.23257086453006,0.9647142857142857,0.470017409695097,0.0024159810402699282,31.0,4.0,3.0,2.0,33.0,73.0,0.3739209631697008,122.23257086453005,122.23257086453005,,122.23257086453005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.23257086453006,990.5,964.4095348582708,26.090465141729087,0.09208236297478296,0.0022232570864529283,990.4056943799387,0.10578467330428222,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9042720641557356,0.0,0.0,0.0,27.53348189260519,0.0,0.0,0.0,0.5607633786681302,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.707477435827037,0.0,0.0,0.0,26.707477435827037,0.13679600817093554,6.069330173836519e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.4,25.4,964.4127259926316,964.4078807349476,26.908639125559688,26.319700290743256,4486.856209218942,7,0.14837487464348353,1999-10-22
1999,5,193.84101535746203,0.969,0.05100291834296756,0.00026290973949481426,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35892400439448846,124.26958678603344,124.26958678603344,,124.26958678603344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,160.55530107174772,990.5,964.412317969285,26.08768203071499,0.09219626489555037,0.0024269586786032854,990.4053767764259,0.10939744754869783,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9055388443575189,0.0,0.0,0.0,28.03313946371889,0.0,0.0,0.0,0.5709397039453948,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.192145279807317,0.0,0.0,0.0,27.192145279807317,0.14027722140309812,6.0778326009345855e-05,193.99402411249093,193.63700368409016,0.3769940590440871,0.3453714634072895,25.4,25.4,964.4127259926316,964.412011951775,27.84647902160537,26.319700290743256,4568.28040700763,7,0.15106747377670735,1999-10-29
1999,6,195.5130881758325,0.9654285714285714,0.8598722551300527,0.0043302392733130714,29.0,4.0,2.0,2.0,30.0,67.0,0.34272690500687314,128.5130881758325,128.5130881758325,,128.5130881758325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.5130881758325,990.5,964.4089888292465,26.091011170753536,0.09324016356026107,0.002851308817583186,990.4039085276221,0.11695799448676589,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9081778080025708,0.0,0.0,0.0,29.073547938485607,0.0,0.0,0.0,0.5921292859162038,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.201341500331036,0.0,0.0,0.0,28.201341500331036,0.14423258440427147,6.0955449049119566e-05,200.0131298984013,193.99402411249093,0.3453714634072895,0.3349780088638847,25.4,25.4,964.412011951775,964.4000787793904,29.253635728165293,27.84647902160537,4737.825372055615,7,0.15667411944628357,1999-11-05
1999,7,202.19188644192323,0.9475714285714286,0.43006006530293106,0.0021276117450964,29.0,4.0,2.0,2.0,30.0,67.0,0.33137637354658694,135.19188644192323,135.19188644192323,,135.19188644192323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.19188644192323,990.5,964.4131513186516,26.086848681348492,0.09559732732712446,0.003519188644192243,990.4008834840287,0.1293958396658621,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9111926175398841,0.0,0.0,0.0,30.685612770793703,0.0,0.0,0.0,0.6249615635599532,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.765044387669892,0.0,0.0,0.0,29.765044387669892,0.14720975195639183,6.115779826699868e-05,203.02355035552185,200.55260733721147,0.3340769331776645,0.3300109759812292,25.4,25.4,964.4181413021332,964.4033156440232,29.96038171860925,29.380141586721,5000.527457128542,7,0.16536135770927718,1999-11-12
1999,8,207.95823372062787,0.9415714285714285,0.8224472275176709,0.003939287982885443,29.0,4.0,2.0,2.0,30.0,67.0,0.3222109263498103,140.95823372062785,140.95823372062785,,140.95823372062785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.95823372062787,990.5,964.4477494023238,26.052250597676284,0.09763245765012342,0.004095823372062729,990.3982717189778,0.14068107725446224,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9137955467014913,0.0,0.0,0.0,32.0861847203672,0.0,0.0,0.0,0.6534864505166436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.123599178756177,0.0,0.0,0.0,31.123599178756177,0.1496545004538359,6.133250272959481e-05,208.78068094814552,203.02355035552185,0.3300109759812292,0.3209109180779071,25.4,25.4,964.4526840856888,964.4181413021332,31.317468755447333,29.96038171860925,5228.764662031038,7,0.1729088843264232,1999-11-19
1999,9,234.97745330923954,0.8992857142857142,7.226737742276506,0.030461817539749227,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.2771249277600822,170.2631675949538,170.2631675949538,,170.2631675949538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,204.69173902352526,990.5,964.6071881926715,25.892811807328567,0.1077735295190945,0.007031571690125056,990.3851948987907,0.20720859181777,0.0,0.0,0.0,25.39292978759034,0.0,0.0,0.0,,0.9250799318454456,0.0,0.0,0.0,39.24777015267591,0.0,0.0,0.0,0.799343587630874,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,38.200056484176336,0.0,0.0,0.0,38.200056484176336,0.16208391231258767,6.225685183371241e-05,259.36784514408106,216.50840662099068,0.3094568060689071,0.2274761544447616,25.4,25.35050851313241,964.7374713805764,964.499050439726,45.65695535321327,33.141103637852886,6417.609489341625,7,0.21222253602320187,1999-11-26
1999,10,265.8769060311871,0.8442857142857143,7.902289069607417,0.029401603083529532,26.0,4.0,3.0,2.0,24.0,59.0,0.22204051994633037,206.87690603118705,206.87690603118705,,206.87690603118705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.87690603118705,990.5,964.7635076241247,25.736492375875237,0.1201917587766564,0.011375381206237387,990.3684328600169,0.3031067678493228,0.0,0.0,0.0,25.301818468043017,0.0,0.0,0.0,,0.9369788931776493,0.0,0.0,0.0,48.098240566852226,0.0,0.0,0.0,0.9795975675529984,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.900208128664,0.0,0.0,0.0,46.900208128664,0.1763988306021768,6.298793445476027e-05,276.3852007435198,259.36784514408106,0.2274761544447616,0.2134701852388647,25.35050851313241,25.22273526975468,964.805540802974,964.7374713805764,48.2,45.65695535321327,7879.234965615551,7,0.26055671182591106,1999-12-03
1999,11,285.179423111252,0.8087142857142858,4.325188778748189,0.015240695842015043,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2610222707146106,210.75085168268058,210.75085168268058,,210.75085168268058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,248.89370882553771,990.5,964.840717692445,25.659282307555,0.1233740750583993,0.012158953183057227,990.3644669717586,0.31463616018363966,0.0,0.0,0.0,25.20911311912988,0.0,0.0,0.0,,0.9379781951666223,0.0,0.0,0.0,48.872650999600026,0.0,0.0,0.0,0.9953696741262734,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.330139470178764,0.0,0.0,0.0,47.330139470178764,0.1659622525331752,6.24192955667657e-05,292.2953419090735,276.3852007435198,0.2785966824303828,0.2080627555908354,25.283576818359176,25.1645694319328,964.8691813676364,964.805540802974,48.2,45.29888780181917,7951.463430990033,7,0.26294521927877096,1999-12-10
1999,12,323.4888251261562,0.7498571428571429,6.799864994295676,0.02100525882513327,31.0,5.0,3.0,2.0,36.0,77.0,0.23836012629253686,246.48882512615617,246.48882512615617,,246.48882512615617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,285.4888251261562,990.5,965.018049059373,25.481950940627012,0.13628962703122166,0.019297765025231173,990.3444126079436,0.43074628628547085,0.0,0.0,0.0,24.895617262285107,0.0,0.0,0.0,,0.9448769692068565,0.0,0.0,0.0,56.85781046584993,0.0,0.0,0.0,1.1580002131537663,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1492072478870166,5.445133511065306e-05,332.29921540990034,295.76546380444813,0.2603414171808452,0.2317188739221618,25.13808223085076,24.817049864347474,965.0614960770496,964.8830618552178,48.2,48.2,8097.600000000001,7,0.26777777777777784,1999-12-17
1999,13,366.2445857032221,0.6900000000000001,9.719786798224755,0.02621473881621083,31.0,5.0,3.0,2.0,36.0,77.0,0.21108043069256582,289.2445857032222,289.2445857032222,,201.78260520518504,87.46198049803714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,328.2445857032221,990.5,965.2312229285161,25.268777071483928,0.15137946151444512,0.02784891714064439,990.3207716213449,0.3107352586507338,0.09502079465848587,0.0,0.0,24.77881343417817,14.18832647334641,0.0,0.0,,0.9306871714404092,0.5247405220655948,0.0,0.0,45.798418328061075,19.556249294223566,0.0,0.0,0.9327580107548081,0.39829428297807673,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,39.626704672539724,18.96956181539686,0.0,0.0,58.59626648793658,0.15907657607828016,5.594063536525452e-05,392.74254153823074,341.0310225674728,0.2257859106784503,0.1960571923235481,25.020185861571385,24.69848281972986,965.3637127076912,965.1051551128372,68.45508568014162,48.2,9844.172769973346,7,0.3255348138218699,1999-12-24
1999,14,411.905173235199,0.6385714285714286,5.609184797667273,0.01344694875483383,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21608745275698385,322.905173235199,322.905173235199,,161.4525866175995,161.4525866175995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,365.33374466377046,990.5,965.4529024986329,25.047097501367166,0.16446937647053275,0.034581034647039745,990.3009495888824,0.1847112112107016,0.1847112112107016,0.0,0.0,24.663335879038897,24.663335879038897,0.0,0.0,,0.9215584850841877,0.9215584850841877,0.0,0.0,35.98673632975408,35.98673632975408,0.0,0.0,0.7329274201579243,0.7329274201579243,0.0,0.0,0.97,0.97,0.96,0.96,34.907134239861456,34.907134239861456,0.0,0.0,69.81426847972291,0.16949332745517975,6.005914952190966e-05,432.0068351219016,392.74254153823074,0.2281083291280323,0.1960571923235481,24.76603315061783,24.54097984661841,965.5440307580484,965.3637127076912,73.63336773096546,66.59477625944325,11728.79710459345,7,0.38785704710957175,1999-12-31
1999,15,439.2893226581712,0.6054285714285713,1.2137479227115961,0.0027553676779393287,34.0,5.0,4.0,3.0,45.0,91.0,0.207162391823249,348.2893226581712,348.2893226581712,,174.1446613290856,174.1446613290856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.2893226581712,990.5,965.5768019519618,24.92319804803828,0.17362990526397906,0.03965786453163418,990.2867122302043,0.21461297364296886,0.21461297364296886,0.0,0.0,24.49529730459968,24.49529730459968,0.0,0.0,,0.9262214368386834,0.9262214368386834,0.0,0.0,38.747662588306675,38.747662588306675,0.0,0.0,0.7891580975215209,0.7891580975215209,0.0,0.0,0.97,0.97,0.96,0.96,37.58523271065747,37.58523271065747,0.0,0.0,75.17046542131494,0.17111649751239796,5.995222257605047e-05,440.5030705808828,432.0068351219016,0.2106448153171513,0.2065819879075986,24.54097984661841,24.487683547596557,965.582263817614,965.5440307580484,75.42664836970653,73.63336773096546,12628.638190780912,7,0.4176136967850831,2000-01-07
1999,16,472.9146523085598,0.5710000000000001,5.866241820364313,0.012473536874098716,34.0,5.0,4.0,3.0,45.0,91.0,0.19259412469653062,381.9146523085598,381.9146523085598,,190.9573261542799,190.9573261542799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.9146523085598,990.5,965.7281159353885,24.771884064611505,0.18549732738487926,0.046382930461711956,990.2681197421534,0.2583217941118468,0.2583217941118468,0.0,0.0,24.281682012653096,24.281682012653096,0.0,0.0,,0.9316691609333823,0.9316691609333823,0.0,0.0,42.36341013938195,42.36341013938195,0.0,0.0,0.8627985771768217,0.8627985771768217,0.0,0.0,0.976279857717682,0.976279857717682,0.96,0.96,41.3630190673968,41.3630190673968,0.0,0.0,82.7260381347936,0.1748821680285852,6.016523208826845e-05,481.566763323433,447.2117847813898,0.2034830098327651,0.1889665295253816,24.445413892594583,24.226491817917548,965.7670504349554,965.6124530315162,84.6874729330168,76.89281195202102,13897.974406645324,7,0.4595891007488533,2000-01-14
1999,17,481.566763323433,0.561,0.0,0.0,29.0,5.0,4.0,2.0,33.0,73.0,0.15158853467420727,408.566763323433,408.566763323433,,204.2833816617165,204.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,446.566763323433,990.5,965.7670504349554,24.732949565044574,0.1931390291583258,0.05171335266468661,990.2551476181768,0.2952504715525092,0.2952504715525092,0.0,0.0,24.192846711668988,24.192846711668988,0.0,0.0,,0.9356992565220716,0.9356992565220716,0.0,0.0,45.35184879801858,45.35184879801858,0.0,0.0,0.9236629083099508,0.9236629083099508,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.444811822058206,44.444811822058206,0.0,0.0,88.88962364411641,0.1845842163829229,6.043458337754981e-05,481.566763323433,481.566763323433,0.1515885346742073,0.1515885346742073,24.192846711668988,24.192846711668988,965.7670504349554,965.7670504349554,88.88962364411641,88.88962364411641,14933.456772211557,7,0.4938312424673134,2000-01-21
1999,18,493.0610260053619,0.5541428571428572,5.122294757866476,0.01015845705785057,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15831328284703222,414.9181688625048,414.9181688625048,,207.4590844312524,207.4590844312524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,454.20388314821906,990.5,965.8187746170241,24.6812253829759,0.19583440570008656,0.05298363377250091,990.2511819605273,0.30463453007855,0.30463453007855,0.0,0.0,24.127772813424734,24.127772813424734,0.0,0.0,,0.9364898967568592,0.9364898967568592,0.0,0.0,45.969741451469744,45.969741451469744,0.0,0.0,0.9362472800706668,0.9362472800706668,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.05034662244034,45.05034662244034,0.0,0.0,90.10069324488067,0.18278536633435274,6.032274029242167e-05,517.4228266284983,481.566763323433,0.1717240898685201,0.1501197750301668,24.192846711668988,23.981764194681038,965.9284027198282,965.7670504349554,93.553934879187,88.88962364411641,15136.916465139955,7,0.5005594069160038,2000-01-28
1999,19,595.4270302041889,0.4882857142857143,14.56361728291105,0.024506290559446902,31.0,6.0,4.0,3.0,41.0,85.0,0.14342349996836212,510.42703020418895,510.42703020418895,,255.21351510209448,255.21351510209448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,551.4270302041889,990.5,966.2725044403442,24.227495559655804,0.24089957416121952,0.07699514141353424,990.1821052844252,0.46343145837033334,0.46343145837033334,0.0,0.0,23.446169385710704,23.446169385710704,0.0,0.0,,0.944266501425166,0.944266501425166,0.0,0.0,55.373675226146005,55.373675226146005,0.0,0.0,1.1277734261944197,1.1277734261944197,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.99670963422765,47.99670963422765,0.0,0.0,95.9934192684553,0.16187334188639388,5.254016544316962e-05,619.3681476088757,517.4228266284983,0.1642757057199347,0.1372366343476813,23.981764194681038,23.28032707841018,966.3774725904354,965.9284027198282,96.4,93.553934879187,16126.89443710049,7,0.5332967737136406,2000-02-04
1999,20,656.2705169938944,0.45671428571428574,16.738312639169408,0.0241272087005919,36.0,6.0,5.0,4.0,54.0,105.0,0.1606097233636131,551.2705169938944,551.2705169938944,,233.24226224194015,233.24226224194015,84.78599251001411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,598.2705169938944,990.5,966.5250820679755,23.974917932024482,0.2665124641166336,0.09005768771065682,990.1434298481727,0.3918340746497987,0.3918340746497987,0.11898692849198336,0.0,23.226513705547422,23.226513705547422,9.913497559363334,0.0,,0.9398746559415532,0.9398746559415532,0.39972832844234985,0.0,49.997300466902644,49.997300466902644,17.934661756910064,0.0,1.0182749585927218,1.0182749585927218,0.3652680602222009,0.0,0.9779309740072947,0.9779309740072947,0.9665024025787232,0.96,45.035486028195756,45.035486028195756,17.492628885338608,0.0,107.5636009417301,0.16330252696180106,5.401219852619133e-05,736.5363360830615,619.3681476088757,0.169527607135371,0.1425591581243573,23.344800040699507,22.908730680085924,966.8461453443322,966.3774725904354,130.16519142777818,96.4,18070.68495821066,7,0.5975755607873895,2000-02-11
1999,21,807.842271086203,0.39299999999999996,11.9321537406921,0.015040670068084414,36.0,6.0,5.0,4.0,54.0,105.0,0.13007999015407914,702.842271086203,702.842271086203,,234.28075702873434,234.28075702873434,234.28075702873434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,749.842271086203,990.5,967.1313690843448,23.36863091565522,0.35264919933900657,0.14300431164984748,990.0043464890113,0.38865765444953493,0.38865765444953493,0.38865765444953493,0.0,22.484319750216887,22.484319750216887,22.484319750216887,0.0,,0.9408193296863686,0.9408193296863686,0.9408193296863686,0.0,48.59550247731985,48.59550247731985,48.59550247731985,0.0,0.9897251013710763,0.9897251013710763,0.9897251013710763,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.5243474924095,47.5243474924095,47.5243474924095,0.0,142.5730424772285,0.17649214796763632,5.635780098753647e-05,820.0614122679062,756.3618280307572,0.138822447284754,0.1280391912474202,22.7922192921766,22.41076164611196,967.1802456490716,966.925447312123,144.60000000000002,133.77256901252335,23952.27113617439,7,0.792072458206825,2000-02-18
1999,22,820.0614122679062,0.388,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13640093434929254,708.2042694107633,708.2042694107633,,236.0680898035878,236.0680898035878,236.0680898035878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,757.7756979821919,990.5,967.1802456490716,23.31975435092841,0.35715768771824424,0.1446129111472156,989.9982294011345,0.3942949805037281,0.3942949805037281,0.3942949805037281,0.0,22.423688771559256,22.423688771559256,22.423688771559256,0.0,,0.9411501942030362,0.9411501942030362,0.9411501942030362,0.0,48.85852549906418,48.85852549906418,48.85852549906418,0.0,0.9950819857243213,0.9950819857243213,0.9950819857243213,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.78211005371894,47.78211005371894,47.78211005371894,0.0,143.34633016115683,0.17479950649638284,5.622578558335516e-05,820.0614122679062,820.0614122679062,0.1573052921039734,0.1280391912474202,22.45600658517749,22.41076164611196,967.1802456490716,967.1802456490716,144.60000000000002,140.21215556404886,24082.18346707435,7,0.7963685008953157,2000-02-25
1999,23,861.5907573426421,0.37442857142857144,12.402186736663404,0.014127947659324415,41.0,8.0,7.0,6.0,67.0,129.0,0.14996969314102876,732.5907573426421,732.5907573426421,,244.196919114214,244.196919114214,244.196919114214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,788.5907573426421,990.5,967.3463630293705,23.153636970629464,0.3816381378050146,0.15679773408969644,989.9615641281052,0.4227920508986421,0.4227920508986421,0.4227920508986421,0.0,22.192409047836094,22.192409047836094,22.192409047836094,0.0,,0.9418353032031842,0.9418353032031842,0.9418353032031842,0.0,50.03496542175778,50.03496542175778,50.03496542175778,0.0,1.019042065616248,1.019042065616248,1.019042065616248,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.64968631789605,47.64968631789605,47.64968631789605,0.0,142.94905895368814,0.16609936209046713,5.42924410082329e-05,906.87671942455,820.0614122679062,0.1573052921039734,0.1422464566979464,22.45600658517749,21.89964238548736,967.5275068776982,967.1802456490716,144.60000000000002,140.21215556404886,24015.44190421961,7,0.7941614386316008,2000-03-03
1999,24,960.8899884131472,0.3404285714285714,9.420182328150563,0.009893140188764499,41.0,8.0,7.0,6.0,67.0,129.0,0.13431298568209088,831.8899884131472,831.8899884131472,,227.06940115428694,227.06940115428694,227.06940115428694,150.6817849502864,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,887.8899884131472,990.5,967.7435599536526,22.75644004634741,0.46772565431286667,0.2160486399457809,989.8162257057413,0.3694160053222845,0.3694160053222845,0.3694160053222845,0.22490249770800214,21.70324974676647,21.70324974676647,21.70324974676647,15.492978700499965,,0.9374589612478622,0.9374589612478622,0.9374589612478622,0.6679065008767158,45.33217657416791,45.33217657416791,45.33217657416791,29.971337305084777,0.923262252019713,0.923262252019713,0.923262252019713,0.6104142017328876,0.9767557058875743,0.9767557058875743,0.9767557058875743,0.9710414201732888,43.00720896398708,43.00720896398708,43.00720896398708,29.235780392558517,158.2574072845198,0.16459450215027746,5.2809644075316113e-05,972.817995721604,916.4781849771932,0.1407562145117618,0.1326044548593204,21.8358368219741,21.636060501891457,967.7912719828864,967.5659127399088,163.72037019832769,144.60000000000002,26587.24442379932,7,0.879207818247332,2000-03-10
1999,25,1057.0176581023609,0.31657142857142856,16.47460862000823,0.015799356245812846,41.0,8.0,7.0,6.0,67.0,129.0,0.1221397433911551,928.0176581023609,928.0176581023609,,232.00441452559025,232.00441452559025,232.00441452559025,232.00441452559025,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,984.0176581023609,990.5,968.0790542099975,22.42094579000257,0.5556837779974664,0.29241412648188875,989.6519020955208,0.381147910455088,0.381147910455088,0.381147910455088,0.381147910455088,21.191699975068136,21.191699975068136,21.191699975068136,21.191699975068136,,0.9388202473785847,0.9388202473785847,0.9388202473785847,0.9388202473785847,45.257081043638244,45.257081043638244,45.257081043638244,45.257081043638244,0.9217328114793938,0.9217328114793938,0.9217328114793938,0.9217328114793938,0.9796469621210264,0.9796469621210264,0.9796469621210264,0.9796469621210264,44.336767051945735,44.336767051945735,44.336767051945735,44.336767051945735,177.3470682077829,0.1677896838921396,5.3094269528735665e-05,1088.1402560616616,998.8228236852692,0.1291520347162672,0.1185508938589346,21.52185215815896,21.01483636878348,968.1770122333368,967.895291294741,182.0971584088964,168.0434801521221,29794.307458907533,7,0.9852614900432385,2000-03-17
1999,26,2018.8867236329618,0.17557142857142857,234.0215312311165,0.120805515635486,41.0,8.0,7.0,6.0,67.0,129.0,0.06684513231671517,1889.8867236329618,1100.0,,275.0,275.0,275.0,275.0,789.8867236329617,58.33494319857693,10.000000000000002,16.754049535645542,36.73891737827728,668.0588135204619,99.33494319857694,18.0,23.754049535645542,42.73891737827728,735.0588135204619,1241.0889927342225,990.5,971.0103669610227,19.489633038977313,0.921339264824916,0.48,989.098660735175,0.5349,0.5349,0.5349,0.5349,17.553393774152426,17.553393774152426,17.553393774152426,17.553393774152426,,0.930798977789924,0.930798977789924,0.930798977789924,0.930798977789924,44.082182558831036,44.082182558831036,44.082182558831036,44.082182558831036,0.8978041254344405,0.8978041254344405,0.8978041254344405,0.8978041254344405,0.9772835603616746,0.9772835603616746,0.9772835603616746,0.9772835603616746,43.09113056857137,43.09113056857137,43.09113056857137,43.09113056857137,172.36452227428546,0.09077275548782138,4.3526394513708455e-05,2726.290974679477,1399.9866758125604,0.0921437341002746,0.0473170329939437,19.431966207171733,15.705694441703706,972.853116145778,969.1614954141636,192.7837454191074,151.30892973340312,28957.23974207996,7,0.957580679301586,2000-03-24
1999,27,3126.3683422064214,0.07928571428571428,98.3399883575647,0.031307855094400684,52.142857142857146,12.285714285714286,13.0,17.142857142857142,109.85714285714286,204.42857142857142,0.06512301456723188,2921.9397707778503,1100.0,,275.0,275.0,275.0,275.0,1821.93977077785,47.85714285714288,5.714285714285714,11.999999999999998,62.39607698244966,1693.972265223972,100.0,18.0,25.0,79.5389341253068,1803.829408081115,1243.0,990.5,973.8012126060463,16.698787393953808,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.757597981435532,14.757597981435532,14.757597981435532,14.757597981435532,,0.9104090057203401,0.9104090057203401,0.9104090057203401,0.9104090057203401,36.24064408127255,36.24064408127255,36.24064408127255,36.24064408127255,0.738098657459726,0.738098657459726,0.738098657459726,0.738098657459726,0.97,0.97,0.97,0.97,35.15342475883437,35.15342475883437,35.15342475883437,35.15342475883437,140.61369903533748,0.04526702101267061,3.5508509857408456e-05,3411.254881154899,2750.609585858673,0.0719352620819529,0.0468986949886344,15.646994345753903,14.126389529796365,974.4324210576854,972.9118162417278,150.6410538434629,133.54432261137543,23623.101437936697,7,0.781187216862986,2000-03-31
1999,28,3386.443339972328,0.06514285714285714,9.729568228151038,0.0028885631645085286,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07403407769405379,3136.0147685437564,1100.0,,275.0,275.0,275.0,275.0,2036.0147685437569,39.14285714285715,4.571428571428571,9.285714285714288,58.42857142857143,1924.5861971151855,100.0,18.0,25.0,80.0,2063.4433399723284,1243.0,990.5,974.3798442204176,16.120155779582465,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.17896636706419,14.17896636706419,14.17896636706419,14.17896636706419,,0.9040086853290951,0.9040086853290951,0.9040086853290951,0.9040086853290951,34.56922772652991,34.56922772652991,34.56922772652991,34.56922772652991,0.7040575911716885,0.7040575911716885,0.7040575911716885,0.7040575911716885,0.97,0.97,0.97,0.97,33.53215089473401,33.53215089473401,33.53215089473401,33.53215089473401,134.12860357893604,0.03961113057250182,3.387085948963031e-05,3411.254881154899,3343.147903557842,0.0882401881430538,0.0636129540477296,14.270711458513908,14.126389529796365,974.4324210576854,974.2880991289678,135.14876074553015,133.54432261137543,22533.605401261255,7,0.7451589087718669,2000-04-07
