WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1999,29,3006.8833247244793,0.08742857142857142,62.69239686884917,0.020848108563860344,70.0,14.0,18.0,25.0,168.0,295.0,0.09829508406925104,2711.8833247244793,1100.0,,275.0,275.0,275.0,275.0,1611.8833247244788,30.0,4.0,7.0,55.0,1515.8833247244788,100.0,18.0,25.0,80.0,1683.8833247244788,1243.0,990.5,973.5232702226157,16.976729777384303,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.035540364866026,15.035540364866026,15.035540364866026,15.035540364866026,,0.9134844764805777,0.9134844764805777,0.9134844764805777,0.9134844764805777,37.04465101862453,37.04465101862453,37.04465101862453,37.04465101862453,0.7544735441675058,0.7544735441675058,0.7544735441675058,0.7544735441675058,0.97,0.97,0.97,0.97,35.9333114880658,35.9333114880658,35.9333114880658,35.9333114880658,143.7332459522632,0.04794143829741478,3.629627423036949e-05,3329.5178406917853,2904.301125475897,0.1015734895436028,0.0886014174168554,15.276014767367537,14.299594210777734,974.259216376704,973.2827958201142,146.43789970377878,135.47043571276487,24147.185319980214,7,0.7985180330681287,2000-04-14
1999,30,2794.1205014062775,0.102,22.128614923737977,0.007936391645504371,54.0,13.0,14.0,19.0,117.0,217.0,0.07769026583979978,2577.1205014062775,1100.0,,275.0,275.0,275.0,275.0,1477.1205014062778,46.0,5.0,11.0,61.0,1354.1205014062778,100.0,18.0,25.0,80.0,1471.1205014062778,1243.0,990.5,973.0168425896014,17.48315741039864,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.541967997880363,15.541967997880363,15.541967997880363,15.541967997880363,,0.9189269591774261,0.9189269591774261,0.9189269591774261,0.9189269591774261,38.51799171001471,38.51799171001471,38.51799171001471,38.51799171001471,0.7844804828923567,0.7844804828923567,0.7844804828923567,0.7844804828923567,0.97,0.97,0.97,0.97,37.36245195871428,37.36245195871428,37.36245195871428,37.36245195871428,149.44980783485707,0.05351554759685222,3.7739850463347755e-05,2876.337513753506,2749.9726311973964,0.0789098762432096,0.0754431630371582,15.648531822522491,15.343513140490463,973.2152974469911,972.9102787649592,150.6585370983388,147.20036532526632,25107.56771625599,7,0.8302767101936505,2000-04-21
1999,31,2578.9150359626624,0.11842857142857142,39.684948783823984,0.01540965722223453,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.09764107005533265,2328.2007502483766,1100.0,,275.0,275.0,275.0,275.0,1228.2007502483768,45.42857142857143,5.000000000000001,11.571428571428573,62.142857142857146,1104.0578931055195,100.0,18.0,25.0,80.0,1255.9150359626624,1243.0,990.5,972.4973811212892,18.00261887871081,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.06142946619253,16.06142946619253,16.06142946619253,16.06142946619253,,0.9237164959362428,0.9237164959362428,0.9237164959362428,0.9237164959362428,40.01328253848694,40.01328253848694,40.01328253848694,40.01328253848694,0.8149344712522799,0.8149344712522799,0.8149344712522799,0.8149344712522799,0.9715712001809195,0.9715712001809195,0.9715712001809195,0.9715712001809195,38.87639356392895,38.87639356392895,38.87639356392895,38.87639356392895,155.50557425571577,0.060397381001003815,3.926908440800904e-05,2711.3490133933938,2472.749799898293,0.1116166302030849,0.0800339605591436,16.317690380830634,15.741761244807996,972.8170493426736,972.2411202066512,158.48941186116713,151.71967024429424,26124.93647496025,7,0.8639198569761988,2000-04-28
1999,32,2369.9669596881654,0.1362857142857143,23.07234330753116,0.009712149523484771,55.0,13.0,13.0,17.0,178.0,276.0,0.11650754298778307,2093.9669596881654,1100.0,,275.0,275.0,275.0,275.0,993.9669596881655,45.0,5.0,12.0,60.49417043479279,871.4727892533728,100.0,18.0,25.0,77.49417043479278,1049.4727892533726,1243.0,990.5,971.993023695799,18.506976304200958,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.56578689168268,16.56578689168268,16.56578689168268,16.56578689168268,,0.9266226187205797,0.9266226187205797,0.9266226187205797,0.9266226187205797,41.3988591314149,41.3988591314149,41.3988591314149,41.3988591314149,0.8431539537966374,0.8431539537966374,0.8431539537966374,0.8431539537966374,0.9743153953796637,0.9743153953796637,0.9743153953796637,0.9743153953796637,40.335761116411895,40.335761116411895,40.335761116411895,40.335761116411895,161.34304446564758,0.06811953018675497,4.0743193046880706e-05,2457.645410162733,2311.243396745575,0.1194162416596327,0.112302612434934,16.707533422923454,16.354149252606128,972.2046613348756,971.8512771645584,162.9772720073603,158.9076174472353,27105.631470228793,7,0.8963502470313754,2000-05-05
1999,33,2191.9301377526394,0.15599999999999997,26.991598819184674,0.01227860594247583,55.0,13.0,13.0,17.0,178.0,276.0,0.12597930821595388,1915.9301377526394,1100.0,,275.0,275.0,275.0,275.0,815.9301377526396,45.0,5.0,12.0,50.25656645577852,703.6735712968609,100.0,18.0,25.0,67.25656645577853,881.673571296861,1243.0,990.5,971.5632796428512,18.93672035714878,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.995530944630502,16.995530944630502,16.995530944630502,16.995530944630502,,0.9287698363899598,0.9287698363899598,0.9287698363899598,0.9287698363899598,42.5712290875996,42.5712290875996,42.5712290875996,42.5712290875996,0.8670311423136374,0.8670311423136374,0.8670311423136374,0.8670311423136374,0.9767031142313637,0.9767031142313637,0.9767031142313637,0.9767031142313637,41.57966681770673,41.57966681770673,41.57966681770673,41.57966681770673,166.31866727082692,0.07592964250028604,4.1999663452229016e-05,2282.88251824848,2122.3022050112822,0.1300474547631791,0.1208997825309724,17.163598368488913,16.77599071584745,971.7828198716344,971.3952122189928,168.2778107922176,163.76902947596798,27941.536101498925,7,0.9239925959490385,2000-05-12
1999,34,1976.0799161747386,0.17914285714285713,32.44478972254933,0.016320691278231384,55.0,13.0,13.0,17.0,178.0,276.0,0.13979469263674324,1700.0799161747386,1100.0,,275.0,275.0,275.0,275.0,600.0799161747387,45.0,5.000000000000001,12.0,36.96144411221217,501.1184720625265,100.0,18.0,25.0,53.96144411221217,679.1184720625266,1243.0,990.5,971.008884133182,19.4911158668179,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.549926454299623,17.549926454299623,17.549926454299623,17.549926454299623,,0.9316088723428286,0.9316088723428286,0.9316088723428286,0.9316088723428286,44.09449739126637,44.09449739126637,44.09449739126637,44.09449739126637,0.8980549366856695,0.8980549366856695,0.8980549366856695,0.8980549366856695,0.9794681794053633,0.9794681794053633,0.9794681794053633,0.9794681794053633,43.189453310968474,43.189453310968474,43.189453310968474,43.189453310968474,172.7578132438739,0.08753198408771556,4.362571041511967e-05,2071.2545650345846,1903.4603920368947,0.1449990770255283,0.1332525729377892,17.770707782439437,17.28681680981196,971.2719937776698,970.7881028050424,175.2362661259082,169.7208154720284,29023.312624970815,7,0.9597656291326327,2000-05-19
1999,35,1697.542363033306,0.20757142857142857,44.642597233903544,0.026106350689056427,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1569321754643163,1430.9709344618773,1100.0,,275.0,275.0,275.0,275.0,330.9709344618772,45.285714285714285,5.142857142857143,12.076056017709535,20.398355940075678,248.0679510755206,100.0,18.0,24.93319887485239,36.826927368647105,417.7822367898063,1242.9331988748525,990.5,970.1228291728768,20.37717082712316,0.9261163752716782,0.48,989.0938836247282,0.5349,0.5349,0.5349,0.5349,18.4361544518515,18.4361544518515,18.4361544518515,18.4361544518515,,0.9352938865233323,0.9352938865233323,0.9352938865233323,0.9352938865233323,46.50436915753378,46.50436915753378,46.50436915753378,46.50436915753378,0.9471358280556776,0.9471358280556776,0.9471358280556776,0.9471358280556776,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.5742817743831,45.5742817743831,45.5742817743831,45.5742817743831,182.2971270975324,0.10762404075708873,4.603462805493242e-05,1788.3052356201672,1590.96221139957,0.170281912505076,0.1319955926641796,18.78031728911389,18.142747518554977,970.4160630689267,969.7784932983678,185.91378249897505,179.2170162878507,30625.917352385444,7,1.0127618172085133,2000-05-26
1999,36,1455.6429887725553,0.23714285714285716,34.90912745886704,0.02420198468836877,53.0,12.0,12.0,13.0,120.0,210.0,0.14470696656532794,1245.6429887725553,1100.0,,275.0,275.0,275.0,275.0,145.64298877255527,31.782972521936067,5.0227464732718925,8.04720108599763,9.015994543062945,91.77407414828672,84.78297252193606,17.02274647327189,20.04720108599763,22.01599454306294,211.77407414828673,1221.8529200812056,990.5,969.341350838839,21.158649161161016,0.8846897303634903,0.48,989.1353102696365,0.5349,0.5349,0.5349,0.5349,19.259059430797517,19.259059430797517,19.259059430797517,19.259059430797517,,0.9378774092337961,0.9378774092337961,0.9378774092337961,0.9378774092337961,48.7146039011712,48.7146039011712,48.7146039011712,48.7146039011712,0.992150792284546,0.992150792284546,0.992150792284546,0.992150792284546,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59976707264509,47.59976707264509,47.59976707264509,47.59976707264509,190.39906829058037,0.1312928327895369,4.808057280065162e-05,1571.2187883731772,1346.5983191875007,0.1559485089263352,0.1336542062467517,19.66480850882305,18.8441037327376,969.714706854744,968.9893090031608,192.8,186.58525844888757,31987.043472817506,7,1.0577726016143356,2000-06-02
1999,37,1153.5330825480094,0.2864285714285714,37.09488738336336,0.03159291361100624,53.0,12.0,12.0,13.0,120.0,210.0,0.18230454707380203,943.5330825480095,943.5330825480095,,235.88327063700237,235.88327063700237,235.88327063700237,235.88327063700237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.5330825480095,990.5,968.3825325451509,22.117467454849116,0.596065788960008,0.3049152132677029,989.5990189977723,0.3944180209370226,0.3944180209370226,0.3944180209370226,0.3944180209370226,20.822068431684368,20.822068431684368,20.822068431684368,20.822068431684368,,0.9387706477114932,0.9387706477114932,0.9387706477114932,0.9387706477114932,45.195837597567824,45.195837597567824,45.195837597567824,45.195837597567824,0.9204854907854952,0.9204854907854952,0.9204854907854952,0.9204854907854952,0.9794041880395242,0.9794041880395242,0.9794041880395242,0.9794041880395242,44.26633060864908,44.26633060864908,44.26633060864908,44.26633060864908,177.0653224345963,0.15350712594591007,5.215192140320278e-05,1211.2424612101338,1086.9341075039572,0.1932039840779726,0.1733756920890902,21.207035049984857,20.47468218461789,968.563904878089,968.1732214807269,185.25391263578712,166.84831730162531,29746.97416901218,7,0.9836962357477573,2000-06-09
1999,38,939.8735389230814,0.35014285714285714,31.836239152371622,0.03341597547249747,53.0,12.0,12.0,13.0,120.0,210.0,0.22422005323330654,729.8735389230814,729.8735389230814,,233.4493100094903,233.4493100094903,233.4493100094903,29.5256088946104,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,806.8735389230814,990.5,967.6549981905026,22.845001809497376,0.3976655011615273,0.15798649692782993,989.9443480019106,0.3876404313637494,0.3876404313637494,0.3876404313637494,0.04317671872158314,21.901709380044256,21.901709380044256,21.901709380044256,3.069826465718811,,0.9396032883297384,0.9396032883297384,0.9396032883297384,0.13341389049079969,47.11025011925501,47.11025011925501,47.11025011925501,5.8109684426711885,0.9594755625102852,0.9594755625102852,0.9594755625102852,0.11834966278352725,0.9789778234212099,0.9789778234212099,0.9789778234212099,0.9618349662783527,45.65404745575189,45.65404745575189,45.65404745575189,5.653170222922456,142.61531259017812,0.15181288292359874,5.4381519022911184e-05,1036.7170490490912,864.0804334373559,0.2430329305856508,0.202562502654527,22.339144526126816,21.481340918425545,968.0153964398686,967.3563217337494,158.28876624182874,131.63186500265567,23959.372515149927,7,0.7923072921676564,2000-06-16
1999,39,692.9717064273362,0.44114285714285717,37.078877182481975,0.052879973671941576,53.0,12.0,12.0,13.0,120.0,210.0,0.304942563812903,482.9717064273363,482.9717064273363,,228.25639594198836,228.25639594198836,26.45891454335961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.9717064273362,990.5,966.6718868257093,23.828113174290724,0.24589604990216937,0.06946240267642953,990.1846415474213,0.37433359535577243,0.37433359535577243,0.034666426971050844,0.0,23.13842112635636,23.13842112635636,3.2737840846691832,0.0,,0.9390970710354478,0.9390970710354478,0.13267186715460486,0.0,48.63155735220975,48.63155735220975,5.522499400792029,0.0,0.9904594165419499,0.9904594165419499,0.11247452954769917,0.0,0.9781386323198757,0.9781386323198757,0.9614285714285714,0.96,45.29903966873415,45.29903966873415,5.356824418768268,0.0,95.95490375623658,0.13852079706054513,5.5440211538880526e-05,765.6372054105518,604.528293159982,0.3473782821682189,0.2742813417581938,23.655692830789487,22.771013606649923,966.962548821642,966.31811317264,112.49331279413362,83.43811877396685,16120.423831047745,7,0.5330827986457588,2000-06-23
1999,40,565.4609971273128,0.5071428571428571,11.1771612841674,0.02005813172926097,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2571900241896642,419.74671141302707,419.74671141302707,,209.87335570651354,209.87335570651354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,481.3181399844556,990.5,966.1445744870728,24.355425512927127,0.20566810497314889,0.05394934228260534,990.2403825527442,0.3127705868892879,0.3127705868892879,0.0,0.0,23.78303747878206,23.78303747878206,0.0,0.0,,0.9365874414163821,0.9365874414163821,0.0,0.0,45.84445779603925,45.84445779603925,0.0,0.0,0.9336956781270723,0.9336956781270723,0.0,0.0,0.9789220778283191,0.9789220778283191,0.96,0.96,44.880168169692816,44.880168169692816,0.0,0.0,89.76033633938563,0.15887545995977617,5.939891930397964e-05,595.7381155243629,526.2881641708102,0.3525038847231724,0.230188984004724,24.01818977157745,23.623476135396963,966.2808215198596,965.9682967387686,96.4,81.49661782563768,15079.736505016788,7,0.49866853521880916,2000-06-30
1999,41,480.17465019059966,0.5675714285714285,9.708381470412803,0.019995563052006716,42.0,9.0,8.0,6.0,70.0,135.0,0.28155333892746487,345.17465019059966,345.17465019059966,,172.58732509529983,172.58732509529983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,404.17465019059966,990.5,965.7607859258577,24.73921407414233,0.1781775371409982,0.0390349300381199,990.2827875328209,0.21136721013978851,0.21136721013978851,0.0,0.0,24.310634396823435,24.310634396823435,0.0,0.0,,0.9253988320197192,0.9253988320197192,0.0,0.0,38.07459075774646,38.07459075774646,0.0,0.0,0.7754499135997241,0.7754499135997241,0.0,0.0,0.9708811272725297,0.9708811272725297,0.96,0.96,36.96866155036462,36.96866155036462,0.0,0.0,73.93732310072924,0.1538923932490524,5.950034412900448e-05,512.9271834558979,458.3294938779206,0.2945479219715199,0.2631952533504348,24.44745475712193,24.10386216142344,965.9081723255516,965.6624827224506,81.06472545098204,69.29096089689546,12421.470280922513,7,0.4107629061151625,2000-07-07
1999,42,425.1244227950503,0.6238571428571429,6.883905307175756,0.016037423375671284,42.0,9.0,8.0,6.0,70.0,135.0,0.31778896560855124,290.12442279505035,290.12442279505035,,145.06221139752518,145.06221139752518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.1244227950503,990.5,965.5130599025777,24.986940097422284,0.15874860385923978,0.028024884559010015,990.3132265115818,0.1491754399755121,0.1491754399755121,0.0,0.0,24.650991169028494,24.650991169028494,0.0,0.0,,0.9148342517753598,0.9148342517753598,0.0,0.0,32.08207999735105,32.08207999735105,0.0,0.0,0.6534028512698787,0.6534028512698787,0.0,0.0,0.97,0.97,0.96,0.96,31.119617597430516,31.119617597430516,0.0,0.0,62.23923519486103,0.14635293734209887,5.959110681590748e-05,444.2933536292678,410.1421567276903,0.329154167123649,0.3038532962450034,24.741883074042104,24.534070501721008,965.5993200913316,965.4456397052746,66.31930302353192,59.03580138501988,10456.191512736654,7,0.3457735288603391,2000-07-14
1999,43,391.90008145359207,0.6624285714285715,4.576029913361992,0.0116987082421429,42.0,9.0,8.0,6.0,70.0,135.0,0.34464247368247225,256.90008145359207,256.90008145359207,,256.90008145359207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.90008145359207,990.5,965.3592621617564,25.140737838243645,0.14702270295395575,0.021380016290718357,990.3315972807553,0.46737547420079484,0.0,0.0,0.0,24.504959644798166,0.0,0.0,0.0,,0.9460488051014082,0.0,0.0,0.0,58.40311616377928,0.0,0.0,0.0,1.189472834292857,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12305012764070487,5.217613059265595e-05,403.335437162316,378.1099473341564,0.3570390066482253,0.3347089979244035,24.630574318273744,24.40095689807712,965.4150094672304,965.2905497366708,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-07-21
1999,44,353.52657395410967,0.7064285714285715,6.0228857332491215,0.01715757299181577,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3572933996088195,227.09800252553825,227.09800252553825,,227.09800252553825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,282.66943109696683,990.5,965.1676328697705,25.332367130229482,0.13529457540147063,0.01541960050510757,990.3492858240934,0.3653476249348616,0.0,0.0,0.0,24.816305329388037,0.0,0.0,0.0,,0.941583912796515,0.0,0.0,0.0,52.038188208888116,0.0,0.0,0.0,1.0598409003846867,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1365444520453929,5.903817536852238e-05,373.5342899726045,335.9497472014125,0.3850698047616716,0.3332302973747444,24.92916784198337,24.67160563252641,965.267671449863,965.079748736007,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-07-28
1999,45,325.336860513819,0.749,2.270055024128778,0.006950087939226257,39.0,7.0,5.0,4.0,60.0,115.0,0.3535408897822581,210.336860513819,210.336860513819,,210.336860513819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.33686051381903,990.5,965.0266843025692,25.473315697430913,0.1277656493607057,0.012067372102763744,990.3601669785365,0.31313928419730275,0.0,0.0,0.0,25.02034339177015,0.0,0.0,0.0,,0.9378586543313766,0.0,0.0,0.0,48.40397537071884,0.0,0.0,0.0,0.9858243456358214,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.28039326537716,0.0,0.0,0.0,47.28039326537716,0.14532353046745053,6.244649752908483e-05,332.29921540990034,320.05936203251105,0.3593083460196315,0.3460736428707612,25.065313736652715,24.96073961598283,965.0614960770496,965.0002968101626,48.2,46.264826575519,7943.106068583362,7,0.2626688514743175,2000-08-04
1999,46,308.5359573830724,0.772,3.4705568897232735,0.011393536292043415,39.0,7.0,5.0,4.0,60.0,115.0,0.3729623585111401,193.5359573830724,193.5359573830724,,193.5359573830724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.5359573830724,990.5,964.9433033425622,25.55669665743772,0.12183608450097294,0.009425872338771657,990.3687380431603,0.2654282057649639,0.0,0.0,0.0,25.160006494833027,0.0,0.0,0.0,,0.9332023658722355,0.0,0.0,0.0,44.5640023859699,0.0,0.0,0.0,0.9076171565370651,0.0,0.0,0.0,0.9787809922127259,0.96,0.96,0.96,43.62154357321547,0.0,0.0,0.0,43.62154357321547,0.14132328281093084,6.26045244043332e-05,320.05936203251105,295.76546380444813,0.3888215970882753,0.3593083460196315,25.26035774989418,25.065313736652715,965.0002968101626,964.8830618552178,46.264826575519,40.561832005493095,7328.419320300198,7,0.2423419087400859,2000-08-11
1999,47,281.12370725447084,0.8150000000000001,3.4962525031163687,0.012428447654988685,39.0,7.0,5.0,4.0,60.0,115.0,0.40931861421363225,166.12370725447084,166.12370725447084,,166.12370725447084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.12370725447084,990.5,964.8244948290178,25.67550517098214,0.11216125572066891,0.006612370725447043,990.3812263735539,0.19562592620203986,0.0,0.0,0.0,25.356236616131838,0.0,0.0,0.0,,0.9238264982251089,0.0,0.0,0.0,38.16501395276622,0.0,0.0,0.0,0.777291526532917,0.0,0.0,0.0,0.9705714001562386,0.96,0.96,0.96,37.043141190305334,0.0,0.0,0.0,37.043141190305334,0.13170672084982257,6.193516905022176e-05,291.51576358890105,271.29169628263355,0.4238979724620551,0.3944898162082732,25.4,25.28996690766205,964.8660630543555,964.7851667851304,39.50553991649199,34.74569095319745,6223.247719971296,7,0.20579522883502963,2000-08-18
1999,48,262.74325197892534,0.853,1.958767941402008,0.0074336216987784,39.0,7.0,5.0,4.0,60.0,115.0,0.43772933039669903,147.74325197892534,147.74325197892534,,147.74325197892534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.74325197892534,990.5,964.7509730079157,25.749026992084282,0.10567403195956228,0.0047743251978924995,990.3895516428427,0.15453790088142308,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9166959409658596,0.0,0.0,0.0,33.737536903173755,0.0,0.0,0.0,0.6871188778650458,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.72541079607854,0.0,0.0,0.0,32.72541079607854,0.12454272833851199,6.152717257645322e-05,267.32035081816935,259.36784514408106,0.4433857247652133,0.430195455183368,25.4,25.4,964.7692814032728,964.7374713805764,33.80520570234503,31.92967699773366,5497.869013741194,7,0.18180783775599188,2000-08-25
1999,49,248.79585050095582,0.8762857142857143,2.259706674975157,0.009057192357610128,34.0,6.0,4.0,3.0,44.0,91.0,0.36587359627040367,157.79585050095582,157.79585050095582,,157.79585050095582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,201.79585050095582,990.5,964.6898742956477,25.810125704352345,0.10675141516553703,0.005779585050095529,990.3874689997845,0.17632880078284946,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9206602379347252,0.0,0.0,0.0,36.19010240034186,0.0,0.0,0.0,0.7370692953226448,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.1043993283316,0.0,0.0,0.0,35.1043993283316,0.141067675990249,6.179324987956718e-05,256.64706503227126,243.54989841925496,0.3736400655086686,0.3545725332512861,25.4,25.4,964.7265882601292,964.6612993905156,36.97235064501711,33.85948486697235,5897.539087159709,7,0.19502444071295336,2000-09-01
1999,50,235.16283913764514,0.8971428571428571,2.3774143420252023,0.010185440642100514,34.0,6.0,4.0,3.0,44.0,91.0,0.3871050411093785,144.16283913764514,144.16283913764514,,144.16283913764514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.16283913764514,990.5,964.6109770348259,25.8890229651741,0.10193985735463586,0.004416283913764471,990.3936438587316,0.14723936719928968,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9151622041705403,0.0,0.0,0.0,32.8663790791899,0.0,0.0,0.0,0.6693763559916476,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.8803877068142,0.0,0.0,0.0,31.8803877068142,0.1355311963758971,6.142423060379317e-05,240.03120478075203,226.9079980250785,0.4010435982514042,0.379117373856123,25.4,25.4,964.6401872286846,964.5614479881503,33.02855145993374,29.93321741306088,5355.905134744786,7,0.17711326503785668,2000-09-08
1999,51,215.96218549264444,0.9328571428571429,2.5896167252761466,0.011985723949987872,34.0,6.0,4.0,3.0,44.0,91.0,0.4216091024920222,124.96218549264445,124.96218549264445,,124.96218549264445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.96218549264444,990.5,964.4957731129559,26.00422688704415,0.0951633261181893,0.0024962185492643997,990.4023404553326,0.11073659365659186,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9056836673429175,0.0,0.0,0.0,28.196424492649843,0.0,0.0,0.0,0.5742652646160863,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.350531757870346,0.0,0.0,0.0,27.350531757870346,0.12658152559098962,6.07880462976306e-05,223.27342273667512,208.78068094814552,0.4358640827625306,0.4075720203712909,25.4,25.4,964.53964053642,964.4526840856888,29.08027979827524,25.628385078461143,4594.889335322218,7,0.15194739865483525,2000-09-15
1999,52,200.61651209389782,0.9524285714285714,2.022242926829303,0.010087623014911186,34.0,6.0,4.0,3.0,44.0,91.0,0.4536599848447366,109.61651209389781,109.61651209389781,,109.61651209389781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.61651209389782,990.5,964.4093016496242,26.090698350375874,0.08974734200360737,0.0009616512093897142,990.4092910067869,0.08507041532270461,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8936960220883146,0.0,0.0,0.0,24.40378733820946,0.0,0.0,0.0,0.497022145381048,0.0,0.0,0.0,0.9694300431466204,0.96,0.96,0.96,23.65823521773779,0.0,0.0,0.0,23.65823521773779,0.11791114220374165,5.994832072552869e-05,203.02355035552185,196.05963252615788,0.4641444994438565,0.4482238628998785,25.4,25.4,964.4181413021332,964.4019237749086,24.245032398603875,22.529807889762317,3974.583516579948,7,0.13143464009854325,2000-09-22
1999,53,194.34929692097452,0.9675,1.2113144210338616,0.00623677248736225,34.0,6.0,4.0,3.0,44.0,91.0,0.4682354081085849,103.34929692097452,103.34929692097452,,103.34929692097452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,147.34929692097452,990.5,964.411301406158,26.08869859384197,0.08753543921268839,0.0003349296920974,990.4121296310952,0.07562298756620331,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8880042840819874,0.0,0.0,0.0,22.861127892950922,0.0,0.0,0.0,0.465603419408369,0.0,0.0,0.0,0.9665603419408371,0.96,0.96,0.96,22.09672397602551,0.0,0.0,0.0,22.09672397602551,0.11369405988147449,5.939010490300161e-05,195.0615901578589,193.63700368409016,0.4699514982604373,0.4665193179567324,25.4,25.4,964.4127259926316,964.4098768196844,22.27685411810452,21.916593833946497,1060.6427508492243,2,0.12275957764458614,2000-09-29
2000,1,184.2225349561834,0.9804285714285713,2.1595151204231473,0.011694246458656814,31.0,4.0,3.0,2.0,33.0,73.0,0.39643102179179873,111.22253495618341,111.22253495618341,,111.22253495618341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.2225349561834,990.5,964.4315549300876,26.068445069912382,0.08819656545836686,0.0011222534956183143,990.410681181046,0.0876606498768211,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8950423510537685,0.0,0.0,0.0,24.800620868016843,0.0,0.0,0.0,0.5051042946642942,0.0,0.0,0.0,0.9694303115719763,0.96,0.96,0.96,24.04309589900526,0.0,0.0,0.0,24.04309589900526,0.1304625579955209,6.003868309979802e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.4,25.4,964.4429592043176,964.419174062619,25.539627888126592,22.643791790091004,4039.2401110328838,7,0.13357275499447366,2000-10-01
2000,2,160.23017919474387,0.9917142857142858,4.485223174629072,0.028163403105933498,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,61.0,0.3788431811525931,99.23017919474385,99.23017919474385,,99.23017919474385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,132.65875062331529,990.5,964.4787178803588,26.021282119641292,0.08235067062578807,0.00021439472611375714,990.4174349346482,0.06991858160389379,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8834419062714698,0.0,0.0,0.0,21.84525402148672,0.0,0.0,0.0,0.4449135238592,0.0,0.0,0.0,0.96449135238592,0.96,0.96,0.96,21.073265498326418,0.0,0.0,0.0,21.073265498326418,0.13191311496662111,5.895961974569446e-05,176.21817347356213,147.12383561872463,0.4461931697063495,0.3302932163463691,25.4,25.4,964.5,964.4475636530528,22.622870841708043,18.939224247978093,3540.3086037188386,7,0.11707369721292456,2000-10-08
2000,3,148.57832774598742,0.9948571428571429,3.368139696119097,0.020428189802047487,24.0,4.0,2.0,2.0,20.0,52.0,0.3507949970191676,96.57832774598742,96.57832774598742,,96.57832774598742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.57832774598741,990.5,964.4951789947561,26.00482100524396,0.0802046928731117,0.00021247883362635712,990.4195828282933,0.06645082337844622,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8801576361548609,0.0,0.0,0.0,21.188220766240388,0.0,0.0,0.0,0.4315319911657919,0.0,0.0,0.0,0.9628188572521338,0.96,0.96,0.96,20.4058705293539,0.0,0.0,0.0,20.4058705293539,0.1370862483322017,5.8638937677542725e-05,166.8735183538457,145.21018804986832,0.3581015953380769,0.3116132536364277,25.4,25.4,964.5,964.4662529632924,24.928158998455263,19.573851629201897,3428.1862489314553,7,0.11336594738529945,2000-10-15
2000,4,160.65868282863508,0.992,4.4235747054715295,0.0275621801607922,24.0,4.0,2.0,2.0,20.0,52.0,0.3238735780922609,108.65868282863508,108.65868282863508,,108.65868282863508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.65868282863508,990.5,964.4786826343427,26.02131736565728,0.08446824061885432,0.0008658682828634572,990.4146658910984,0.08369169094123474,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8927718953948037,0.0,0.0,0.0,24.168101097493032,0.0,0.0,0.0,0.49222201827888046,0.0,0.0,0.0,0.968679112273722,0.96,0.96,0.96,23.41247752091497,0.0,0.0,0.0,23.41247752091497,0.14566385396208129,5.984017178268055e-05,166.8735183538457,153.80268019944512,0.3380955385989925,0.3116132536364277,25.4,25.4,964.4923946396012,964.4662529632924,24.928158998455263,21.70636699905717,3933.296223513715,7,0.13006931956063872,2000-10-22
2000,5,148.76183324846355,0.995,0.9541206543886419,0.006400995588966,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3418699747875428,97.9046903913207,97.9046903913207,,97.9046903913207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,127.33326181989212,990.5,964.498913519943,26.001086480056983,0.08047113350726191,2.5752574277785712e-05,990.4195031139185,0.06792392428458914,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8819956163158615,0.0,0.0,0.0,21.510822505684587,0.0,0.0,0.0,0.43810229135813816,0.0,0.0,0.0,0.9638102291358137,0.96,0.96,0.96,20.732680515521555,0.0,0.0,0.0,20.732680515521555,0.13936252797910753,5.8820488169579036e-05,153.80268019944512,147.12383561872463,0.3496552944017448,0.3380955385989925,25.4,25.4,964.5,964.4923946396012,21.70636699905717,20.437267103617373,3483.0903266076207,7,0.11518155841956418,2000-10-29
2000,6,143.24680508593875,0.9959999999999999,2.032136242808974,0.014044998684416943,23.0,4.0,2.0,2.0,19.0,50.0,0.34912289725754303,93.24680508593875,93.24680508593875,,93.24680508593875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.24680508593875,990.5,964.5,26.0,0.0786759585315681,0.0,990.4213240414684,0.06160578863059845,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8768551740928421,0.0,0.0,0.0,20.368556260972145,0.0,0.0,0.0,0.4148382130544224,0.0,0.0,0.0,0.9615011102763632,0.96,0.96,0.96,19.584915167108424,0.0,0.0,0.0,19.584915167108424,0.13669824158508634,5.833763211661268e-05,147.12383561872463,140.01135876889322,0.3571138830423854,0.3398497584686165,25.4,25.4,964.5,964.5,20.53782207137048,18.79735469466699,3290.265748074215,7,0.10880508426171347,2000-11-05
2000,7,165.8551475655875,0.9901428571428571,4.1563339792625005,0.025282234591243787,23.0,4.0,2.0,2.0,19.0,50.0,0.30191540831143504,115.85514756558749,115.85514756558749,,115.85514756558749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.85514756558752,990.5,964.4682897048688,26.031710295131184,0.08665517329426511,0.0015855147565586856,990.4117593119491,0.09529512517576262,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8988585400161005,0.0,0.0,0.0,25.948885242825348,0.0,0.0,0.0,0.5284905344770946,0.0,0.0,0.0,0.9696253669716889,0.96,0.96,0.96,25.16150022112202,0.0,0.0,0.0,25.16150022112202,0.15157348180897617,6.0306840782996646e-05,176.21817347356213,156.55090676315066,0.3193849274577892,0.2837391797588996,25.4,25.4,964.4868981864736,964.4475636530528,27.665674353677545,22.899230626468484,4227.132037148499,7,0.13978611233956675,2000-11-12
2000,8,186.17276439930578,0.979,2.4884043157897184,0.013241191269313156,23.0,4.0,2.0,2.0,19.0,50.0,0.26875270781018473,136.17276439930578,136.17276439930578,,136.17276439930578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.17276439930578,990.5,964.4276544712013,26.072345528798646,0.09382591694026034,0.003617276439930557,990.4025568066198,0.13143822879471784,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116353858498467,0.0,0.0,0.0,30.92578763684992,0.0,0.0,0.0,0.6298531086934809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.998014007744416,0.0,0.0,0.0,29.998014007744416,0.1610792956378851,6.118751617126884e-05,193.63700368409016,176.21817347356213,0.2837391797588996,0.2582151089343062,25.4,25.4,964.4475636530528,964.4127259926316,31.7565878692345,27.665674353677545,5039.666353301062,7,0.1666556333763579,2000-11-19
2000,9,221.18856443019718,0.9205714285714286,6.627743013808839,0.03002927103794133,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.23792837916126372,168.6171358587686,168.6171358587686,,168.6171358587686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,198.75999300162576,990.5,964.5271313865812,25.9728686134188,0.10567999414773335,0.006861713585876829,990.3874582922664,0.20235434491866142,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.924698264495116,0.0,0.0,0.0,38.855324252018214,0.0,0.0,0.0,0.7913507994301062,0.0,0.0,0.0,0.9725406447117375,0.96,0.96,0.96,37.79559199126738,0.0,0.0,0.0,37.79559199126738,0.1707275570050202,6.222760050914249e-05,240.03120478075203,200.0131298984013,0.2499835887043915,0.2168553935639237,25.4,25.4,964.6401872286846,964.4000787793904,40.87676018662563,33.260194178075814,6349.65945453292,7,0.20997551106259657,2000-11-26
2000,10,254.10754058233852,0.8652857142857143,5.1934279946811115,0.019835544306247573,26.0,4.0,3.0,2.0,24.0,59.0,0.2327308371534824,195.10754058233852,195.10754058233852,,195.10754058233852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,228.10754058233852,990.5,964.7097063136016,25.79029368639835,0.11603788519322045,0.0098367434777321,990.374125371329,0.2704199036726385,0.0,0.0,0.0,25.35555975752174,0.0,0.0,0.0,,0.9335778406226074,0.0,0.0,0.0,45.2975590116733,0.0,0.0,0.0,0.9225572100137127,0.0,0.0,0.0,0.9784679500109412,0.96,0.96,0.96,44.13869881573156,0.0,0.0,0.0,44.13869881573156,0.17360960774098885,6.28556735767734e-05,276.3852007435198,240.03120478075203,0.2458013742583654,0.2134701852388647,25.4,25.22273526975468,964.805540802974,964.6401872286846,48.2,40.87676018662563,7415.3014010429015,7,0.24521499342073086,2000-12-03
2000,11,312.2247334393111,0.7685714285714286,9.090901003545794,0.02915043771748313,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.238445053844289,237.79616201073966,237.79616201073966,,237.79616201073966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,275.9390191535968,990.5,964.9644601791924,25.535539820807475,0.1329192042033299,0.01755923240214787,990.3495215633945,0.40173123481801476,0.0,0.0,0.0,24.983330149383956,0.0,0.0,0.0,,0.9434247249455547,0.0,0.0,0.0,54.954343300989535,0.0,0.0,0.0,1.1192330611199497,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1549368119118057,5.654397417420477e-05,340.0215077683404,283.56829088636164,0.2627303741059986,0.2080627555908354,25.16763314068165,24.745784057169413,965.1001075388416,964.8342731635454,48.2,48.2,8097.600000000001,7,0.26777777777777784,2000-12-10
2000,12,374.0725227831099,0.6824285714285715,7.531576252841481,0.02028548449561989,31.0,5.0,3.0,2.0,36.0,77.0,0.20616598219602172,297.0725227831099,297.0725227831099,,148.53626139155494,148.53626139155494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,336.0725227831099,990.5,965.2703626139155,25.229637386084473,0.1541421833859853,0.029414504556621944,990.3164433120573,0.15653595425472652,0.15653595425472652,0.0,0.0,24.889544743887154,24.889544743887154,0.0,0.0,,0.9165323768060211,0.9165323768060211,0.0,0.0,33.22894510271356,33.22894510271356,0.0,0.0,0.6767605927232904,0.6767605927232904,0.0,0.0,0.97,0.97,0.96,0.96,32.23207674963215,32.23207674963215,0.0,0.0,64.4641534992643,0.17226477675378082,6.02791534617851e-05,392.74254153823074,354.2401023578276,0.2173666941926868,0.1960571923235481,25.020185861571385,24.76603315061783,965.3637127076912,965.1712005117892,68.45508568014162,60.20860837513116,10829.977787876402,7,0.35813418610702386,2000-12-17
2000,13,427.11203415997494,0.6214285714285713,8.94491760330475,0.02073826841358133,31.0,5.0,3.0,2.0,36.0,77.0,0.18062967236504476,350.11203415997494,350.11203415997494,,175.05601707998747,175.05601707998747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,389.11203415997494,990.5,965.5214857638297,24.978514236170263,0.17286147259861245,0.04002240683199494,990.2871161205694,0.21745791918200208,0.21745791918200208,0.0,0.0,24.54817243755765,24.54817243755765,0.0,0.0,,0.9265240683840194,0.9265240683840194,0.0,0.0,39.04412553130767,39.04412553130767,0.0,0.0,0.7951960393341685,0.7951960393341685,0.0,0.0,0.9713878450510229,0.9713878450510229,0.96,0.96,37.930449195553926,37.930449195553926,0.0,0.0,75.86089839110785,0.17753377943723617,6.0186109790424374e-05,455.356964761364,392.74254153823074,0.1960571923235481,0.1690981053520349,24.76603315061783,24.36917751753062,965.649106341426,965.3637127076912,82.1703953128506,68.45508568014162,12744.630929706118,7,0.4214494355061547,2000-12-24
2000,14,491.08864302902595,0.558,8.224316956361983,0.016810046423740798,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23152271395647683,377.23150017188306,377.23150017188306,,188.6157500859415,188.6157500859415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,426.51721445759733,990.5,965.8098988936306,24.69010110636941,0.18606292128969285,0.04544630003437655,990.268490778676,0.2521702140065087,0.2521702140065087,0.0,0.0,24.20642167103885,24.20642167103885,0.0,0.0,,0.9308344624323103,0.9308344624323103,0.0,0.0,41.67767883108236,41.67767883108236,0.0,0.0,0.8488325627511683,0.8488325627511683,0.0,0.0,0.9750144669821607,0.9750144669821607,0.96,0.96,40.64230876600838,40.64230876600838,0.0,0.0,81.28461753201675,0.16559392830163408,5.9847448868389816e-05,512.9271834558979,466.03926954154906,0.2547520466382965,0.1652221283321172,24.34464836101354,24.077936741393778,965.9081723255516,965.697176712937,84.69761017914693,75.32831587178657,13655.815745378814,7,0.45158120851120415,2000-12-31
2000,15,548.4045165245078,0.519,8.053157717993843,0.014738245433177186,41.0,6.0,4.0,3.0,66.0,120.0,0.21895645007674733,428.40451652450787,428.40451652450787,,214.20225826225393,214.20225826225393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.40451652450787,990.5,966.0678203243602,24.43217967563976,0.20472849111426514,0.05568090330490153,990.2395906055808,0.3249427936847268,0.3249427936847268,0.0,0.0,23.846827487535865,23.846827487535865,0.0,0.0,,0.937972681998707,0.937972681998707,0.0,0.0,46.98420885628092,46.98420885628092,0.0,0.0,0.9569085306778192,0.9569085306778192,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.0445246791553,46.0445246791553,0.0,0.0,92.0890493583106,0.16790034946564347,5.9714544202826884e-05,569.2992874818548,531.054971590973,0.2259653075848161,0.2107854385885293,23.960585526877832,23.709190563405272,966.1618467936684,965.9897473721592,96.28554091554616,88.58882494074312,15470.960292196181,7,0.5116058297683922,2001-01-07
2000,16,593.6683567823883,0.48728571428571427,7.15269430386013,0.011942964288420429,41.0,6.0,4.0,3.0,66.0,120.0,0.20230578325934417,473.6683567823883,473.6683567823883,,236.83417839119414,236.83417839119414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.6683567823883,990.5,966.2690810771717,24.230918922828405,0.2248267208190541,0.06473367135647763,990.2104396078246,0.3973142342305344,0.3973142342305344,0.0,0.0,23.544044296422374,23.544044296422374,0.0,0.0,,0.9425088170427298,0.9425088170427298,0.0,0.0,51.53359122857535,51.53359122857535,0.0,0.0,1.0495639761420639,1.0495639761420639,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16251897921833983,5.6608594873951684e-05,619.3681476088757,572.8783627367172,0.2094685500544021,0.1937458367261383,23.68537146034309,23.372369502405483,966.3774725904354,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,2001-01-14
2000,17,678.013386532094,0.44828571428571434,11.913776164160529,0.0177204118404901,41.0,6.0,4.0,3.0,66.0,120.0,0.17705640830348163,558.0133865320939,558.0133865320939,,211.88797522858098,211.88797522858098,134.237436074932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.013386532094,990.5,966.6120535461284,23.887946453871677,0.27261753108298176,0.09320535461283753,990.1341771143042,0.32782842333889334,0.32782842333889334,0.17854122813920512,0.0,23.194295144836982,23.194295144836982,16.602450020508027,0.0,,0.9344009457747308,0.9344009457747308,0.6642109687692421,0.0,45.06773055227335,45.06773055227335,28.453224371253434,0.0,0.9178763859933472,0.9178763859933472,0.5794954047098458,0.0,0.9736934877643604,0.9736934877643604,0.9679792020500747,0.96,41.40508985656049,41.40508985656049,27.633661285131918,0.0,110.4438409982529,0.1627412927815224,5.4921846953557944e-05,702.7645807579994,657.6800383444725,0.1824595441608153,0.1707541946274076,23.30204258316944,23.03098560103341,966.711058323032,966.5307201533778,119.93244765684338,96.4,18554.56528770649,7,0.6135768944347384,2001-01-21
2000,18,787.9840946134916,0.402,17.416213326639586,0.022293315620844283,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1615846005123467,660.6983803277773,660.6983803277773,,220.2327934425924,220.2327934425924,220.2327934425924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,713.412666042063,990.5,967.051936378454,23.448063621546094,0.3319466135390713,0.12796329382344743,990.0400900926376,0.3441674944270653,0.3441674944270653,0.3441674944270653,0.0,22.64398621975652,22.64398621975652,22.64398621975652,0.0,,0.9379367115473914,0.9379367115473914,0.9379367115473914,0.0,45.85184867060226,45.85184867060226,45.85184867060226,0.0,0.9338462051039157,0.9338462051039157,0.9338462051039157,0.0,0.9790894403072021,0.9790894403072021,0.9790894403072021,0.96,44.89742374621088,44.89742374621088,44.89742374621088,0.0,134.69227123863263,0.17097357887245485,5.664553174740004e-05,824.6780740444765,702.7645807579994,0.1707541946274076,0.150056211441749,23.13217923375764,22.444698625423587,967.198712296178,966.711058323032,139.42169524590147,119.93244765684338,22628.301568090286,7,0.7482903957701814,2001-01-28
2000,19,854.0586842367012,0.37685714285714284,7.881287207183358,0.009196355735897986,43.0,7.0,5.0,4.0,78.0,137.0,0.16047881250291698,717.0586842367012,717.0586842367012,,239.01956141223374,239.01956141223374,239.01956141223374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.0586842367012,990.5,967.3162347369469,23.18376526305323,0.3663188518404071,0.14888139714565127,989.984799751014,0.40437760493167835,0.40437760493167835,0.40437760493167835,0.0,22.264187409135502,22.264187409135502,22.264187409135502,0.0,,0.9414667793125054,0.9414667793125054,0.9414667793125054,0.0,49.129210848425494,49.129210848425494,49.129210848425494,0.0,1.0005949256298472,1.0005949256298472,1.0005949256298472,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.75536888205273,47.75536888205273,47.75536888205273,0.0,143.26610664615822,0.16777828830641914,5.551668835221078e-05,879.84708449476,824.6780740444765,0.1661254304096016,0.1557088753424356,22.444698625423587,22.10009801389132,967.4193883379792,967.198712296178,144.60000000000002,139.42169524590147,24068.70591655458,7,0.795922814700879,2001-02-04
2000,20,1014.2599786883885,0.32785714285714285,29.59028292199776,0.0294995151569292,43.0,7.0,5.0,4.0,78.0,137.0,0.13533151675066682,877.2599786883885,877.2599786883885,,229.02032829892732,229.02032829892732,229.02032829892732,190.1989937916066,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.2599786883885,990.5,967.9333989571181,22.56660104288184,0.5083247981923741,0.25180798295071083,989.7398672188571,0.3737862505566581,0.3737862505566581,0.3737862505566581,0.2991644707869715,21.432682011182106,21.432682011182106,21.432682011182106,18.34484286754326,,0.9379762084952799,0.9379762084952799,0.9379762084952799,0.8032115179937074,45.15736924816706,45.15736924816706,45.15736924816706,37.39425412573785,0.9197020213475978,0.9197020213475978,0.9197020213475978,0.7615937703816262,0.9784002279458397,0.9784002279458397,0.9784002279458397,0.9755430850886968,43.465073855453205,43.465073855453205,43.465073855453205,36.57935956973892,166.97458113609852,0.16450250223592014,5.284294809649139e-05,1086.9790649487445,952.2480246537352,0.1438700805389616,0.1260373860157648,21.763720335878816,21.042807807902925,968.1733627755532,967.7089920986148,180.52867782402103,144.60000000000002,28051.729630864553,7,0.927636561867214,2001-02-11
2000,21,1273.8301395089602,0.26557142857142857,64.17466688774503,0.04745522832897615,46.42857142857143,7.571428571428571,6.142857142857143,4.571428571428571,86.57142857142857,151.28571428571428,0.11923763482523739,1122.544425223246,1063.492325705002,,265.8730814262505,265.8730814262505,265.8730814262505,265.8730814262505,59.05209951824395,13.29892875641328,2.4103207299100404,2.5516339298006647,1.8225956641433319,38.96862043797664,59.727500184984706,9.981749301338612,8.694491072657806,6.394024235571903,125.5400490094052,1141.8960662639831,990.5,968.7629474931903,21.73705250680967,0.7637262559652933,0.43611294734873507,989.300160796686,0.5011725505956217,0.5011725505956217,0.5011725505956217,0.5011725505956217,20.036040752900032,20.036040752900032,20.036040752900032,20.036040752900032,,0.9396265130636694,0.9396265130636694,0.9396265130636694,0.9396265130636694,49.02689450451404,49.02689450451404,49.02689450451404,49.02689450451404,0.9985110897049703,0.9985110897049703,0.9985110897049703,0.9985110897049703,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.56232570646669,47.56232570646669,47.56232570646669,47.56232570646669,190.24930282586675,0.15081949541602915,4.9768824200009926e-05,1536.2017331629595,1086.9790649487445,0.1292129427766975,0.1054548999020138,21.042807807902925,18.97317091621516,969.6015748302189,968.1733627755532,192.8,180.52867782402103,31961.88287474561,7,1.0569405712548152,2001-02-18
2000,22,1982.1491598796601,0.17828571428571424,105.54827905042592,0.05432416623988327,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.0977707748069555,1787.1491598796601,1100.0,,275.0,275.0,275.0,275.0,687.1491598796601,46.714285714285715,8.714285714285714,15.784919736648801,29.693608006707315,586.2420607077325,100.0,18.0,24.927776879505945,38.122179435278746,701.0992035648753,1242.927776879506,990.5,970.9781462543333,19.521853745666817,0.9261023304910861,0.48,989.0938976695088,0.5349,0.5349,0.5349,0.5349,17.58085141517575,17.58085141517575,17.58085141517575,17.58085141517575,,0.9315504325105811,0.9315504325105811,0.9315504325105811,0.9315504325105811,44.173283206859885,44.173283206859885,44.173283206859885,44.173283206859885,0.8996595357812603,0.8996595357812603,0.8996595357812603,0.8996595357812603,0.9785361023177929,0.9785361023177929,0.9785361023177929,0.9785361023177929,43.227425424047205,43.227425424047205,43.227425424047205,43.227425424047205,172.90970169618882,0.08853899759218001,4.366406608489617e-05,2275.039686515941,1666.8712830513916,0.1125927089267923,0.0806567326826209,18.536382170275367,16.79492168899491,971.7638888984868,970.0237379913968,183.34839234985068,163.98817418037987,29048.829884959723,7,0.9606094538677157,2001-02-25
