WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2000,23,2560.596350799984,0.12014285714285713,75.27420902918155,0.02928885360683727,59.0,11.0,12.0,13.0,144.0,239.0,0.0937280004973128,2321.5963507999836,1100.0,,275.0,275.0,275.0,275.0,1221.5963507999838,41.0,6.999999999999999,13.000000000000004,62.77159192466626,1097.8247588753177,100.0,18.0,25.0,75.77159192466625,1241.8247588753177,1243.0,990.5,972.4531636053792,18.046836394620723,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.105646982102446,16.105646982102446,16.105646982102446,16.105646982102446,,0.9236034694287384,0.9236034694287384,0.9236034694287384,0.9236034694287384,40.12074789237579,40.12074789237579,40.12074789237579,40.12074789237579,0.8171231749974702,0.8171231749974702,0.8171231749974702,0.8171231749974702,0.9720826365383569,0.9720826365383569,0.9720826365383569,0.9720826365383569,39.00267557754937,39.00267557754937,39.00267557754937,39.00267557754937,156.01070231019747,0.06129961949895999,3.9396641997524614e-05,2801.959149720212,2332.398222796241,0.1024696373303998,0.085297460537162,16.65647004969764,15.523047122639802,973.035763464842,971.902340537784,162.38740461529744,149.23333439801195,26209.797988113172,7,0.8667261239455414,2001-03-04
2000,24,3044.734036640003,0.08428571428571428,69.66350964604369,0.02264661636937103,59.0,11.0,12.0,13.0,144.0,239.0,0.07868561562071714,2805.734036640003,1100.0,,275.0,275.0,275.0,275.0,1705.7340366400033,41.00000000000001,7.0,13.0,67.0,1577.7340366400033,100.0,18.0,25.0,80.0,1721.7340366400033,1243.0,990.5,973.6150350495531,16.884964950446797,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.94377553792852,14.94377553792852,14.94377553792852,14.94377553792852,,0.9124668225374872,0.9124668225374872,0.9124668225374872,0.9124668225374872,36.778334579553004,36.778334579553004,36.778334579553004,36.778334579553004,0.749049584104949,0.749049584104949,0.749049584104949,0.749049584104949,0.97,0.97,0.97,0.97,35.67498454216641,35.67498454216641,35.67498454216641,35.67498454216641,142.69993816866565,0.04704465927721451,3.603533792138022e-05,3289.6037172425176,2839.5002195930097,0.0841697416858295,0.0726531280188179,15.432430747084815,14.384174139039253,974.1746364484424,973.1263798403968,148.20633384094626,136.41354377144756,23973.58961233583,7,0.7927774342703647,2001-03-11
2000,25,3255.9899528257056,0.07071428571428572,14.173429136294999,0.004399151624328157,59.0,11.0,12.0,13.0,144.0,239.0,0.07341041968525093,3016.9899528257056,1100.0,,275.0,275.0,275.0,275.0,1916.9899528257054,40.999999999999986,7.0,13.0,67.0,1788.9899528257054,100.0,18.0,25.0,80.0,1932.9899528257054,1243.0,990.5,974.1034072809878,16.396592719012233,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.455403306493958,14.455403306493958,14.455403306493958,14.455403306493958,,0.9070881928343427,0.9070881928343427,0.9070881928343427,0.9070881928343427,35.363304332275646,35.363304332275646,35.363304332275646,35.363304332275646,0.7202302307999113,0.7202302307999113,0.7202302307999113,0.7202302307999113,0.97,0.97,0.97,0.97,34.302405202307376,34.302405202307376,34.302405202307376,34.302405202307376,137.2096208092295,0.04214717528393313,3.464889414374482e-05,3289.6037172425176,3190.3897132884526,0.0749124782481993,0.0726531280188179,14.59441333789436,14.384174139039253,974.1746364484424,973.9643972495874,138.76504021548783,136.41354377144756,23051.216295950555,7,0.762275671162386,2001-03-18
2000,26,3083.17864930884,0.08057142857142854,21.47968024454076,0.006933370809813442,59.0,11.0,12.0,13.0,144.0,239.0,0.07752613841737863,2844.17864930884,1100.0,,275.0,275.0,275.0,275.0,1744.1786493088396,41.0,7.0,13.0,67.0,1616.1786493088398,100.0,18.0,25.0,80.0,1760.1786493088396,1243.0,990.5,973.714569153504,16.785430846495924,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.844241433977645,14.844241433977645,14.844241433977645,14.844241433977645,,0.9114198495745109,0.9114198495745109,0.9114198495745109,0.9114198495745109,36.48800548969118,36.48800548969118,36.48800548969118,36.48800548969118,0.7431365680181503,0.7431365680181503,0.7431365680181503,0.7431365680181503,0.97,0.97,0.97,0.97,35.393365325000445,35.393365325000445,35.393365325000445,35.393365325000445,141.57346130000178,0.04592625996757951,3.575087406565701e-05,3138.65846664605,3040.031951576668,0.0786175947512808,0.0761471827979403,14.948388635400184,14.710324633508542,973.8484859539732,973.6104219520817,142.747486307269,140.0658989600135,23784.341498400296,7,0.7865192294444542,2001-03-25
2000,27,3040.031951576668,0.084,0.0,0.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0713808287072299,2823.031951576668,1100.0,,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.5,973.6104219520815,16.889578047918462,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.948388635400184,14.948388635400184,14.948388635400184,14.948388635400184,,0.9125800493983581,0.9125800493983581,0.9125800493983581,0.9125800493983581,36.79058925445077,36.79058925445077,36.79058925445077,36.79058925445077,0.7492991701517469,0.7492991701517469,0.7492991701517469,0.7492991701517469,0.97,0.97,0.97,0.97,35.686871576817246,35.686871576817246,35.686871576817246,35.686871576817246,142.747486307269,0.0469559164446397,3.6047345027088127e-05,3040.031951576668,3040.031951576668,0.0713808287072299,0.0713808287072299,14.948388635400184,14.948388635400184,973.6104219520817,973.6104219520817,142.747486307269,142.747486307269,23981.577699621186,7,0.7930415905959387,2001-04-01
2000,28,3078.4218637833796,0.08085714285714285,15.800749910325521,0.005118598921932129,54.0,13.0,14.0,19.0,117.0,217.0,0.07049966553108923,2861.4218637833796,1100.0,,275.0,275.0,275.0,275.0,1761.4218637833794,46.0,5.0,10.999999999999995,61.0,1638.4218637833794,100.0,18.0,25.0,80.0,1755.4218637833794,1243.0,990.5,973.703087257408,16.79691274259189,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.85572333007361,14.85572333007361,14.85572333007361,14.85572333007361,,0.91154775789702,0.91154775789702,0.91154775789702,0.91154775789702,36.52137697985872,36.52137697985872,36.52137697985872,36.52137697985872,0.7438162317690166,0.7438162317690166,0.7438162317690166,0.7438162317690166,0.97,0.97,0.97,0.97,35.42573567046296,35.42573567046296,35.42573567046296,35.42573567046296,141.70294268185185,0.046040386644186984,3.578357138430602e-05,3132.18398964524,3030.805345924814,0.0715981315962028,0.0692807321400611,14.970659752490851,14.72595268144152,973.8328579060402,973.5881508349908,142.99902726097642,140.24153032545345,23806.094370551105,7,0.7872385704547323,2001-04-08
2000,29,3353.136706673128,0.06585714285714286,52.01630356867132,0.015573501940939014,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06797560139512067,3124.993849530271,1100.0,,275.0,275.0,275.0,275.0,2024.9938495302708,43.71428571428572,4.857142857142861,10.428571428571425,60.142857142857146,1905.8509923874137,100.0,18.0,25.0,80.0,2030.136706673128,1243.0,990.5,974.3092658784263,16.190734121573637,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.249544709055362,14.249544709055362,14.249544709055362,14.249544709055362,,0.9047558308511311,0.9047558308511311,0.9047558308511311,0.9047558308511311,34.77165452427981,34.77165452427981,34.77165452427981,34.77165452427981,0.708180336543377,0.708180336543377,0.708180336543377,0.708180336543377,0.97,0.97,0.97,0.97,33.72850488855142,33.72850488855142,33.72850488855142,33.72850488855142,134.91401955420568,0.04030727567944514,3.4069196857122646e-05,3496.2981146259385,3185.545388617374,0.0843749561188552,0.0626093147178403,14.604678692554437,13.94617886839341,974.6126317190884,973.9541318949272,138.8801206554246,131.50778471374645,22665.55528510655,7,0.7495223308566982,2001-04-15
2000,30,3561.476403769458,0.05342857142857143,16.92919380819506,0.004744766918750786,70.0,14.0,18.0,25.0,168.0,295.0,0.08284253992952718,3266.476403769458,1100.0,,275.0,275.0,275.0,275.0,2166.476403769458,30.000000000000025,4.0,7.0,55.0,2070.476403769458,100.0,18.0,25.0,80.0,2238.476403769458,1243.0,990.5,974.7507476175115,15.749252382488537,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.80806296997026,13.80806296997026,13.80806296997026,13.80806296997026,,0.8989008216877675,0.8989008216877675,0.8989008216877675,0.8989008216877675,33.474994137392414,33.474994137392414,33.474994137392414,33.474994137392414,0.6817717746923099,0.6817717746923099,0.6817717746923099,0.6817717746923099,0.97,0.97,0.97,0.97,32.47074431327064,32.47074431327064,32.47074431327064,32.47074431327064,129.88297725308257,0.036477543136631756,3.2798731629566304e-05,3614.802471283304,3511.6145166798,0.0840069428460273,0.0816088852277648,13.913722683088842,13.69506249357186,974.86374809391,974.6450879043928,131.1250632213943,128.55595719890266,21820.340178517872,7,0.7215720958504588,2001-04-22
2000,31,3605.526104863277,0.05171428571428571,30.09383015351919,0.008338546438045344,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08701251711611503,3291.954676291848,1100.0,,275.0,275.0,275.0,275.0,2191.954676291848,33.57142857142856,4.0,7.714285714285716,56.42857142857143,2090.2403905775627,100.0,18.0,25.0,80.0,2282.526104863277,1243.0,990.5,974.844091031734,15.655908968265944,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.714719555747665,13.714719555747665,13.714719555747665,13.714719555747665,,0.8973863247920059,0.8973863247920059,0.8973863247920059,0.8973863247920059,33.19278614229017,33.19278614229017,33.19278614229017,33.19278614229017,0.6760241576841174,0.6760241576841174,0.6760241576841174,0.6760241576841174,0.97,0.97,0.97,0.97,32.19700255802146,32.19700255802146,32.19700255802146,32.19700255802146,128.78801023208584,0.03573041223290727,3.252222480608228e-05,3676.580923365921,3527.702564373903,0.0909940660082183,0.0802375919771477,13.879631343927478,13.56415101177776,974.994659575704,974.6791792435542,130.72344526775694,127.0256074696524,21636.38571899042,7,0.7154889457338102,2001-04-29
2000,32,3336.2275362677115,0.06657142857142857,56.29083509826406,0.017142237900141244,65.0,14.0,17.0,23.0,202.0,321.0,0.09635411123361011,3015.2275362677115,1100.0,,275.0,275.0,275.0,275.0,1915.2275362677117,35.0,4.0,8.0,57.0,1811.2275362677117,100.0,18.0,25.0,80.0,2013.2275362677117,1243.0,990.5,974.2725359239121,16.227464076087927,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.286274663569651,14.286274663569651,14.286274663569651,14.286274663569651,,0.9051220633461721,0.9051220633461721,0.9051220633461721,0.9051220633461721,34.875897712267616,34.875897712267616,34.875897712267616,34.875897712267616,0.7103034157284647,0.7103034157284647,0.7103034157284647,0.7103034157284647,0.97,0.97,0.97,0.97,33.82962078089959,33.82962078089959,33.82962078089959,33.82962078089959,135.31848312359836,0.04065248474268362,3.4171334122120795e-05,3498.793988605936,3138.65846664605,0.1022729944692002,0.0917458990284534,14.710324633508542,13.940889992578713,974.617920594903,973.8484859539732,140.0658989600135,131.44539419591942,22733.505164764523,7,0.7517693506866575,2001-05-06
2000,33,3031.4635404258174,0.08485714285714285,32.122488563945616,0.010712780946471571,65.0,14.0,17.0,23.0,202.0,321.0,0.10597880794938415,2710.4635404258174,1100.0,,275.0,275.0,275.0,275.0,1610.4635404258172,35.0,4.0,8.0,57.00000000000001,1506.463540425817,100.0,18.0,25.0,80.0,1708.463540425817,1243.0,990.5,973.589739580338,16.91026041966185,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.96907100714357,14.96907100714357,14.96907100714357,14.96907100714357,,0.9127698910769586,0.9127698910769586,0.9127698910769586,0.9127698910769586,36.85048638515152,36.85048638515152,36.85048638515152,36.85048638515152,0.7505190709806827,0.7505190709806827,0.7505190709806827,0.7505190709806827,0.97,0.97,0.97,0.97,35.744971793596974,35.744971793596974,35.744971793596974,35.744971793596974,142.9798871743879,0.04722804545103452,3.610603211474442e-05,3138.65846664605,2913.8010466984306,0.1101653801530885,0.1022729944692002,15.253083923037243,14.710324633508542,973.8484859539732,973.3057266644444,146.17910261798002,140.0658989600135,24020.621045297168,7,0.7943327065243773,2001-05-13
2000,34,2685.506929842177,0.11,57.55982015456311,0.02155447564700813,65.0,14.0,17.0,23.0,202.0,321.0,0.11971333766416735,2364.506929842177,1100.0,,275.0,275.0,275.0,275.0,1264.5069298421774,34.99999999999999,4.000000000000001,8.000000000000002,57.0,1160.5069298421774,100.0,18.0,25.0,80.0,1362.5069298421772,1243.0,990.5,972.7546718996191,17.745328100380934,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.804138687862658,15.804138687862658,15.804138687862658,15.804138687862658,,0.9214873386048443,0.9214873386048443,0.9214873386048443,0.9214873386048443,39.2779788530222,39.2779788530222,39.2779788530222,39.2779788530222,0.7999588361104316,0.7999588361104316,0.7999588361104316,0.7999588361104316,0.9705834727654263,0.9705834727654263,0.9705834727654263,0.9705834727654263,38.123136910366085,38.123136910366085,38.123136910366085,38.123136910366085,152.49254764146434,0.05691354845854263,3.850821910137988e-05,2853.581718258364,2510.882305616489,0.1278435071536282,0.112490207638391,16.22564640151085,15.398440922720162,973.1603696647616,972.3331641859708,157.43499181154962,147.82158221649436,25618.748003766006,7,0.8471808202303573,2001-05-20
2000,35,2338.4984331329047,0.13957142857142854,40.848369196220965,0.017461755619000215,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12929939000753649,2035.784147418619,1100.0,,275.0,275.0,275.0,275.0,935.784147418619,35.857142857142854,4.571428571428571,8.857142857142858,56.67130013481381,829.8271329980909,100.0,18.0,25.0,77.6713001348138,1017.8271329980909,1243.0,990.5,971.9170651834241,18.582934816575726,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.64174540405745,16.64174540405745,16.64174540405745,16.64174540405745,,0.9270008921122062,0.9270008921122062,0.9270008921122062,0.9270008921122062,41.60592716562615,41.60592716562615,41.60592716562615,41.60592716562615,0.847371225369168,0.847371225369168,0.847371225369168,0.847371225369168,0.9747371225369168,0.9747371225369168,0.9747371225369168,0.9747371225369168,40.555357026972764,40.555357026972764,40.555357026972764,40.555357026972764,162.22142810789106,0.06947290710147355,4.096500709795228e-05,2479.231876484325,2224.943721242942,0.1396143216101776,0.112560179243285,16.915842984481507,16.3020439890713,972.2567665984104,971.6429676030002,165.38994772447091,158.31003337431758,27253.199922125696,7,0.9012301561549503,2001-05-27
2000,36,2085.6573024968025,0.1677142857142857,38.16182552775607,0.018474340215540983,62.0,12.0,14.0,16.0,153.0,257.0,0.12345359292963665,1828.6573024968025,1100.0,,275.0,275.0,275.0,275.0,728.6573024968023,38.0,6.0,11.0,45.363878754664746,628.2934237421376,100.0,18.0,25.0,61.363878754664746,781.2934237421376,1243.0,990.5,971.3012121042185,19.19878789578146,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.257598483263184,17.257598483263184,17.257598483263184,17.257598483263184,,0.9301096316883287,0.9301096316883287,0.9301096316883287,0.9301096316883287,43.29053622669733,43.29053622669733,43.29053622669733,43.29053622669733,0.8816809822137948,0.8816809822137948,0.8816809822137948,0.8816809822137948,0.9781597694556796,0.9781597694556796,0.9781597694556796,0.9781597694556796,42.34583708195701,42.34583708195701,42.34583708195701,42.34583708195701,169.38334832782803,0.0814205824273565,4.2773572810057584e-05,2224.943721242942,1957.8109425486496,0.1312690589344858,0.1155085396301303,17.595113696170635,16.915842984481507,971.6429676030002,970.9636968913112,173.33701379342372,165.38994772447091,28456.40251907511,7,0.9410186018212668,2001-06-03
2000,37,1734.0969926320124,0.204,52.42451475373615,0.0301116948701558,62.0,12.0,14.0,16.0,153.0,257.0,0.1487324120867677,1477.0969926320124,1100.0,,275.0,275.0,275.0,275.0,377.0969926320126,38.0,6.0,11.0,23.476855572421016,298.6201370595915,100.0,18.0,25.0,39.476855572421016,451.6201370595915,1243.0,990.5,970.2409287454266,20.25907125457349,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.317881842055215,18.317881842055215,18.317881842055215,18.317881842055215,,0.9348500564948503,0.9348500564948503,0.9348500564948503,0.9348500564948503,46.18474616321512,46.18474616321512,46.18474616321512,46.18474616321512,0.9406261947701653,0.9406261947701653,0.9406261947701653,0.9406261947701653,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26105123995082,45.26105123995082,45.26105123995082,45.26105123995082,181.04420495980327,0.10489642363918861,4.57182335757079e-05,1901.8172747918168,1590.8393392724963,0.1615499401199923,0.1351339076610988,18.780714260601364,17.776016315077406,970.7827942724044,969.7780963268804,185.91796055528928,175.29373615551617,30415.426433246947,7,1.0058011386655736,2001-06-10
2000,38,1375.8961994550239,0.24828571428571428,52.81655567119329,0.03855022149253758,62.0,12.0,14.0,16.0,153.0,257.0,0.1879878757458881,1118.8961994550239,1061.428112436464,,265.357028109116,265.357028109116,265.357028109116,265.357028109116,57.468087018559736,13.11653269035655,2.256307072277511,3.130557269493526,3.57777973656403,35.386910249868116,75.11653269035655,14.256307072277512,17.130557269493526,19.57777973656403,188.38691024986812,1167.9315094685917,990.5,969.0867918432998,21.413208156700144,0.8019086081056634,0.43241915691210725,989.2656722349823,0.4992244850221403,0.4992244850221403,0.4992244850221403,0.4992244850221403,19.679655906660262,19.679655906660262,19.679655906660262,19.679655906660262,,0.9386756653604126,0.9386756653604126,0.9386756653604126,0.9386756653604126,48.01253668876728,48.01253668876728,48.01253668876728,48.01253668876728,0.9778520710543235,0.9778520710543235,0.9778520710543235,0.9778520710543235,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.97921287636507,46.97921287636507,46.97921287636507,46.97921287636507,187.9168515054603,0.13729396149805104,4.924448343182263e-05,1536.2017331629595,1221.1234495741437,0.2104619316659806,0.1672957362643058,20.544480021619464,18.96044268927016,969.6015748302189,968.5949594129472,192.8,178.8147347514035,31570.03105291733,7,1.0439825083636682,2001-06-17
2000,39,1118.7886744893665,0.297,25.43177208937605,0.02278333483375874,62.0,12.0,14.0,16.0,153.0,257.0,0.23016995829498424,861.7886744893666,861.7886744893666,,234.5306981573246,234.5306981573246,234.5306981573246,158.19658001739282,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,949.7886744893666,990.5,968.2733358341094,22.226664165890593,0.524363792982083,0.2400266090936999,989.7356095979242,0.39260837333993226,0.39260837333993226,0.39260837333993226,0.24829087575749867,21.069665390474878,21.069665390474878,21.069665390474878,14.998663132067753,,0.9382551738485309,0.9382551738485309,0.9382551738485309,0.6688957817462882,45.49139954239218,45.49139954239218,45.49139954239218,30.496299961187066,0.9265050823297797,0.9265050823297797,0.9265050823297797,0.621105905523158,0.9776763369470711,0.9776763369470711,0.9776763369470711,0.9719620512327855,43.56123862299363,43.56123862299363,43.56123862299363,29.78981005156505,160.4735259205459,0.1432866477175982,5.1695046088365226e-05,1195.4015890121746,1043.1010449485111,0.2463807329544817,0.2149905122782822,21.340655844725205,20.70140449547121,968.5141192797524,968.035460426981,175.22607619360545,144.60000000000002,26959.552354651714,7,0.8915195884474774,2001-06-24
2000,40,946.7494854954809,0.3454285714285715,19.514482189073743,0.020340831974992212,58.0,11.0,11.0,11.0,136.0,227.0,0.240032311927727,719.7494854954809,719.7494854954809,,239.91649516516028,239.91649516516028,239.91649516516028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,799.7494854954809,990.5,967.6869979419819,22.813002058018096,0.38931168799447974,0.15103541734632486,989.9596528946593,0.4079532256276736,0.4079532256276736,0.4079532256276736,0.0,21.864701727049614,21.864701727049614,21.864701727049614,0.0,,0.9409349274342172,0.9409349274342172,0.9409349274342172,0.0,48.38909592426039,48.38909592426039,48.38909592426039,0.0,0.9855213019197635,0.9855213019197635,0.9855213019197635,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.04733895456439,47.04733895456439,47.04733895456439,0.0,141.14201686369316,0.149121931368249,5.451645984789798e-05,998.8228236852692,906.4996696249948,0.2504137702487045,0.2272675339580827,22.119084371389327,21.52584973991505,967.895291294741,967.5259986785,144.60000000000002,135.6448412696052,23711.85883310045,7,0.7841223159094064,2001-07-01
2000,41,760.393819562938,0.4147142857142857,35.01290444660707,0.04619581381937593,58.0,11.0,11.0,11.0,136.0,227.0,0.3015363970316257,533.3938195629381,533.3938195629381,,222.9698956545836,222.9698956545836,87.45402825377082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.393819562938,990.5,966.9415752782518,23.558424721748274,0.275106888037361,0.085756512258602,990.1391365997041,0.3551612806927177,0.3551612806927177,0.12686036644460183,0.0,22.842400040759596,22.842400040759596,9.649305739979813,0.0,,0.9382536102459901,0.9382536102459901,0.4001652690678729,0.0,46.902595944119035,46.902595944119035,18.020930394284154,0.0,0.9552463532407136,0.9552463532407136,0.36702505894672416,0.0,0.9779451171655268,0.9779451171655268,0.9665165457369553,0.96,44.76718164192362,44.76718164192362,17.578648674780766,0.0,107.11301195862801,0.14041830863060975,5.587616161003209e-05,891.2147137156613,661.4093384987455,0.3432065239889723,0.2547085416191002,23.34483541480232,22.20961421676325,967.4648588548628,966.545637353995,132.9906205059109,91.43946153999994,17994.986009049506,7,0.5950722886590445,2001-07-08
2000,42,604.9393112591913,0.4828571428571428,14.309487653751441,0.0237495396624171,58.0,11.0,11.0,11.0,136.0,227.0,0.3762196175162297,377.93931125919124,377.93931125919124,,188.96965562959562,188.96965562959562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.93931125919136,990.5,966.3140894828763,24.18591051712383,0.19715275417892958,0.04558786225183821,990.2572593835692,0.2543465178016349,0.2543465178016349,0.0,0.0,23.688823382891446,23.688823382891446,0.0,0.0,,0.9302594707469455,0.9302594707469455,0.0,0.0,40.82837327465669,40.82837327465669,0.0,0.0,0.8315350972435169,0.8315350972435169,0.0,0.0,0.9742643584897579,0.9742643584897579,0.96,0.96,39.79090249021521,39.79090249021521,0.0,0.0,79.58180498043042,0.1313381874019276,5.8484080745760085e-05,648.8801579651763,561.2429249224854,0.4044594415713152,0.3498334741993798,23.958178228526148,23.422622257271986,966.4955206318608,966.1255931621512,88.96167021122059,70.3243841037406,13369.743236712311,7,0.442121138780169,2001-07-15
2000,43,529.2200244495896,0.5314285714285715,9.925246488153602,0.019100060833223527,58.0,11.0,11.0,11.0,136.0,227.0,0.42978262879664264,302.22002444958963,302.22002444958963,,170.02188361803837,132.19814083155123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,382.22002444958963,990.5,965.9814901100232,24.518509889976908,0.17042906853462608,0.03044400488991786,990.2991269265755,0.21567972497146576,0.14484616237574896,0.0,0.0,24.101957091580925,20.671806595507185,0.0,0.0,,0.9221621538026687,0.7869398571119451,0.0,0.0,37.13515527018718,28.704511015077316,0.0,0.0,0.7563168079467858,0.5846132589628781,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.72908997033928,27.843375684624995,0.0,0.0,62.572465654964276,0.11790336992278985,5.7373513241223854e-05,561.2429249224854,491.76619950541016,0.4616014688042883,0.4044594415713152,24.29150626618509,23.958178228526148,966.1255931621512,965.8129478977744,70.3243841037406,48.2,10512.174230034,7,0.347624809194246,2001-07-22
2000,44,467.09691390875884,0.579,5.201319249149451,0.011060140731071972,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4327866745948388,264.6683424801874,264.6683424801874,,224.64169673065084,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,339.5254853373303,990.5,965.7019361125894,24.798063887410617,0.15536084100584066,0.022933668496037445,990.3217054904981,0.37797007487481726,0.0396919171514812,0.0,0.0,24.241799303033908,6.996207217937071,0.0,0.0,,0.9362650564255385,0.26071277631730666,0.0,0.0,50.114550532718454,8.770995445968527,0.0,0.0,1.020662943639887,0.1786353451317419,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.9364370111609,8.50786558258947,0.0,0.0,51.44430259375037,0.11021433450765071,5.3953653893294597e-05,481.566763323433,455.356964761364,0.4819059548907775,0.3948165144559685,24.49792502938311,24.10006778079469,965.7670504349554,965.649106341426,59.94913730769608,48.2,8642.642835750063,7,0.285801681076391,2001-07-29
2000,45,428.01164225229314,0.6192857142857143,5.372994033333872,0.012445435089572644,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4200898869436002,248.15449939515025,248.15449939515025,,248.15449939515025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,317.7259279665788,990.5,965.5260523901353,24.973947609864712,0.14766710083861226,0.019630899879029988,990.3327019992823,0.4360843531152894,0.0,0.0,0.0,24.370565256031774,0.0,0.0,0.0,,0.9449714404416325,0.0,0.0,0.0,56.04523068105785,0.0,0.0,0.0,1.1414507267017893,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11264315232017251,5.4010715325712475e-05,440.5030705808828,417.7460065280269,0.43744185478206,0.3710388551364905,24.44968071651097,24.279916572122996,965.582263817614,965.479857029376,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-08-05
2000,46,400.21077804806015,0.6525714285714285,4.558929491186648,0.01144572575606573,47.0,8.0,6.0,5.0,89.0,155.0,0.3875481622505199,245.21077804806015,245.21077804806015,,245.21077804806015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,306.21077804806015,990.5,965.3988236330677,25.10117636693243,0.14360304715380523,0.019042155609611956,990.3373547972366,0.42607839016341903,0.0,0.0,0.0,24.512452774005567,0.0,0.0,0.0,,0.9445373723979301,0.0,0.0,0.0,55.672611125479705,0.0,0.0,0.0,1.133861733716491,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12051497690629066,5.469594942251854e-05,417.7460065280269,385.8335000897204,0.4017276881451632,0.3710388551364905,24.63920305955829,24.359441771817583,965.479857029376,965.3291675004484,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-08-12
2000,47,373.3819933633652,0.6842857142857143,4.513342533127537,0.012352676288893015,47.0,8.0,6.0,5.0,89.0,155.0,0.4154845155083891,218.38199336336518,218.38199336336518,,218.38199336336518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.3819933633652,990.5,965.2669099668167,25.23309003318322,0.13413433662652152,0.013687254353275457,990.3521784090202,0.33824070785143506,0.0,0.0,0.0,24.747027734352027,0.0,0.0,0.0,,0.9395505329378065,0.0,0.0,0.0,49.793390078151496,0.0,0.0,0.0,1.0141219975183604,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.41039296565022,0.0,0.0,0.0,47.41039296565022,0.126998591551229,6.0387491985809185e-05,385.8335000897204,354.2401023578276,0.4375563324657982,0.4017276881451632,24.91062462199469,24.63920305955829,965.3291675004484,965.1712005117892,48.2,44.59057007013645,7964.946018229238,7,0.2633910720313901,2001-08-19
2000,48,341.93867036139227,0.721,3.1344124211324647,0.00918031230563233,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4375374631165338,192.22438464710652,192.22438464710652,,192.22438464710652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,251.65295607567796,990.5,965.1096933518069,25.390306648193068,0.12434789902366025,0.009426712970566329,990.3662253880058,0.2621474894589814,0.0,0.0,0.0,24.994384546739873,0.0,0.0,0.0,,0.9327395019074088,0.0,0.0,0.0,43.9536725207217,0.0,0.0,0.0,0.8951868130493219,0.0,0.0,0.0,0.9778790957929668,0.96,0.96,0.96,42.9730256241162,0.0,0.0,0.0,42.9730256241162,0.12574303408520301,6.20886162323274e-05,350.9059830692022,332.29921540990034,0.4613785284591168,0.3551016509456506,25.05958260594109,24.93814087851899,965.154529915346,965.0614960770496,48.2,40.25768972689543,7219.468304851522,7,0.23873903124509,2001-08-26
2000,49,317.15093635488745,0.761,3.8426319174020187,0.012154558933045801,40.0,6.0,4.0,3.0,65.0,118.0,0.3723751644369661,199.15093635488742,199.15093635488742,,199.15093635488742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.15093635488742,990.5,964.9857546817744,25.51424531822558,0.12346485863446081,0.010277427117800672,990.3662577142478,0.2812100567770598,0.0,0.0,0.0,25.099292975696297,0.0,0.0,0.0,,0.9348005846039633,0.0,0.0,0.0,45.823866337556595,0.0,0.0,0.0,0.9332763001539021,0.0,0.0,0.0,0.9793860062176989,0.96,0.96,0.96,44.88090448007033,0.0,0.0,0.0,44.88090448007033,0.1414403316108501,6.259892258297266e-05,330.1784061646158,305.4007919880862,0.3863775179882415,0.3573825477283611,25.19645198605478,24.99007441251885,965.0508920308232,964.9270039599404,47.81675968215275,42.17945879384029,7539.991952651814,7,0.2493383582226129,2001-09-02
2000,50,298.3023234906539,0.7875714285714286,2.172459055351794,0.007316200422580943,40.0,6.0,4.0,3.0,65.0,118.0,0.3956863690120014,180.3023234906539,180.3023234906539,,180.3023234906539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.3023234906539,990.5,964.894570848679,25.60542915132094,0.11681254342986522,0.00803023234906537,990.3751572242211,0.2302066249558583,0.0,0.0,0.0,25.25037975058615,0.0,0.0,0.0,,0.9290483474408082,0.0,0.0,0.0,41.481177912885585,0.0,0.0,0.0,0.8448305073907451,0.0,0.0,0.0,0.9744830507390745,0.96,0.96,0.96,40.42556979844202,0.0,0.0,0.0,40.42556979844202,0.1354862828817476,6.227532589927103e-05,305.4007919880862,291.51576358890105,0.4047808548919673,0.3863775179882415,25.299089622933774,25.19645198605478,964.9270039599404,964.8660630543555,42.17945879384029,38.74325773742662,6791.495726138258,7,0.22458649888023338,2001-09-09
2000,51,281.30822489119885,0.8157142857142857,3.2322816325525423,0.011599044000937114,40.0,6.0,4.0,3.0,65.0,118.0,0.4196657336215765,163.30822489119888,163.30822489119888,,163.30822489119888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.30822489119888,990.5,964.8252328995649,25.674767100435215,0.11081461035516715,0.0063308224891198426,990.3828545671557,0.18897758109902968,0.0,0.0,0.0,25.36160191208947,0.0,0.0,0.0,,0.9227800392612079,0.0,0.0,0.0,37.48361486445894,0.0,0.0,0.0,0.7634137446936649,0.0,0.0,0.0,0.9701775909089905,0.96,0.96,0.96,36.36619058736122,0.0,0.0,0.0,36.36619058736122,0.12922687383117684,6.185304961914131e-05,291.51576358890105,271.50776277907744,0.4346100413195742,0.4047808548919673,25.4,25.299089622933774,964.8660630543555,964.7860310511164,38.74325773742662,34.08609119443735,6109.520018676684,7,0.20203439215200675,2001-09-16
2000,52,254.34431981700484,0.8672857142857142,4.496651142617915,0.0177893415676259,40.0,6.0,4.0,3.0,65.0,118.0,0.4644045008556277,136.34431981700484,136.34431981700484,,136.34431981700484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.34431981700482,990.5,964.7136287563671,25.78637124363292,0.10129804311183745,0.0036344319817004428,990.3950675249065,0.13204856813070293,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9115400086935995,0.0,0.0,0.0,30.966619179510396,0.0,0.0,0.0,0.6306847083403339,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.037620604125078,0.0,0.0,0.0,30.037620604125078,0.11797996881057075,6.118111460834047e-05,264.06621347727946,240.03120478075203,0.4916027485167309,0.446857621223674,25.4,25.4,964.7562648539092,964.6401872286846,32.330204510438385,26.658338859246243,5046.320261493014,7,0.16687567002291714,2001-09-23
2000,53,240.03120478075203,0.887,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.5,964.6401872286846,25.859812771315436,0.0962464822156659,0.0022031204780752,990.4015503973064,0.1054342963185085,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9041032589677044,0.0,0.0,0.0,27.48282356623324,0.0,0.0,0.0,0.5597316408601475,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.658338859246243,0.0,0.0,0.0,26.658338859246243,0.1110619716448799,6.068197180280895e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.4,25.4,964.6401872286846,964.6401872286846,26.658338859246243,26.658338859246243,639.8001326219098,1,0.14810188255136802,2001-09-30
2001,1,228.74022824865924,0.9101428571428573,2.39396886343956,0.010411602726631572,37.0,5.0,3.0,2.0,50.0,97.0,0.42427475261292136,131.74022824865924,131.74022824865924,,131.74022824865924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.74022824865924,990.5,964.5724413694919,25.927558630508024,0.09790844879312881,0.003174022824865886,990.3989175283821,0.12304446454526784,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096345390314448,0.0,0.0,0.0,29.85389853945365,0.0,0.0,0.0,0.6080223735122942,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.958281583270036,0.0,0.0,0.0,28.958281583270036,0.12654488601828875,6.105322251729546e-05,236.8493354753479,223.27342273667512,0.4344449008353321,0.4095430532043696,25.4,25.4,964.621096012852,964.53964053642,30.86140065199581,27.678545330557977,4864.991305989366,7,0.16087934212927799,2001-10-01
2001,2,212.2519106828377,0.9364285714285714,3.1573839545026448,0.014944240579244844,37.0,5.0,3.0,2.0,50.0,97.0,0.45748046074136633,115.25191068283769,115.25191068283769,,115.25191068283769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.2519106828377,990.5,964.4735114640971,26.02648853590298,0.09208918862172663,0.0015251910682837141,990.4063856203101,0.09436289138275364,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8984201767254227,0.0,0.0,0.0,25.80262321755624,0.0,0.0,0.0,0.5255116744919804,0.0,0.0,0.0,0.9694025661522266,0.96,0.96,0.96,25.014490899464157,0.0,0.0,0.0,25.014490899464157,0.11772243842585921,6.0263712399354435e-05,220.96524534788705,203.02355035552185,0.4777770846295407,0.4389830620072558,25.4,25.4,964.5257914720872,964.4181413021332,27.129403288013428,22.76842295914456,4202.434471109978,7,0.13896939388591198,2001-10-08
2001,3,198.5598086008858,0.9577142857142856,1.5224427200604924,0.0076701950550764,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4710391573561785,104.98838002945719,104.98838002945719,,104.98838002945719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,148.9883800294572,990.5,964.4071499226432,26.092850077356843,0.08811392461683797,0.0005399633931740143,990.4113461119899,0.07842486776903497,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8891665419335261,0.0,0.0,0.0,23.26616859279529,0.0,0.0,0.0,0.47385272083086133,0.0,0.0,0.0,0.9665297465694629,0.96,0.96,0.96,22.490624675680834,0.0,0.0,0.0,22.490624675680834,0.11331624412509957,5.9466760469002755e-05,201.90017675859173,195.0615901578589,0.4972788334264071,0.3742407715477084,25.4,25.4,964.4114010605516,964.4000787793904,26.665727954613395,20.770617441154,3778.42494551438,7,0.12494791486489351,2001-10-15
2001,4,204.69098039969137,0.9451428571428571,3.5019113556465085,0.01688806102675886,31.0,4.0,3.0,2.0,33.0,73.0,0.35675664809422913,131.69098039969134,131.69098039969134,,131.69098039969134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.69098039969137,990.5,964.4281458823981,26.07185411760187,0.09542054139553754,0.0031690980399690714,990.4014103605645,0.12287684915359506,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9096123085524207,0.0,0.0,0.0,29.84065013095403,0.0,0.0,0.0,0.6077525484919354,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.945430627025413,0.0,0.0,0.0,28.945430627025413,0.14137874338914252,6.10517304429246e-05,210.063788492298,200.55260733721147,0.3639942704771569,0.3475134887547577,25.4,25.4,964.4603827309538,964.4033156440232,30.20505440846926,27.976732869520035,4862.832345340269,7,0.16080794792791894,2001-10-22
2001,5,210.03652693694804,0.9387142857142857,4.6727245166487945,0.021178320383163855,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.40124926704175545,125.60795550837659,125.60795550837659,,125.60795550837659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,167.03652693694804,990.5,964.4602191616216,26.039780838378338,0.09448369897659951,0.002560795550837614,990.4029555054725,0.11210238938763759,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.905764858750672,0.0,0.0,0.0,28.34941116055331,0.0,0.0,0.0,0.5773810826996602,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.49892882573671,0.0,0.0,0.0,27.49892882573671,0.13107159829962226,6.079349573569769e-05,232.1827240761327,200.0131298984013,0.4454435131529159,0.3610566591828491,25.4,25.4,964.5930963444569,964.4000787793904,30.7041758634616,25.146292832067733,4619.820042723767,7,0.15277182680964838,2001-10-29
2001,6,238.8192008718142,0.8911428571428572,2.0951772842494694,0.008670795236573015,36.0,5.0,3.0,2.0,47.0,93.0,0.38953363434951144,145.81920087181416,145.81920087181416,,145.81920087181416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.8192008718142,990.5,964.6329152052309,25.867084794769085,0.10252444094423536,0.004581920087181343,990.3928936389686,0.15062847731648152,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9158719222910087,0.0,0.0,0.0,33.26940411579199,0.0,0.0,0.0,0.6775846052096128,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.271321992318235,0.0,0.0,0.0,32.271321992318235,0.13509818132649176,6.14718657544765e-05,246.84896506587896,234.7386552171941,0.3961852806643665,0.3767485918978036,25.4,25.4,964.6810937903952,964.6084319313032,34.16685317895402,31.307536135176907,5421.5820947094635,7,0.17928512217954576,2001-11-05
2001,7,274.22139074199146,0.8324285714285714,7.840790600092232,0.028002042165071146,36.0,5.0,3.0,2.0,47.0,93.0,0.34096921565734695,181.22139074199143,181.22139074199143,,181.22139074199143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.22139074199143,990.5,964.7964808384916,25.70351916150849,0.11501921616998752,0.0083716961960998,990.3766090876339,0.23527784448192327,0.0,0.0,0.0,25.310030072166057,0.0,0.0,0.0,,0.9287479529455965,0.0,0.0,0.0,41.78970898459999,0.0,0.0,0.0,0.8511142359389001,0.0,0.0,0.0,0.9745265789400451,0.96,0.96,0.96,40.746380575779334,0.0,0.0,0.0,40.746380575779334,0.1480967079371287,6.240411895673596e-05,301.7344992665246,246.84896506587896,0.3767485918978036,0.3082179870915335,25.4,25.146571566797864,964.9086724963328,964.6810937903952,47.29383384836014,34.16685317895402,6845.391936730929,7,0.2263687809765519,2001-11-12
2001,8,320.8756293299119,0.7551428571428572,4.887892562126841,0.015160745719600929,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3186539450927223,218.58991504419757,218.58991504419757,,218.58991504419757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,266.8756293299119,990.5,965.0043781466495,25.495621853350453,0.12972045272632543,0.013717983008839472,990.3565615642648,0.33826725021393245,0.0,0.0,0.0,25.01391616740135,0.0,0.0,0.0,,0.9398627113656958,0.0,0.0,0.0,50.39751257354475,0.0,0.0,0.0,1.0264259179948014,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.148766685203704,0.0,0.0,0.0,48.148766685203704,0.15013474412400749,6.122440532703125e-05,335.9497472014125,312.12360204404035,0.3335766715337455,0.2965777880819469,25.0574603291917,24.89588841399265,965.079748736007,964.9606180102202,48.2,47.84136679642589,8088.992803114223,7,0.2674931482511317,2001-11-19
2001,9,363.302348913316,0.6947142857142857,6.537415610193152,0.018052701429285528,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3012641578970699,253.87377748474452,253.87377748474452,,253.87377748474452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,305.0166346276017,990.5,965.2165117445666,25.28348825543344,0.14318159689024443,0.020774755496948856,990.3360436476129,0.4568126158806328,0.0,0.0,0.0,24.66271928716564,0.0,0.0,0.0,,0.9457216805556145,0.0,0.0,0.0,58.06248939988198,0.0,0.0,0.0,1.1825354256595109,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13288616332572417,5.2844165796466275e-05,381.71165647276456,341.0310225674728,0.3120785391443747,0.283775821512328,24.85100639251841,24.52910419340671,965.3085582823638,965.1051551128372,48.2,48.2,8097.600000000001,7,0.26777777777777784,2001-11-26
2001,10,416.9154731533407,0.6337142857142857,9.639882220206589,0.023306632630475572,42.0,7.0,5.0,3.0,61.0,118.0,0.28319606968064215,298.9154731533407,298.9154731533407,,149.45773657667036,149.45773657667036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,352.9154731533407,990.5,965.4760434336723,25.023956566327666,0.16008658315494317,0.029783094630668087,990.3101303222144,0.1582596533399607,0.1582596533399607,0.0,0.0,24.6758272352021,24.6758272352021,0.0,0.0,,0.9167492406361936,0.9167492406361936,0.0,0.0,33.15682379521098,33.15682379521098,0.0,0.0,0.6752917269900404,0.6752917269900404,0.0,0.0,0.97,0.97,0.96,0.96,32.16211908135465,32.16211908135465,0.0,0.0,64.3242381627093,0.15425155603026,5.9776134551501226e-05,432.0068351219016,398.9332627522059,0.2957888223858002,0.2731438264552072,24.785764335135283,24.58330749491114,965.5440307580484,965.394666313761,67.53825202463922,60.47754880584439,10806.472011335163,7,0.35735687868171834,2001-12-03
2001,11,408.7366873561623,0.6424285714285715,2.6134458046644147,0.006448615516709314,42.0,7.0,5.0,3.0,61.0,118.0,0.2887037800519363,290.73668735616235,290.73668735616235,,145.36834367808117,145.36834367808117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,344.7366873561623,990.5,965.4393150931028,25.060684906897272,0.15720003588534875,0.028147337471232416,990.3146526266434,0.14958614583399885,0.14958614583399885,0.0,0.0,24.725751387706644,24.725751387706644,0.0,0.0,,0.9151764060850441,0.9151764060850441,0.0,0.0,32.25987173806517,32.25987173806517,0.0,0.0,0.6570238643190462,0.6570238643190462,0.0,0.0,0.97,0.97,0.96,0.96,31.292075585923214,31.292075585923214,0.0,0.0,62.58415117184643,0.15311406580256232,5.979462022893841e-05,410.1421567276903,403.335437162316,0.2925604574450341,0.2877051238562265,24.75854088669484,24.71720795074916,965.4456397052746,965.4150094672304,62.88515939482164,61.42415278423671,10514.137396870201,7,0.34768972873248016,2001-12-10
2001,12,419.49460759139527,0.63,2.6883740652691666,0.006389107827543286,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2672197808104878,307.49460759139527,307.49460759139527,,153.74730379569763,153.74730379569763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,358.49460759139527,990.5,965.4877257341612,25.012274265838737,0.16205563280097038,0.03149892151827899,990.3064454456808,0.1675308504946021,0.1675308504946021,0.0,0.0,24.651188861024924,24.651188861024924,0.0,0.0,,0.9184874837054117,0.9184874837054117,0.0,0.0,34.14050101045604,34.14050101045604,0.0,0.0,0.6953258861600009,0.6953258861600009,0.0,0.0,0.97,0.97,0.96,0.96,33.116285980142365,33.116285980142365,0.0,0.0,66.23257196028473,0.15783516605311318,5.982973821260797e-05,427.01120618594086,410.1421567276903,0.2877051238562265,0.2435533271572116,24.71720795074916,24.59316424604384,965.5215504278368,965.4456397052746,69.64041510533123,62.88515939482164,11127.072089327834,7,0.36795873311269295,2001-12-17
2001,13,441.4204398689532,0.6051428571428571,4.474041098854245,0.010007308415797228,38.0,5.0,4.0,3.0,54.0,104.0,0.23574084438640902,337.4204398689532,337.4204398689532,,168.7102199344766,168.7102199344766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.4204398689532,990.5,965.5863919794102,24.91360802058976,0.17120566340802754,0.03748408797379061,990.2913102486183,0.2016161042820606,0.2016161042820606,0.0,0.0,24.50330216492591,24.50330216492591,0.0,0.0,,0.924210527865273,0.924210527865273,0.0,0.0,37.4683119634882,37.4683119634882,0.0,0.0,0.7631020766494541,0.7631020766494541,0.0,0.0,0.9700071957600145,0.9700071957600145,0.96,0.96,36.34454543200122,36.34454543200122,0.0,0.0,72.68909086400242,0.16464376324331362,5.984173777901695e-05,458.3294938779206,427.01120618594086,0.2435533271572116,0.2269109917410228,24.59316424604384,24.397366118224333,965.6624827224506,965.5215504278368,76.25513932855718,69.64041510533123,12211.767265152408,7,0.4038282825777913,2001-12-24
2001,14,493.9141652406132,0.556,7.799669939711043,0.015849917835387042,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23834644217968334,376.1998795263275,376.1998795263275,,188.09993976316375,188.09993976316375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,426.62845095489894,990.5,965.8226137435828,24.677386256417304,0.18610218010090612,0.04523997590526547,990.2686578439938,0.2507190133963135,0.2507190133963135,0.0,0.0,24.195325087014854,24.195325087014854,0.0,0.0,,0.9306715816005554,0.9306715816005554,0.0,0.0,41.535360788903525,41.535360788903525,0.0,0.0,0.8459340282872407,0.8459340282872407,0.0,0.0,0.9746003345855048,0.9746003345855048,0.96,0.96,40.48515252476868,40.48515252476868,0.0,0.0,80.97030504953736,0.16392672125645705,5.9783781506575335e-05,512.9271834558979,462.3337709519629,0.2526284568956752,0.2249457135390738,24.37212743601441,24.077936741393778,965.9081723255516,965.6805019692838,84.69761017914693,76.15698057077276,13603.011248322277,7,0.4498350280529853,2001-12-31
2001,15,521.9578676041658,0.5367142857142857,4.207014097798735,0.007893059652634229,41.0,6.0,4.0,3.0,66.0,120.0,0.22998504484265322,401.95786760416587,401.95786760416587,,200.97893380208293,200.97893380208293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,452.95786760416587,990.5,965.9488104042186,24.551189595781302,0.19539464815468172,0.050391573520833115,990.2542137783246,0.28597122553517734,0.28597122553517734,0.0,0.0,24.019432148570612,24.019432148570612,0.0,0.0,,0.9345057352575086,0.9345057352575086,0.0,0.0,44.24040991447343,44.24040991447343,0.0,0.0,0.9010266785025137,0.9010266785025137,0.0,0.0,0.979175407728752,0.979175407728752,0.96,0.96,43.31968233147858,43.31968233147858,0.0,0.0,86.63936466295716,0.16597377049443143,5.987415607530323e-05,542.376282140489,512.9271834558979,0.2339513363114976,0.2212486127277169,24.077936741393778,23.88666611056589,966.040693269632,965.9081723255516,90.88248141293975,84.69761017914693,14555.413263376806,7,0.4813298036830954,2002-01-07
2001,16,563.0654507735619,0.5061428571428571,4.357440085175459,0.007763224327325714,41.0,6.0,4.0,3.0,66.0,120.0,0.21314245168161602,443.06545077356185,443.06545077356185,,221.53272538678092,221.53272538678092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.06545077356185,990.5,966.1337945284811,24.36620547151902,0.2099027896930236,0.05861309015471231,990.2314841201523,0.3472692231890769,0.3472692231890769,0.0,0.0,23.750420368482207,23.750420368482207,0.0,0.0,,0.9397205813703727,0.9397205813703727,0.0,0.0,48.488725616002476,48.488725616002476,0.0,0.0,0.987550419877851,0.987550419877851,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.47691037953474,47.47691037953474,0.0,0.0,94.95382075906949,0.16863645426208754,5.9532722526514264e-05,572.8783627367172,553.7256467564458,0.2167138197461559,0.2094685500544021,23.812145481168965,23.68537146034309,966.1779526323152,966.091765410404,96.4,93.1691576346222,15952.241887523676,7,0.527521226439275,2002-01-14
