WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2001,17,575.0054299903408,0.49542857142857144,1.063533626811769,0.001832657756082943,34.0,5.0,4.0,3.0,45.0,91.0,0.158264759477504,484.0054299903408,484.0054299903408,,242.0027149951704,242.0027149951704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,527.0054299903408,990.5,966.1875244349565,24.312475565043524,0.2260132169674185,0.06680108599806812,990.2071856970344,0.41428933958338604,0.41428933958338604,0.0,0.0,23.605371922494705,23.605371922494705,0.0,0.0,,0.9436356902650651,0.9436356902650651,0.0,0.0,52.86545197967515,52.86545197967515,0.0,0.0,1.076689449687885,1.076689449687885,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16765629465529003,5.5328020404856606e-05,580.3230981243996,572.8783627367172,0.1588469837912549,0.1568091986931269,23.620236485636557,23.56821051464007,966.2114539415596,966.1779526323152,96.4,96.4,16195.200000000003,7,0.5355555555555557,2002-01-21
2001,18,603.530650039165,0.48328571428571426,5.577864212068009,0.009236902870891342,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16057486874136725,506.530650039165,506.530650039165,,253.26532501958246,253.26532501958246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,551.2449357534507,990.5,966.3124354232613,24.187564576738737,0.2397882893899928,0.07273997309872603,990.1874717375114,0.45377491508652174,0.45377491508652174,0.0,0.0,23.42126139916349,23.42126139916349,0.0,0.0,,0.9447914280825879,0.9447914280825879,0.0,0.0,54.96028610764568,54.96028610764568,0.0,0.0,1.1193540958787307,1.1193540958787307,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1597856159166502,5.287174513247477e-05,619.3681476088757,586.5300420928967,0.1709085546183284,0.1516061203982195,23.524668687966056,23.33334522939937,966.3774725904354,966.239385189418,96.4,96.4,16195.200000000003,7,0.5355555555555557,2002-01-28
2001,19,646.7301982844245,0.4621428571428572,5.4731272479423945,0.008485529899280428,36.0,6.0,5.0,4.0,54.0,105.0,0.1623685626380677,541.7301982844245,541.7301982844245,,257.70605061020103,257.70605061020103,26.3180970640225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,588.7301982844245,990.5,966.4869207931378,24.01307920686234,0.2610907949439315,0.08669207931376978,990.1522171257423,0.47615652896627875,0.47615652896627875,0.03430069042517804,0.0,23.18913980363838,23.18913980363838,3.3386842167269317,0.0,,0.9433003048290907,0.9433003048290907,0.1326897205037005,0.0,55.30223167787375,55.30223167787375,5.602758294144431,0.0,1.1263183641114816,1.1263183641114816,0.11410913022697415,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.74896125960582,46.74896125960582,5.434675545320098,0.0,98.93259806453173,0.15292060991102016,5.0708788645454215e-05,657.6800383444725,638.8169912755377,0.1643663231160219,0.1596521011407134,23.37078951708852,23.131526004222067,966.5307201533778,966.455267965102,114.12818645172206,96.4,16620.676474841333,7,0.5496255448029541,2002-02-04
2001,20,690.3908592964088,0.4417142857142857,10.451188212551513,0.014818840025075242,36.0,6.0,5.0,4.0,54.0,105.0,0.1522897106395455,585.3908592964088,585.3908592964088,,195.13028643213627,195.13028643213627,195.13028643213627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,632.3908592964088,990.5,966.6615634371856,23.838436562814405,0.28590271864135547,0.10355260950298627,990.1105446718556,0.26990943009669366,0.26990943009669366,0.26990943009669366,0.0,23.179071804573372,23.179071804573372,23.179071804573372,0.0,,0.9320056311104727,0.9320056311104727,0.9320056311104727,0.0,41.33311330667849,41.33311330667849,41.33311330667849,0.0,0.8418149349629019,0.8418149349629019,0.8418149349629019,0.0,0.9741814934962901,0.9741814934962901,0.9741814934962901,0.96,40.271360427150135,40.271360427150135,40.271360427150135,0.0,120.81408128145041,0.17495503069572402,5.732944910777475e-05,730.838355832333,669.4275098066138,0.1568504408047597,0.1436706204074609,23.30207044458932,22.942084848596068,966.8233534233292,966.5777100392264,129.04914350477253,116.53212753727072,20296.765655283667,7,0.6711893404525022,2002-02-11
2001,21,769.1994040473152,0.4081428571428571,9.95826669270967,0.01290567799750327,36.0,6.0,5.0,4.0,54.0,105.0,0.13653968315652903,664.1994040473152,664.1994040473152,,221.39980134910502,221.39980134910502,221.39980134910502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,711.1994040473152,990.5,966.9767976161892,23.52320238381081,0.330688838542925,0.12925982121419452,990.0400513402428,0.34690604570611167,0.34690604570611167,0.34690604570611167,0.0,22.716347678347553,22.716347678347553,22.716347678347553,0.0,,0.9384454294409242,0.9384454294409242,0.9384454294409242,0.0,46.285361971524416,46.285361971524416,46.285361971524416,0.0,0.9426753965687255,0.9426753965687255,0.9426753965687255,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.35965473209393,45.35965473209393,45.35965473209393,0.0,136.0789641962818,0.17690942561611012,5.691262052473466e-05,794.743483846329,756.3618280307572,0.138822447284754,0.1321181011662157,22.7922192921766,22.56497305925595,967.0789739353852,966.925447312123,140.62800145506762,133.77256901252335,22861.26598497534,7,0.7559942455348988,2002-02-18
2001,22,836.8227351587336,0.3828571428571429,12.15765723549014,0.014362855240063742,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.13756122760894512,721.5370208730193,721.5370208730193,,240.51234029100644,240.51234029100644,240.51234029100644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,772.3941637301622,990.5,967.2472909406349,23.25270905936509,0.3670569989278028,0.15106155375518598,989.981881447317,0.4094771115992609,0.4094771115992609,0.4094771115992609,0.0,22.325113395082813,22.325113395082813,22.325113395082813,0.0,,0.9417392825615655,0.9417392825615655,0.9417392825615655,0.0,49.58301366177891,49.58301366177891,49.58301366177891,0.0,1.0098373454537455,1.0098373454537455,1.0098373454537455,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.940107316507856,47.940107316507856,47.940107316507856,0.0,143.82032194952356,0.17199984944539243,5.5396560586533834e-05,879.84708449476,794.743483846329,0.1521577796574598,0.1238493555351417,22.56497305925595,22.07851261660081,967.4193883379792,967.0789739353852,144.60000000000002,140.62800145506762,24161.81408751996,7,0.7990017886084643,2002-02-25
2001,23,954.9883021491013,0.34428571428571425,22.3703628315054,0.02309129929733477,41.0,8.0,7.0,6.0,67.0,129.0,0.1353974193730031,825.9883021491013,825.9883021491013,,244.22387625971126,244.22387625971126,244.22387625971126,93.31667336996748,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,881.9883021491013,990.5,967.7154912137822,22.78450878621774,0.4623255312053479,0.2131748995447095,989.82449956925,0.42603960701805715,0.42603960701805715,0.42603960701805715,0.14391738721214084,21.682968748449618,21.682968748449618,21.682968748449618,9.224805377665351,,0.9403432970821121,0.9403432970821121,0.9403432970821121,0.40130602110092733,48.87161249806154,48.87161249806154,48.87161249806154,18.44083585666138,0.9953485233821086,0.9953485233821086,0.9953485233821086,0.3755771050236533,0.9789034630825356,0.9789034630825356,0.9789034630825356,0.9674748916539642,45.568748631103794,45.568748631103794,45.568748631103794,18.02589148824665,154.73213738155803,0.16185076753066802,5.199365492849347e-05,1036.4396243152978,892.2686145956026,0.14457529704602,0.1244645582565614,21.99650964663546,21.308580271887145,968.0145245335624,967.4690744583824,174.3406216572622,144.60000000000002,25994.99908010175,7,0.8596229854531001,2002-03-04
2001,24,1134.929983477454,0.2928571428571428,22.134566805423056,0.019613991738916443,41.0,8.0,7.0,6.0,67.0,129.0,0.1138751708407861,1005.9299834774539,1005.9299834774539,,251.4824958693635,251.4824958693635,251.4824958693635,251.4824958693635,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1061.929983477454,990.5,968.3240656623576,22.175934337642307,0.6478835763643777,0.3672755406291894,989.4848408830064,0.4484132494636664,0.4484132494636664,0.4484132494636664,0.4484132494636664,20.712361971185068,20.712361971185068,20.712361971185068,20.712361971185068,,0.940528383875531,0.940528383875531,0.940528383875531,0.940528383875531,48.01083336055334,48.01083336055334,48.01083336055334,48.01083336055334,0.9778173800520026,0.9778173800520026,0.9778173800520026,0.9778173800520026,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.82314352665476,46.82314352665476,46.82314352665476,46.82314352665476,187.29257410661904,0.1651243204394493,5.17678855085746e-05,1191.3815919532592,1062.2782119849835,0.1214371136907245,0.1082776508142162,21.162060516937025,20.343054175194357,968.5014850032816,968.0957315233812,192.8,178.2516130587574,31465.152449912002,7,1.040514300592328,2002-03-11
2001,25,1468.5697738757783,0.23442857142857143,46.73876693359394,0.031947302587751386,41.0,8.0,7.0,6.0,67.0,129.0,0.08788047129489521,1339.5697738757783,1100.0,,275.0,275.0,275.0,275.0,239.5697738757783,59.0,10.0,12.999910210313553,11.142780180268756,146.427083485196,100.0,18.0,19.999910210313555,17.14278018026876,213.427083485196,1237.9999102103136,990.5,969.3830715771372,21.116928422862834,0.913337508366803,0.48,989.1066624916332,0.5349,0.5349,0.5349,0.5349,19.188690914496025,19.188690914496025,19.188690914496025,19.188690914496025,,0.9376587156532276,0.9376587156532276,0.9376587156532276,0.9376587156532276,48.52464769220029,48.52464769220029,48.52464769220029,48.52464769220029,0.9882820303910446,0.9882820303910446,0.9882820303910446,0.9882820303910446,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.55415473835628,47.55415473835628,47.55415473835628,47.55415473835628,190.21661895342513,0.12960007008470834,4.803449973571341e-05,1518.5529604884168,1448.576499230723,0.0890529427120393,0.084949292752035,19.25609484125425,19.020181097600464,969.5445557185012,969.3184779205916,190.92722704106717,188.4400987343201,31956.39198417542,7,1.0567589941856952,2002-03-18
2001,26,1571.6404347793327,0.22142857142857145,14.660920063631531,0.009285792138840043,41.0,8.0,7.0,6.0,67.0,129.0,0.08212347886551488,1442.6404347793327,1100.0,,275.0,275.0,275.0,275.0,342.6404347793327,59.0,10.0,17.411547787929518,15.936764408341054,240.2921225830621,100.0,18.0,24.411547787929518,21.936764408341055,307.29212258306217,1242.4115477879295,990.5,969.7160690969795,20.7839309030206,0.9247651245616828,0.48,989.0952348754382,0.5349,0.5349,0.5349,0.5349,18.844265778458936,18.844265778458936,18.844265778458936,18.844265778458936,,0.9365793507117274,0.9365793507117274,0.9365793507117274,0.9365793507117274,47.59883108634224,47.59883108634224,47.59883108634224,47.59883108634224,0.9694262950375202,0.9694262950375202,0.9694262950375202,0.9694262950375202,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.646854464615394,46.646854464615394,46.646854464615394,46.646854464615394,186.58741785846158,0.11880294602411312,4.711803481274282e-05,1621.1794009338375,1518.5529604884168,0.084949292752035,0.0795716994218486,19.020181097600464,18.682692522926224,969.8761180645556,969.5445557185012,188.4400987343201,184.886617379896,31346.686200221546,7,1.036596765880342,2002-03-25
2001,27,1684.2424018797424,0.20928571428571427,16.13178489785881,0.009550122041986986,45.0,11.0,10.0,10.0,72.0,148.0,0.0879074972994509,1536.2424018797424,1100.0,,275.0,275.0,275.0,275.0,436.2424018797424,55.0,6.999999999999998,15.0,29.47583796484746,329.7665639148949,100.0,18.0,25.0,39.47583796484746,401.76656391489496,1243.0,990.5,970.0798600676115,20.4201399323885,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.47895051987022,18.47895051987022,18.47895051987022,18.47895051987022,,0.9354286941375912,0.9354286941375912,0.9354286941375912,0.9354286941375912,46.61871499403329,46.61871499403329,46.61871499403329,46.61871499403329,0.9494646638295986,0.9494646638295986,0.9494646638295986,0.9494646638295986,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.686340694152626,45.686340694152626,45.686340694152626,45.686340694152626,182.7453627766105,0.10855837807161342,4.614781888298245e-05,1734.1018952188492,1638.344661979303,0.09033508237589,0.0853467725328343,18.62723552570241,18.317866002928547,970.2409445845532,969.9315750617792,184.30340580910027,181.053690698548,30701.220946470567,7,1.015252015425614,2002-04-01
2001,28,1754.4219061776034,0.2005714285714286,3.1903326570683403,0.0018229905278964714,45.0,11.0,10.0,10.0,72.0,148.0,0.08435853662334279,1606.4219061776034,1100.0,,275.0,275.0,275.0,275.0,506.4219061776033,55.0,7.0,15.0,34.21769636335157,395.20420981425167,100.0,18.0,25.0,44.21769636335158,467.20420981425167,1243.0,990.5,970.3065938507278,20.193406149272327,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.252216736754047,18.252216736754047,18.252216736754047,18.252216736754047,,0.9347144827207752,0.9347144827207752,0.9347144827207752,0.9347144827207752,46.01145747905512,46.01145747905512,46.01145747905512,46.01145747905512,0.9370968936671104,0.9370968936671104,0.9370968936671104,0.9370968936671104,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.09122832947401,45.09122832947401,45.09122832947401,45.09122832947401,180.36491331789605,0.10280632359711912,4.554669528229699e-05,1756.4342238183276,1747.536546789699,0.084690646540058,0.0842616239156747,18.274461744007333,18.24571540283784,970.313095184644,970.2843488434744,180.598268577246,180.2967147191508,30301.30543740654,7,1.0020272962105337,2002-04-08
2001,29,1779.1135441412455,0.19828571428571432,7.3552946115561815,0.004107426947609786,45.0,11.0,10.0,10.0,72.0,148.0,0.08319198458588768,1631.1135441412455,1100.0,,275.0,275.0,275.0,275.0,531.1135441412454,55.0,7.0,15.0,35.88605027981389,418.2274938614315,100.0,18.0,25.0,45.88605027981389,490.2274938614315,1243.0,990.5,970.3863668349179,20.11363316508208,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.1724437525638,18.1724437525638,18.1724437525638,18.1724437525638,,0.9344631978205761,0.9344631978205761,0.9344631978205761,0.9344631978205761,45.79805917074492,45.79805917074492,45.79805917074492,45.79805917074492,0.9327506959418516,0.9327506959418516,0.9327506959418516,0.9327506959418516,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.88209798733002,44.88209798733002,44.88209798733002,44.88209798733002,179.52839194932008,0.10091617356635744,4.533545251245457e-05,1807.9212860992209,1771.4845900836826,0.0835457450933901,0.0818619710592187,18.19709114259592,18.07937258623803,970.4794380012436,970.3617194448858,179.78676349723824,178.5528318492502,30160.769847485775,7,0.9973799552740005,2002-04-15
2001,30,1883.5530230546049,0.188,17.620358346686317,0.009370721167983443,45.0,11.0,10.0,10.0,72.0,148.0,0.07861069453714917,1735.5530230546049,1100.0,,275.0,275.0,275.0,275.0,635.5530230546048,55.0,7.0,15.0,42.94277182801384,515.610251226591,100.0,18.0,25.0,52.94277182801384,587.610251226591,1243.0,990.5,970.7237866898688,19.77621331013123,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.835023897612952,17.835023897612952,17.835023897612952,17.835023897612952,,0.9330620654455786,0.9330620654455786,0.9330620654455786,0.9330620654455786,44.88051252781226,44.88051252781226,44.88051252781226,44.88051252781226,0.9140633916051376,0.9140633916051376,0.9140633916051376,0.9140633916051376,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.98290227725602,43.98290227725602,43.98290227725602,43.98290227725602,175.93160910902404,0.09346256929300538,4.442717401743032e-05,1931.263794526025,1820.7199323683387,0.081286527031912,0.0766337568277784,18.038023113676324,17.680881405166808,970.8779291823148,970.5207874738054,178.11962370027442,174.26427213307386,29556.51033031604,7,0.9773978283834669,2002-04-22
2001,31,1964.1624148361454,0.18,12.793616950097137,0.006462008979504457,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09126246746847257,1784.7338434075739,1100.0,,275.0,275.0,275.0,275.0,684.7338434075739,53.57142857142857,7.714285714285714,15.0,38.67565388937338,569.7724752324863,100.0,18.0,25.0,48.67565388937338,672.486760946772,1243.0,990.5,970.981546354079,19.518453645920903,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.577264233402623,17.577264233402623,17.577264233402623,17.577264233402623,,0.9317492518385224,0.9317492518385224,0.9317492518385224,0.9317492518385224,44.169574120090495,44.169574120090495,44.169574120090495,44.169574120090495,0.8995839942991954,0.8995839942991954,0.8995839942991954,0.8995839942991954,0.9797261212970473,0.9797261212970473,0.9797261212970473,0.9797261212970473,43.27418666107709,43.27418666107709,43.27418666107709,43.27418666107709,173.09674664430835,0.08816322359656778,4.371129965765364e-05,2011.441429347925,1926.5749526116351,0.0991913625796243,0.0766337568277784,17.69602997135177,17.431193344228056,971.1276172432536,970.86278061613,174.42813044799746,171.4162619999579,29080.25343624381,7,0.96164859246838,2002-04-29
2001,32,2016.4582467633331,0.1744285714285714,5.016817415408242,0.0024833483622951425,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.10709803362242644,1800.4582467633331,1100.0,,275.0,275.0,275.0,275.0,700.4582467633332,50.714285714285715,7.142857142857143,14.142857142857142,38.232800514824575,590.2254462485087,100.0,18.0,25.0,50.232800514824575,723.2254462485087,1243.0,990.5,971.1397268025322,19.36027319746776,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.419083784949482,17.419083784949482,17.419083784949482,17.419083784949482,,0.9309369952357155,0.9309369952357155,0.9309369952357155,0.9309369952357155,43.7337825501403,43.7337825501403,43.7337825501403,43.7337825501403,0.8907084022431834,0.8907084022431834,0.8907084022431834,0.8907084022431834,0.9790708402243181,0.9790708402243181,0.9790708402243181,0.9790708402243181,42.81847688090317,42.81847688090317,42.81847688090317,42.81847688090317,171.27390752361268,0.08493973555646847,4.3250986748387034e-05,2029.000290301854,2011.441429347925,0.137215031953217,0.0946278819760228,17.431193344228056,17.388809886753045,971.1700007007288,971.1276172432536,171.4162619999579,170.9180213327496,28774.016463966927,7,0.9515217084645148,2002-05-06
2001,33,1956.6779910941393,0.181,13.162171151459168,0.006737458381856757,55.0,13.0,13.0,17.0,178.0,276.0,0.14109014385010457,1680.6779910941393,1100.0,,275.0,275.0,275.0,275.0,580.6779910941394,45.00000000000001,5.0,12.0,35.76639800217526,482.9115930919642,100.0,18.0,25.0,52.76639800217526,660.9115930919643,1243.0,990.5,970.9593923145745,19.54060768542549,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.599418272907208,17.599418272907208,17.599418272907208,17.599418272907208,,0.9318630128313784,0.9318630128313784,0.9318630128313784,0.9318630128313784,44.23062686416359,44.23062686416359,44.23062686416359,44.23062686416359,0.9008274310420283,0.9008274310420283,0.9008274310420283,0.9008274310420283,0.9797959022539616,0.9797959022539616,0.9797959022539616,0.9797959022539616,43.337053121569944,43.337053121569944,43.337053121569944,43.337053121569944,173.34821248627978,0.08862379757550254,4.3774801132898937e-05,2005.520239956479,1919.306231287711,0.1438019610944652,0.1376201518694168,17.71951353255212,17.445485870345344,971.1133247171364,970.8392970549296,174.68219560465312,171.58437635225715,29122.499697695006,7,0.9630456249237767,2002-05-13
2001,34,1906.9826327210214,0.18614285714285714,9.825176210133188,0.0052729758452842,55.0,13.0,13.0,17.0,178.0,276.0,0.14475437408404573,1630.9826327210214,1100.0,,275.0,275.0,275.0,275.0,530.9826327210214,45.0,4.999999999999998,11.999999999999998,32.70545201542523,436.2771807055962,100.0,18.0,25.0,49.70545201542523,614.2771807055962,1243.0,990.5,970.799482351868,19.700517648132035,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.759328235613754,17.759328235613754,17.759328235613754,17.759328235613754,,0.9326841504898767,0.9326841504898767,0.9326841504898767,0.9326841504898767,44.671786575748946,44.671786575748946,44.671786575748946,44.671786575748946,0.9098123538849073,0.9098123538849073,0.9098123538849073,0.9098123538849073,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.77835084423396,43.77835084423396,43.77835084423396,43.77835084423396,175.11340337693585,0.09184773050111986,4.422055640831714e-05,1919.306231287711,1850.5299978167784,0.1491464609196391,0.1438019610944652,17.941713671458267,17.71951353255212,970.8392970549296,970.6170969160236,177.08910945976928,174.68219560465312,29419.051767325225,7,0.9728522409829771,2002-05-20
2001,35,1755.1931763069274,0.20142857142857143,26.236959252198144,0.015056055683129328,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14622079836136387,1498.0503191640703,1100.0,,275.0,275.0,275.0,275.0,398.05031916407034,45.57142857142857,5.285714285714286,12.285714285714286,24.550873291279697,310.35658872993343,100.0,18.0,25.0,40.40801614842256,471.7851601585048,1243.0,990.5,970.3090856465302,20.19091435346989,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.249724940951616,18.249724940951616,18.249724940951616,18.249724940951616,,0.9346988776298842,0.9346988776298842,0.9346988776298842,0.9346988776298842,46.00469906158855,46.00469906158855,46.00469906158855,46.00469906158855,0.9369592476901946,0.9369592476901946,0.9369592476901946,0.9369592476901946,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.08460508035678,45.08460508035678,45.08460508035678,45.08460508035678,180.33842032142712,0.10288913753453123,4.5540005131673516e-05,1840.9547464829184,1666.8712830513916,0.1598510241042438,0.1232910782931282,18.53507259608488,17.972649098844606,970.5861614886372,970.0237379913968,183.3346306588081,177.42463296545367,30296.85461399976,7,1.0018801128968176,2002-05-27
2001,36,1574.8872812284753,0.22142857142857145,26.90430395861186,0.017346967778532972,53.0,12.0,12.0,13.0,120.0,210.0,0.13352381939729657,1364.8872812284753,1100.0,,275.0,275.0,275.0,275.0,264.8872812284752,46.362368185767856,6.000000000000001,12.506756012322812,16.397784076048467,183.6203729543361,99.36236818576785,18.0,24.506756012322814,29.39778407604847,303.6203729543361,1241.8691241980907,990.5,969.7265589085844,20.773441091415684,0.9233600661246121,0.48,989.0966399338753,0.5349,0.5349,0.5349,0.5349,18.835181025291092,18.835181025291092,18.835181025291092,18.835181025291092,,0.9365501181757946,0.9365501181757946,0.9365501181757946,0.9365501181757946,47.5745917728701,47.5745917728701,47.5745917728701,47.5745917728701,0.9689326226653787,0.9689326226653787,0.9689326226653787,0.9689326226653787,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.6230999374127,46.6230999374127,46.6230999374127,46.6230999374127,186.4923997496508,0.11862443157885831,4.709404034082091e-05,1666.8712830513916,1478.5411553411084,0.1420318935603464,0.125984532900208,19.16381257022794,18.53507259608488,970.0237379913968,969.4152868095636,189.95390100095383,183.3346306588081,31330.72315794133,7,1.03606888749806,2002-06-03
2001,37,1332.438023679649,0.2541428571428571,36.601131528792294,0.02764568197952383,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1888363221779732,1082.1523093939345,1054.7144500155464,,263.6786125038866,263.6786125038866,263.6786125038866,263.6786125038866,27.437859378388207,6.839701897307938,1.2139311823323709,1.547489774468497,1.7012242227012544,16.13551230157815,67.55398761159366,13.213931182332372,15.26177548875421,17.272652794129826,164.42122658729244,1150.7441442982267,990.5,968.9468908061724,21.553109193827563,0.7728401008297441,0.42366530679477105,989.3034945923755,0.4928673757961803,0.4928673757961803,0.4928673757961803,0.4928673757961803,19.863736410406865,19.863736410406865,19.863736410406865,19.863736410406865,,0.9392447314234439,0.9392447314234439,0.9392447314234439,0.9392447314234439,48.19821154795835,48.19821154795835,48.19821154795835,48.19821154795835,0.9816336364146304,0.9816336364146304,0.9816336364146304,0.9816336364146304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.15747025976155,47.15747025976155,47.15747025976155,47.15747025976155,188.6298810390462,0.1418248766014056,4.9731376501781956e-05,1448.576499230723,1222.3332346395623,0.2102536302842026,0.1449699067405291,20.536896707873147,19.28365490696671,969.3184779205916,968.5987615945814,192.8,178.97992860317976,31689.820014559762,7,1.0479437835502567,2002-06-10
2001,38,1134.9645111254933,0.2917142857142857,19.502194400533654,0.017087010017688187,62.0,12.0,14.0,16.0,153.0,257.0,0.22674678524245934,877.9645111254932,877.9645111254932,,219.4911277813733,219.4911277813733,219.4911277813733,219.4911277813733,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.9645111254932,990.5,968.324174177823,22.17582582217702,0.5392675245054092,0.2523716089003946,989.7083608665941,0.341617929185212,0.341617929185212,0.341617929185212,0.341617929185212,21.042568759585986,21.042568759585986,21.042568759585986,21.042568759585986,,0.9360760849436748,0.9360760849436748,0.9360760849436748,0.9360760849436748,42.38002567929142,42.38002567929142,42.38002567929142,42.38002567929142,0.8631369792116379,0.8631369792116379,0.8631369792116379,0.8631369792116379,0.9760769941618752,0.9760769941618752,0.9760769941618752,0.9760769941618752,41.370945163273184,41.370945163273184,41.370945163273184,41.370945163273184,165.48378065309274,0.145781755081283,5.237313806117889e-05,1203.6906406989826,1086.9790649487445,0.2364350963945369,0.2135100093914165,21.31276179163969,20.653488169982182,968.540170585054,968.1733627755532,176.41391921704448,157.55577559774184,27801.27514971958,7,0.9193543369616263,2002-06-17
2001,39,924.0311938923816,0.35485714285714287,37.63745457388359,0.04042428258204116,62.0,12.0,14.0,16.0,153.0,257.0,0.2799094221001173,667.0311938923816,667.0311938923816,,222.34373129746055,222.34373129746055,222.34373129746055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,755.0311938923816,990.5,967.5901776211815,22.90982237881844,0.3628266699071351,0.13341633046018223,990.0037569996327,0.3541123760240406,0.3541123760240406,0.3541123760240406,0.0,22.05946700242709,22.05946700242709,22.05946700242709,0.0,,0.9369332949954509,0.9369332949954509,0.9369332949954509,0.0,44.985123222364045,44.985123222364045,44.985123222364045,0.0,0.9161939556489622,0.9161939556489622,0.9161939556489622,0.0,0.9771234646499227,0.9771234646499227,0.9771234646499227,0.96,43.55511911425653,43.55511911425653,43.55511911425653,0.0,130.6653573427696,0.14135699358163753,5.457029547063708e-05,1048.5684275015017,824.6780740444765,0.3116367563158221,0.2450960693260354,22.6517386350937,21.308993116678877,968.0526436292904,967.198712296178,144.60000000000002,113.69964045706077,21951.78003358529,7,0.7259186519042755,2002-06-24
2001,40,704.4356595760598,0.4368571428571429,26.55158325270554,0.03718808866221016,50.0,10.0,9.0,9.0,108.0,186.0,0.26527977198467123,518.4356595760597,518.4356595760597,,231.47652941926893,231.47652941926893,55.482600737521906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,587.4356595760598,990.5,966.7177426383041,23.78225736169582,0.260355121344155,0.07976742192803167,990.1598774567279,0.38413607498386043,0.38413607498386043,0.07629762271956005,0.0,23.057998743439786,23.057998743439786,6.531103331702085,0.0,,0.9398516478238635,0.9398516478238635,0.2661242502860109,0.0,49.236088559326674,49.236088559326674,11.584154650041185,0.0,1.002771661086083,1.002771661086083,0.235929829939739,0.0,0.9778786972796881,0.9778786972796881,0.9635929829939738,0.96,45.65006231878466,45.65006231878466,11.267169028479435,0.0,102.56729366604876,0.14546421847285257,5.5014907886374666e-05,785.9428565199106,638.8169912755377,0.2911632009483817,0.236658426827101,23.3984686023494,22.756629906515688,967.0437714260796,966.455267965102,121.78879237428882,95.76050606427316,17231.30533589619,7,0.5698182981447153,2002-07-01
2001,41,577.5723686792177,0.4985714285714286,13.777244162149811,0.023682750168066,50.0,10.0,9.0,9.0,108.0,186.0,0.32271497532558907,391.5723686792176,391.5723686792176,,195.7861843396088,195.7861843396088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.5723686792176,990.5,966.1970261621892,24.302973837810814,0.1980820418378733,0.04831447373584347,990.2536034844262,0.27247226103824324,0.27247226103824324,0.0,0.0,23.78410506119883,23.78410506119883,0.0,0.0,,0.9325413668084354,0.9325413668084354,0.0,0.0,42.57673514462302,42.57673514462302,0.0,0.0,0.8671432819678824,0.8671432819678824,0.0,0.0,0.9755498334513552,0.9755498334513552,0.96,0.96,41.545615638827975,41.545615638827975,0.0,0.0,83.09123127765595,0.14371536301724172,5.894178095379117e-05,623.0968113862898,542.376282140489,0.3429353497279612,0.2985089902581591,24.007700870388707,23.4981152724945,966.3923872455453,966.040693269632,92.65971923945582,75.4637164132631,13959.326854646199,7,0.46161795154253304,2002-07-08
2001,42,496.8309518626325,0.5531428571428572,10.29730854214874,0.020609201698188244,50.0,10.0,9.0,9.0,108.0,186.0,0.375029504291438,310.8309518626325,310.8309518626325,,155.41547593131625,155.41547593131625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,379.8309518626325,990.5,965.8357392833817,24.664260716618205,0.16958589069334762,0.03216619037252643,990.2982479189342,0.17170696961942372,0.17170696961942372,0.0,0.0,24.29080166593293,24.29080166593293,0.0,0.0,,0.9187309128281381,0.9187309128281381,0.0,0.0,34.01162248789999,34.01162248789999,0.0,0.0,0.6927010689999998,0.6927010689999998,0.0,0.0,0.97,0.97,0.96,0.96,32.99127381326299,32.99127381326299,0.0,0.0,65.98254762652599,0.13267236613374603,5.896956225157121e-05,531.054971590973,470.2951223454479,0.3954963408346315,0.350246226756465,24.45355427827343,24.078909959063264,965.9897473721592,965.7163280505544,73.12771649946072,60.40776245535223,11085.068001256366,7,0.3665697090362555,2002-07-15
2001,43,448.1757675669745,0.5982857142857142,6.1834165942152834,0.013909219920426914,50.0,10.0,9.0,9.0,108.0,186.0,0.41536942134002924,262.1757675669745,262.1757675669745,,242.17296259972096,20.002804967253503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.1757675669745,990.5,965.6167909540515,24.88320904594863,0.15241396653943526,0.022435153513394843,990.3251508799473,0.42799466218458887,0.019819951748137783,0.0,0.0,24.280365263711214,3.4970510314691077,0.0,0.0,,0.9411329997217571,0.1303501945811116,0.0,0.0,54.34762210795395,4.381666646176309,0.0,0.0,1.106876214011282,0.08923964656163563,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.564502361076734,4.250216646791019,0.0,0.0,49.81471900786776,0.11110351279382043,5.279820653132267e-05,466.03926954154906,427.01120618594086,0.4355857581850131,0.3991079983087507,24.479357220283752,24.1151624333642,965.697176712937,965.5215504278368,59.50303305507428,48.2,8368.872793321783,7,0.27674843893259865,2002-07-22
2001,44,408.3356534704508,0.643,4.895523521101446,0.012029601479125972,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.41160535409444937,240.0499391847365,240.0499391847365,,240.0499391847365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,304.47851061330795,990.5,965.4369158552092,25.063084144790796,0.14299167622931958,0.01800998783694723,990.3389983359338,0.4081648249262024,0.0,0.0,0.0,24.493917655798317,0.0,0.0,0.0,,0.9437867533080101,0.0,0.0,0.0,54.42318536219835,0.0,0.0,0.0,1.1084151804928382,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11810552916505308,5.584935542650333e-05,420.6273313550929,392.74254153823074,0.4483841844239403,0.3779177474382636,24.577956569658955,24.425803430927512,965.492822991098,965.3637127076912,48.2,48.2,8097.600000000001,7,0.26777777777777784,2002-07-29
2001,45,373.7270533975517,0.6845714285714285,5.500348454343306,0.014890395534952543,47.0,8.0,6.0,5.0,89.0,155.0,0.41505662622722195,218.72705339755166,218.72705339755166,,218.72705339755166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.7270533975517,990.5,965.2686352669878,25.23136473301226,0.13425611901870385,0.01375626636011273,990.3519876146212,0.33920877698403024,0.0,0.0,0.0,24.74414357064941,0.0,0.0,0.0,,0.9396576593548728,0.0,0.0,0.0,49.872363296231875,0.0,0.0,0.0,1.0157304133652114,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.5689948471836,0.0,0.0,0.0,47.5689948471836,0.1272991860142713,6.0480532979453435e-05,387.6862040464971,354.2401023578276,0.4375563324657982,0.399807881689311,24.91062462199469,24.622838253294777,965.3384310202324,965.1712005117892,48.2,44.59057007013645,7991.591134326845,7,0.26427219359546444,2002-08-05
2001,46,341.97642909553684,0.7211428571428572,3.1344124211324647,0.009183255990718701,47.0,8.0,6.0,5.0,89.0,155.0,0.4533921810791837,186.97642909553687,186.97642909553687,,186.97642909553687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.97642909553687,990.5,965.1098821454777,25.390117854522323,0.12305033858140271,0.008697642909553643,990.3682520185091,0.24761087557225042,0.0,0.0,0.0,25.010758997459103,0.0,0.0,0.0,,0.9311926031518387,0.0,0.0,0.0,42.70626188462723,0.0,0.0,0.0,0.8697813011125709,0.0,0.0,0.0,0.9768382071159297,0.96,0.96,0.96,41.720807143186185,0.0,0.0,0.0,41.720807143186185,0.12196073655710434,6.197600519013907e-05,350.5857855656965,332.29921540990034,0.4664470838692868,0.4421171832448822,25.088691013266224,24.940783446430217,965.1529289278284,965.0614960770496,43.77749702824111,39.364156208875606,7009.095600055281,7,0.23178226190658996,2002-08-12
2001,47,320.090991067094,0.7551428571428572,3.8426319174020187,0.01221415999990447,47.0,8.0,6.0,5.0,89.0,155.0,0.4846383837526124,165.09099106709405,165.09099106709405,,165.09099106709405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.09099106709405,990.5,965.0004549553354,25.49954504466455,0.11532618723997975,0.006509099106709372,990.3781647136533,0.19346751806251053,0.0,0.0,0.0,25.184242240255347,0.0,0.0,0.0,,0.9233276280465307,0.0,0.0,0.0,37.65003203656621,0.0,0.0,0.0,0.7668030964677437,0.0,0.0,0.0,0.9703401919903208,0.96,0.96,0.96,36.534101632989504,0.0,0.0,0.0,36.534101632989504,0.11404354627739743,6.146677774408238e-05,330.1784061646158,305.4007919880862,0.5075297905777749,0.4694431771008133,25.297748853689587,25.105557662915007,965.0508920308232,964.9270039599404,38.84656985991791,33.2150642594681,6137.729074342235,7,0.2029672312943861,2002-08-19
2001,48,299.1247518519901,0.7864285714285714,2.7280505239686152,0.009121987675115186,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.500219478880591,149.41046613770436,149.41046613770436,,149.41046613770436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,208.83903756627578,990.5,964.8984298517549,25.601570148245077,0.10923724614071438,0.0049410466137704,990.3858217072456,0.15883514183981046,0.0,0.0,0.0,25.328556713650787,0.0,0.0,0.0,,0.9171896129917736,0.0,0.0,0.0,34.0489596432228,0.0,0.0,0.0,0.6934614998619715,0.0,0.0,0.0,0.9701775909089905,0.96,0.96,0.96,33.03457502276216,0.0,0.0,0.0,33.03457502276216,0.11050545820562628,6.139821711753292e-05,308.0064546223838,291.51576358890105,0.5288728309925945,0.4047808548919673,25.38312869544167,25.27791209423428,964.940032273112,964.8660630543555,38.74325773742662,30.42271181059614,5549.808603824043,7,0.1835254167931231,2002-08-26
2001,49,268.500053092388,0.8404285714285715,4.259956961527346,0.015614563453542016,40.0,6.0,4.0,3.0,65.0,118.0,0.4398330718770173,150.50005309238801,150.50005309238801,,150.50005309238801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.50005309238801,990.5,964.7740002123695,25.725999787630435,0.1062940967011164,0.005050005309238743,990.3886558979896,0.1607253653464184,0.0,0.0,0.0,25.394782037796542,0.0,0.0,0.0,,0.9177529945016701,0.0,0.0,0.0,34.404152107466246,0.0,0.0,0.0,0.7006955622701883,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.37202754424226,0.0,0.0,0.0,33.37202754424226,0.12420130936789535,6.158539192281159e-05,282.1135754290922,261.69606485820964,0.4509047549642519,0.4182712576682035,25.4,25.3634742645758,964.8284543017164,964.7467842594328,36.55348538085726,31.77057131846991,5606.500627432699,7,0.18540015302356808,2002-09-02
2001,50,258.91663223818534,0.8598571428571429,1.7387745312533005,0.0068466972778143285,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.3812542580729583,160.20234652389965,160.20234652389965,,160.20234652389965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,205.91663223818537,990.5,964.7356665289527,25.764333471047216,0.10820582894177873,0.006020234652389928,990.3857739364058,0.18268943059365497,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9214795575567815,0.0,0.0,0.0,36.78772172919547,0.0,0.0,0.0,0.7492407684153862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.684090077319595,0.0,0.0,0.0,35.684090077319595,0.13782053371226657,6.184824130859914e-05,260.4819637546435,251.75288036056145,0.4549523088895232,0.3493524030927372,25.4,25.4,964.7419278550186,964.7070115214424,37.88576074493552,31.219913293933494,5994.927132989693,7,0.19824494487399777,2002-09-09
2001,51,243.0982546407618,0.8838571428571429,1.9329727478246315,0.007947922387526571,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.4066421321959201,144.3839689264761,144.3839689264761,,144.3839689264761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,190.0982546407618,990.5,964.6585895278447,25.841410472155385,0.10262292803831481,0.004438396892647557,990.392938675069,0.14908049735443654,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.914558208605022,0.0,0.0,0.0,32.919060983734454,0.0,0.0,0.0,0.6704493072043677,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.931489154222422,0.0,0.0,0.0,31.931489154222422,0.13121530717943689,6.138369138273381e-05,246.40411989140856,238.22207112578903,0.4953361350707598,0.3693120067964128,25.4,25.4,964.6784247193484,964.6293324267548,34.53523643670637,26.2190690568331,5364.490177909367,7,0.17739716196790234,2002-09-16
2001,52,234.23933514310403,0.9002857142857144,1.6162961572443553,0.007018416305790499,40.0,6.0,4.0,3.0,65.0,118.0,0.5038541525294818,116.23933514310404,116.23933514310404,,116.23933514310404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.23933514310403,990.5,964.6054360108586,25.894563989141343,0.0942023442273132,0.0016239335143103573,990.4041737222584,0.09572199351990825,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8992479346504642,0.0,0.0,0.0,26.039976025546377,0.0,0.0,0.0,0.5303457439011482,0.0,0.0,0.0,0.969906568874474,0.96,0.96,0.96,25.256513013510943,0.0,0.0,0.0,25.256513013510943,0.10779809792082277,6.035031635079222e-05,236.8493354753479,226.9079980250785,0.5200345559743482,0.4982070131764496,25.4,25.4,964.621096012852,964.5614479881503,25.886644355274413,23.48616478603692,4243.094186269838,7,0.1403139611861719,2002-09-23
2001,53,226.8955097869625,0.913,0.0124882381160773,5.503960006878433e-05,40.0,6.0,4.0,3.0,65.0,118.0,0.5200631784683309,108.89550978696248,108.89550978696248,,108.89550978696248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.8955097869625,990.5,964.5613730587218,25.938626941278244,0.0916104709066953,0.0008895509786962,990.4074999781144,0.0839211748761829,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8930916058544106,0.0,0.0,0.0,24.22581497315053,0.0,0.0,0.0,0.4933974536283204,0.0,0.0,0.0,0.969339745362832,0.96,0.96,0.96,23.483045317280823,0.0,0.0,0.0,23.483045317280823,0.1034971795578044,5.990208555385349e-05,226.8955097869625,226.8955097869625,0.5200631784683309,0.5200631784683309,25.4,25.4,964.5613730587218,964.5613730587218,23.483045317280823,23.483045317280823,563.5930876147397,1,0.13046136287378235,2002-09-30
2002,1,221.21935686305864,0.924,1.925759099475954,0.0088093125774811,37.0,5.0,3.0,2.0,50.0,97.0,0.43864760272675035,124.21935686305865,124.21935686305865,,124.21935686305865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.21935686305864,990.5,964.5273161411784,25.972683858821647,0.09525409020658716,0.0024219356863058143,990.4023239741072,0.10937095391057693,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9054044027328737,0.0,0.0,0.0,28.019252316089542,0.0,0.0,0.0,0.5706568699814571,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.178674746606855,0.0,0.0,0.0,27.178674746606855,0.12281336080370196,6.076930250147225e-05,226.22173362032092,213.4151960906308,0.4545130889311514,0.4287828514425579,25.4,25.4,964.557330401722,964.4804911765438,28.36635548894036,25.29906474914239,4566.017357429952,7,0.15099263748114922,2002-10-01
2002,2,204.9716352203902,0.9461428571428571,1.9682367874317126,0.009639539305370615,37.0,5.0,3.0,2.0,50.0,97.0,0.47347453818637397,107.9716352203902,107.9716352203902,,107.9716352203902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9716352203902,990.5,964.4298298113223,26.07017018867769,0.08951974411252595,0.0007971635220389713,990.4096830923654,0.08266914650646405,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8921753434154541,0.0,0.0,0.0,24.00024128818504,0.0,0.0,0.0,0.48880328489175234,0.0,0.0,0.0,0.9682424248878123,0.96,0.96,0.96,23.239760856071307,0.0,0.0,0.0,23.239760856071307,0.11331356048713034,5.97733056658636e-05,212.0529056490093,200.55260733721147,0.4836636196751263,0.4574330151389424,25.4,25.4,964.472317433894,964.4033156440232,24.97126753195504,22.14794970529609,3904.2798238199794,7,0.12910978253372948,2002-10-08
2002,3,201.29517868402303,0.9517142857142857,0.7830519250615525,0.003880899380340286,37.0,5.0,3.0,2.0,50.0,97.0,0.481895100158735,104.29517868402304,104.29517868402304,,104.29517868402304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.29517868402303,990.5,964.4077710721041,26.0922289278959,0.08822220377776675,0.00042951786840224283,990.4113482783539,0.07700845274169078,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8889705740787394,0.0,0.0,0.0,23.095653522587174,0.0,0.0,0.0,0.47037990881032943,0.0,0.0,0.0,0.9670379908810328,0.96,0.96,0.96,22.334539913809042,0.0,0.0,0.0,22.334539913809042,0.11094960132712399,5.9484138403624e-05,203.02355035552185,200.0131298984013,0.4849681620865196,0.4777770846295407,25.4,25.4,964.4181413021332,964.4000787793904,22.76842295914456,22.011551659777503,3752.202705519919,7,0.12408077729893913,2002-10-15
2002,4,198.67567977023575,0.9572857142857142,1.2732253776817808,0.006432564519126715,37.0,5.0,3.0,2.0,50.0,97.0,0.48832254362705746,101.67567977023575,101.67567977023575,,101.67567977023575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.67567977023575,990.5,964.4069181803044,26.093081819695563,0.08729769794888631,0.00022479781949032857,990.4124775042317,0.07324731677461947,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8861572801944321,0.0,0.0,0.0,22.44598878144318,0.0,0.0,0.0,0.4571484476872337,0.0,0.0,0.0,0.9657148447687235,0.96,0.96,0.96,21.677333424621356,0.0,0.0,0.0,21.677333424621356,0.10908303460159814,5.9214992767991606e-05,201.90017675859173,194.87464597500968,0.4977558753971467,0.4804354387266391,25.4,25.4,964.4114010605516,964.4000787793904,22.489692525608355,20.724152744402826,3641.7920153363875,7,0.1204296301367853,2002-10-22
2002,5,195.3281628958599,0.9644285714285713,0.9118315318470464,0.004675063638817101,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4086811307297644,115.47102003871703,115.47102003871703,,115.47102003871703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.75673432443133,990.5,964.4093436742083,26.09065632579172,0.09014976328074513,0.0015982103163681286,990.4082520264029,0.09589106241074717,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8972434328885178,0.0,0.0,0.0,25.85252295202506,0.0,0.0,0.0,0.5265279623630358,0.0,0.0,0.0,0.9675412063860591,0.96,0.96,0.96,25.02352553263284,0.0,0.0,0.0,25.02352553263284,0.12814773065864377,6.0071328681935166e-05,196.30119544123124,193.63700368409016,0.4972788334264071,0.3423943629870259,25.4,25.4,964.4127259926316,964.4073976091177,28.240017332788355,20.770617441154,4203.952289482317,7,0.13901958629240466,2002-10-29
2002,6,195.98239254477105,0.9644285714285713,1.1128697918711745,0.005657558309607214,29.0,4.0,2.0,2.0,30.0,67.0,0.3419076116886597,128.98239254477102,128.98239254477102,,128.98239254477102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.98239254477105,990.5,964.4080352149103,26.091964785089576,0.09340579623997669,0.002898239254477043,990.4036959645056,0.11781599944085398,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9083896519947097,0.0,0.0,0.0,29.186539879112704,0.0,0.0,0.0,0.5944305474361039,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.31094368273932,0.0,0.0,0.0,28.31094368273932,0.14444608576127813,6.0969667680708436e-05,199.1350127276217,193.63700368409016,0.3460082459719704,0.3364551470998376,25.4,25.4,964.4127259926316,964.4017299745448,29.04785562934609,27.763262471429314,4756.238538700206,7,0.1572830204596629,2002-11-05
2002,7,209.613115889857,0.9387142857142857,3.4483442870076315,0.016095878953916714,29.0,4.0,2.0,2.0,30.0,67.0,0.3199712510570389,142.61311588985703,142.61311588985703,,142.61311588985703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.613115889857,990.5,964.4576786953392,26.042321304660895,0.09821651905343608,0.004261311588985657,990.3975221693576,0.14429847243825047,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9144386951042808,0.0,0.0,0.0,32.490226242709504,0.0,0.0,0.0,0.6617154020918432,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.515519455428212,0.0,0.0,0.0,31.515519455428212,0.15026118504361866,6.137566982677754e-05,223.27342273667512,201.1785803283049,0.3330374431048384,0.3000804985151263,25.4,25.4,964.53964053642,964.4070714819698,34.74135657372493,29.52700996667346,5294.60726851194,7,0.1750862191968234,2002-11-12
2002,8,229.44292101141318,0.9087142857142858,1.6671192708465534,0.007275008209268285,29.0,4.0,2.0,2.0,30.0,67.0,0.2920419198633617,162.44292101141318,162.44292101141318,,162.44292101141318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.44292101141318,990.5,964.5766575260685,25.923342473931484,0.10521509870450625,0.006244292101141256,990.3885406091944,0.18673284080061453,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9224927829366131,0.0,0.0,0.0,37.32865995438743,0.0,0.0,0.0,0.7602578402115566,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.20880015575581,0.0,0.0,0.0,36.20880015575581,0.1578034481429642,6.191624738347939e-05,232.1827240761327,226.22173362032092,0.2961695984190864,0.2885658279124622,25.4,25.4,964.5930963444569,964.557330401722,36.861928726478375,35.44150148858635,6083.078426166976,7,0.20116000086531005,2002-11-19
