WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2002,9,235.89970748677888,0.8972857142857144,3.414858376060782,0.013933071163106272,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29594051221382556,166.04256462963602,166.04256462963602,,166.04256462963602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,202.18542177249316,990.5,964.6148974219606,25.885102578039454,0.10688890368445747,0.0066042564629635436,990.3865068398526,0.1951834772399006,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9238624257182693,0.0,0.0,0.0,38.213504378898065,0.0,0.0,0.0,0.7782791115865187,0.0,0.0,0.0,0.9703131027640227,0.96,0.96,0.96,37.079734864694395,0.0,0.0,0.0,37.079734864694395,0.15721810494833816,6.202826052441748e-05,251.75288036056145,231.9258149501192,0.3251011865642934,0.2868857022863448,25.4,25.4,964.7070115214424,964.5915548897008,39.23389949409032,35.59075383805065,6229.395457268659,7,0.20599852702607999,2002-11-26
2002,10,265.9202074033006,0.8455714285714286,4.545058646542884,0.016733108694557627,31.0,5.0,3.0,2.0,36.0,77.0,0.289957862735071,188.92020740330054,188.92020740330054,,188.92020740330054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,227.92020740330054,990.5,964.7636808296131,25.736319170386814,0.11597178051824263,0.008985853467278029,990.3750423660146,0.25321038498224185,0.0,0.0,0.0,25.34573960362705,0.0,0.0,0.0,,0.9317370323713942,0.0,0.0,0.0,43.75583916105578,0.0,0.0,0.0,0.8911576203881014,0.0,0.0,0.0,0.9775459543803205,0.96,0.96,0.96,42.77938987265183,0.0,0.0,0.0,42.77938987265183,0.1607611705028209,6.288833431954085e-05,283.56829088636164,252.4669952585766,0.3049903609029633,0.2715395284829547,25.4,25.23030197118089,964.8342731635454,964.7098679810344,46.93240353638673,39.41988567586787,7186.937498605506,7,0.23766327707028792,2002-12-03
2002,11,293.4031423892807,0.7965714285714285,3.2606313867204824,0.010980498606130642,31.0,5.0,3.0,2.0,36.0,77.0,0.2625983858425872,216.40314238928067,216.40314238928067,,216.40314238928067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.40314238928067,990.5,964.8745258139277,25.625474186072406,0.12567145613011177,0.013280628477856101,990.361047915392,0.3316971663867732,0.0,0.0,0.0,25.154824935077663,0.0,0.0,0.0,,0.9393658756941425,0.0,0.0,0.0,50.14758965513984,0.0,0.0,0.0,1.0213358381902207,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.94008720639556,0.0,0.0,0.0,47.94008720639556,0.16347001277177098,6.159362930111975e-05,306.392710593405,285.1007395323973,0.2700799728765703,0.2513114618519171,25.21881943917397,25.049657499029173,964.931963552967,964.8404029581296,48.2,47.27841246670858,8053.934650674454,7,0.26633381781330867,2002-12-10
2002,12,322.0795787449093,0.7525714285714286,3.7009292594993326,0.011502479373663915,31.0,5.0,3.0,2.0,36.0,77.0,0.2392189230046867,245.07957874490936,245.07957874490936,,245.07957874490936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.0795787449093,990.5,965.0103978937246,25.48960210627547,0.1357922602588363,0.019015915748981833,990.3451918239922,0.4253196722197813,0.0,0.0,0.0,24.90947425804787,0.0,0.0,0.0,,0.9447999425619485,0.0,0.0,0.0,56.56198163600566,0.0,0.0,0.0,1.1519751860693617,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14974483232241428,5.468906035744195e-05,332.29921540990034,310.4973196056973,0.2479892583220455,0.2317188739221618,25.013438208095867,24.817049864347474,965.0614960770496,964.9524865980284,48.2,48.2,8097.600000000001,7,0.26777777777777784,2002-12-17
2002,13,353.8112631115081,0.7082857142857143,7.6477549542600025,0.02089530428811587,31.0,5.0,3.0,2.0,36.0,77.0,0.21825785480997517,276.8112631115081,276.8112631115081,,213.44100955567208,63.37025355583603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,315.8112631115081,990.5,965.1690563155574,25.330943684442495,0.14699135620528306,0.025362252622301556,990.3276463911724,0.34542597269395436,0.06645168892926852,0.0,0.0,24.813164102920982,10.670782985541129,0.0,0.0,,0.9336821116164699,0.3926800449253604,0.0,0.0,48.66074811449464,14.177436533881218,0.0,0.0,0.9910539330854303,0.28874616158617555,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,41.29497058072193,13.752113437864782,0.0,0.0,55.04708401858671,0.15489611829482403,5.498571108613697e-05,385.8335000897204,333.9890361492038,0.2305464900518518,0.1995679483043713,25.020185861571385,24.644045800656368,965.3291675004484,965.069945180746,66.98386869782051,48.2,9247.910115122568,7,0.30581713343659284,2002-12-24
2002,14,426.3456534306934,0.623,10.356570541171461,0.024190222834970156,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1732095895927888,352.77422485926485,352.77422485926485,,176.3871124296324,176.3871124296324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,390.91708200212196,990.5,965.518037050548,24.981962949452036,0.17349852998701285,0.040554844971852924,990.2859466250411,0.22122409522257552,0.22122409522257552,0.0,0.0,24.546685479270618,24.546685479270618,0.0,0.0,,0.9268990051554825,0.9268990051554825,0.0,0.0,39.352178648343035,39.352178648343035,0.0,0.0,0.801470033571141,0.801470033571141,0.0,0.0,0.9724542208375582,0.9724542208375582,0.96,0.96,38.27600742694816,38.27600742694816,0.0,0.0,76.55201485389632,0.17939953222626706,6.0272057116807095e-05,458.3294938779206,392.74254153823074,0.1960571923235481,0.1592740615105256,24.76603315061783,24.34286539130761,965.6624827224506,965.3637127076912,83.82140018536165,68.45508568014162,12860.738495454581,7,0.4252889714105351,2002-12-31
2002,15,483.1123056643265,0.5642857142857143,9.229041585432997,0.018679423757792697,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.16675190104035112,402.3980199500408,402.3980199500408,,201.1990099750204,201.1990099750204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,442.540877092898,990.5,965.7740053754894,24.725994624510577,0.1917181689970952,0.05047960399000813,990.2578022270128,0.2867188377100282,0.2867188377100282,0.0,0.0,24.197078013813446,24.197078013813446,0.0,0.0,,0.9347047780473984,0.9347047780473984,0.0,0.0,44.623519696407634,44.623519696407634,0.0,0.0,0.9088293217190964,0.9088293217190964,0.0,0.0,0.9793469195093493,0.9793469195093493,0.96,0.96,43.7028488421267,43.7028488421267,0.0,0.0,87.4056976842534,0.18100920951020724,6.034013262907629e-05,517.4228266284983,462.934079067628,0.1902728790962861,0.1536823112782024,24.3133365040789,23.993472831853573,965.9284027198282,965.6832033558044,92.22571442672098,83.93957688071026,14684.157210954572,7,0.48558720935696337,2003-01-07
2002,16,568.8774949864659,0.5045714285714286,11.31116339476057,0.0200688895521407,34.0,5.0,4.0,3.0,45.0,91.0,0.1601939161168348,477.87749498646593,477.87749498646593,,238.938747493233,238.938747493233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,520.8774949864659,990.5,966.1599487274391,24.34005127256093,0.22325772748696113,0.0658688448418767,990.2108734276711,0.4046729485100697,0.4046729485100697,0.0,0.0,23.646251751722044,23.646251751722044,0.0,0.0,,0.9428831685979407,0.9428831685979407,0.0,0.0,52.23383108494874,52.23383108494874,0.0,0.0,1.0638254803451883,1.0638254803451883,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.147509780469235,48.147509780469235,0.0,0.0,96.29501956093847,0.16950349355198124,5.6083307845361966e-05,596.6009703918223,534.4279198134325,0.1702755350651737,0.1525307609544031,23.881399674721017,23.452699767870797,966.2847043667632,966.0049256391604,96.4,95.66513692656928,16177.563286237664,7,0.5349723308941027,2003-01-14
2002,17,628.8934090444694,0.47014285714285714,8.28384146068845,0.013147758709052685,41.0,6.0,4.0,3.0,66.0,120.0,0.19095780010604388,508.8934090444695,508.8934090444695,,254.44670452223474,254.44670452223474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,559.8934090444694,990.5,966.4155736361779,24.084426363822168,0.24470313159398663,0.07421816241585515,990.1810787059901,0.458520229996451,0.458520229996451,0.0,0.0,23.30698483981587,23.30698483981587,0.0,0.0,,0.9447089499174776,0.9447089499174776,0.0,0.0,54.93561049113436,54.93561049113436,0.0,0.0,1.1188515374976449,1.1188515374976449,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1534027660851886,5.2681270935374924e-05,654.5878606166415,604.3743582024226,0.1985524342179462,0.1833214564763794,23.469934602985813,23.13313732132937,966.5183514424664,966.3174974328095,96.4,96.4,16195.200000000003,7,0.5355555555555557,2003-01-21
2002,18,697.3308451577481,0.43942857142857145,9.547882663061857,0.013781424093227301,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18240238524346544,570.0451308720338,570.0451308720338,,203.03683439156427,203.03683439156427,163.97146208890533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,622.7594165863195,990.5,966.689323380631,23.81067661936905,0.2804292645964602,0.09801805234881351,990.1215526830547,0.2975414428633324,0.2975414428633324,0.22197767720364028,0.0,23.134687859560454,23.134687859560454,19.842071265472452,0.0,,0.93297185455435,0.93297185455435,0.7978734054711474,0.0,43.001006835111994,43.001006835111994,34.65039545281378,0.0,0.8757842532609367,0.8757842532609367,0.705710701686635,0.0,0.9734282130258063,0.9734282130258063,0.9705710701686635,0.96,40.57792621339132,40.57792621339132,33.692211927677036,0.0,114.8480643544597,0.16457855876738509,5.591794836028434e-05,721.4230392580745,666.9152122372253,0.1934262445731122,0.1707541946274076,23.27120694982097,23.048316158616007,966.7856921570324,966.5676608489488,119.93244765684338,96.4,19294.47481154923,7,0.6380448019692205,2003-01-28
2002,19,780.49224230932,0.404,12.510881373380064,0.016162021757377257,43.0,7.0,5.0,4.0,78.0,137.0,0.1756595087814093,643.49224230932,643.49224230932,,214.49741410310662,214.49741410310662,214.49741410310662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,698.49224230932,990.5,967.0219689692373,23.478031030762754,0.3234674836631301,0.12304767269279591,990.053484843644,0.3258592010337423,0.3258592010337423,0.3258592010337423,0.0,22.70565667337312,22.70565667337312,22.70565667337312,0.0,,0.9368159269059912,0.9368159269059912,0.9368159269059912,0.0,44.73965066675937,44.73965066675937,44.73965066675937,0.0,0.9111945145979504,0.9111945145979504,0.9111945145979504,0.0,0.9792563919984717,0.9792563919984717,0.9792563919984717,0.96,43.81320662804526,43.81320662804526,43.81320662804526,0.0,131.43961988413577,0.16839063398848922,5.6743343371923263e-05,808.9992088717349,740.3381783551351,0.1850505674371449,0.1693450358141463,22.94081511183253,22.537776517865797,967.1359968354868,966.8613527134204,136.66889751528032,123.69910390892052,22081.85614053481,7,0.7302201104674209,2003-02-04
2002,20,866.3025376353299,0.37314285714285716,13.982501507545019,0.01617507873905067,43.0,7.0,5.0,4.0,78.0,137.0,0.1583055332702402,729.3025376353299,729.3025376353299,,243.10084587844332,243.10084587844332,243.10084587844332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.3025376353299,990.5,967.3652101505413,23.134789849458716,0.376743002001903,0.15511480404256509,989.9681421939556,0.41865054088435477,0.41865054088435477,0.41865054088435477,0.0,22.18428150252988,22.18428150252988,22.18428150252988,0.0,,0.9418468423146668,0.9418468423146668,0.9418468423146668,0.0,49.80079160644995,49.80079160644995,49.80079160644995,0.0,1.014272741475559,1.014272741475559,1.014272741475559,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.80454389708882,47.80454389708882,47.80454389708882,0.0,143.41363169126646,0.1656528279360824,5.467763703130189e-05,906.87671942455,820.7762671284955,0.1669151576218177,0.1510679423846408,22.46788169303208,21.921637507754628,967.5275068776982,967.183105068514,144.60000000000002,138.7404596278415,24093.490124132764,7,0.7967423982848136,2003-02-11
2002,21,985.5444476050219,0.33485714285714285,18.508986412963964,0.01884250468164817,43.0,7.0,5.0,4.0,78.0,137.0,0.13919488452233886,848.5444476050219,848.5444476050219,,231.30073449264452,231.30073449264452,231.30073449264452,154.64224412708836,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,903.5444476050219,990.5,967.8336863401203,22.666313659879734,0.48204969714326235,0.22911687585726545,989.7888334269994,0.3825985983864298,0.3825985983864298,0.3825985983864298,0.23708490876490088,21.572548488492767,21.572548488492767,21.572548488492767,15.37654786602097,,0.9382261648473748,0.9382261648473748,0.9382261648473748,0.6686688689315252,45.93757289233877,45.93757289233877,45.93757289233877,30.55693166839314,0.9355921159335798,0.9355921159335798,0.9355921159335798,0.6223407671770497,0.9779483624319907,0.9779483624319907,0.9779483624319907,0.972234076717705,43.6310398329117,43.6310398329117,43.6310398329117,29.859611261483135,160.75273076021827,0.16294901052199431,5.257613797138965e-05,1036.4396243152978,930.4359186242156,0.1472428108779102,0.1321832905515419,21.765142755425508,21.32964418664069,968.0145245335624,967.6217436744968,172.88455243703703,144.60000000000002,27006.458767716664,7,0.8930707264456569,2003-02-18
2002,22,1085.5496937474902,0.307,13.740879555912802,0.01256497978167787,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1441264148116643,928.8354080332045,928.8354080332045,,232.20885200830114,232.20885200830114,232.20885200830114,232.20885200830114,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,988.9782651760617,990.5,968.1688704660636,22.331129533936455,0.5602228008610178,0.29306832642656355,989.6467088727123,0.38157368395377456,0.38157368395377456,0.38157368395377456,0.38157368395377456,21.0962647226951,21.0962647226951,21.0962647226951,21.0962647226951,,0.938784139099068,0.938784139099068,0.938784139099068,0.938784139099068,45.098944459105375,45.098944459105375,45.098944459105375,45.098944459105375,0.9185121071100891,0.9185121071100891,0.9185121071100891,0.9185121071100891,0.9799317888437367,0.9799317888437367,0.9799317888437367,0.9799317888437367,44.193967310470434,44.193967310470434,44.193967310470434,44.193967310470434,176.77586924188174,0.162903881118587,5.286916391961827e-05,1130.3033989808528,1051.9191201586978,0.1683565083276274,0.1259028872765429,21.241997010256952,20.902501815104973,968.3095249682256,968.0631743776416,180.70052201387708,172.22183709853846,29698.34603263613,7,0.9820881624548985,2003-02-25
2002,23,1181.0620988739388,0.27871428571428575,13.424586832083346,0.011330630989,49.0,9.0,9.0,9.0,107.0,183.0,0.15505081485636815,998.0620988739387,998.0620988739387,,249.51552471848467,249.51552471848467,249.51552471848467,249.51552471848467,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1065.0620988739388,990.5,968.4690523107466,22.030947689253335,0.6484345003434282,0.35476225091900604,989.4968032487376,0.4408213567985804,0.4408213567985804,0.4408213567985804,0.4408213567985804,20.586929581192315,20.586929581192315,20.586929581192315,20.586929581192315,,0.9402671089009378,0.9402671089009378,0.9402671089009378,0.9402671089009378,47.35363872949715,47.35363872949715,47.35363872949715,47.35363872949715,0.9644325606822229,0.9644325606822229,0.9644325606822229,0.9644325606822229,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.4065659549072,46.4065659549072,46.4065659549072,46.4065659549072,185.6262638196288,0.15718724028434933,5.167773407182349e-05,1224.2755068054362,1134.6616405381585,0.1612815604775402,0.14947615874266,20.87766911810954,20.30149201207,968.6048658785312,968.3232222988344,191.1080882084344,179.38748855893306,31185.21232169764,7,1.03125702122016,2003-03-04
2002,24,1401.5843843293114,0.24457142857142858,44.53727848042854,0.03187840890156024,49.0,9.0,9.0,9.0,107.0,183.0,0.13106473184277526,1218.5843843293114,1098.319639476151,,274.57990986903775,274.57990986903775,274.57990986903775,274.57990986903775,120.26474485316041,29.410093419405133,5.296897625138551,5.914659582942314,5.914659582942314,73.72843464273208,78.41009341940513,14.296897625138552,14.914659582942315,14.914659582942315,180.72843464273208,1205.941290103637,990.5,969.1680651374638,21.33193486253614,0.8573892682595943,0.4778155313189961,989.1647952004214,0.5332784520944857,0.5332784520944857,0.5332784520944857,0.5332784520944857,19.463451610863046,19.463451610863046,19.463451610863046,19.463451610863046,,0.9385190643137259,0.9385190643137259,0.9385190643137259,0.9385190643137259,49.18805961536344,49.18805961536344,49.18805961536344,49.18805961536344,1.0017934748546526,1.0017934748546526,1.0017934748546526,1.0017934748546526,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.87212802413433,47.87212802413433,47.87212802413433,47.87212802413433,191.4885120965373,0.13721211632293503,4.843086285005127e-05,1536.036456168436,1271.2374763330563,0.1439542205189482,0.119137797325777,19.979856587104795,18.9669798806484,969.6010408583904,968.752460639904,192.8,187.87953188726704,32170.070032218267,7,1.063825067202985,2003-03-11
2002,25,1726.4443112881563,0.20457142857142857,50.613308791949166,0.029191941208448532,49.0,9.0,9.0,9.0,107.0,183.0,0.10639811296739646,1543.4443112881563,1100.0,,275.0,275.0,275.0,275.0,443.4443112881564,51.0,9.0,15.73736577912406,21.808736620729004,345.8982088883034,100.0,18.0,24.737365779124058,30.808736620729004,452.8982088883034,1242.7373657791238,990.5,970.216204698008,20.283795301992086,0.925609102084145,0.48,989.0943908979158,0.5349,0.5349,0.5349,0.5349,18.34328619990797,18.34328619990797,18.34328619990797,18.34328619990797,,0.9349483606174169,0.9349483606174169,0.9349483606174169,0.9349483606174169,46.253675696330106,46.253675696330106,46.253675696330106,46.253675696330106,0.9420300549150734,0.9420300549150734,0.9420300549150734,0.9420300549150734,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.32860218240351,45.32860218240351,45.32860218240351,45.32860218240351,181.31440872961403,0.10554694223209779,4.578646685091263e-05,1890.32961771208,1570.9517292286578,0.1164898937345793,0.0968085133329763,18.849728712243625,17.813130284104197,970.7456803033776,969.7138440482772,186.64448526280563,175.69561644585266,30460.820666575157,7,1.0073022707200778,2003-03-18
2002,26,1963.1008285515231,0.18057142857142858,16.455803177771227,0.008405809826388914,49.0,9.0,9.0,9.0,107.0,183.0,0.09324629817698951,1780.1008285515231,1100.0,,275.0,275.0,275.0,275.0,680.100828551523,51.0,9.0,16.0,33.44758173204212,570.6532468194811,100.0,18.0,25.0,42.447581732042124,677.6532468194811,1243.0,990.5,970.980143020206,19.519856979793968,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.57866756727569,17.57866756727569,17.57866756727569,17.57866756727569,,0.9317564579579607,0.9317564579579607,0.9317564579579607,0.9317564579579607,44.17344553446179,44.17344553446179,44.17344553446179,44.17344553446179,0.899662841842399,0.899662841842399,0.899662841842399,0.899662841842399,0.9797310691164645,0.9797310691164645,0.9797310691164645,0.9797310691164645,43.278172235254445,43.278172235254445,43.278172235254445,43.278172235254445,173.11268894101778,0.08821850423996479,4.371532549015602e-05,2005.520239956479,1907.1659663498017,0.0959538934884889,0.0912481441742872,17.758735926967,17.445485870345344,971.1133247171364,970.8000746605148,175.10667037581763,171.58437635225715,29082.93174209099,7,0.9617371607834322,2003-03-25
2002,27,2100.3565334635946,0.16614285714285712,23.710163409975717,0.01129046602480543,54.0,13.0,14.0,19.0,117.0,217.0,0.10336832534458937,1883.3565334635948,1100.0,,275.0,275.0,275.0,275.0,783.3565334635948,46.0,5.000000000000001,10.999999999999998,61.0,660.3565334635948,100.0,18.0,25.0,80.0,777.3565334635948,1243.0,990.5,971.3422399083604,19.157760091639584,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.216570679121308,17.216570679121308,17.216570679121308,17.216570679121308,,0.929897090437288,0.929897090437288,0.929897090437288,0.929897090437288,43.17722703334674,43.17722703334674,43.17722703334674,43.17722703334674,0.879373259334964,0.879373259334964,0.879373259334964,0.879373259334964,0.9779373259334964,0.9779373259334964,0.9779373259334964,0.9779373259334964,42.224822142634046,42.224822142634046,42.224822142634046,42.224822142634046,168.89928857053619,0.08046984076163098,4.265133549761015e-05,2171.4913838263087,2029.000290301854,0.1069492207749842,0.0999313198367989,17.388809886753045,17.04486586790096,971.5139447195808,971.1700007007288,170.9180213327496,166.8907992868822,28375.08047985008,7,0.9383293809474232,2003-04-01
2002,28,2330.1400617473532,0.1412857142857143,55.848490872120045,0.023238576920228828,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07690462924184102,2152.568633175925,1100.0,,275.0,275.0,275.0,275.0,1052.5686331759248,51.142857142857146,6.142857142857141,13.285714285714288,66.14285714285714,915.8543474616391,100.0,18.0,25.0,80.0,1007.1400617473536,1243.0,990.5,971.8968898042177,18.60311019578223,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.66192078326395,16.66192078326395,16.66192078326395,16.66192078326395,,0.9271013655006544,0.9271013655006544,0.9271013655006544,0.9271013655006544,41.66145328639612,41.66145328639612,41.66145328639612,41.66145328639612,0.8485021035925888,0.8485021035925888,0.8485021035925888,0.8485021035925888,0.9748502103592589,0.9748502103592589,0.9748502103592589,0.9748502103592589,40.61483260665832,40.61483260665832,40.61483260665832,40.61483260665832,162.45933042663327,0.06994829589594352,4.102508344106902e-05,2562.430819931149,2197.3342426232493,0.0987560270944207,0.0577576568502156,16.982486553563483,16.101218953165123,972.4575916343166,971.5763240339182,166.16398226491387,156.01273960273377,27293.167511674394,7,0.9025518357035183,2003-04-08
2002,29,3165.5453242939147,0.07771428571428572,146.8591623192338,0.04699126543965569,48.57142857142857,11.428571428571429,11.142857142857142,12.142857142857142,85.71428571428571,169.0,0.05305609706246165,2996.5453242939147,1100.0,,275.0,275.0,275.0,275.0,1896.5453242939147,51.42857142857143,6.571428571428571,13.85714285714286,67.85714285714286,1756.831038579629,100.0,18.0,25.0,80.0,1842.5453242939147,1243.0,990.5,973.8724440073178,16.6275559926822,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.686366580163924,14.686366580163924,14.686366580163924,14.686366580163924,,0.9093716554117501,0.9093716554117501,0.9093716554117501,0.9093716554117501,36.03361948781136,36.03361948781136,36.03361948781136,36.03361948781136,0.7338822706275225,0.7338822706275225,0.7338822706275225,0.7338822706275225,0.97,0.97,0.97,0.97,34.95261090317702,34.95261090317702,34.95261090317702,34.95261090317702,139.81044361270807,0.04484379284951667,3.5305667578966684e-05,3590.4449561657857,2706.490916325132,0.0821625184626221,0.0424862453640199,15.75348768600724,13.746677227987554,974.8121333594942,972.8053229014744,151.85327723690895,129.16093078782657,23488.154526934955,7,0.776724686737267,2003-04-15
2002,30,3802.9992511547666,0.04471428571428571,37.565802182316084,0.009975263416233629,70.0,14.0,18.0,25.0,168.0,295.0,0.07759169973651694,3507.9992511547666,1100.0,,275.0,275.0,275.0,275.0,2407.9992511547666,30.0,3.999999999999998,7.0,55.0,2311.9992511547666,100.0,18.0,25.0,80.0,2479.9992511547666,1243.0,990.5,975.2625460322089,15.23745396779116,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.296264555272883,13.296264555272883,13.296264555272883,13.296264555272883,,0.8905968924093025,0.8905968924093025,0.8905968924093025,0.8905968924093025,31.936884926711492,31.936884926711492,31.936884926711492,31.936884926711492,0.650445721521619,0.650445721521619,0.650445721521619,0.650445721521619,0.97,0.97,0.97,0.97,30.978778378910146,30.978778378910146,30.978778378910146,30.978778378910146,123.91511351564058,0.03259926160660342,3.1291695332232475e-05,3846.3561435461793,3657.868506286776,0.080648060337047,0.0766959659975798,13.603803514635947,13.204389235681552,975.3544213518002,974.9550070728458,127.48852918857612,122.849977988191,20817.73907062762,7,0.6884172973091144,2003-04-22
2002,31,3763.1680411413804,0.046142857142857145,40.33695100486044,0.010917388380690713,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08340755382419225,3449.596612569952,1100.0,,275.0,275.0,275.0,275.0,2349.596612569952,33.571428571428605,4.000000000000002,7.714285714285714,56.42857142857143,2247.882326855666,100.0,18.0,25.0,80.0,2440.1680411413804,1243.0,990.5,975.1781418014663,15.321858198533764,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.38066878601549,13.38066878601549,13.38066878601549,13.38066878601549,,0.8919663510531013,0.8919663510531013,0.8919663510531013,0.8919663510531013,32.189741996372476,32.189741996372476,32.189741996372476,32.189741996372476,0.655595560007586,0.655595560007586,0.655595560007586,0.655595560007586,0.97,0.97,0.97,0.97,31.224049736481298,31.224049736481298,31.224049736481298,31.224049736481298,124.8961989459252,0.033220331178587074,3.153944417826394e-05,3846.3561435461793,3590.4449561657857,0.0894039607678024,0.0769664458232919,13.746677227987554,13.204389235681552,975.3544213518002,974.8121333594942,129.16093078782657,122.849977988191,20982.56142291543,7,0.6938677719218066,2003-04-29
2002,32,3484.5783633099586,0.058,31.881354928754458,0.009227797444955613,65.0,14.0,17.0,23.0,202.0,321.0,0.09215091166551603,3163.5783633099586,1100.0,,275.0,275.0,275.0,275.0,2063.5783633099586,35.0,4.0,8.000000000000002,57.0,1959.5783633099584,100.0,18.0,25.0,80.0,2161.5783633099586,1243.0,990.5,974.5877970079663,15.91220299203368,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.971013579515404,13.971013579515404,13.971013579515404,13.971013579515404,,0.901307952791831,0.901307952791831,0.901307952791831,0.901307952791831,33.96102800208167,33.96102800208167,33.96102800208167,33.96102800208167,0.6916706314069587,0.6916706314069587,0.6916706314069587,0.6916706314069587,0.97,0.97,0.97,0.97,32.94219716201922,32.94219716201922,32.94219716201922,32.94219716201922,131.76878864807688,0.03783551897658118,3.327494662830225e-05,3564.421447121261,3367.2754716645045,0.0953292959549056,0.0900566907595199,14.219583992764107,13.80182228286764,974.756988304614,974.3392265947176,134.57981728815628,129.80828262177516,22137.15649287692,7,0.7320488258226494,2003-05-06
2002,33,3118.387670261935,0.07899999999999999,61.128512181433635,0.01964556907642024,65.0,14.0,17.0,23.0,202.0,321.0,0.10307777819258257,2797.387670261935,1100.0,,275.0,275.0,275.0,275.0,1697.3876702619348,35.0,4.0,8.0,57.0,1593.3876702619345,100.0,18.0,25.0,80.0,1795.3876702619345,1243.0,990.5,973.7909849788819,16.709015021118148,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.767825608599873,14.767825608599873,14.767825608599873,14.767825608599873,,0.9105512061112648,0.9105512061112648,0.9105512061112648,0.9105512061112648,36.267489105008266,36.267489105008266,36.267489105008266,36.267489105008266,0.7386453992873374,0.7386453992873374,0.7386453992873374,0.7386453992873374,0.97,0.97,0.97,0.97,35.179464431858015,35.179464431858015,35.179464431858015,35.179464431858015,140.71785772743206,0.045221978139734484,3.5534812557432345e-05,3295.5180558081365,2939.375886394469,0.1092068562873558,0.0974050193517399,15.191351551357108,14.3716413739836,974.187169213498,973.3674590361246,145.48297466321827,136.27369198134946,23640.60009820859,7,0.7817658762635116,2003-05-13
2002,34,2778.699508610544,0.10314285714285713,43.81192805298594,0.01588333407627047,65.0,14.0,17.0,23.0,202.0,321.0,0.11564953077762367,2457.699508610544,1100.0,,275.0,275.0,275.0,275.0,1357.6995086105435,35.0,4.000000000000001,8.0,57.0,1253.6995086105435,100.0,18.0,25.0,80.0,1455.6995086105435,1243.0,990.5,972.9796195035426,17.520380496457342,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.579191083939065,15.579191083939065,15.579191083939065,15.579191083939065,,0.9193233850439511,0.9193233850439511,0.9193233850439511,0.9193233850439511,38.62785422233295,38.62785422233295,38.62785422233295,38.62785422233295,0.7867180086014859,0.7867180086014859,0.7867180086014859,0.7867180086014859,0.9701110000196295,0.9701110000196295,0.9701110000196295,0.9701110000196295,37.47342102372598,37.47342102372598,37.47342102372598,37.47342102372598,149.89368409490393,0.05403422803941251,3.785194042800604e-05,2905.602126932657,2632.6923900235674,0.1219284110883636,0.1104762407160227,15.931622059838666,15.272874419023644,973.285936168458,972.627188527643,154.00991540753353,146.40245086426611,25182.138927943863,7,0.832742689416133,2003-05-20
2002,35,2441.1229877741935,0.12985714285714284,44.597075320089516,0.018199824831021744,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12384598266258391,2138.4087020599077,1100.0,,275.0,275.0,275.0,275.0,1038.4087020599077,35.85714285714287,4.571428571428571,8.857142857142858,58.14386645451717,930.9791213196761,100.0,18.0,25.0,79.14386645451717,1118.979121319676,1243.0,990.5,972.1647796256618,18.335220374338146,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.39403096181987,16.39403096181987,16.39403096181987,16.39403096181987,,0.9257672741898629,0.9257672741898629,0.9257672741898629,0.9257672741898629,40.9322448107546,40.9322448107546,40.9322448107546,40.9322448107546,0.833650607143678,0.833650607143678,0.833650607143678,0.833650607143678,0.9733650607143678,0.9733650607143678,0.9733650607143678,0.9733650607143678,39.842712350511896,39.842712350511896,39.842712350511896,39.842712350511896,159.37084940204758,0.06540920234509993,4.0245163990416067e-05,2581.856288792743,2320.512862782941,0.1347206383968525,0.1092117974708628,16.685158849729753,16.054329890395813,972.504480697086,971.873651737752,162.71873287970016,155.47771537676084,26774.302699543994,7,0.8853936077891532,2003-05-27
2002,36,2179.2068524705637,0.15742857142857142,38.07775123108935,0.017611822877051927,62.0,12.0,14.0,16.0,153.0,257.0,0.11810061417599484,1922.2068524705635,1100.0,,275.0,275.0,275.0,275.0,822.2068524705636,38.00000000000001,6.0,11.0,51.18797525108567,716.0188772194779,100.0,18.0,25.0,67.18797525108566,869.0188772194779,1243.0,990.5,971.5325682645841,18.967431735415875,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.026242322897595,17.026242322897595,17.026242322897595,17.026242322897595,,0.9289317882015998,0.9289317882015998,0.9289317882015998,0.9289317882015998,42.65593719007961,42.65593719007961,42.65593719007961,42.65593719007961,0.8687563582500939,0.8687563582500939,0.8687563582500939,0.8687563582500939,0.9768756358250094,0.9768756358250094,0.9768756358250094,0.9768756358250094,41.67014511495815,41.67014511495815,41.67014511495815,41.67014511495815,166.6805804598326,0.07663565143396185,4.2091055671674906e-05,2294.471559969394,2053.968604165316,0.125123626271025,0.1120083615259228,17.32854154294477,16.7480171668659,971.8107934206158,971.230269044537,170.2102813990795,163.44536230855235,28002.33751725188,7,0.9260032247768478,2003-06-03
2002,37,1891.2205978631177,0.18742857142857144,42.5049114781411,0.022639074148260257,62.0,12.0,14.0,16.0,153.0,257.0,0.13620343488510914,1634.2205978631177,1100.0,,275.0,275.0,275.0,275.0,534.2205978631179,38.0,5.999999999999999,11.0,33.25886990587504,445.9617279572427,100.0,18.0,25.0,49.25886990587504,598.9617279572428,1243.0,990.5,970.7472235154006,19.752776484599526,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.811587072081245,17.811587072081245,17.811587072081245,17.811587072081245,,0.9328424757804858,0.9328424757804858,0.9328424757804858,0.9328424757804858,44.81180392740465,44.81180392740465,44.81180392740465,44.81180392740465,0.9126640311080376,0.9126640311080376,0.9126640311080376,0.9126640311080376,0.9798324225021934,0.9798324225021934,0.9798324225021934,0.9798324225021934,43.90822145020487,43.90822145020487,43.90822145020487,43.90822145020487,175.63288580081948,0.09316106446084323,4.435173883859078e-05,2011.441429347925,1756.4342238183276,0.1463191712589757,0.1277690696086114,18.24571540283784,17.431193344228056,971.1276172432536,970.313095184644,180.2967147191508,171.4162619999579,29506.324814537675,7,0.9757382544489972,2003-06-10
2002,38,1551.674561532869,0.2247142857142857,50.03007758552803,0.032306065901750274,62.0,12.0,14.0,16.0,153.0,257.0,0.16638131451778918,1294.674561532869,1100.0,,275.0,275.0,275.0,275.0,194.67456153286886,31.09419300577261,5.224903924071291,8.226895313066738,12.11981706041207,138.00875222954616,93.0941930057726,17.224903924071292,22.226895313066738,28.119817060412068,291.00875222954613,1232.5459922429106,990.5,969.6515639680293,20.848436031970714,0.9039242754963303,0.48,989.1160757245036,0.5349,0.5349,0.5349,0.5349,18.929611756474394,18.929611756474394,18.929611756474394,18.929611756474394,,0.9368444943727668,0.9368444943727668,0.9368444943727668,0.9368444943727668,47.828939770579076,47.828939770579076,47.828939770579076,47.828939770579076,0.9741128262847063,0.9741128262847063,0.9741128262847063,0.9741128262847063,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.86564161169946,46.86564161169946,46.86564161169946,46.86564161169946,187.46256644679784,0.12152756722773352,4.7339031931009556e-05,1713.4911174974443,1406.2236807196314,0.182758976060253,0.1499861874833344,19.45131727981299,18.384454669413,970.1743559180688,969.1816457377096,192.8,181.7526206956636,31493.71116306204,7,1.0414587024822102,2003-06-17
2002,39,1240.4062498411274,0.26885714285714285,37.412972801944406,0.029926270431313257,62.0,12.0,14.0,16.0,153.0,257.0,0.20791993711415926,983.4062498411273,981.8892790221747,,245.47231975554365,245.47231975554365,245.47231975554365,245.47231975554365,1.5169708189525863,0.36596183180957337,0.07083132228572388,0.08263654266667786,0.09444176304763184,0.9030993591429795,62.36596183180957,12.070831322285724,14.082636542666677,16.09444176304763,153.90309935914297,1070.4087087189366,990.5,968.6557837716607,21.844216228339405,0.6622830831180017,0.34720965310937985,989.4905072637727,0.4285168613523406,0.4285168613523406,0.4285168613523406,0.4285168613523406,20.40620663075969,20.40620663075969,20.40620663075969,20.40620663075969,,0.9387497868008853,0.9387497868008853,0.9387497868008853,0.9387497868008853,46.04045981349891,46.04045981349891,46.04045981349891,46.04045981349891,0.9376875725763527,0.9376875725763527,0.9376875725763527,0.9376875725763527,0.979495024543715,0.979495024543715,0.979495024543715,0.979495024543715,45.03684315865126,45.03684315865126,45.03684315865126,45.03684315865126,180.14737263460503,0.1453270517837605,5.10519581859474e-05,1367.618795732668,1144.3328711060203,0.2245850018724048,0.1879178619085288,20.99062272448143,19.595412337517352,969.0569222631364,968.3536175949048,192.8,167.18740753060248,30264.75860261365,7,1.000818736858917,2003-06-24
2002,40,1023.3400994887096,0.3242857142857143,32.55066944697531,0.03232470465751553,58.0,11.0,11.0,11.0,136.0,227.0,0.2229776440671156,796.3400994887096,796.3400994887096,,234.30836327721855,234.30836327721855,234.30836327721855,93.415009657054,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,876.3400994887096,990.5,967.9539518480279,22.546048151971927,0.45779032765609134,0.19771154176204261,989.8444981305819,0.39059387161266484,0.39059387161266484,0.39059387161266484,0.14416085925089758,21.499952410941148,21.499952410941148,21.499952410941148,9.076761219076953,,0.9392140596956257,0.9392140596956257,0.9392140596956257,0.40117018561535683,46.42884607002873,46.42884607002873,46.42884607002873,18.159536433354525,0.9455976796339863,0.9455976796339863,0.9455976796339863,0.3698479925326787,0.9784133706818393,0.9784133706818393,0.9784133706818393,0.9669847992532679,44.864246047233294,44.864246047233294,44.864246047233294,17.729882645733092,152.32262078743295,0.14882172406678876,5.322347996752939e-05,1130.3033989808528,916.4781849771932,0.2476872922028678,0.2008310336894292,22.059795790220583,21.00204285521234,968.3095249682256,967.5659127399088,170.74066720755658,137.34850180913867,25590.20029228874,7,0.8462367821524054,2003-07-01
2002,41,808.8273114666741,0.39442857142857146,27.274214019463688,0.0343496725537694,58.0,11.0,11.0,11.0,136.0,227.0,0.28223491367615144,581.8273114666741,581.8273114666741,,230.79390694235954,230.79390694235954,120.23949758195504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.8273114666741,990.5,967.1353092458667,23.364690754133353,0.3026311645293143,0.1009859699737703,990.0963828654969,0.38111749004760503,0.38111749004760503,0.17923134730524168,0.0,22.57995612958265,22.57995612958265,12.801838119230313,0.0,,0.9393828421204905,0.9393828421204905,0.5346137861166856,0.0,48.072674455157106,48.072674455157106,24.711978092971076,0.0,0.9790768728137903,0.9790768728137903,0.5032989428303681,0.0,0.9785790584488554,0.9785790584488554,0.9700076298774267,0.96,44.81488379176402,44.81488379176402,24.157740934621163,0.0,113.78750851814918,0.14005746618927067,5.415416819296808e-05,892.2686145956026,725.5586868409475,0.3128623557500891,0.2544076932515236,22.933165388140186,22.20338043856696,967.4690744583824,966.8022347473636,133.17501092052015,96.4,19116.301431049065,7,0.6321528251008289,2003-07-08
2002,42,642.3012848253421,0.464,21.8114748720329,0.03437580256472991,58.0,11.0,11.0,11.0,136.0,227.0,0.355113281207302,415.3012848253421,415.3012848253421,,207.65064241267106,207.65064241267106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.3012848253422,990.5,966.4672678794968,24.0327321205032,0.2132678956050282,0.053060256965068386,990.2336718474298,0.3085077641888575,0.3085077641888575,0.0,0.0,23.457896203744223,23.457896203744223,0.0,0.0,,0.9351628235045322,0.9351628235045322,0.0,0.0,44.644180978619964,44.644180978619964,0.0,0.0,0.9092501217641542,0.9092501217641542,0.0,0.0,0.97692064086169,0.97692064086169,0.96,0.96,43.35195960290874,43.35195960290874,0.0,0.0,86.70391920581748,0.13472972398436076,5.8054037585028965e-05,707.1936936053328,572.8783627367172,0.3962446738529107,0.3209870252698874,23.885362641902805,23.05257955350368,966.7287747744213,966.1779526323152,96.4,72.71073664197803,14566.258426577338,7,0.4816884400323194,2003-07-15
2002,43,541.7266946650267,0.5227142857142858,8.564454182974194,0.015940095968894785,58.0,11.0,11.0,11.0,136.0,227.0,0.4194963011979076,314.7266946650266,314.7266946650266,,157.3633473325133,157.3633473325133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,394.7266946650266,990.5,966.0377701259926,24.46222987400745,0.17484306049594409,0.03294533893300527,990.292211600571,0.1758135908336021,0.1758135908336021,0.0,0.0,24.0786278837449,24.0786278837449,0.0,0.0,,0.9193465131495332,0.9193465131495332,0.0,0.0,34.16069087457509,34.16069087457509,0.0,0.0,0.6957370850218958,0.6957370850218958,0.0,0.0,0.97,0.97,0.96,0.96,33.13587014833784,33.13587014833784,0.0,0.0,66.27174029667567,0.12223927295683217,5.849398484839134e-05,567.9020746576714,512.9271834558979,0.442557944522583,0.399716800007879,24.25527696303409,23.916578553792327,966.1555593359594,965.9081723255516,71.69095624897217,60.27278052870045,11133.652369841513,7,0.3681763349815315,2003-07-22
2002,44,486.0066807112984,0.5605714285714286,7.227630357704998,0.014961599044090843,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.41584154892952696,283.5781092827269,283.5781092827269,,180.06210989383996,103.51599938888697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,358.43525213986976,990.5,965.7870300632009,24.712969936799205,0.16203468442051575,0.026715621856545312,990.311249693723,0.25135963480254786,0.10628630424212442,0.0,0.0,24.272859995719593,17.420505898741386,0.0,0.0,,0.9236898449397781,0.6532261486013723,0.0,0.0,39.68656192680898,22.643755781910816,0.0,0.0,0.8082802836417308,0.46117628883728745,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.73587167988206,21.964443108453487,0.0,0.0,57.700314788335554,0.11896691261678682,5.637839277263032e-05,506.9513196028255,462.3337709519629,0.4616014688042883,0.3783840904869957,24.49792502938311,23.95542520633127,965.8812809382126,965.6805019692838,64.22336965924326,48.2,9693.652884440373,7,0.32055730437964197,2003-07-29
2002,45,440.0251513351829,0.6062857142857142,5.958062799552863,0.0136152600036623,54.0,9.0,8.0,6.0,107.0,184.0,0.4184118444356284,256.0251513351829,256.0251513351829,,256.0251513351829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0251513351829,990.5,965.5801131810083,24.9198868189917,0.15094908529078518,0.021205030267036542,990.3278458844422,0.46449533210735167,0.0,0.0,0.0,24.28323737132654,0.0,0.0,0.0,,0.9456853339287139,0.0,0.0,0.0,57.65324737612307,0.0,0.0,0.0,1.1742005575585144,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10960571142281132,5.238978058185071e-05,456.2758439856881,420.6273313550929,0.43744185478206,0.4032648285579008,24.44968071651097,24.14123431654801,965.6532412979356,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2003-08-05
2002,46,406.11856581205694,0.6455714285714286,4.358444112522184,0.010836654109067756,54.0,9.0,8.0,6.0,107.0,184.0,0.453426796121449,222.11856581205691,222.11856581205691,,222.11856581205691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,293.11856581205694,990.5,965.4263991561602,25.073600843839895,0.13898239924591863,0.014423713162411329,990.3465938875917,0.34994169650058954,0.0,0.0,0.0,24.570253034931003,0.0,0.0,0.0,,0.940247382194653,0.0,0.0,0.0,50.320358575898005,0.0,0.0,0.0,1.0248545534806108,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.61617791507833,0.0,0.0,0.0,47.61617791507833,0.11729186474473005,5.966043646468537e-05,420.8546242556449,390.5728083685417,0.4711029443359992,0.4372056035393129,24.700401520771507,24.447768517015817,965.4938458091503,965.3528640418428,48.2,45.934812078067175,7999.517889733161,7,0.26453432175043523,2003-08-12
2002,47,367.8899651590409,0.6902857142857144,5.588235239223293,0.015228170669465385,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.4434685926303752,204.6042508733266,204.6042508733266,,204.6042508733266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,268.46139373046947,990.5,965.2394498257952,25.260550174204827,0.1302801181845196,0.011070230337011414,990.3586496514785,0.29677161950524444,0.0,0.0,0.0,24.822428206178085,0.0,0.0,0.0,,0.9361261638871531,0.0,0.0,0.0,46.628106005957065,0.0,0.0,0.0,0.9496559268015695,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.5581097825665,0.0,0.0,0.0,45.5581097825665,0.12393305744137173,6.186025814219212e-05,381.90686230191926,351.45516169397865,0.4842853837323159,0.4149552107019891,24.9336085452072,24.74654799220164,965.3095343115097,965.15727580847,48.2,43.58889008200267,7653.762443471172,7,0.25310060990314726,2003-08-19
2002,48,336.7866165194486,0.7291428571428572,3.0395365041946922,0.008972821410850543,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4443667436397329,187.07233080516286,187.07233080516286,,187.07233080516286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,246.50090223373428,990.5,965.0839330825972,25.416066917402777,0.12252957937095624,0.00888121031143933,990.3685892103176,0.2485535216875878,0.0,0.0,0.0,25.03610260603279,0.0,0.0,0.0,,0.9310755021049152,0.0,0.0,0.0,42.77182689764946,0.0,0.0,0.0,0.8711166374266693,0.0,0.0,0.0,0.9757725273095671,0.96,0.96,0.96,41.74286599719638,0.0,0.0,0.0,41.74286599719638,0.12398207207786838,6.196351576627752e-05,346.99322255080506,330.1784061646158,0.4694431771008133,0.3573825477283611,25.105557662915007,24.9701920790058,965.134966112754,965.0508920308232,47.81675968215275,38.84656985991791,7012.801487528992,7,0.23190481109553546,2003-08-26
2002,49,305.5928745394998,0.7768571428571428,5.523234653673536,0.01802740911467374,40.0,6.0,4.0,3.0,65.0,118.0,0.3865474250122661,187.59287453949977,187.59287453949977,,187.59287453949977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.59287453949977,990.5,964.9297813402127,25.570218659787283,0.11938563043771143,0.008855059367530772,990.3717593101948,0.24971465050314912,0.0,0.0,0.0,25.192263319478894,0.0,0.0,0.0,,0.9313214297126028,0.0,0.0,0.0,43.16400013509412,0.0,0.0,0.0,0.8791038724051755,0.0,0.0,0.0,0.9767735543856407,0.96,0.96,0.96,42.167894012232914,0.0,0.0,0.0,42.167894012232914,0.1378807399714274,6.242991097809216e-05,324.70403395065745,291.51576358890105,0.4047808548919673,0.3634078658164483,25.299089622933774,25.03669858251694,965.0235201697532,964.8660630543555,46.60282920351512,38.74325773742662,7084.206194055128,7,0.23426607784573839,2003-09-02
2002,50,282.25856306350335,0.8142857142857143,3.456487538675958,0.012544393319210685,40.0,6.0,4.0,3.0,65.0,118.0,0.41836287020734586,164.25856306350335,164.25856306350335,,164.25856306350335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.25856306350335,990.5,964.829034252254,25.670965747746,0.1111500259316113,0.006425856306350286,990.3824241177621,0.19132572647371357,0.0,0.0,0.0,25.353189492161988,0.0,0.0,0.0,,0.9231142844269941,0.0,0.0,0.0,37.70417170721891,0.0,0.0,0.0,0.7679057374179005,0.0,0.0,0.0,0.970139583262262,0.96,0.96,0.96,36.57857601030082,0.0,0.0,0.0,36.57857601030082,0.12951748733400284,6.185243597996132e-05,290.5775815081716,267.32035081816935,0.4414179453185863,0.4060877628189689,25.4,25.305556457943236,964.8623103260328,964.7692814032728,38.51156941556445,33.096743873699666,6145.200769730537,7,0.20321431116833788,2003-09-09
2002,51,259.96323668524843,0.857,3.1435579065786334,0.012416151043566286,40.0,6.0,4.0,3.0,65.0,118.0,0.4543733953174297,141.96323668524846,141.96323668524846,,141.96323668524846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.96323668524843,990.5,964.7385145025902,25.761485497409826,0.10328114047803381,0.0041963236685248,990.3925225358535,0.14312503374691338,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9141343818485937,0.0,0.0,0.0,32.33385660115505,0.0,0.0,0.0,0.6585306843412433,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.363840903120394,0.0,0.0,0.0,31.363840903120394,0.12053017577701244,6.135524480539016e-05,267.32035081816935,245.3154454721189,0.4810133327434989,0.4414179453185863,25.4,25.4,964.7692814032728,964.6718926728328,33.096743873699666,27.92142170304763,5269.125271724226,7,0.17424356057289106,2003-09-16
2002,52,235.91897475503202,0.8964285714285715,2.6296353495771956,0.011216891401065484,40.0,6.0,4.0,3.0,65.0,118.0,0.5004217027299639,117.91897475503204,117.91897475503204,,117.91897475503204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.91897475503202,990.5,964.6155138485301,25.884486151469787,0.09479514333231484,0.001791897475503157,990.4034129591922,0.09862714837112203,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.900603390280131,0.0,0.0,0.0,26.459566047656665,0.0,0.0,0.0,0.5388913655327224,0.0,0.0,0.0,0.969906568874474,0.96,0.96,0.96,25.663515334957925,0.0,0.0,0.0,25.663515334957925,0.10871470949064523,6.0441292375359715e-05,243.9514184520192,226.9079980250785,0.5200345559743482,0.4837028648931937,25.4,25.4,964.663708510712,964.5614479881503,27.60353994849137,23.48616478603692,4311.470576272932,7,0.14257508519421072,2003-09-23
