WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2002,53,226.22173362032092,0.916,0.6862644047575657,0.0030335918383039,40.0,6.0,4.0,3.0,65.0,118.0,0.5216121285589881,108.22173362032096,108.22173362032096,,108.22173362032096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.22173362032095,990.5,964.557330401722,25.94266959827803,0.0913726735210418,0.000822173362032,990.4078051531168,0.0828970351028878,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.892526779293915,0.0,0.0,0.0,24.060694468019022,0.0,0.0,0.0,0.4900345105502856,0.0,0.0,0.0,0.9690034510550284,0.96,0.96,0.96,23.314895974291066,0.0,0.0,0.0,23.314895974291066,0.1030621399684859,5.984343233291686e-05,226.22173362032092,226.22173362032092,0.5216121285589881,0.5216121285589881,25.4,25.4,964.557330401722,964.557330401722,23.314895974291066,23.314895974291066,559.5575033829856,1,0.1295271998571726,2003-09-30
2003,1,216.60115909899838,0.9297142857142857,4.906428639631534,0.022142401689796917,37.0,5.0,3.0,2.0,50.0,97.0,0.448183653974504,119.6011590989984,119.6011590989984,,119.6011590989984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.60115909899838,990.5,964.499606954594,26.000393045406035,0.09362417895549857,0.001960115909899786,990.4044157051346,0.10152586352739759,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9017114046629608,0.0,0.0,0.0,26.87127823910291,0.0,0.0,0.0,0.5472765425479208,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.06513989192982,0.0,0.0,0.0,26.06513989192982,0.12024203947108007,6.0521434348666164e-05,227.48110017041992,209.67891665666008,0.4626120811127291,0.4264090508061171,25.4,25.4,964.5648866010224,964.45807349994,28.660730524736994,24.401829904903483,4378.94350184421,7,0.14480633273294347,2003-10-01
2003,2,223.59610686918776,0.9158571428571428,12.95742611150439,0.05621223360767537,37.0,5.0,3.0,2.0,50.0,97.0,0.4374207368979165,126.59610686918778,126.59610686918778,,126.59610686918778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.59610686918776,990.5,964.5389001140311,25.961099885968906,0.09609293267222818,0.002659610686918743,990.4012474566408,0.11644799132268842,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9038219693723867,0.0,0.0,0.0,28.564823080335287,0.0,0.0,0.0,0.5817682908418592,0.0,0.0,0.0,0.9691378716154677,0.96,0.96,0.96,27.688004723190296,0.0,0.0,0.0,27.688004723190296,0.12287745838844442,6.061006853412178e-05,259.36784514408106,200.55260733721147,0.4836636196751263,0.3739862200193539,25.4,25.4,964.7374713805764,964.4033156440232,36.19044457779138,22.14794970529609,4651.58479349597,7,0.15382224846216833,2003-10-08
2003,3,197.19783674948462,0.9612857142857143,1.2093529660244826,0.006139607548676572,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4742694380214555,103.62640817805607,103.62640817805607,,103.62640817805607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,147.62640817805604,990.5,964.4070706845222,26.092929315477836,0.08763324073154828,0.0004190476956778571,990.4119477115728,0.07641174348958504,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8877174616256757,0.0,0.0,0.0,22.926874728557348,0.0,0.0,0.0,0.4669424588300885,0.0,0.0,0.0,0.9659425113354553,0.96,0.96,0.96,22.149457341970976,0.0,0.0,0.0,22.149457341970976,0.11237533676313978,5.93338393501972e-05,201.2699333701202,193.63700368409016,0.4977558753971467,0.3769940590440871,25.4,25.4,964.4127259926316,964.4000787793904,26.319700290743256,20.724152744402826,3721.1088334511237,7,0.12305254078872764,2003-10-15
2003,4,191.16803615995892,0.9742857142857143,1.0284843874228582,0.005390007443743786,31.0,4.0,3.0,2.0,33.0,73.0,0.38190357202175723,118.16803615995889,118.16803615995889,,118.16803615995889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.16803615995892,990.5,964.4176639276801,26.082336072319954,0.09064785731177814,0.0018168036159958284,990.4075353390723,0.0988861834779265,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9008647647128935,0.0,0.0,0.0,26.518283833585425,0.0,0.0,0.0,0.540087247119866,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.72273531857786,0.0,0.0,0.0,25.72273531857786,0.1345442233185022,6.046460922270016e-05,194.3897779720525,189.24387002768773,0.3857456518370691,0.3755341497971937,25.4,25.4,964.4215122599446,964.411220444056,26.502444408358613,25.257798578240045,4321.419533521081,7,0.14290408510321034,2003-10-22
2003,5,198.01926653116402,0.9602857142857142,1.6816235471405645,0.008513189554504742,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35158949000863604,128.44783795973544,128.44783795973544,,128.44783795973544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,164.73355224544974,990.5,964.4064878593002,26.09351214069979,0.09367090477582773,0.0028447837959735,990.4034843114283,0.11702472392421355,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9076791549341436,0.0,0.0,0.0,29.04655271571794,0.0,0.0,0.0,0.5915794850451718,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.1751561342464,0.0,0.0,0.0,28.1751561342464,0.14222316545673058,6.0921980248805495e-05,202.1843335204372,194.3897779720525,0.3755341497971937,0.3313807693869985,25.4,25.4,964.4131060011226,964.4000787793904,29.763162949316925,26.502444408358613,4733.426230553395,7,0.15652864519025778,2003-10-29
2003,6,216.66044115860177,0.9327142857142857,3.2754363817356555,0.015188002738951415,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.32656247146441875,145.94615544431605,145.94615544431605,,145.94615544431605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,182.23186973003035,990.5,964.4999626469516,26.000037353048388,0.09984662656175734,0.004594615544431558,990.3955587578938,0.15147053995027354,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9156366548285326,0.0,0.0,0.0,33.30019018512555,0.0,0.0,0.0,0.6782116127316813,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.30118447957178,0.0,0.0,0.0,32.30118447957178,0.14904292386416845,6.145607497683857e-05,220.03933769770444,212.0529056490093,0.4326259768921528,0.3044910092033011,25.4,25.4,964.5202360261862,964.472317433894,33.975251910986714,26.64255349991378,5426.598992568059,7,0.17945102488650988,2003-11-05
2003,7,217.37881242096623,0.9282857142857143,4.519102414592409,0.02030986910381016,36.0,5.0,3.0,2.0,47.0,93.0,0.4283592092953408,124.37881242096623,124.37881242096623,,124.37881242096623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.37881242096623,990.5,964.5042728745258,25.995727125474218,0.0949574349065764,0.0024378812420965713,990.4026046838515,0.10994600792905719,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9048842275399208,0.0,0.0,0.0,28.04484815037547,0.0,0.0,0.0,0.5711781700687468,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.203502705864203,0.0,0.0,0.0,27.203502705864203,0.12500285679226855,6.073438917041388e-05,230.5683948103472,208.78068094814552,0.4454435131529159,0.4033510320288982,25.4,25.4,964.583410368862,964.4526840856888,30.323827049392165,25.146292832067733,4570.188454585186,7,0.15113057058813448,2003-11-12
2003,8,226.28684377555152,0.9138571428571429,2.18085484161166,0.009616194733618572,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.3292753929956277,151.8582723469801,151.8582723469801,,151.8582723469801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,189.42970091840866,990.5,964.5577210626533,25.942278937346682,0.10238697382204007,0.005185827234697972,990.3924271989433,0.1644261115726895,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9180936509786654,0.0,0.0,0.0,34.74798595533426,0.0,0.0,0.0,0.7076982882960133,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.70554637667423,0.0,0.0,0.0,33.70554637667423,0.148863908829365,6.162098464796639e-05,230.5683948103472,223.27342273667512,0.4165296471926379,0.2905862273756578,25.4,25.4,964.583410368862,964.53964053642,36.47673663541229,28.612162414915275,5662.531791281271,7,0.18725303542596794,2003-11-19
2003,9,243.1649723403341,0.8844285714285715,4.168949513732035,0.016842669668289473,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.28710206728145854,173.30782948319123,173.30782948319123,,173.30782948319123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,209.45068662604837,990.5,964.6557029992515,25.84429700074853,0.10945312168023177,0.007330782948319071,990.3832160953715,0.21277250976966341,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9265418348078998,0.0,0.0,0.0,40.00276413962921,0.0,0.0,0.0,0.8147202472429573,0.0,0.0,0.0,0.9720717029660405,0.96,0.96,0.96,38.88882444222232,0.0,0.0,0.0,38.88882444222232,0.15994227125314592,6.232116830367682e-05,259.7510414064714,232.1827240761327,0.3058554876898341,0.2714210285715359,25.4,25.4,964.739004165626,964.5930963444569,41.32984022685342,36.861928726478375,6533.322506293352,7,0.21604902467901294,2003-11-26
2003,10,277.68342332137445,0.8225714285714286,4.649185786086012,0.0167118395724378,31.0,5.0,3.0,2.0,36.0,77.0,0.2776342748386539,200.68342332137442,200.68342332137442,,200.68342332137442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,239.68342332137442,990.5,964.8107336932854,25.689266306714508,0.12012345545953998,0.010534218235160542,990.3693423263052,0.2856116529015371,0.0,0.0,0.0,25.272996980118226,0.0,0.0,0.0,,0.9352345149204376,0.0,0.0,0.0,46.51837805358172,0.0,0.0,0.0,0.9474211416208088,0.0,0.0,0.0,0.9797862263735414,0.96,0.96,0.96,45.47851633433505,0.0,0.0,0.0,45.47851633433505,0.16371731294003866,6.295795766883593e-05,292.2953419090735,264.8311111570171,0.2907513383287776,0.2634321830005521,25.366674278775143,25.1645694319328,964.8691813676364,964.759324444628,48.2,42.60370020571887,7640.390744168289,7,0.2526584240796392,2003-12-03
2003,11,314.69969249446507,0.7642857142857143,6.07725087709751,0.01920136132836813,31.0,5.0,3.0,2.0,36.0,77.0,0.245076177158399,237.69969249446507,237.69969249446507,,237.69969249446507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,276.69969249446507,990.5,964.9738783097852,25.526121690214854,0.13318766942660226,0.01753993849889297,990.3492723920746,0.4008407503251572,0.0,0.0,0.0,24.9745533319642,0.0,0.0,0.0,,0.9435268224230582,0.0,0.0,0.0,54.923656138964496,0.0,0.0,0.0,1.1186080680033503,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.15341132128616666,5.648749152269882e-05,334.83609804875607,297.3410688100812,0.2589618726674509,0.2299632579901462,25.126035282388717,24.79367773957257,965.0741804902436,964.8893642752404,48.2,48.2,8097.600000000001,7,0.26777777777777784,2003-12-10
2003,12,368.3485512476287,0.6884285714285714,13.107631642872791,0.03467717904430673,31.0,5.0,3.0,2.0,36.0,77.0,0.21026754017722796,291.3485512476287,291.3485512476287,,222.1951909471745,69.1533603004542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.3485512476287,990.5,965.2404364713708,25.259563528629265,0.15212201623444072,0.028269710249525685,990.319608273516,0.3690651419159708,0.07909578377695081,0.0,0.0,24.71010666022932,10.595218789813503,0.0,0.0,,0.9362437207622566,0.39496679548435903,0.0,0.0,50.56790440366605,15.451084070824006,0.0,0.0,1.0298962200339319,0.3146860299556824,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,42.53040869155643,14.987551548699287,0.0,0.0,57.51796024025572,0.15485562103829148,5.4373161027282867e-05,410.1421567276903,341.0310225674728,0.2257859106784503,0.1877397842112664,24.845027766380376,24.65452042054254,965.4456397052746,965.1051551128372,72.16309716677178,48.2,9663.01732036296,7,0.3195442235569762,2003-12-17
2003,13,417.0457882052706,0.6322857142857143,8.229439377714455,0.019373982660416372,31.0,5.0,3.0,2.0,36.0,77.0,0.18498851294989685,340.0457882052706,340.0457882052706,,170.0228941026353,170.0228941026353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,379.0457882052706,990.5,965.4765536558882,25.023446344111708,0.16930878207752784,0.03800915764105406,990.2926820602814,0.20514314390158936,0.20514314390158936,0.0,0.0,24.610985260491525,24.610985260491525,0.0,0.0,,0.9247596151607296,0.9247596151607296,0.0,0.0,37.94631376739188,37.94631376739188,0.0,0.0,0.7728373476047226,0.7728373476047226,0.0,0.0,0.9709300289807378,0.9709300289807378,0.96,0.96,36.846021992701004,36.846021992701004,0.0,0.0,73.69204398540201,0.17662056266649168,6.0196863308497014e-05,447.3267697325712,398.9332627522059,0.193014740031412,0.1721336732117183,24.72470747165251,24.420433698531337,965.6129704637964,965.394666313761,80.35238494242466,69.77188721543732,12380.263389547536,7,0.40940024436334443,2003-12-24
2003,14,471.90329982691475,0.574,7.779060019942181,0.016406974456198757,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1885701138679152,382.90329982691475,382.90329982691475,,191.45164991345737,191.45164991345737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,425.33187125548613,990.5,965.7235648492211,24.776435150778898,0.18564457689622957,0.0465806599653829,990.2677747631385,0.2594870073484756,0.2594870073484756,0.0,0.0,24.284722906568835,24.284722906568835,0.0,0.0,,0.9319081513790756,0.9319081513790756,0.0,0.0,42.490328120293675,42.490328120293675,0.0,0.0,0.8653834647717654,0.8653834647717654,0.0,0.0,0.9764861745396541,0.9764861745396541,0.96,0.96,41.4931819893391,41.4931819893391,0.0,0.0,82.9863639786782,0.1758593954226205,6.020131053934985e-05,491.76619950541016,457.4114709264272,0.1968274993466895,0.1683385854841955,24.356051402256885,24.1606525737376,965.8129478977744,965.6583516191688,86.96385730055798,80.3424042245398,13941.709148417936,7,0.46103535543710106,2003-12-31
2003,15,524.3280092179211,0.5357142857142857,13.889999280803549,0.026113197941180687,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19713103748031768,420.8994377893497,420.8994377893497,,210.44971889467485,210.44971889467485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,467.32800921792114,990.5,965.9594760414806,24.54052395851941,0.2004663169900705,0.054179887557869885,990.2453537954522,0.3138680575626152,0.3138680575626152,0.0,0.0,23.972009696408843,23.972009696408843,0.0,0.0,,0.9370640796025491,0.9370640796025491,0.0,0.0,46.359629750192376,46.359629750192376,0.0,0.0,0.9441879786189894,0.9441879786189894,0.0,0.0,0.9798898909200394,0.9798898909200394,0.96,0.96,45.42759227005538,45.42759227005538,0.0,0.0,90.85518454011076,0.17332066156805184,5.996307365377256e-05,554.8851968776445,500.2167107942973,0.2309286143785206,0.1695557594636012,24.10586849191036,23.80450064719775,966.0969833859492,965.8509751985742,96.1217615844386,86.20760979440007,15263.671002738607,7,0.5047510252228375,2004-01-07
2003,16,604.0736432812384,0.48200000000000004,13.4278515839331,0.022049964689618,41.0,6.0,4.0,3.0,66.0,120.0,0.1991621648615248,484.0736432812385,484.0736432812385,,242.03682164061925,242.03682164061925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.0736432812384,990.5,966.3102943319349,24.18970566806508,0.23105015826708858,0.06819181982076115,990.2007580219122,0.416059433479454,0.416059433479454,0.0,0.0,23.47440425649779,23.47440425649779,0.0,0.0,,0.9429473479387018,0.9429473479387018,0.0,0.0,52.51858034849715,52.51858034849715,0.0,0.0,1.0696248543482108,1.0696248543482108,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.110245045460125,48.110245045460125,0.0,0.0,96.22049009092025,0.15967508726201,5.542698590098074e-05,648.8801579651763,563.5776364574808,0.2129254112251372,0.1849339951714783,23.747084663499315,23.17223760853483,966.4955206318608,966.1360993640586,96.4,95.14343063644164,16165.042335274602,7,0.5345582782828903,2004-01-14
2003,17,700.7741220070478,0.4375714285714286,10.954075553681621,0.01578984841027637,41.0,6.0,4.0,3.0,66.0,120.0,0.17142824197764364,580.7741220070479,580.7741220070479,,206.48207253803372,206.48207253803372,167.80997693098047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.7741220070478,990.5,966.7030964880281,23.79690351197184,0.28555223291323567,0.10218958072628916,990.1122581863604,0.30670788463831977,0.30670788463831977,0.23266216702366568,0.0,23.102453813694016,23.102453813694016,19.804411346093133,0.0,,0.9341091987441296,0.9341091987441296,0.7990164600682615,0.0,43.72265981917618,43.72265981917618,35.44284286221873,0.0,0.8904818700443214,0.8904818700443214,0.7218501601266544,0.0,0.9750421588698083,0.9750421588698083,0.9721850160126654,0.96,41.4170055926456,41.4170055926456,34.531291306931315,0.0,117.36530249222253,0.16725950770490497,5.606035651457724e-05,725.5586868409475,661.4093384987455,0.1814307615800734,0.1653897915859501,23.278938096807067,22.998161308090832,966.8022347473636,966.545637353995,124.574784062075,96.4,19717.370818693384,7,0.6520294582901252,2004-01-21
2003,18,749.7732539124427,0.4164285714285714,8.626309954137584,0.01130956313625857,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696520808087608,622.4875396267283,622.4875396267283,,207.49584654224282,207.49584654224282,207.49584654224282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2018253410141,990.5,966.8990930156497,23.60090698435028,0.3102317690563318,0.11674626188801847,990.0730219690556,0.30472064538076177,0.30472064538076177,0.30472064538076177,0.0,22.869208308025204,22.869208308025204,22.869208308025204,0.0,,0.9353675422055208,0.9353675422055208,0.9353675422055208,0.0,43.526966260940966,43.526966260940966,43.526966260940966,0.0,0.8864962578603047,0.8864962578603047,0.8864962578603047,0.0,0.9783899775878994,0.9783899775878994,0.9783899775878994,0.96,42.58688996770727,42.58688996770727,42.58688996770727,0.0,127.76066990312178,0.17043171781222982,5.701372655612914e-05,785.9428565199106,733.6202001480236,0.1827202755072603,0.161476772104426,22.95123021289232,22.673932703560887,967.0437714260796,966.834480800592,132.54228791951036,125.61466323109454,21463.792543724463,7,0.7097814994617878,2004-01-28
2003,19,838.5454097265554,0.38242857142857145,13.547076059862661,0.01609159390495343,43.0,7.0,5.0,4.0,78.0,137.0,0.16352460859325932,701.5454097265554,701.5454097265554,,233.84846990885174,233.84846990885174,233.84846990885174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,756.5454097265554,990.5,967.2541816389061,23.245818361093825,0.35727654653824,0.1427165193048343,990.0000069341569,0.3873379835964769,0.3873379835964769,0.3873379835964769,0.0,22.358487311654283,22.358487311654283,22.358487311654283,0.0,,0.9405599615826894,0.9405599615826894,0.9405599615826894,0.0,48.218473938414355,48.218473938414355,48.218473938414355,0.0,0.982046312391331,0.982046312391331,0.982046312391331,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.05043038977852,47.05043038977852,47.05043038977852,0.0,141.15129116933556,0.16836154055505106,5.59136614972899e-05,880.7723889389492,798.2270082331329,0.1716303740501691,0.1555452937904212,22.6014936194886,22.094007955904036,967.4230895557556,967.0929080329324,144.60000000000002,134.74687752810615,23713.416916448376,7,0.7841738398296421,2004-02-04
2003,20,958.5813759155233,0.3432857142857143,21.38713950155469,0.022101173527289072,43.0,7.0,5.0,4.0,78.0,137.0,0.143220573471476,821.5813759155233,821.5813759155233,,243.01375405688032,243.01375405688032,243.01375405688032,92.54011374488232,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,876.5813759155233,990.5,967.7305929691172,22.76940703088282,0.4573781202471487,0.20989841707742724,989.8327234626753,0.4220408187580337,0.4220408187580337,0.4220408187580337,0.14147335113873633,21.68008967480019,21.68008967480019,21.68008967480019,9.230950011663111,,0.9401720891866463,0.9401720891866463,0.9401720891866463,0.40115274527882344,48.613004196659595,48.613004196659595,48.613004196659595,18.29412663773482,0.9900815518667943,0.9900815518667943,0.9900815518667943,0.37258913722474174,0.9786874851510455,0.9786874851510455,0.9786874851510455,0.9672589137224741,45.41584184513961,45.41584184513961,45.41584184513961,17.872984702282473,154.12051023770132,0.16064452711283503,5.207898830184037e-05,1030.482365449832,888.0334234752272,0.1542734725725352,0.1329474473250165,22.046197479818535,21.363260228312463,967.9958017199853,967.4521336939008,171.87208140392954,144.60000000000002,25892.24571993382,7,0.8562250568761184,2004-02-11
2003,21,1187.9706062199725,0.2832857142857143,46.94934777857942,0.0386173302575494,43.0,7.0,5.0,4.0,78.0,137.0,0.11620750850957522,1050.9706062199725,1023.1392855317805,,255.78482138294513,255.78482138294513,255.78482138294513,255.78482138294513,27.831320688191973,8.73537802622084,1.422038283338276,1.0157416309559115,0.812593304764729,15.845569442912218,51.735378026220836,8.422038283338276,6.015741630955911,4.81259330476473,93.84556944291224,1089.3124434722954,990.5,968.4908793972553,22.009120602744765,0.6898785348627242,0.3899934116302854,989.4201280535071,0.4648613875158964,0.4648613875158964,0.4648613875158964,0.4648613875158964,20.464387268735884,20.464387268735884,20.464387268735884,20.464387268735884,,0.9398304319626044,0.9398304319626044,0.9398304319626044,0.9398304319626044,48.158107211966694,48.158107211966694,48.158107211966694,48.158107211966694,0.98081684749423,0.98081684749423,0.98081684749423,0.98081684749423,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.81663479825285,46.81663479825285,46.81663479825285,46.81663479825285,187.2665391930114,0.15843942308554612,5.0961925827368846e-05,1359.127799899888,1060.338901599016,0.1292039741194072,0.1007999394980304,21.19426679287745,19.60468278024313,969.0294898150612,968.0896365478826,192.8,176.5476852880009,31460.778584425916,7,1.0403696621833967,2004-02-18
2003,22,1582.0399217195725,0.22085714285714286,57.4800587858578,0.036345701086316504,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.10386406588126672,1415.8970645767154,1100.0,,275.0,275.0,275.0,275.0,315.8970645767155,51.873428853956355,9.520923634032764,11.062181035404008,12.109870759467709,231.33066029385463,99.44485742538494,17.663780776889904,18.062181035404006,18.681299330896284,328.18780315099747,1235.1708192376789,990.5,969.7496674394017,20.7503325605983,0.9066258872665495,0.48,989.1133741127334,0.5349,0.5349,0.5349,0.5349,18.828806673331744,18.828806673331744,18.828806673331744,18.828806673331744,,0.9365277514269733,0.9365277514269733,0.9365277514269733,0.9365277514269733,47.55845984100737,47.55845984100737,47.55845984100737,47.55845984100737,0.9686040700816164,0.9686040700816164,0.9686040700816164,0.9686040700816164,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.60729064418722,46.60729064418722,46.60729064418722,46.60729064418722,186.4291625767489,0.11875284788089525,4.707807135776488e-05,1761.4882114008926,1406.2236807196314,0.1390776136831524,0.0836209884155197,19.424819293343027,18.22938713526343,970.3294234522184,969.1816457377096,192.70826199940208,180.12545301017536,31320.099312893813,7,1.0357175698708272,2004-02-25
2003,23,2037.0133185253362,0.17214285714285715,72.26690007613782,0.03537421979330766,59.0,11.0,12.0,13.0,144.0,239.0,0.11806515744964477,1798.0133185253364,1100.0,,275.0,275.0,275.0,275.0,698.0133185253363,41.0,7.0,13.0,37.96725163526935,599.046066890067,100.0,18.0,25.0,50.96725163526934,743.046066890067,1243.0,990.5,971.1446577082977,19.355342291702364,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.414152879184087,17.414152879184087,17.414152879184087,17.414152879184087,,0.930895865881478,0.930895865881478,0.930895865881478,0.930895865881478,43.72210787836233,43.72210787836233,43.72210787836233,43.72210787836233,0.8904706288872163,0.8904706288872163,0.8904706288872163,0.8904706288872163,0.9783586962144926,0.9783586962144926,0.9783586962144926,0.9783586962144926,42.77784245069587,42.77784245069587,42.77784245069587,42.77784245069587,171.11136980278349,0.08472460896353899,4.320994186938977e-05,2267.3565119338573,1810.03325805962,0.1320417726778187,0.1054090958973866,18.07254929221221,16.813467282813797,971.745343304668,970.4862612952696,178.4813380479631,164.20293948933497,28746.710126867623,7,0.9506187211265749,2004-03-03
2003,24,2606.952794063185,0.11685714285714284,101.95796950748048,0.03819152462039405,59.0,11.0,12.0,13.0,144.0,239.0,0.09245653812970345,2367.952794063185,1100.0,,275.0,275.0,275.0,275.0,1267.9527940631851,41.0,6.999999999999999,13.000000000000002,62.15011680175102,1144.8026772614342,100.0,18.0,25.0,75.15011680175101,1288.8026772614342,1243.0,990.5,972.5650584684283,17.934941531571617,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.993752119053342,15.993752119053342,15.993752119053342,15.993752119053342,,0.9222554162703366,0.9222554162703366,0.9222554162703366,0.9222554162703366,39.788166274059556,39.788166274059556,39.788166274059556,39.788166274059556,0.8103496186162842,0.8103496186162842,0.8103496186162842,0.8103496186162842,0.9721244879899295,0.9721244879899295,0.9721244879899295,0.9721244879899295,38.68231264512339,38.68231264512339,38.68231264512339,38.68231264512339,154.72925058049353,0.06009357356753101,3.907304307588221e-05,2981.0622984862207,2309.556072610137,0.1034830904667731,0.0801727626159855,16.711606274284797,15.090729177342602,973.4680814101392,971.8472043131968,163.02434662682998,144.35012238243343,25994.514097522915,7,0.8596069476694086,2004-03-10
2003,25,3602.0599854789966,0.054,143.25035366943763,0.040459309448586216,59.0,11.0,12.0,13.0,144.0,239.0,0.06683116645995925,3363.0599854789966,1100.0,,275.0,275.0,275.0,275.0,2263.0599854789966,41.0,6.999999999999998,13.000000000000002,67.0,2135.0599854789966,100.0,18.0,25.0,80.0,2279.0599854789966,1243.0,990.5,974.835334196083,15.664665803917046,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.723476391398771,13.723476391398771,13.723476391398771,13.723476391398771,,0.8966394590186421,0.8966394590186421,0.8966394590186421,0.8966394590186421,33.20212583751801,33.20212583751801,33.20212583751801,33.20212583751801,0.6762143755095318,0.6762143755095318,0.6762143755095318,0.6762143755095318,0.97,0.97,0.97,0.97,32.20606206239247,32.20606206239247,32.20606206239247,32.20606206239247,128.82424824956988,0.036199716305259165,3.2531375820598455e-05,3983.814774172284,3126.4668472270205,0.0764441178104856,0.0599927490478412,14.739752680382018,12.913107851735724,975.645702735746,973.8190579070996,140.3966650230248,119.43280424705564,21642.47370592774,7,0.7156902680531659,2004-03-17
2003,26,4223.507738748187,0.031857142857142855,50.693152575471686,0.012093910681551159,59.0,11.0,12.0,13.0,144.0,239.0,0.056620679623777044,3984.507738748187,1100.0,,275.0,275.0,275.0,275.0,2884.507738748187,41.0,7.0,13.0,67.0,2756.507738748187,100.0,18.0,25.0,80.0,2900.507738748187,1243.0,990.5,976.0890191619092,14.410980838090852,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.469791425572575,12.469791425572575,12.469791425572575,12.469791425572575,,0.8740909478052589,0.8740909478052589,0.8740909478052589,0.8740909478052589,29.397946747333798,29.397946747333798,29.397946747333798,29.397946747333798,0.5987361863000772,0.5987361863000772,0.5987361863000772,0.5987361863000772,0.97,0.97,0.97,0.97,28.51600834491378,28.51600834491378,28.51600834491378,28.51600834491378,114.06403337965511,0.027035249528822084,2.8804048833246238e-05,4338.666842200586,4044.931423833149,0.0590862921907124,0.0550860457123226,12.79658608186707,12.259050266254684,976.299760321227,975.7622245056148,118.01082199550432,111.53213944434184,19162.75760778206,7,0.6336890743314173,2004-03-24
2003,27,4154.349511943155,0.03314285714285715,47.288649275452244,0.011402891095072901,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06918959837545262,3867.349511943155,1100.0,,275.0,275.0,275.0,275.0,2767.349511943155,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,2666.778083371727,100.0,18.0,25.0,80.0,2831.349511943156,1243.0,990.5,975.962459606856,14.537540393144079,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.5963509806258,12.5963509806258,12.5963509806258,12.5963509806258,,0.8768834843875083,0.8768834843875083,0.8768834843875083,0.8768834843875083,29.790965194671703,29.790965194671703,29.790965194671703,29.790965194671703,0.6067406353293625,0.6067406353293625,0.6067406353293625,0.6067406353293625,0.97,0.97,0.97,0.97,28.897236238831546,28.897236238831546,28.897236238831546,28.897236238831546,115.58894495532618,0.027849633415232045,2.9189127513971263e-05,4307.15683267141,4065.07269864652,0.0725694278722792,0.0554890405167266,12.7597275489586,12.316713583693051,976.2420970037888,975.7990830385232,117.56232140815554,112.22074103002062,19418.9427524948,7,0.6421608053073677,2004-03-31
2003,28,4002.81794404963,0.03728571428571429,14.219331214161489,0.0035525277667728997,70.0,14.0,18.0,25.0,168.0,295.0,0.07370178016290567,3707.81794404963,1100.0,,275.0,275.0,275.0,275.0,2607.81794404963,30.0,4.000000000000004,7.0,55.0,2511.81794404963,100.0,18.0,25.0,80.0,2679.81794404963,1243.0,990.5,975.6818740179868,14.81812598201319,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.876936569494912,12.876936569494912,12.876936569494912,12.876936569494912,,0.8830746054059053,0.8830746054059053,0.8830746054059053,0.8830746054059053,30.667893738472568,30.667893738472568,30.667893738472568,30.667893738472568,0.6246006871379342,0.6246006871379342,0.6246006871379342,0.6246006871379342,0.97,0.97,0.97,0.97,29.747856926318388,29.747856926318388,29.747856926318388,29.747856926318388,118.99142770527355,0.02972960730527474,3.0048340329614538e-05,4051.545961240313,3967.407014472593,0.0743558699482754,0.0728117125714873,12.94787667586126,12.78448147841197,975.7743291090698,975.6109339116204,119.85832275998604,117.86346204033312,19990.55985448596,7,0.6610634872515199,2004-04-07
2003,29,3939.880463220367,0.039142857142857146,5.994440573083726,0.0015229740914943,70.0,14.0,18.0,25.0,168.0,295.0,0.07487607805145381,3644.880463220367,1100.0,,275.0,275.0,275.0,275.0,2544.880463220367,30.0,4.000000000000006,7.0,55.0,2448.880463220367,100.0,18.0,25.0,80.0,2616.880463220367,1243.0,990.5,975.5526038387288,14.947396161271172,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.006206748752897,13.006206748752897,13.006206748752897,13.006206748752897,,0.8858439134438163,0.8858439134438163,0.8858439134438163,0.8858439134438163,31.07275556341048,31.07275556341048,31.07275556341048,31.07275556341048,0.6328463454869752,0.6328463454869752,0.6328463454869752,0.6328463454869752,0.97,0.97,0.97,0.97,30.140572896508168,30.140572896508168,30.140572896508168,30.140572896508168,120.56229158603266,0.030601027312694627,3.0445023127786027e-05,3969.276648797797,3931.9148852889616,0.0750270564359686,0.0743208463661379,13.023086187702797,12.943914831696013,975.6148957557856,975.5357243997788,120.7623116407634,119.8098075198558,20254.464986453488,7,0.6697905088112925,2004-04-14
2003,30,3945.9881524337884,0.03928571428571429,16.507912922696114,0.004176474606127171,70.0,14.0,18.0,25.0,168.0,295.0,0.07476266407315932,3650.9881524337884,1100.0,,275.0,275.0,275.0,275.0,2550.9881524337884,30.0,4.000000000000002,7.0,55.0,2454.9881524337884,100.0,18.0,25.0,80.0,2622.9881524337884,1243.0,990.5,975.5655463230144,14.934453676985608,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.993264264467332,12.993264264467332,12.993264264467332,12.993264264467332,,0.8855146377036033,0.8855146377036033,0.8855146377036033,0.8855146377036033,31.03041842446661,31.03041842446661,31.03041842446661,31.03041842446661,0.6319840819646967,0.6319840819646967,0.6319840819646967,0.6319840819646967,0.97,0.97,0.97,0.97,30.099505871732614,30.099505871732614,30.099505871732614,30.099505871732614,120.39802348693044,0.030513883251413583,3.0403541284578395e-05,3983.814774172284,3915.559952093984,0.0753404375387582,0.074049627485829,13.057743069949304,12.913107851735724,975.645702735746,975.5010675175324,121.16051545288548,119.43280424705564,20226.867945804315,7,0.6688779082607247,2004-04-21
2003,31,3844.4142853123853,0.04314285714285714,27.346653304962338,0.007172424221528885,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08066646744046298,3534.5571424552427,1100.0,,275.0,275.0,275.0,275.0,2434.5571424552427,32.857142857142875,3.999999999999998,7.571428571428569,56.142857142857146,2333.985713883814,100.0,18.0,25.0,80.0,2521.4142853123853,1243.0,990.5,975.3503064617333,15.149693538266645,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.208504125748366,13.208504125748366,13.208504125748366,13.208504125748366,,0.8891729794402672,0.8891729794402672,0.8891729794402672,0.8891729794402672,31.675345665287235,31.675345665287235,31.675345665287235,31.675345665287235,0.6451190563194956,0.6451190563194956,0.6451190563194956,0.6451190563194956,0.97,0.97,0.97,0.97,30.72508529532862,30.72508529532862,30.72508529532862,30.72508529532862,122.90034118131447,0.03198291163114627,3.103543969225113e-05,3922.691450420999,3738.396375613278,0.0858656942035314,0.0752034677538401,13.433161124872631,13.042631085399186,975.5161795020824,975.1256494626092,125.5001657511124,120.98683024532636,20647.25731846083,7,0.6827796732295248,2004-04-28
2003,32,3548.22502933248,0.054714285714285715,39.794118466104464,0.011136533740512015,65.0,14.0,17.0,23.0,202.0,321.0,0.09051236416465928,3227.22502933248,1100.0,,275.0,275.0,275.0,275.0,2127.22502933248,35.00000000000001,4.0,8.000000000000002,57.0,2023.2250293324798,100.0,18.0,25.0,80.0,2225.22502933248,1243.0,990.5,974.7226673240617,15.777332675938348,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.83614326342007,13.83614326342007,13.83614326342007,13.83614326342007,,0.8993393965646221,0.8993393965646221,0.8993393965646221,0.8993393965646221,33.560305767066374,33.560305767066374,33.560305767066374,33.560305767066374,0.6835092824249772,0.6835092824249772,0.6835092824249772,0.6835092824249772,0.97,0.97,0.97,0.97,32.55349659405439,32.55349659405439,32.55349659405439,32.55349659405439,130.21398637621755,0.03672868639435376,3.2882319791974126e-05,3686.057903885018,3459.8375463505467,0.0927789226227087,0.0870849043531501,14.023440548786532,13.544068838772994,975.0147417487088,974.5353700386952,132.40279821253898,126.79136253200802,21875.949711204546,7,0.7234110354234308,2004-05-05
2003,33,3290.452193157758,0.06957142857142858,62.439599031236476,0.019782923408649813,65.0,14.0,17.0,23.0,202.0,321.0,0.09784283074866419,2969.452193157758,1100.0,,275.0,275.0,275.0,275.0,1869.4521931577578,35.0,4.0,8.0,57.0,1765.4521931577578,100.0,18.0,25.0,80.0,1967.452193157758,1243.0,990.5,974.1675626187837,16.33243738121626,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.391247968697982,14.391247968697982,14.391247968697982,14.391247968697982,,0.9063735023712954,0.9063735023712954,0.9063735023712954,0.9063735023712954,35.182956827377765,35.182956827377765,35.182956827377765,35.182956827377765,0.7165571655270421,0.7165571655270421,0.7165571655270421,0.7165571655270421,0.97,0.97,0.97,0.97,34.12746812255644,34.12746812255644,34.12746812255644,34.12746812255644,136.50987249022575,0.04168111160707457,3.4472190022784276e-05,3465.6682919300456,3034.421844290889,0.1057862144658447,0.0926228285457849,14.961930273676096,14.011084921248989,974.5477256662329,973.5968803138056,142.9004184524237,132.2659619555589,22933.658578357925,7,0.7583881805012541,2004-05-12
2003,34,2840.953933691012,0.09857142857142856,49.892899699724175,0.017649998007098686,65.0,14.0,17.0,23.0,202.0,321.0,0.11314644411952461,2519.953933691012,1100.0,,275.0,275.0,275.0,275.0,1419.9539336910118,35.0,4.000000000000003,8.0,57.00000000000001,1315.9539336910118,100.0,18.0,25.0,80.0,1517.9539336910118,1243.0,990.5,973.1298888054611,17.370111194538936,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.428921782020657,15.428921782020657,15.428921782020657,15.428921782020657,,0.9177230169785201,0.9177230169785201,0.9177230169785201,0.9177230169785201,38.189115838480085,38.189115838480085,38.189115838480085,38.189115838480085,0.7777823999690446,0.7777823999690446,0.7777823999690446,0.7777823999690446,0.9700025168194262,0.9700025168194262,0.9700025168194262,0.9700025168194262,37.04354124576401,37.04354124576401,37.04354124576401,37.04354124576401,148.17416498305602,0.052266418593497364,3.741771843006466e-05,2981.0622984862207,2685.17154639282,0.1195454347902732,0.1076797355637295,15.8049482341197,15.090729177342602,973.4680814101392,972.753862353362,152.44273190473925,144.35012238243343,24893.259717153414,7,0.8231898054614224,2004-05-19
2003,35,2493.082867366337,0.12542857142857142,48.46402529408696,0.019515321858324074,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12510185430208434,2181.225724509194,1100.0,,275.0,275.0,275.0,275.0,1081.225724509194,35.428571428571445,4.2857142857142865,8.428571428571427,57.652459093578315,975.4304082727584,100.0,18.0,25.0,79.6524590935783,1170.4304082727583,1243.0,990.5,972.2902000246773,18.20979997532262,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.268610562804344,16.268610562804344,16.268610562804344,16.268610562804344,,0.9250567177008719,0.9250567177008719,0.9250567177008719,0.9250567177008719,40.58830597385657,40.58830597385657,40.58830597385657,40.58830597385657,0.8266457428484026,0.8266457428484026,0.8266457428484026,0.8266457428484026,0.9726645742848403,0.9726645742848403,0.9726645742848403,0.9726645742848403,39.47984543136665,39.47984543136665,39.47984543136665,39.47984543136665,157.9193817254666,0.06351506802424695,3.98786317488552e-05,2645.962628287873,2345.923369334211,0.1347206383968525,0.1095517455341852,16.623823144261216,15.899590450235102,972.6592201372466,971.9349874432204,162.01059904026755,153.6130465878627,26530.45612987839,7,0.8773298984748145,2004-05-26
2003,36,2224.296236868181,0.1524285714285714,30.585070754486424,0.013783308590355528,62.0,12.0,14.0,16.0,153.0,257.0,0.11564539579483764,1967.2962368681813,1100.0,,275.0,275.0,275.0,275.0,867.296236868181,38.0,6.0,11.0,53.995096458719445,758.3011404094616,100.0,18.0,25.0,69.99509645871944,911.3011404094616,1243.0,990.5,971.6414047096818,18.858595290318153,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.917405877799872,16.917405877799872,16.917405877799872,16.917405877799872,,0.9283788360877059,0.9283788360877059,0.9283788360877059,0.9283788360877059,42.35785732730452,42.35785732730452,42.35785732730452,42.35785732730452,0.8626854852811512,0.8626854852811512,0.8626854852811512,0.8626854852811512,0.976268548528115,0.976268548528115,0.976268548528115,0.976268548528115,41.353037240656356,41.353037240656356,41.353037240656356,41.353037240656356,165.41214896262542,0.07445754468005203,4.177074468753167e-05,2327.639684681683,2131.8278740528062,0.1205538229085159,0.1104122780219508,17.140605374250747,16.667956176181058,971.8908544113008,971.418205213231,168.0089459854699,162.5200352185324,27789.24102572107,7,0.9189563831256967,2004-06-02
2003,37,1978.8451507459358,0.179,40.185410890861085,0.020457431023663816,65.57142857142857,12.714285714285714,14.714285714285714,16.714285714285715,173.0,282.7142857142857,0.1433249242917621,1696.13086503165,1100.0,,275.0,275.0,275.0,275.0,596.1308650316503,34.42857142857143,5.285714285714286,10.285714285714286,35.45503206945963,510.67583296219055,100.0,18.0,25.0,52.16931778374534,683.6758329621906,1243.0,990.5,971.0138533991923,19.48614660080773,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.54495718828945,17.54495718828945,17.54495718828945,17.54495718828945,,0.9315833551618663,0.9315833551618663,0.9315833551618663,0.9315833551618663,44.08107672415202,44.08107672415202,44.08107672415202,44.08107672415202,0.8977816033432183,0.8977816033432183,0.8977816033432183,0.8977816033432183,0.9793748423854517,0.9793748423854517,0.9793748423854517,0.9793748423854517,43.1722979423224,43.1722979423224,43.1722979423224,43.1722979423224,172.6891917692896,0.08744667928720938,4.360838175992162e-05,2099.637225458104,1850.5299978167784,0.1583330182951241,0.1224020973165624,17.941713671458267,17.218306939824167,971.3405036476576,970.6170969160236,177.08910945976928,168.91804834933825,29011.784217240653,7,0.9593843987182755,2004-06-09
2003,38,1625.239902008426,0.2158571428571429,54.80421917547921,0.03377075795466942,65.57142857142857,12.714285714285714,14.714285714285714,16.714285714285715,173.0,282.7142857142857,0.17415627141041953,1342.5256162941403,1100.0,,275.0,275.0,275.0,275.0,242.52561629414032,32.78756461505407,5.1616484508399605,9.128214692158663,14.235733096703717,181.2124554393839,98.35899318648265,17.875934165125674,23.842500406444376,30.95001881098943,354.2124554393839,1240.0774277580526,990.5,969.8892366064889,20.610763393511206,0.9189026026832724,0.48,989.1010973973167,0.5349,0.5349,0.5349,0.5349,18.67696079082796,18.67696079082796,18.67696079082796,18.67696079082796,,0.9360513773923378,0.9360513773923378,0.9360513773923378,0.9360513773923378,47.1505724799278,47.1505724799278,47.1505724799278,47.1505724799278,0.96029679185189,0.96029679185189,0.96029679185189,0.96029679185189,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.207561030329245,46.207561030329245,46.207561030329245,46.207561030329245,184.83024412131698,0.11435857673506304,4.667430407103964e-05,1788.450572471084,1466.900463588424,0.1865111413345997,0.1638289615100544,19.224837534264104,18.142277968728983,970.4165326187529,969.3776784208242,190.5974848634581,179.21209430979914,31051.481012381253,7,1.0268346895628722,2004-06-16
2003,39,1283.0095766008897,0.26285714285714284,44.65841084421553,0.03494969399654278,62.0,12.0,14.0,16.0,153.0,257.0,0.2015323603917243,1026.0095766008897,1009.9222458297833,,252.48056145744582,252.48056145744582,252.48056145744582,252.48056145744582,16.087330771106476,3.880990302757204,0.7511594134368782,0.8763526490096913,1.0015458845825043,9.577282521320198,65.88099030275721,12.751159413436879,14.876352649009691,17.001545884582505,162.5772825213202,1103.430748194987,990.5,968.79104876433,21.708951235670092,0.7087016102977243,0.3786166639240592,989.4126817257783,0.4537575020260895,0.4537575020260895,0.4537575020260895,0.4537575020260895,20.16787545942221,20.16787545942221,20.16787545942221,20.16787545942221,,0.9386307128419037,0.9386307128419037,0.9386307128419037,0.9386307128419037,46.76515548258925,46.76515548258925,46.76515548258925,46.76515548258925,0.9524471585048727,0.9524471585048727,0.9524471585048727,0.9524471585048727,0.9797004038813828,0.9797004038813828,0.9797004038813828,0.9797004038813828,45.75082854075722,45.75082854075722,45.75082854075722,45.75082854075722,183.00331416302888,0.14297006885672772,5.0454405165681884e-05,1436.1302353523822,1154.2915876789154,0.2226473819468644,0.1789531295098317,20.934426974242857,19.339689263902635,969.2782669142154,968.3849164184194,192.8,168.82627117548014,30744.556779388855,7,1.0166850786834938,2004-06-23
2003,40,1035.186489555822,0.32057142857142856,31.97938129352854,0.031328520301564515,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.22407995535543818,803.9007752701076,803.9007752701076,,236.98308335465944,236.98308335465944,236.98308335465944,92.95152520612935,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,885.0436324129648,990.5,967.996828873736,22.503171126263947,0.4651211999042258,0.20140708149130135,989.8334717186044,0.40029263721778874,0.40029263721778874,0.40029263721778874,0.14265184206312959,21.436350207650623,21.436350207650623,21.436350207650623,9.072761308886173,,0.9392993417520165,0.9392993417520165,0.9392993417520165,0.40107193183717676,46.82539655724515,46.82539655724515,46.82539655724515,18.058891372268683,0.9536740643023451,0.9536740643023451,0.9536740643023451,0.3677981949545557,0.9782083909240269,0.9782083909240269,0.9782083909240269,0.9667798194954554,44.91627096770526,44.91627096770526,44.91627096770526,17.62232223913356,152.37113514224933,0.147237612408538,5.272825071325522e-05,1134.024171397217,930.4359186242156,0.243971664739311,0.2065478236461797,21.975499667074477,21.04874874688418,968.3212188243912,967.6217436744968,165.52915914037413,139.70509220991403,25598.350703897886,7,0.8465063063458296,2004-06-30
2003,41,808.4976650879264,0.3945714285714286,28.116531210884578,0.03462867057331333,58.0,11.0,11.0,11.0,136.0,227.0,0.28236008589588407,581.4976650879264,581.4976650879264,,231.03403743264343,231.03403743264343,119.42959022263949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.4976650879264,990.5,967.1339906603516,23.36600933964834,0.30244382973852,0.10064486051456627,990.0969113097469,0.3830228702816311,0.3830228702816311,0.17734940557464368,0.0,22.579897779113605,22.579897779113605,12.815959695765416,0.0,,0.9390964745396492,0.9390964745396492,0.5342575053302833,0.0,48.10102642930216,48.10102642930216,24.547593987796507,0.0,0.9796543060957669,0.9796543060957669,0.4999509977147964,0.0,0.9779451431670997,0.9779451431670997,0.969373714595671,0.96,44.63069108379001,44.63069108379001,23.97354822664716,0.0,113.23493039422719,0.13941723206126663,5.3914169770044586e-05,909.7305704306611,733.6202001480236,0.309424413278421,0.2495244277572639,22.879095459303656,22.09988757528252,967.5389222817226,966.834480800592,136.1975604968067,96.4,19023.46830623017,7,0.6290829466345955,2004-07-07
2003,42,651.2534266076267,0.46014285714285713,19.401128215314657,0.029688120344192787,58.0,11.0,11.0,11.0,136.0,227.0,0.3497711878392713,424.25342660762675,424.25342660762675,,212.12671330381335,212.12671330381335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.25342660762675,990.5,966.5048574423334,23.995142557666618,0.21693917941755084,0.0548506853215253,990.228210135261,0.3209672099272245,0.3209672099272245,0.0,0.0,23.40238548300033,23.40238548300033,0.0,0.0,,0.9364734497111861,0.9364734497111861,0.0,0.0,45.56800893418177,45.56800893418177,0.0,0.0,0.9280653550749852,0.9280653550749852,0.0,0.0,0.9777999321002305,0.9777999321002305,0.96,0.96,44.180532834217175,44.180532834217175,0.0,0.0,88.36106566843435,0.1355442018957879,5.792975374258063e-05,712.3685040550383,597.812302640821,0.3797178462156652,0.3186553008840797,23.72786440336684,23.01900388182268,966.74947401622,966.2901553618836,96.4,77.93570515768725,14844.659032296971,7,0.49089480926907975,2004-07-14
2003,43,557.7143584199833,0.5115714285714286,8.571132862880193,0.015253403656392385,58.0,11.0,11.0,11.0,136.0,227.0,0.4072683092819012,330.71435841998334,330.71435841998334,,165.35717920999167,165.35717920999167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.71435841998334,990.5,966.1097146128899,24.39028538711011,0.18048560308154207,0.03614287168399661,990.2833715252344,0.19382560475136798,0.19382560475136798,0.0,0.0,23.979831307593205,23.979831307593205,0.0,0.0,,0.9224237721905106,0.9224237721905106,0.0,0.0,35.86895186230747,35.86895186230747,0.0,0.0,0.7305285511671583,0.7305285511671583,0.0,0.0,0.97,0.97,0.96,0.96,34.79288330643825,34.79288330643825,0.0,0.0,69.5857666128765,0.12471959238724821,5.8449419891732944e-05,582.7018641356217,537.8143726006597,0.4220787163093409,0.3895645680432671,24.10330621453761,23.823569439261448,966.2221583886104,966.020164676703,74.72063134358548,65.46762790730607,11690.40879096325,7,0.3865875922937583,2004-07-21
