WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2003,44,494.42448598008747,0.5554285714285715,10.325438031883673,0.020867996402783914,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.42098545698275724,285.8530574086589,285.8530574086589,,161.83840009757304,124.01465731108588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,361.995914551516,990.5,965.8249101869104,24.675089813089635,0.16329135266164152,0.027170611481731746,990.3095380358566,0.19789091879846935,0.12705735620275255,0.0,0.0,24.28673693014782,20.85658643407408,0.0,0.0,,0.9190083774371143,0.7837860807463907,0.0,0.0,35.49142185149379,27.060777596383925,0.0,0.0,0.7228395489102605,0.5511359999263529,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.13466855420669,26.248954268492408,0.0,0.0,59.3836228226991,0.12029686908937474,5.7619921657011756e-05,527.6773344482567,471.0462647249272,0.4616014688042883,0.387363633906702,24.44516842972796,24.011053472516185,965.9745480050173,965.7197081912622,63.35759985960336,48.2,9976.44863421345,7,0.3299090156816617,2004-07-28
2003,45,449.49242083968176,0.5968571428571429,5.577061371860793,0.012454820656758443,54.0,9.0,8.0,6.0,107.0,184.0,0.40964956211012044,265.49242083968176,265.49242083968176,,225.46577509014514,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.49242083968176,990.5,965.6227158937785,24.87728410622146,0.15429037843825372,0.023098484167936303,990.3226111373939,0.3806708115231269,0.0396919171514812,0.0,0.0,24.319224432092124,6.996207217937071,0.0,0.0,,0.9364782671380274,0.26071277631730666,0.0,0.0,50.49394624968516,8.770995445968527,0.0,0.0,1.028389943985441,0.1786353451317419,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.9364370111609,8.50786558258947,0.0,0.0,51.44430259375037,0.11429873949945664,5.375208147177203e-05,466.03926954154906,432.0068351219016,0.4259191870148994,0.3948165144559685,24.49792502938311,24.12293027670523,965.697176712937,965.5440307580484,59.94913730769608,48.2,8642.642835750063,7,0.285801681076391,2004-08-04
2003,46,410.1558366975025,0.6414285714285715,6.1988657789370665,0.015269719570495057,54.0,9.0,8.0,6.0,107.0,184.0,0.4490383374618524,226.15583669750248,226.15583669750248,,226.15583669750248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.1558366975025,990.5,965.4448118392403,25.055188160759695,0.14040727740509676,0.01523116733950043,990.3443615552553,0.3629376262440872,0.0,0.0,0.0,24.536612089771022,0.0,0.0,0.0,,0.9410806654244803,0.0,0.0,0.0,51.20926028680284,0.0,0.0,0.0,1.0429584579796913,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.75237723010672,0.0,0.0,0.0,47.75237723010672,0.11648085510703046,5.878690754210185e-05,427.01120618594086,388.6147746693422,0.4734765942868712,0.4309020403550667,24.717000147900475,24.395732721380305,965.5215504278368,965.3430738733468,48.2,45.5058372358573,8022.399374657929,7,0.26529098461170403,2004-08-11
2003,47,368.2896106731998,0.6910000000000001,3.2958015051356875,0.008876621681616643,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,167.42857142857142,0.45446114066071885,200.86103924462836,200.86103924462836,,200.86103924462836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,8.428571428571429,6.857142857142857,5.428571428571429,96.71428571428571,266.14675353034266,990.5,965.241448053366,25.25855194663406,0.1294632098419543,0.010737821748717872,990.3597989684093,0.2866311357847339,0.0,0.0,0.0,24.83171977925866,0.0,0.0,0.0,,0.9349953653933598,0.0,0.0,0.0,45.74209104231179,0.0,0.0,0.0,0.9316108155256985,0.0,0.0,0.0,0.9783593278351389,0.96,0.96,0.96,44.759373785654994,0.0,0.0,0.0,44.759373785654994,0.12156744153991571,6.188001373124738e-05,379.9412622820437,366.2328823662496,0.5024125600387559,0.4224335654998701,24.900745959395508,24.78932041134042,965.2997063114102,965.2311644118312,47.39239386014875,40.305530761655454,7519.57479599004,7,0.24866318769808332,2004-08-18
2003,48,353.764501231102,0.7080000000000001,4.7046520642718646,0.013606863558971671,47.0,8.0,6.0,5.0,89.0,155.0,0.4386186408022876,198.764501231102,198.764501231102,,198.764501231102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.764501231102,990.5,965.1688225061554,25.331177493844525,0.12721071498451578,0.010325521289266842,990.3624637637264,0.28045618404890804,0.0,0.0,0.0,24.913185073521877,0.0,0.0,0.0,,0.9345274717343548,0.0,0.0,0.0,45.382348883541376,0.0,0.0,0.0,0.9242840913144882,0.0,0.0,0.0,0.97847534728657,0.96,0.96,0.96,44.41160642085276,0.0,0.0,0.0,44.41160642085276,0.12542562089940312,6.205851271184959e-05,365.1314786125101,333.9890361492038,0.4640870903641173,0.4245046211545383,25.07525198547889,24.818699401393804,965.2256573930624,965.069945180746,46.999088263671965,39.77739927618682,7461.149878703263,7,0.24673114678251531,2004-08-25
2003,49,314.602929191447,0.7631428571428572,4.225737538062341,0.013417098488225187,46.0,7.0,6.0,4.0,75.0,138.0,0.43894818944046177,176.602929191447,176.602929191447,,176.602929191447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.602929191447,990.5,964.9730146459572,25.526985354042786,0.11868331344684045,0.007660292919144671,990.373656393634,0.22118795110458148,0.0,0.0,0.0,25.179453796572222,0.0,0.0,0.0,,0.9276064797000758,0.0,0.0,0.0,40.45322990335253,0.0,0.0,0.0,0.8238947027159373,0.0,0.0,0.0,0.972881300469573,0.96,0.96,0.96,39.362705544498496,0.0,0.0,0.0,39.362705544498496,0.12503849680832635,6.190180069947058e-05,329.10839224250225,305.4007919880862,0.4518652329015028,0.4193147402279406,25.25250654399051,25.06312959813957,965.0455419612124,964.9270039599404,42.89446939417148,37.17004476691811,6612.9345314757475,7,0.21868169746943608,2004-09-01
2003,50,289.35461276970983,0.8017142857142857,4.345390973868161,0.01508467416168793,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,126.57142857142857,0.43693985681951863,162.7831841982812,162.7831841982812,,162.7831841982812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.57142857142857,6.428571428571429,4.857142857142857,3.4285714285714284,69.28571428571429,216.64032705542408,990.5,964.8578748934322,25.642125106567878,0.11199065037045479,0.006278318419828071,990.3817310312097,0.18770464177394114,0.0,0.0,0.0,25.335180874523328,0.0,0.0,0.0,,0.9225608439922125,0.0,0.0,0.0,37.314956157469815,0.0,0.0,0.0,0.7599787404780003,0.0,0.0,0.0,0.9701775909089905,0.96,0.96,0.96,36.20259164158176,0.0,0.0,0.0,36.20259164158176,0.12522787619735107,6.177400016918972e-05,303.19509647311384,275.9749737763279,0.4665859165059303,0.4047808548919673,25.4,25.269783629832126,964.9159754823656,964.8038998951054,38.74325773742662,34.98742256751481,6082.035395785736,7,0.20112550911989868,2004-09-08
2003,51,265.7764550015742,0.845,2.427189270662455,0.0091522569726809,40.0,6.0,4.0,3.0,65.0,118.0,0.4441698758484219,147.77645500157422,147.77645500157422,,147.77645500157422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.77645500157422,990.5,964.7631058200062,25.736894179993687,0.10533282968362605,0.004777645500157371,990.3898895248161,0.15477722990691323,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9166472004469378,0.0,0.0,0.0,33.74574047443387,0.0,0.0,0.0,0.6872859567094475,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.733368260200855,0.0,0.0,0.0,32.733368260200855,0.12311352654797583,6.152390119039688e-05,272.97062755971086,259.36784514408106,0.4549523088895232,0.4322809419273073,25.4,25.4,964.7918825102388,964.7374713805764,34.432504978334734,31.219913293933494,5499.205867713744,7,0.18185204589000475,2004-09-15
2003,52,251.61801673858878,0.8722857142857142,2.3144489981737797,0.009274360194155885,40.0,6.0,4.0,3.0,65.0,118.0,0.46914316303800785,133.61801673858878,133.61801673858878,,133.61801673858878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.61801673858878,990.5,964.703728885093,25.79627111490702,0.1003358426413489,0.0033618016738588144,990.396302355685,0.1265604331089855,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.910482172755799,0.0,0.0,0.0,30.30732148577385,0.0,0.0,0.0,0.6172570567367383,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.39810184120063,0.0,0.0,0.0,29.39810184120063,0.11679149344572107,6.111011434380996e-05,259.021547571032,243.54989841925496,0.4845003047255263,0.4555605551219271,25.4,25.4,964.736086190284,964.6612993905156,31.138109869948547,27.51004442093561,4938.881109321706,7,0.1633227880066702,2004-09-22
2003,53,238.44027012804997,0.8895,3.3502814719535223,0.014046733334066,40.0,6.0,4.0,3.0,65.0,118.0,0.49490488084659023,120.44027012804997,120.44027012804997,,120.44027012804997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,170.44027012804997,990.5,964.6306416207683,25.86935837923164,0.09568498995771935,0.00204402701280495,990.4022709830297,0.10271209660379299,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9027695784483443,0.0,0.0,0.0,27.08504289408281,0.0,0.0,0.0,0.5516302015088149,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.272491607260328,0.0,0.0,0.0,26.272491607260328,0.11017890008261899,6.0592457288988745e-05,240.03120478075203,236.8493354753479,0.4982070131764496,0.4916027485167309,25.4,25.4,964.6401872286846,964.621096012852,26.658338859246243,25.886644355274413,1261.0795971484958,2,0.14595828670700184,2004-09-29
2004,1,231.6686493280713,0.9045714285714286,1.4201910643241962,0.006156222832747019,37.0,5.0,3.0,2.0,50.0,97.0,0.4187735042711549,134.6686493280713,134.6686493280713,,134.6686493280713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.6686493280713,990.5,964.5900118959684,25.909988104031527,0.09894198323862259,0.0034668649328070855,990.3975911518286,0.1284447183145046,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9109564283066914,0.0,0.0,0.0,30.55985782163382,0.0,0.0,0.0,0.6224003629660656,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.643062086984806,0.0,0.0,0.0,29.643062086984806,0.12793616827438165,6.11419456215773e-05,236.8493354753479,226.9079980250785,0.4274860333009473,0.4095430532043696,25.4,25.4,964.621096012852,964.5614479881503,30.86140065199581,28.526725863529546,4980.0344306134475,7,0.1646836782610267,2004-10-01
2004,2,223.2704926962148,0.92,1.485655914869694,0.006753880023033815,37.0,5.0,3.0,2.0,50.0,97.0,0.43454786349082564,126.27049269621479,126.27049269621479,,126.27049269621479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.2704926962148,990.5,964.5396229561773,25.960377043822714,0.0959780023348181,0.0026270492696214287,990.4013949483955,0.11294273734019519,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9068415859371229,0.0,0.0,0.0,28.52544896362613,0.0,0.0,0.0,0.5809663740046054,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.669685494717346,0.0,0.0,0.0,27.669685494717346,0.12390340644822527,6.086576395077097e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.4,25.4,964.5614479881503,964.499050439726,28.526725863529546,26.046151208710224,4648.507163112513,7,0.1537204749706519,2004-10-08
2004,3,205.78350451974646,0.9438571428571427,2.2793998976827448,0.011037688574790344,37.0,5.0,3.0,2.0,50.0,97.0,0.4715876673522196,108.78350451974644,108.78350451974644,,108.78350451974644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.78350451974646,990.5,964.4347010271185,26.065298972881546,0.08980627902788453,0.0008783504519746,990.4093153705201,0.08390388210917112,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8929428556569837,0.0,0.0,0.0,24.2010766918335,0.0,0.0,0.0,0.492893618978279,0.0,0.0,0.0,0.9685552751941316,0.96,0.96,0.96,23.441434150558848,0.0,0.0,0.0,23.441434150558848,0.11385228956004476,5.984396532846105e-05,213.4151960906308,200.55260733721147,0.4836636196751263,0.4545130889311514,25.4,25.4,964.4804911765438,964.4033156440232,25.29906474914239,22.14794970529609,3938.160937293887,7,0.13023018972532696,2004-10-15
2004,4,203.86182408725608,0.9468571428571428,1.9978863147939632,0.009692650250886658,37.0,5.0,3.0,2.0,50.0,97.0,0.4759042465468704,106.86182408725608,106.86182408725608,,106.86182408725608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.86182408725608,990.5,964.4231709445236,26.076829055476487,0.08912805589454711,0.0006861824087255571,990.4101857616968,0.08088340651290034,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8912770547685074,0.0,0.0,0.0,23.726856180082528,0.0,0.0,0.0,0.4832353600831472,0.0,0.0,0.0,0.9682115138160589,0.96,0.96,0.96,22.97347194445465,0.0,0.0,0.0,22.97347194445465,0.11266522550662521,5.9711013129307115e-05,208.78068094814552,200.55260733721147,0.4836636196751263,0.4646023739336865,25.4,25.4,964.4526840856888,964.4033156440232,24.18696966653967,22.14794970529609,3859.543286668382,7,0.12763039969141474,2004-10-22
2004,5,207.23205163123743,0.9408571428571427,2.9690416386025618,0.014246592458397742,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.45728432510534117,112.5177659169517,112.5177659169517,,112.5177659169517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,156.94633734552312,990.5,964.4433923097874,26.05660769021261,0.09092254495485808,0.0012517765916951144,990.4078256784534,0.08979155907456458,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8961281431681806,0.0,0.0,0.0,25.122158350076614,0.0,0.0,0.0,0.5116529195534952,0.0,0.0,0.0,0.9693887998616544,0.96,0.96,0.96,24.35410266692384,0.0,0.0,0.0,24.35410266692384,0.11745773555713236,6.0109023141568756e-05,213.4151960906308,203.02355035552185,0.4777770846295407,0.4357702811401761,25.4,25.4,964.4804911765438,964.4181413021332,26.26589787960154,22.76842295914456,4091.489248043205,7,0.1353005703717991,2004-10-29
2004,6,206.54310930366168,0.942,2.4050800917641157,0.011433389954987086,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.43340010462077594,117.25739501794739,117.25739501794739,,117.25739501794739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,159.97168073223312,990.5,964.4392586558221,26.06074134417804,0.09199028641512629,0.0017257395017946716,990.406283974083,0.09860316826638002,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8987098550691103,0.0,0.0,0.0,26.277521199603193,0.0,0.0,0.0,0.5351837311528145,0.0,0.0,0.0,0.9698253500486517,0.96,0.96,0.96,25.484970979843286,0.0,0.0,0.0,25.484970979843286,0.12311549121648928,6.030918384178218e-05,216.50840662099068,201.34819816708185,0.4618864278230449,0.3094568060689071,25.4,25.4,964.499050439726,964.4080891890025,33.141103637852886,23.34643361551104,4281.475124613671,7,0.14158317211024044,2004-11-05
2004,7,219.996931120884,0.9304285714285714,1.4284430220935869,0.006461348475641729,29.0,4.0,2.0,2.0,30.0,67.0,0.304570335800077,152.996931120884,152.996931120884,,152.996931120884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.996931120884,990.5,964.5199815867253,25.98001841327469,0.10188130305337373,0.005299693112088356,990.3928190038345,0.1656899044831839,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9187715905547403,0.0,0.0,0.0,35.016011747645265,0.0,0.0,0.0,0.7131570620701684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.96553139521591,0.0,0.0,0.0,33.96553139521591,0.1543853675749837,6.166648687332765e-05,223.27342273667512,216.50840662099068,0.3094568060689071,0.3000804985151263,25.4,25.4,964.53964053642,964.499050439726,34.74135657372493,33.141103637852886,5706.209274396273,7,0.1886973966400884,2004-11-12
2004,8,235.52822866023152,0.8987142857142858,6.3303067778653554,0.02589797786476843,29.0,4.0,2.0,2.0,30.0,67.0,0.2853033543480023,168.52822866023152,168.52822866023152,,168.52822866023152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.52822866023152,990.5,964.6097819481737,25.890218051826327,0.10736286996440435,0.0068528228660231,990.3857843071695,0.2021662624147987,0.0,0.0,0.0,25.39397531126764,0.0,0.0,0.0,,0.9245863574498292,0.0,0.0,0.0,38.81877407675836,0.0,0.0,0.0,0.790606396675323,0.0,0.0,0.0,0.972108386182973,0.96,0.96,0.96,37.74713550931376,0.0,0.0,0.0,37.74713550931376,0.1600048787157882,6.217773538366726e-05,261.8559832570436,223.27342273667512,0.3000804985151263,0.2558658357415928,25.4,25.35782717887349,964.7474239330282,964.53964053642,44.33832600317896,34.74135657372493,6341.518765564711,7,0.20970630838507642,2004-11-19
2004,9,322.84359312663935,0.7538571428571429,26.034329909604107,0.0766328608398239,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,81.57142857142857,0.2560077784982356,241.27216455521076,241.27216455521076,,178.70414496792586,62.56801958728494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.714285714285715,4.857142857142857,2.857142857142857,2.2857142857142856,38.857142857142854,281.7007359837822,990.5,965.0227249064588,25.477275093541216,0.13495268846140868,0.018380292689308957,990.3466670188492,0.232035780196955,0.0647889702425178,0.0,0.0,25.09190633219353,10.703388800063298,0.0,0.0,,0.9272025061417544,0.39238101702861056,0.0,0.0,40.87108904458018,14.029977741603146,0.0,0.0,0.8324050721910424,0.285742927527559,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,39.91336748627254,13.60907840935505,0.0,0.0,53.52244589562759,0.16541760207879266,6.184659471821686e-05,378.1099473341564,264.06621347727946,0.3780553576443421,0.1771971366328229,25.341808027814107,24.84831153038198,965.2905497366708,964.7562648539092,67.6123430824766,43.78146089824014,8991.770910465435,7,0.2973469216423755,2004-11-26
2004,10,303.27655567014807,0.7817142857142858,3.0504615731674027,0.0100446731753033,42.0,7.0,5.0,3.0,61.0,118.0,0.3891087396126741,185.2765556701481,185.2765556701481,,185.2765556701481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.2765556701481,990.5,964.9165145640485,25.583485435951452,0.11997988332011732,0.008527655567014772,990.3714924611129,0.2429093923837557,0.0,0.0,0.0,25.21206850468056,0.0,0.0,0.0,,0.9308062749028794,0.0,0.0,0.0,42.64097739875717,0.0,0.0,0.0,0.8684516781824271,0.0,0.0,0.0,0.9768451678182427,0.96,0.96,0.96,41.65427479709265,0.0,0.0,0.0,41.65427479709265,0.13734051452638826,6.244957281445471e-05,306.392710593405,299.0775001152962,0.3945465638655877,0.3851266558250159,25.24510439289842,25.18699289471835,964.931963552967,964.8963100004612,42.41964826729758,40.61661017727746,6997.918165911565,7,0.23141263776162582,2004-12-03
2004,11,334.14763219812846,0.7311428571428572,5.09003293991237,0.015515942188609499,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,82.85714285714286,0.249410419169361,251.29048934098563,251.29048934098563,,251.29048934098563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.57142857142857,5.285714285714286,3.2857142857142856,2.142857142857143,39.57142857142857,292.43334648384274,990.5,965.0707381609906,25.429261839009396,0.13874056408481045,0.020338563989948526,990.3409208719253,0.4506810309582831,0.0,0.0,0.0,24.819501679976373,0.0,0.0,0.0,,0.944847603737605,0.0,0.0,0.0,57.787745786082624,0.0,0.0,0.0,1.1769398327104406,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.576607023183136,0.0,0.0,0.0,47.576607023183136,0.14239121640084348,5.2976257279235286e-05,341.0310225674728,312.3673714773974,0.3777603257404827,0.2257859106784503,25.1382588407691,24.73644308636257,965.1051551128372,964.961836857387,48.2,43.83624916228192,7992.869979894767,7,0.26431448346212855,2004-12-10
2004,12,349.5357111992441,0.7107142857142856,3.158304694933617,0.008909325957187743,31.0,5.0,3.0,2.0,36.0,77.0,0.22039248283390028,272.53571119924413,272.53571119924413,,232.1387398405313,40.396971358712854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,311.5357111992441,990.5,965.1476785559962,25.35232144400381,0.14548238127863655,0.024507142239848772,990.3300104764816,0.40458452423400393,0.04043377675265727,0.0,0.0,24.777747396251332,7.138267011129773,0.0,0.0,,0.9376491010754301,0.2610479171314833,0.0,0.0,53.03018649793357,9.043487958411115,0.0,0.0,1.080044531526142,0.18418509080267034,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.20075474823021,8.772183319658781,0.0,0.0,51.972938067889,0.1484423287832457,5.286809390892226e-05,363.1391554320081,341.0310225674728,0.2257859106784503,0.2120399269761946,25.00597669196129,24.644045800656368,965.21569577716,965.1051551128372,62.1309574306341,48.2,8731.453595405352,7,0.28873854482160555,2004-12-17
2004,13,377.6543161636964,0.6792857142857143,3.712226354786302,0.0097971677570344,31.0,5.0,3.0,2.0,36.0,77.0,0.203972495394956,300.6543161636964,300.6543161636964,,150.3271580818482,150.3271580818482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,339.6543161636964,990.5,965.2882715808184,25.211728419181572,0.15540630940167702,0.030130863232739245,990.3144628273657,0.16003628952375284,0.16003628952375284,0.0,0.0,24.86615495702343,24.86615495702343,0.0,0.0,,0.9173229544253653,0.9173229544253653,0.0,0.0,33.628017810684064,33.628017810684064,0.0,0.0,0.6848883464497771,0.6848883464497771,0.0,0.0,0.97,0.97,0.96,0.96,32.61917727636354,32.61917727636354,0.0,0.0,65.23835455272707,0.17272973593367583,6.0275030925855716e-05,385.8335000897204,366.2328823662496,0.2102487343640445,0.1995679483043713,24.941588469461927,24.81203262225342,965.3291675004484,965.2311644118312,66.98386869782051,62.79884855886007,10960.043564858148,7,0.3624353030707059,2004-12-24
2004,14,407.3198387259918,0.6445714285714287,6.880366277681503,0.01661774107348703,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2186062567770861,318.3198387259918,318.3198387259918,,159.1599193629959,159.1599193629959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,360.74841015456326,990.5,965.4311559957972,25.068844004202788,0.16285106965385407,0.033663967745198316,990.3034849626009,0.1796286102376959,0.1796286102376959,0.0,0.0,24.69270035656603,24.69270035656603,0.0,0.0,,0.9206661562928186,0.9206661562928186,0.0,0.0,35.48307661149325,35.48307661149325,0.0,0.0,0.7226695847554634,0.7226695847554634,0.0,0.0,0.97,0.97,0.96,0.96,34.41858431314846,34.41858431314846,0.0,0.0,68.83716862629691,0.16898519717053387,6.00722325870281e-05,433.9960640334909,388.6147746693422,0.2317039545641932,0.1981396617396146,24.793536176559886,24.528501550859435,965.5529822881508,965.3430738733468,74.05350213898245,65.27886765799812,11564.644329217881,7,0.3824287145905384,2004-12-31
2004,15,478.8419784027948,0.5701428571428572,12.864362065929063,0.026421708707867714,34.0,5.0,4.0,3.0,45.0,91.0,0.19047101288794896,387.8419784027948,387.8419784027948,,193.9209892013974,193.9209892013974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,430.8419784027948,990.5,965.7547889028126,24.745211097187457,0.18758926466965473,0.047568395680558914,990.2648423396497,0.2670050957907976,0.2670050957907976,0.0,0.0,24.243048341046464,24.243048341046464,0.0,0.0,,0.9325307339015955,0.9325307339015955,0.0,0.0,42.98669794576364,42.98669794576364,0.0,0.0,0.8754928298526199,0.8754928298526199,0.0,0.0,0.9762046555475238,0.9762046555475238,0.96,0.96,41.97041115029187,41.97041115029187,0.0,0.0,83.94082230058375,0.175206501275633,6.011943837227984e-05,524.0465984949943,455.356964761364,0.1998432154160413,0.1736486798337061,24.393901106389333,23.94994584773514,965.9582096932274,965.649106341426,93.56895249888846,78.7520903264501,14102.058146498073,7,0.46633790166990985,2005-01-07
2004,16,563.4749690543662,0.5075714285714286,18.76234256858634,0.03256771524683013,34.0,5.0,4.0,3.0,45.0,91.0,0.16164368170145707,472.4749690543662,472.4749690543662,,236.2374845271831,236.2374845271831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,515.4749690543662,990.5,966.1356202450762,24.364379754923757,0.21983771343473865,0.06475898293535538,990.2154033036298,0.3952892698579583,0.3952892698579583,0.0,0.0,23.684493788695704,23.684493788695704,0.0,0.0,,0.9425156974788056,0.9425156974788056,0.0,0.0,51.71034554498931,51.71034554498931,0.0,0.0,1.0531638603867477,1.0531638603867477,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1712357243518732,5.674793395897172e-05,600.239619356876,542.376282140489,0.1677801979851853,0.1516061203982195,23.82870316796708,23.42644559408799,966.3009584774276,966.040693269632,96.4,96.4,16195.200000000003,7,0.5355555555555557,2005-01-14
2004,17,586.9249655504924,0.49100000000000005,6.153966278301287,0.010501332599154744,34.0,5.0,4.0,3.0,45.0,91.0,0.15511819981934982,495.9249655504923,495.9249655504923,,247.96248277524614,247.96248277524614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,538.9249655504923,990.5,966.2408366086753,24.25916339132477,0.23278697164662576,0.06996289146427191,990.1972501368891,0.4352100194255334,0.4352100194255334,0.0,0.0,23.52120350878833,23.52120350878833,0.0,0.0,,0.9442514807231915,0.9442514807231915,0.0,0.0,54.005298019438065,54.005298019438065,0.0,0.0,1.099904236648433,1.099904236648433,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.16432301607236624,5.403116526866238e-05,604.3206888705944,569.2992874818548,0.159845624262968,0.1505823012117432,23.64518007349368,23.398739318434085,966.3172827554824,966.1618467936684,96.4,96.4,16195.200000000003,7,0.5355555555555557,2005-01-21
2004,18,646.9772102695163,0.4615714285714286,11.878875430590044,0.01821548196987246,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1497743069743212,549.9772102695163,549.9772102695163,,234.52240596723883,234.52240596723883,80.9323983350386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,594.691495983802,990.5,966.487908841078,24.012091158921994,0.2644785417216081,0.08999088410780645,990.1455305741705,0.40024589441973557,0.40024589441973557,0.10818179699718011,0.0,23.257375838672846,23.257375838672846,9.98128949374309,0.0,,0.9390886283693364,0.9390886283693364,0.39865830845437683,0.0,50.290122854546304,50.290122854546304,17.19426537141352,0.0,1.0242387546750773,1.0242387546750773,0.35018870410210834,0.0,0.9764651002446563,0.9764651002446563,0.9650365288160848,0.96,44.25195387092122,44.25195387092122,16.709096728064075,0.0,105.21300446990651,0.16229288522205051,5.304886184265351e-05,687.4728168847247,619.3681476088757,0.1596521011407134,0.142450813367219,23.37078951708852,23.162641746375204,966.6498912675388,966.3774725904354,120.23071730035278,96.4,17675.784750944295,7,0.5845166914994806,2005-01-28
2004,19,721.2160090964622,0.42842857142857144,8.901019771861504,0.0123057869083054,36.0,6.0,5.0,4.0,54.0,105.0,0.1456991730999191,616.2160090964622,616.2160090964622,,205.4053363654874,205.4053363654874,205.4053363654874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,663.2160090964622,990.5,966.7848640363858,23.7151359636142,0.3034203477168899,0.11461261110621383,990.0819670411769,0.29881700687319085,0.29881700687319085,0.29881700687319085,0.0,22.99828599791792,22.99828599791792,22.99828599791792,0.0,,0.9348108519832037,0.9348108519832037,0.9348108519832037,0.0,43.3031727563079,43.3031727563079,43.3031727563079,0.0,0.8819383453423197,0.8819383453423197,0.8819383453423197,0.0,0.977837421368083,0.977837421368083,0.977837421368083,0.96,42.34610990372038,42.34610990372038,42.34610990372038,0.0,127.03832971116114,0.17612707397675176,5.726840323053027e-05,749.7799552877552,689.5820056512672,0.1522661541912394,0.1400410870676083,23.183775101597195,22.83101327992585,966.899119821151,966.658328022605,132.5791002073082,120.66246071255291,21342.439391475073,7,0.7057684983953397,2005-02-04
2004,20,794.7057086894638,0.399,10.13447877486117,0.012813207256108985,36.0,6.0,5.0,4.0,54.0,105.0,0.13221226123689395,689.7057086894638,689.7057086894638,,229.90190289648794,229.90190289648794,229.90190289648794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.7057086894638,990.5,967.078822834758,23.421177165242188,0.3451838202934425,0.1377483071134231,990.0170678725932,0.3742338431426745,0.3742338431426745,0.3742338431426745,0.0,22.56401119469265,22.56401119469265,22.56401119469265,0.0,,0.9400614679999656,0.9400614679999656,0.9400614679999656,0.0,47.818733954187834,47.818733954187834,47.818733954187834,0.0,0.9739049685170639,0.9739049685170639,0.9739049685170639,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.829539982926235,46.829539982926235,46.829539982926235,0.0,140.48861994877873,0.17678520188422261,5.6589820743222635e-05,820.7213067117834,761.5362555323082,0.1378791872838749,0.1279362423533051,22.76171626549199,22.40667802782324,967.1828852268472,966.9461450221291,144.60000000000002,134.7083622344568,23602.088151394822,7,0.7804923330487706,2005-02-11
2004,21,876.5477972017773,0.36914285714285716,13.679554037915702,0.015619714886054872,36.0,6.0,5.0,4.0,54.0,105.0,0.11990703917277236,771.5477972017773,771.5477972017773,,257.1825990672591,257.1825990672591,257.1825990672591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,818.5477972017773,990.5,967.4061911888072,23.093808811192925,0.4043729131699342,0.17646855954693952,989.9191585272831,0.46846841473266415,0.46846841473266415,0.46846841473266415,0.0,22.04449892374338,22.04449892374338,22.04449892374338,0.0,,0.9432196102353556,0.9432196102353556,0.9432196102353556,0.0,52.42855821145458,52.42855821145458,52.42855821145458,0.0,1.0677914096019265,1.0677914096019265,1.0677914096019265,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16512912251793224,5.2126560909155937e-05,916.4781849771932,838.3130724874176,0.1252515360263286,0.1145690118118992,22.29746006164538,21.77658932617005,967.5659127399088,967.2532522899496,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2005-02-18
2004,22,983.4881189960344,0.3364285714285714,18.870034646329763,0.01900340908959796,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.11698078633668114,868.2024047103201,868.2024047103201,,217.05060117758006,217.05060117758006,217.05060117758006,217.05060117758006,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,919.0595475674629,990.5,967.8249176211058,22.675082378894167,0.49624622438549565,0.24456192376825608,989.7591918518463,0.3336435645645438,0.3336435645645438,0.3336435645645438,0.3336435645645438,21.600630666175896,21.600630666175896,21.600630666175896,21.600630666175896,,0.9363049905737487,0.9363049905737487,0.9363049905737487,0.9363049905737487,43.03875581465702,43.03875581465702,43.03875581465702,43.03875581465702,0.8765530715816094,0.8765530715816094,0.8765530715816094,0.8765530715816094,0.977435580475185,0.977435580475185,0.977435580475185,0.977435580475185,42.06937621598274,42.06937621598274,42.06937621598274,42.06937621598274,168.27750486393097,0.17119454314030674,5.385127038549051e-05,1048.5684275015017,933.7145989148456,0.1295882335818297,0.1088529134926777,21.89187968749019,21.23989642735706,968.0526436292904,967.6348583956592,176.18518638880073,162.03609456242387,28270.620817140403,7,0.9348750270218388,2005-02-25
2004,23,1092.2462725871894,0.3045714285714286,10.838853578353305,0.009922038592661173,41.0,8.0,7.0,6.0,67.0,129.0,0.11814320021461944,963.2462725871893,963.2462725871893,,240.81156814679733,240.81156814679733,240.81156814679733,240.81156814679733,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1019.2462725871893,990.5,968.1899168567026,22.31008314329743,0.5896705635412631,0.3205970180697513,989.589732418389,0.41037245853712384,0.41037245853712384,0.41037245853712384,0.41037245853712384,20.98944310314932,20.98944310314932,20.98944310314932,20.98944310314932,,0.9400607466586832,0.9400607466586832,0.9400607466586832,0.9400607466586832,46.59384952132581,46.59384952132581,46.59384952132581,46.59384952132581,0.9489582387235399,0.9489582387235399,0.9489582387235399,0.9489582387235399,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.66197253089929,45.66197253089929,45.66197253089929,45.66197253089929,182.64789012359716,0.16722961627430905,5.267659271297879e-05,1124.4404025499748,1062.2782119849835,0.1214371136907245,0.1147237325406107,21.162060516937025,20.797124255131717,968.291098408014,968.0957315233812,187.19118373219544,178.2516130587574,30684.845540764323,7,1.0147105006866508,2005-03-04
2004,24,1163.1297550037457,0.28357142857142853,10.319520769637458,0.00884007879605767,41.0,8.0,7.0,6.0,67.0,129.0,0.11095786783395764,1034.1297550037455,1034.1297550037455,,258.5324387509364,258.5324387509364,258.5324387509364,258.5324387509364,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1090.1297550037457,990.5,968.4126935157261,22.087306484273945,0.6840122740948587,0.3943686815048692,989.4216190444002,0.47306791725311875,0.47306791725311875,0.47306791725311875,0.47306791725311875,20.535857611421086,20.535857611421086,20.535857611421086,20.535857611421086,,0.9409834866714272,0.9409834866714272,0.9409834866714272,0.9409834866714272,48.985072817085936,48.985072817085936,48.985072817085936,48.985072817085936,0.997659324176903,0.997659324176903,0.997659324176903,0.997659324176903,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.76460280088294,47.76460280088294,47.76460280088294,47.76460280088294,191.0584112035318,0.16430124929840415,5.1337164584707726e-05,1196.677047937437,1131.2888821433105,0.1140292298776948,0.1077985077279966,20.752914326985078,20.306762747817547,968.5181278649462,968.3126222010218,192.8,188.088525957584,32097.81308219334,7,1.061435617797399,2005-03-11
2004,25,1240.9700056594243,0.2671428571428572,16.144913854288397,0.012770002348919885,41.0,8.0,7.0,6.0,67.0,129.0,0.10403845532726522,1111.970005659424,1090.870554140276,,272.717638535069,272.717638535069,272.717638535069,272.717638535069,21.099451519148165,6.706027227016082,1.3084931174665526,1.1449314777832336,0.9813698380999145,10.958629858782379,47.70602722701608,9.308493117466552,8.144931477783233,6.981369838099915,77.95862985878237,1156.0300059625417,990.5,968.657334303501,21.842665696498962,0.7805863077869939,0.4681317203823587,989.2512819718306,0.5261094262533034,0.5261094262533034,0.5261094262533034,0.5261094262533034,20.0678382420763,20.0678382420763,20.0678382420763,20.0678382420763,,0.9403258593811886,0.9403258593811886,0.9403258593811886,0.9403258593811886,50.466481336635866,50.466481336635866,50.466481336635866,50.466481336635866,1.0278305771208933,1.0278305771208933,1.0278305771208933,1.0278305771208933,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15549313323330807,4.909843839037691e-05,1309.6914449174558,1203.6906406989826,0.1071703938190378,0.0984964821299037,20.258696388071385,19.77990840347717,968.8733159697406,968.540170585054,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-03-18
2004,26,1311.4514703081156,0.25857142857142856,1.7606252039221804,0.0013401061985097286,41.0,8.0,7.0,6.0,67.0,129.0,0.09836460028747608,1182.4514703081156,1100.0,,275.0,275.0,275.0,275.0,82.45147030811583,26.20550606692053,5.113269476472299,4.474110791913262,3.834952107354224,42.82363186545551,67.20550606692053,13.113269476472297,11.474110791913262,9.834952107354225,109.8236318654555,1191.792886335306,990.5,968.8788474781112,21.62115252188878,0.8329952980988303,0.48,989.1870047019012,0.5349,0.5349,0.5349,0.5349,19.773257223789958,19.773257223789958,19.773257223789958,19.773257223789958,,0.9394825625382247,0.9394825625382247,0.9394825625382247,0.9394825625382247,50.10007068073373,50.10007068073373,50.10007068073373,50.10007068073373,1.0203680383041491,1.0203680383041491,1.0203680383041491,1.0203680383041491,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1470131390343054,4.8686868686868696e-05,1315.8536331311834,1309.6914449174558,0.0984964821299037,0.0980352196870359,19.77990840347717,19.75662134108972,968.8926828469836,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-03-25
2004,27,1285.7018012198428,0.26157142857142857,5.493424083485608,0.0042860232599978,45.0,11.0,10.0,10.0,72.0,148.0,0.1151311416674929,1137.701801219843,1100.0,,275.0,275.0,275.0,275.0,37.70180121984293,11.463385506033323,2.8021609014748123,2.5474190013407383,2.5474190013407383,18.341416809653317,56.46338550603332,13.802160901474812,12.547419001340739,12.547419001340739,90.34141680965331,1182.812965408849,990.5,968.797919946691,21.70208005330905,0.8198356033558374,0.48,989.2001643966441,0.5349,0.5349,0.5349,0.5349,19.867344449953205,19.867344449953205,19.867344449953205,19.867344449953205,,0.9397761146838539,0.9397761146838539,0.9397761146838539,0.9397761146838539,50.354223549449365,50.354223549449365,50.354223549449365,50.354223549449365,1.0255442678095594,1.0255442678095594,1.0255442678095594,1.0255442678095594,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1499816494154908,4.8686868686868696e-05,1309.6914449174558,1271.2374763330563,0.1164219925508433,0.1130037159319825,19.922256409207183,19.776270836248266,968.8733159697406,968.752460639904,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-01
2004,28,1245.5332183546864,0.26571428571428574,6.493255966361046,0.005213081520374571,45.0,11.0,10.0,10.0,72.0,148.0,0.11883456969225925,1097.5332183546864,1093.0272036150234,,273.25680090375585,273.25680090375585,273.25680090375585,273.25680090375585,4.506014739662954,1.3700720492218446,0.3349065009208953,0.3044604553826321,0.3044604553826321,2.1921152787549514,46.37007204922185,11.334906500920896,10.304460455382634,10.304460455382634,74.19211527875495,1161.0366426205487,990.5,968.6716758291147,21.828324170885285,0.7879233222939183,0.4709353646995304,989.2411413130066,0.5281712514884976,0.5281712514884976,0.5281712514884976,0.5281712514884976,20.041294232403324,20.041294232403324,20.041294232403324,20.041294232403324,,0.9402852108567712,0.9402852108567712,0.9402852108567712,0.9402852108567712,50.499507797711146,50.499507797711146,50.499507797711146,50.499507797711146,1.0285032138026708,1.0285032138026708,1.0285032138026708,1.0285032138026708,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15480611511261883,4.899906615850965e-05,1259.6933213305265,1232.8604061964072,0.1200460321834863,0.1174889137648819,20.11453371133226,19.96608231702418,968.716179009896,968.631846990903,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-08
2004,29,1211.9534578874423,0.27042857142857146,3.371688798402602,0.0027710982991226572,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,144.71428571428572,0.11940140702366406,1067.2391721731565,1067.2391721731565,,266.8097930432891,266.8097930432891,266.8097930432891,266.8097930432891,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,1132.0963150302994,990.5,968.5661394390748,21.933860560925172,0.745512494852462,0.43741092382510344,989.3170765813223,0.503553185088226,0.503553185088226,0.503553185088226,0.503553185088226,20.2473839571594,20.2473839571594,20.2473839571594,20.2473839571594,,0.9408318568456122,0.9408318568456122,0.9408318568456122,0.9408318568456122,49.84436066076747,49.84436066076747,49.84436066076747,49.84436066076747,1.0151600949239812,1.0151600949239812,1.0151600949239812,1.0151600949239812,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15908414985505412,5.018432012488643e-05,1222.3332346395623,1209.258584607589,0.1223890422477561,0.1033691235200643,20.27638163492023,20.18677694109812,968.5987615945814,968.5576698373382,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-15
2004,30,1217.199542665756,0.2692857142857143,3.3716887984026016,0.0027532398079651572,40.0,10.0,8.0,5.0,62.0,125.0,0.10269853393068586,1092.1995426657563,1091.0766274948407,,272.7691568737102,272.7691568737102,272.7691568737102,272.7691568737102,1.122915170915316,0.35933285469290116,0.08983321367322528,0.07186657093858022,0.04491660683661263,0.5569659247739966,40.3593328546929,10.089833213673225,8.07186657093858,5.044916606836613,62.55696592477399,1149.5976601341456,990.5,968.5826271340924,21.917372865907605,0.7711599767228012,0.4683996157432931,989.2604404075339,0.5262889455325215,0.5262889455325215,0.5262889455325215,0.5262889455325215,20.15152432790901,20.15152432790901,20.15152432790901,20.15152432790901,,0.9405481491288045,0.9405481491288045,0.9405481491288045,0.9405481491288045,50.701206076697936,50.701206076697936,50.701206076697936,50.701206076697936,1.0326111217250087,1.0326111217250087,1.0326111217250087,1.0326111217250087,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15840221873468988,4.9086180919946136e-05,1232.8604061964072,1209.258584607589,0.1033691235200643,0.1013902298847013,20.202679596933145,20.064434899028576,968.631846990903,968.5576698373382,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-22
2004,31,1254.755948388696,0.26485714285714285,6.341229393822947,0.005037669757558058,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11208788451658735,1114.0416626744104,1100.0,,275.0,275.0,275.0,275.0,14.04166267441032,4.127270220160978,0.9228705801443143,0.7964015173932807,0.5703822649680872,7.62473809174366,45.555841648732404,10.2085848658586,8.796401517393281,6.284667979253802,83.91045237745796,1164.5608280319843,990.5,968.7006615520788,21.799338447921237,0.7930878671281117,0.48,989.2269121328719,0.5349,0.5349,0.5349,0.5349,19.99135058079312,19.99135058079312,19.99135058079312,19.99135058079312,,0.940147529856444,0.940147529856444,0.940147529856444,0.940147529856444,50.68853064100586,50.68853064100586,50.68853064100586,50.68853064100586,1.032352966211932,1.032352966211932,1.032352966211932,1.032352966211932,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1536763310273679,4.8686868686868696e-05,1277.2490119531678,1234.8172038768105,0.1178060718865541,0.1009092480212928,20.05695439505165,19.911015483135195,968.7713540375672,968.63799692647,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-29
2004,32,1322.0063121960216,0.2564285714285714,7.647344056938015,0.0058155762485187,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.12086694138472358,1162.149169338879,1100.0,,275.0,275.0,275.0,275.0,62.149169338878856,17.315587283599207,3.706471005326372,3.3570495338772446,2.658206590978991,35.11185492509704,60.74415871217064,12.992185291040657,11.928478105305816,9.801063733836132,126.54042635366848,1185.6648221085172,990.5,968.9120198383304,21.587980161669652,0.8240148788668078,0.48,989.1959851211332,0.5349,0.5349,0.5349,0.5349,19.74906528280281,19.74906528280281,19.74906528280281,19.74906528280281,,0.9394070836823448,0.9394070836823448,0.9394070836823448,0.9394070836823448,50.034758446031695,50.034758446031695,50.034758446031695,50.034758446031695,1.0190378502246784,1.0190378502246784,1.0190378502246784,1.0190378502246784,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1458434356081994,4.8686868686868696e-05,1330.780420351734,1309.6914449174558,0.144501158459056,0.1106336994452147,19.789971660622196,19.71901625026521,968.9395956068196,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-05-06
2004,33,1319.7680364492358,0.257,4.791726663313154,0.0036237702061496,47.0,10.0,10.0,10.0,115.0,192.0,0.14548662108350957,1127.7680364492358,1100.0,,275.0,275.0,275.0,275.0,27.768036449235815,6.7973839224691845,1.4462518983976989,1.4462518983976989,1.4462518983976989,16.631896831573535,53.79738392246918,11.4462518983977,11.4462518983977,11.4462518983977,131.63189683157353,1176.6898877192646,990.5,968.9049852574118,21.595014742588123,0.8108624916834221,0.48,989.2091375083165,0.5349,0.5349,0.5349,0.5349,19.769252250904685,19.769252250904685,19.769252250904685,19.769252250904685,,0.9394700670228227,0.9394700670228227,0.9394700670228227,0.9394700670228227,50.089265119215575,50.089265119215575,50.089265119215575,50.089265119215575,1.0201479657681378,1.0201479657681378,1.0201479657681378,1.0201479657681378,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14609281533802426,4.8686868686868696e-05,1337.006975956191,1309.6914449174558,0.1465994152631125,0.1436043367407913,19.80607454318703,19.706257014155987,968.9591647815766,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-05-13
2004,34,1240.5598400654574,0.26742857142857146,15.870782459234793,0.0127490359977399,47.0,10.0,10.0,10.0,115.0,192.0,0.15487153629343334,1048.5598400654574,1048.5598400654574,,262.13996001636434,262.13996001636434,262.13996001636434,262.13996001636434,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1115.5598400654574,990.5,968.6560452116344,21.843954788365718,0.7212789894079634,0.41312779208509454,989.3655932185069,0.48652384672623394,0.48652384672623394,0.48652384672623394,0.48652384672623394,20.223024160146387,20.223024160146387,20.223024160146387,20.223024160146387,,0.9403672077338221,0.9403672077338221,0.9403672077338221,0.9403672077338221,48.87314270309731,48.87314270309731,48.87314270309731,48.87314270309731,0.9953796884541203,0.9953796884541203,0.9953796884541203,0.9953796884541203,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61537732073163,47.61537732073163,47.61537732073163,47.61537732073163,190.46150928292653,0.1535827183959352,5.048407356178475e-05,1291.5761032764274,1198.5959677028122,0.1601874235969445,0.1486555840673583,20.509513367785168,19.873636919350574,968.8163820388688,968.5241587556374,192.8,186.59652664932108,31997.533559531657,7,1.0581194960162585,2005-05-20
2004,35,1160.493081317974,0.28485714285714286,11.122230209504648,0.009651874951266157,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.15766981268848382,977.3502241751169,977.3502241751169,,244.33755604377922,244.33755604377922,244.33755604377922,244.33755604377922,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1043.493081317974,990.5,968.4044068269993,22.095593173000648,0.6171909163964375,0.3322467576676517,989.550562325936,0.4224426850210719,0.4224426850210719,0.4224426850210719,0.4224426850210719,20.7237128139155,20.7237128139155,20.7237128139155,20.7237128139155,,0.9400711229421267,0.9400711229421267,0.9400711229421267,0.9400711229421267,46.67776365571762,46.67776365571762,46.67776365571762,46.67776365571762,0.9506672842305014,0.9506672842305014,0.9506672842305014,0.9506672842305014,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.74420838260327,45.74420838260327,45.74420838260327,45.74420838260327,182.97683353041307,0.15772164483345102,5.201035535445506e-05,1197.132096585815,1120.7403562362797,0.1671503499686662,0.1423155504675106,20.90352553831122,20.519465224605423,968.5195580178412,968.2794696910285,186.41407544082048,179.86053733591342,30740.10803310939,7,1.0165379640578502,2005-05-27
