WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2004,36,1044.6443037778797,0.31871428571428567,22.305135696822486,0.021720885330025485,45.0,10.0,9.0,9.0,88.0,161.0,0.15445511945539098,883.6443037778797,883.6443037778797,,230.47779506778565,230.47779506778565,230.47779506778565,192.2109185745227,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,947.6443037778797,990.5,968.0354206879801,22.464579312019833,0.5224016646492482,0.2569154430223038,989.7206828923283,0.37799291459209877,0.37799291459209877,0.37799291459209877,0.30548697859042184,21.307269289756203,21.307269289756203,21.307269289756203,18.222698828853446,,0.9382198796910545,0.9382198796910545,0.9382198796910545,0.803454097945833,45.19497078956289,45.19497078956289,45.19497078956289,37.550769326273624,0.9204678368546412,0.9204678368546412,0.9204678368546412,0.7647814526735972,0.9784849202387852,0.9784849202387852,0.9784849202387852,0.9756277773816423,43.62175694230727,43.62175694230727,43.62175694230727,36.736042656592986,167.6013134835148,0.16030446286711092,5.265844247818828e-05,1108.7768006303163,964.6044063585224,0.1669078006887725,0.1452050583205519,21.61526171356228,20.97169233160271,968.241869944838,967.758417625434,179.462050758922,144.60000000000002,28157.020665230484,7,0.9311184082417489,2005-06-03
2004,37,884.2178783622045,0.36628571428571427,15.817350043074287,0.017701950619968942,45.0,10.0,9.0,9.0,88.0,161.0,0.18232782452681237,723.2178783622045,723.2178783622045,,241.07262612073484,241.07262612073484,241.07262612073484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.2178783622045,990.5,967.4368715134488,23.063128486551218,0.37949858819606935,0.15185603077973334,989.9686453810243,0.41196759824778945,0.41196759824778945,0.41196759824778945,0.0,22.119806269327647,22.119806269327647,22.119806269327647,0.0,,0.9413723274966912,0.9413723274966912,0.9413723274966912,0.0,49.2102810819784,49.2102810819784,49.2102810819784,0.0,1.0022460505494581,1.0022460505494581,1.0022460505494581,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.45091653863809,47.45091653863809,47.45091653863809,0.0,142.35274961591426,0.16113919636107862,5.47558625323522e-05,952.2480246537352,853.8829560570023,0.1885504317166066,0.1690735982976118,22.312600905725716,21.67545351129502,967.7089920986148,967.315531824228,144.60000000000002,139.67885259780903,23915.261935473598,7,0.7908486089773015,2005-06-10
2004,38,677.4020606604239,0.4482857142857143,33.50211549258951,0.04746428677778162,45.0,10.0,9.0,9.0,88.0,161.0,0.238680252388732,516.402060660424,516.402060660424,,230.7879352251422,230.7879352251422,54.82619021013966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,580.402060660424,990.5,966.6096082426417,23.890391757358366,0.25635799634494494,0.07866211241410802,990.164979891241,0.38195421869574503,0.38195421869574503,0.07455603089506223,0.0,23.173417429903555,23.173417429903555,6.572011909050014,0.0,,0.9398757174911212,0.9398757174911212,0.26596025530271067,0.0,49.34131505410965,49.34131505410965,11.510900808285035,0.0,1.0049147668861436,1.0049147668861436,0.23443789833574405,0.0,0.9778710670111128,0.9778710670111128,0.9635853527253986,0.96,45.62457190163021,45.62457190163021,11.196000473058787,0.0,102.44514427631921,0.15106837117719726,5.512657285525718e-05,760.0621055042766,619.3681476088757,0.2599423309409023,0.2118247954135033,23.46590316733596,22.86466921815621,966.940248422017,966.3774725904354,122.22707526250568,96.4,17210.78423842163,7,0.5691396904239957,2005-06-17
2004,39,556.0877858814187,0.5127142857142857,14.56361728291105,0.026052417113183544,45.0,10.0,9.0,9.0,88.0,161.0,0.29010154993580517,395.08778588141865,395.08778588141865,,197.54389294070933,197.54389294070933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.08778588141865,990.5,966.1023950364663,24.397604963533663,0.19755808650663673,0.049017557176283685,990.253424356317,0.2772028445056158,0.2772028445056158,0.0,0.0,23.873826475345133,23.873826475345133,0.0,0.0,,0.933188588512721,0.933188588512721,0.0,0.0,43.152214875202105,43.152214875202105,0.0,0.0,0.8788638467454604,0.8788638467454604,0.0,0.0,0.9766188599104826,0.9766188599104826,0.96,0.96,42.151966446982506,42.151966446982506,0.0,0.0,84.30393289396501,0.15147496559527746,5.927034705233234e-05,595.6661341686022,517.4228266284983,0.3111575131871705,0.2702856361386314,24.121672158825195,23.616856809180177,966.2804976037588,965.9284027198282,92.594438207336,75.84238467052553,14163.060726186122,7,0.4683551827442501,2005-06-24
2004,40,486.4344037584679,0.5612857142857143,7.340508155278469,0.015081634824913513,42.0,9.0,8.0,6.0,70.0,135.0,0.27784666139044345,351.4344037584679,351.4344037584679,,175.71720187923395,175.71720187923395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.4344037584679,990.5,965.7889548169131,24.71104518308693,0.1803867983953885,0.04028688075169356,990.2793263208529,0.21896393905184194,0.21896393905184194,0.0,0.0,24.271407564887998,24.271407564887998,0.0,0.0,,0.926520425518045,0.926520425518045,0.0,0.0,38.75001599635576,38.75001599635576,0.0,0.0,0.7892060284390174,0.7892060284390174,0.0,0.0,0.9711519985684453,0.9711519985684453,0.96,0.96,37.63503775148596,37.63503775148596,0.0,0.0,75.27007550297192,0.1546681830364143,5.949311770483806e-05,512.2858393720081,466.03926954154906,0.2896751600628029,0.2635247543939364,24.399589979666327,24.107955816475425,965.905286277174,965.697176712937,80.9213375096054,70.91915050801194,12645.372684499282,7,0.41816708612762177,2005-07-01
2004,41,443.3755142105398,0.6025714285714285,5.575437622229742,0.012587338205951957,42.0,9.0,8.0,6.0,70.0,135.0,0.30471385713115684,308.3755142105398,308.3755142105398,,154.1877571052699,154.1877571052699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,367.3755142105398,990.5,965.5951898139474,24.904810186052618,0.16518998029321771,0.031675102842107915,990.3031349168647,0.1685101354087001,0.1685101354087001,0.0,0.0,24.539434967508594,24.539434967508594,0.0,0.0,,0.9185577202962012,0.9185577202962012,0.0,0.0,34.08380557040942,34.08380557040942,0.0,0.0,0.6941711928800289,0.6941711928800289,0.0,0.0,0.97,0.97,0.96,0.96,33.06129140329714,33.06129140329714,0.0,0.0,66.12258280659428,0.1490867685066198,5.956284786208006e-05,462.3337709519629,427.01120618594086,0.3161509535213804,0.2919968396901438,24.639741168233986,24.42261650261929,965.6805019692838,965.5215504278368,70.13763279607592,62.65260241213106,11108.593911507838,7,0.36734768225885706,2005-07-08
2004,42,412.8925422611193,0.6375714285714286,4.895523521101446,0.012077977597213772,42.0,9.0,8.0,6.0,70.0,135.0,0.32715764247828755,277.8925422611193,277.8925422611193,,176.54538312343928,101.34715913768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.8925422611193,990.5,965.4574980502849,25.042501949715106,0.15443159370237708,0.025578508452223786,990.3199898978453,0.2418564918274327,0.10179707730191805,0.0,0.0,24.620635355733025,17.635534874769665,0.0,0.0,,0.9230068301671226,0.652546126717748,0.0,0.0,39.48497338335011,22.418474056467954,0.0,0.0,0.8041746106588616,0.4565880663231762,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,35.51734840620249,21.745919834773918,0.0,0.0,57.2632682409764,0.1384450501035722,5.711390050963031e-05,420.6273313550929,392.74254153823074,0.343736635891935,0.3209491869324897,24.71724886088421,24.398222318028957,965.492822991098,965.3637127076912,61.286818217684775,48.2,9620.229064484036,7,0.31812926800542446,2005-07-15
2004,43,379.7015286083339,0.6781428571428572,2.696734897809652,0.0070688880606705,42.0,9.0,8.0,6.0,70.0,135.0,0.3556060404456659,244.70152860833394,244.70152860833394,,244.70152860833394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.7015286083339,990.5,965.2985076430416,25.201492356958365,0.14271745517247816,0.018940305721666745,990.3383422391058,0.4237533255108901,0.0,0.0,0.0,24.616081270553334,0.0,0.0,0.0,,0.944665387331261,0.0,0.0,0.0,55.80350290469024,0.0,0.0,0.0,1.1365275540670112,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1269645270331933,5.473869816816132e-05,387.6862040464971,373.8653972535632,0.3610925241857572,0.3482197679229483,24.668654496168816,24.543833357678864,965.3384310202324,965.2693269862676,48.2,48.2,8097.600000000001,7,0.26777777777777784,2005-07-22
2004,44,359.04366492205867,0.7014285714285714,4.834841355031829,0.013710409319530856,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3438828747040695,235.47223635063006,235.47223635063006,,235.47223635063006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,289.9008077792015,990.5,965.1952183246102,25.30478167538974,0.13784675259930287,0.017094447270125972,990.3450588001306,0.39266245067802724,0.0,0.0,0.0,24.75717802484229,0.0,0.0,0.0,,0.943182058336079,0.0,0.0,0.0,53.9211772246782,0.0,0.0,0.0,1.098190982172672,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13437345192931127,5.6921794121715305e-05,372.0509098320933,340.0215077683404,0.3686179108980002,0.3140078500242224,24.89377058759572,24.65990082612549,965.2602545491604,965.1001075388416,48.2,48.2,8097.600000000001,7,0.26777777777777784,2005-07-29
2004,45,329.3014392090108,0.7425714285714287,3.0877582040878826,0.009443762184932572,39.0,7.0,5.0,4.0,60.0,115.0,0.3493636648505731,214.30143920901082,214.30143920901082,,214.30143920901082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,265.3014392090108,990.5,965.046507196045,25.45349280395497,0.12916487219053527,0.0128602878418021,990.3579748399677,0.3252222141432285,0.0,0.0,0.0,24.98624542977942,0.0,0.0,0.0,,0.9388219326731555,0.0,0.0,0.0,49.299141630961266,0.0,0.0,0.0,1.0040558376977855,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.65825465506698,0.0,0.0,0.0,47.65825465506698,0.14473948611099458,6.180420270869992e-05,340.0215077683404,318.4072003397252,0.3611727369145563,0.3382138993347164,25.07921800798195,24.89377058759572,965.1001075388416,964.9920360016986,48.2,45.89444056090637,8006.586782051254,7,0.26476808141703884,2005-08-05
2004,46,302.6041088168644,0.781,3.841633821546306,0.012708251640768057,39.0,7.0,5.0,4.0,60.0,115.0,0.38026053733973886,187.60410881686443,187.60410881686443,,187.60410881686443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.60410881686443,990.5,964.9149692972975,25.585030702702642,0.11974253934647583,0.008760410881686415,990.371497049772,0.24940649405930973,0.0,0.0,0.0,25.207121258415178,0.0,0.0,0.0,,0.9313940313582104,0.0,0.0,0.0,43.19553344171707,0.0,0.0,0.0,0.8797460986093089,0.0,0.0,0.0,0.9772428084380914,0.96,0.96,0.96,42.216819052100185,0.0,0.0,0.0,42.216819052100185,0.13945144467829457,6.250190010371929e-05,312.3673714773974,291.51576358890105,0.3944898162082732,0.3681562496623348,25.28996690766205,25.129609451050985,964.961836857387,964.8660630543555,44.53864873024642,39.50553991649199,7092.425600752831,7,0.2345378836227788,2005-08-12
2004,47,284.122111939192,0.8127142857142857,1.7171655396932937,0.006026909752841729,39.0,7.0,5.0,4.0,60.0,115.0,0.4047756912576994,169.12211193919197,169.12211193919197,,169.12211193919197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.12211193919197,990.5,964.8364884477568,25.66351155224324,0.11321951975864386,0.0069122111939191435,990.3798682690475,0.20244167473613728,0.0,0.0,0.0,25.340938146554542,0.0,0.0,0.0,,0.9249870856053952,0.0,0.0,0.0,38.877519044264865,0.0,0.0,0.0,0.7918028318587548,0.0,0.0,0.0,0.9701833769507461,0.96,0.96,0.96,37.71851209592577,0.0,0.0,0.0,37.71851209592577,0.13274946217929656,6.19509887711632e-05,288.5215645679796,282.1135754290922,0.4076372426427407,0.3985837251790738,25.35469340908508,25.310696694755247,964.854086258272,964.8284543017164,38.764188943244925,37.25396813656729,6336.710032115529,7,0.20954728942180983,2005-08-19
2004,48,275.5735728559675,0.8245714285714286,1.3061354099116167,0.004741306664607,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4047994474057313,164.00214428453893,164.00214428453893,,164.00214428453893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,214.00214428453893,990.5,964.8022942914239,25.69770570857611,0.1110595239063523,0.006400214428453829,990.3825402616652,0.19075179318440696,0.0,0.0,0.0,25.384591095245717,0.0,0.0,0.0,,0.9230269402257834,0.0,0.0,0.0,37.689708453959774,0.0,0.0,0.0,0.7676111701417467,0.0,0.0,0.0,0.970808825200628,0.96,0.96,0.96,36.593036333452815,0.0,0.0,0.0,36.593036333452815,0.1328060654783579,6.196630457560146e-05,282.1135754290922,272.97062755971086,0.4212907484884775,0.3333692009778387,25.4,25.35035249921286,964.8284543017164,964.7918825102388,41.03626817990439,35.14419508965205,6147.630104020072,7,0.20329464629696006,2005-08-26
2004,49,266.71397162214464,0.8448571428571429,2.040198755721682,0.0076839988380943145,34.0,6.0,4.0,3.0,44.0,91.0,0.3412499972251766,175.7139716221446,175.7139716221446,,175.7139716221446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.7139716221446,990.5,964.7668558864887,25.733144113511425,0.11307546975025777,0.007571397162214414,990.3793531330875,0.21856941100192992,0.0,0.0,0.0,25.386795556363445,0.0,0.0,0.0,,0.9274197427140136,0.0,0.0,0.0,40.5728240066585,0.0,0.0,0.0,0.8263304278341854,0.0,0.0,0.0,0.9726330427834186,0.96,0.96,0.96,39.463946760138,0.0,0.0,0.0,39.463946760138,0.14794498747365165,6.238348044065406e-05,272.2227369901486,261.69606485820964,0.3477316330656519,0.3342850821578992,25.4,25.35561237048327,964.7888909479606,964.7467842594328,40.849012108072046,38.18158686543686,6629.943055703184,7,0.21924414866743333,2005-09-02
2004,50,247.76770912103834,0.8787142857142857,5.488948874504932,0.023191781487492128,34.0,6.0,4.0,3.0,44.0,91.0,0.36853497987785794,156.76770912103834,156.76770912103834,,156.76770912103834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.76770912103834,990.5,964.6760123061039,25.82398769389621,0.10638859378301901,0.0056767709121038,990.387934635305,0.1753550571208588,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9200730107413031,0.0,0.0,0.0,35.94989328787853,0.0,0.0,0.0,0.7321770527062839,0.0,0.0,0.0,0.9700221608130076,0.96,0.96,0.96,34.872268653893435,0.0,0.0,0.0,34.872268653893435,0.14041724347676057,6.175525541929473e-05,261.69606485820964,223.27342273667512,0.4075720203712909,0.3477316330656519,25.4,25.4,964.7467842594328,964.53964053642,38.18158686543686,29.08027979827524,5858.541133854096,7,0.1937348258549635,2005-09-09
2004,51,209.8391704309038,0.9387142857142857,2.9534432879852455,0.014009948237085628,34.0,6.0,4.0,3.0,44.0,91.0,0.43410837700683846,118.8391704309038,118.8391704309038,,118.8391704309038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.8391704309038,990.5,964.4590350225855,26.04096497741458,0.09300231620705424,0.0018839170430903285,990.4051137667499,0.10029876612810604,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9010880338953179,0.0,0.0,0.0,26.683247513679238,0.0,0.0,0.0,0.5434469962052797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.88275008826886,0.0,0.0,0.0,25.88275008826886,0.12322658920000722,6.0479594694877064e-05,221.63116106668488,202.5993197207784,0.44916241636653,0.4105920826386851,25.4,25.4,964.5297869664,964.4155959183248,28.695830101724056,24.143627264994947,4348.302014829168,7,0.1437930560459381,2005-09-16
2004,52,196.9158256134821,0.9628571428571429,1.654544830283348,0.00844795823569353,34.0,6.0,4.0,3.0,44.0,91.0,0.4622358423499434,105.9158256134821,105.9158256134821,,105.9158256134821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.9158256134821,990.5,964.4074464568563,26.092553543143772,0.08844125013848163,0.0005915825613481572,990.4109671673003,0.07946871282138931,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8903395198877287,0.0,0.0,0.0,23.4924222433115,0.0,0.0,0.0,0.4784607381529836,0.0,0.0,0.0,0.9678460738152984,0.96,0.96,0.96,22.738185142934476,0.0,0.0,0.0,22.738185142934476,0.11543972393637221,5.962576877990047e-05,200.55260733721147,193.63700368409016,0.4699514982604373,0.4537462823756339,25.4,25.4,964.4127259926316,964.4000787793904,23.64732541655371,21.916593833946497,3820.015104012992,7,0.12632325079408044,2005-09-23
2004,53,193.76835622183864,0.969,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4696329254907714,102.76835622183864,102.76835622183864,,102.76835622183864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.76835622183864,990.5,964.4124632875564,26.087536712443693,0.0873304064639599,0.0002768356221838,990.4123927579138,0.0747864329594476,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8873631579264212,0.0,0.0,0.0,22.71607111491469,0.0,0.0,0.0,0.4626491062100751,0.0,0.0,0.0,0.9662649106210076,0.96,0.96,0.96,21.94974242551349,0.0,0.0,0.0,21.94974242551349,0.1132782609787121,5.932906682473609e-05,193.76835622183864,193.76835622183864,0.4696329254907714,0.4696329254907714,25.4,25.4,964.4124632875564,964.4124632875564,21.94974242551349,21.94974242551349,526.7938182123239,1,0.12194301347507498,2005-09-30
2005,1,182.82116581017732,0.9808571428571428,2.1782797686729265,0.011812820713900458,31.0,4.0,3.0,2.0,33.0,73.0,0.39951395542073836,109.82116581017736,109.82116581017736,,109.82116581017736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.82116581017735,990.5,964.4343576683796,26.065642331620374,0.08770197699449055,0.0009821165810177,990.4113159064245,0.08549004055009406,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8938675832986717,0.0,0.0,0.0,24.45682000897747,0.0,0.0,0.0,0.4981022405087061,0.0,0.0,0.0,0.9689532810077395,0.96,0.96,0.96,23.698394916963526,0.0,0.0,0.0,23.698394916963526,0.12956434826375113,5.9930436772987966e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.4,25.4,964.4429592043176,964.419174062619,25.539627888126592,22.643791790091004,3981.3303460498723,7,0.13165774953868625,2005-10-01
2005,2,177.04126699302986,0.984,1.0431184579261736,0.005910820113008643,31.0,4.0,3.0,2.0,33.0,73.0,0.41240039747203194,104.04126699302984,104.04126699302984,,104.04126699302984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.04126699302986,990.5,964.445917466014,26.05408253398608,0.08566206389558939,0.00040412669930297706,990.4139338094052,0.07665819000976727,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8886393860321314,0.0,0.0,0.0,23.031837916046413,0.0,0.0,0.0,0.4690802019561388,0.0,0.0,0.0,0.966908020195614,0.96,0.96,0.96,22.270305861126168,0.0,0.0,0.0,22.270305861126168,0.12577112540746868,5.945412552141952e-05,179.83079120949702,173.8393553723827,0.4199279262375663,0.4059371563068828,25.4,25.4,964.4523212892552,964.440338417581,22.968729709559835,21.46433508487462,3741.411384669196,7,0.12372392145070094,2005-10-08
2005,3,165.79214879434107,0.9901428571428571,2.072704175334532,0.012570202807621786,30.0,4.0,2.857142857142857,2.0,31.142857142857142,70.0,0.4216509934633151,95.79214879434106,95.79214879434106,,95.79214879434106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.0,2.857142857142857,2.0,31.142857142857142,132.64929165148394,990.5,964.4684157024113,26.031584297588697,0.08234733224891481,0.00010472037350057143,990.4175479473777,0.06516293526545221,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8795758922585378,0.0,0.0,0.0,20.995023191676495,0.0,0.0,0.0,0.4275972136797656,0.0,0.0,0.0,0.9627597213679764,0.96,0.96,0.96,20.216339003386967,0.0,0.0,0.0,20.216339003386967,0.12207049738838852,5.859602765533181e-05,170.5649963644282,159.33042614504097,0.4442911049221457,0.3263657874903541,25.4,25.4,964.48133914771,964.4588700072712,23.092925862377196,19.109402688216463,3396.3449525690103,7,0.11231299446326092,2005-10-15
2005,4,158.93335194762807,0.9922857142857142,0.7941483948258029,0.005028533219543928,24.0,4.0,2.0,2.0,20.0,52.0,0.3271935784997465,106.93335194762805,106.93335194762805,,106.93335194762805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.93335194762807,990.5,964.4821332961047,26.01786670389523,0.08385931558825284,0.0006933351947627143,990.4154473492171,0.08094382745453002,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8914297083040201,0.0,0.0,0.0,23.745236417561753,0.0,0.0,0.0,0.4836097030053309,0.0,0.0,0.0,0.9683609703005329,0.96,0.96,0.96,22.994075912488256,0.0,0.0,0.0,22.994075912488256,0.14467351960582828,5.9730273747208426e-05,159.33042614504097,156.55090676315066,0.3321603245561008,0.3263657874903541,25.4,25.4,964.4868981864736,964.48133914771,23.092925862377196,22.40097621315461,3863.004753298026,7,0.12774486618049027,2005-10-22
2005,5,168.28587247093012,0.9884285714285713,3.3723146323841724,0.019866068929098014,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3031048164319286,117.42872961378727,117.42872961378727,,117.42872961378727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,146.85730104235867,990.5,964.463428255058,26.036571744941885,0.08736179796581808,0.0017428729613786712,990.4108953290728,0.09813644921491418,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9001777118885997,0.0,0.0,0.0,26.346760413096558,0.0,0.0,0.0,0.5365938984337385,0.0,0.0,0.0,0.9694038301696162,0.96,0.96,0.96,25.542344736866877,0.0,0.0,0.0,25.542344736866877,0.15152480251423278,6.038175589498552e-05,175.60874260334248,157.4358703918069,0.3302932163463691,0.2847238654452294,25.4,25.4,964.4851282592164,964.4487825147932,27.52374432257477,22.622870841708043,4291.113915793635,7,0.14190191520481596,2005-10-29
2005,6,173.06799626425124,0.9865714285714285,0.5545693598486504,0.0032071822970714567,23.0,4.0,2.0,2.0,19.0,50.0,0.2889113280003496,123.06799626425126,123.06799626425126,,123.06799626425126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.06799626425124,990.5,964.4538640074715,26.04613599252853,0.08920082071929351,0.002306799626425057,990.4084923796544,0.10723831349979716,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9049724012683218,0.0,0.0,0.0,27.743128025442335,0.0,0.0,0.0,0.5650331573409845,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.910834184679064,0.0,0.0,0.0,26.910834184679064,0.15549054417193026,6.0740307250729936e-05,173.8393553723827,171.72675708440192,0.2911602178303845,0.2876218672860043,25.4,25.4,964.4565464858312,964.4523212892552,27.09869479940721,26.584324123545105,4521.020143026083,7,0.14950463435932815,2005-11-05
2005,7,190.63112618950964,0.9701428571428571,4.231634440382846,0.022323713873913513,23.0,4.0,2.0,2.0,19.0,50.0,0.26281639370526877,140.63112618950964,140.63112618950964,,140.63112618950964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.63112618950964,990.5,964.4202785455262,26.079721454473802,0.09539941691027638,0.0040631126189509,990.4005374704708,0.14049576531478425,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9135588163055053,0.0,0.0,0.0,32.01085816571664,0.0,0.0,0.0,0.6519523048007462,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.05053242074514,0.0,0.0,0.0,31.05053242074514,0.16273650174108195,6.131661376218804e-05,201.34819816708185,178.52039784112813,0.2800800390580399,0.2483260364640026,25.4,25.4,964.4429592043176,964.4019237749086,33.57544029648734,28.202569289491237,5216.489446685184,7,0.17250295789302855,2005-11-12
2005,8,243.62109730118215,0.8831428571428572,11.277894172511143,0.0455810238818467,27.285714285714285,4.0,2.0,2.0,26.857142857142858,62.142857142857146,0.25472482193645296,181.47824015832504,181.47824015832504,,181.47824015832504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285714285714285,4.0,2.0,2.0,26.857142857142858,214.76395444403934,990.5,964.6530401616266,25.846959838373404,0.1113283797447152,0.008314246833993085,990.3803573734212,0.23423482285513922,0.0,0.0,0.0,25.37622012016912,0.0,0.0,0.0,,0.9291987367196933,0.0,0.0,0.0,41.97214397744493,0.0,0.0,0.0,0.854829816241241,0.0,0.0,0.0,0.9740807550433326,0.96,0.96,0.96,40.89356761526566,0.0,0.0,0.0,40.89356761526566,0.1678799478886,6.256999511988648e-05,278.6495972712443,224.7272915223594,0.2828802532442553,0.2216811020275709,25.4,25.233540841183864,964.814598389085,964.5483637491342,48.15878619747424,37.97339916364905,6870.11935936463,7,0.22718648675147587,2005-11-19
2005,9,278.0546444552068,0.819857142857143,3.4087515039360197,0.012213783638360929,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2788512791705218,200.48321588377826,200.48321588377826,,200.48321588377826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,238.91178731234967,990.5,964.8122185778209,25.687781422179178,0.11985110469199256,0.010803803517146857,990.3693450917908,0.28626152781016795,0.0,0.0,0.0,25.270864986159864,0.0,0.0,0.0,,0.9349057993840503,0.0,0.0,0.0,46.463997206465436,0.0,0.0,0.0,0.9463135887263837,0.0,0.0,0.0,0.9777882994335062,0.96,0.96,0.96,45.29285571598626,0.0,0.0,0.0,45.29285571598626,0.16293382143988294,6.273576545423212e-05,283.56829088636164,274.4698592828081,0.3762864282176599,0.2362746546539996,25.363941354558264,25.196264824295923,964.8342731635454,964.7978794371312,48.2,38.55891579636839,7609.199760285694,7,0.25162697619992375,2005-11-26
2005,10,267.7540098313898,0.8402857142857144,4.287591713615208,0.016003630149528828,38.0,5.0,4.0,3.0,54.0,104.0,0.3884849249962227,163.7540098313898,163.7540098313898,,163.7540098313898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.75400983138977,990.5,964.7710160393256,25.72898396067446,0.10991311965352045,0.006375400983138929,990.3837114793633,0.1898391257435072,0.0,0.0,0.0,25.399523466720954,0.0,0.0,0.0,,0.9229830505013964,0.0,0.0,0.0,37.64989220431202,0.0,0.0,0.0,0.7668002485603262,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.52039543818265,0.0,0.0,0.0,36.52039543818265,0.13637736149089447,6.194798941585339e-05,271.29169628263355,261.69606485820964,0.3974075806464593,0.383351209878728,25.4,25.398888089015564,964.7851667851304,964.7467842594328,37.36210116145016,35.078989312658166,6135.426433614686,7,0.20289108576768142,2005-12-03
2005,11,308.70172009153475,0.7715714285714286,8.650816931974557,0.028147476405929298,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2632130076112099,227.8445772343919,227.8445772343919,,227.8445772343919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,267.98743437724903,990.5,964.9459199934532,25.5540800065468,0.13011284281154917,0.0157472616813226,990.354139895507,0.3703115250434873,0.0,0.0,0.0,25.03790837701041,0.0,0.0,0.0,,0.9412787726213772,0.0,0.0,0.0,52.6563188928213,0.0,0.0,0.0,1.0724301200167272,0.0,0.0,0.0,0.9797319620362384,0.96,0.96,0.96,47.360313538295266,0.0,0.0,0.0,47.360313538295266,0.15360161845565543,5.805035892515104e-05,331.84741480645545,291.51576358890105,0.3567560077013949,0.232034352429441,25.25809378893903,24.821197013625547,965.0592370740322,964.8660630543555,48.2,42.32219476806685,7956.532674433605,7,0.2631128529905293,2005-12-10
2005,12,352.2462826324967,0.7077142857142859,4.321964695194822,0.012360878204329658,31.0,5.0,3.0,2.0,36.0,77.0,0.21869376980055014,275.2462826324967,275.2462826324967,,195.00844410774047,80.23783852475617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,314.2462826324967,990.5,965.1612314131625,25.338768586837528,0.14643902603786166,0.025049256526499274,990.3285117174356,0.29720237257046705,0.07977262039530444,0.0,0.0,24.870077931702728,14.283804971820802,0.0,0.0,,0.9278045976554937,0.5218477400805951,0.0,0.0,44.29854689930232,17.96308050039401,0.0,0.0,0.9022107311466867,0.36584685336851347,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.08133094252505,17.42418808538219,0.0,0.0,55.50551902790725,0.1572992906086101,5.589892757314571e-05,362.1011676728192,341.0310225674728,0.2257859106784503,0.2126477539270855,25.032671535868968,24.66898481308105,965.210505838364,965.1051551128372,61.90685578957849,48.2,9324.927196688417,7,0.3083639945994847,2005-12-17
2005,13,396.61090133672286,0.6578571428571429,16.655333754209103,0.039050840161607515,31.0,5.0,3.0,2.0,36.0,77.0,0.19497852443326863,319.61090133672286,319.61090133672286,,159.80545066836143,159.80545066836143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.61090133672286,990.5,965.3786020944727,25.121397905527278,0.16209667647192236,0.03392218026734452,990.3039811432608,0.1820637701613386,0.1820637701613386,0.0,0.0,24.743315278626707,24.743315278626707,0.0,0.0,,0.9207959719643503,0.9207959719643503,0.0,0.0,35.69966266558769,35.69966266558769,0.0,0.0,0.7270807060201158,0.7270807060201158,0.0,0.0,0.9710386446523319,0.9710386446523319,0.96,0.96,34.67317852375105,34.67317852375105,0.0,0.0,69.3463570475021,0.174658462732401,6.02664573684598e-05,462.3337709519629,373.5342899726045,0.2061390401551817,0.166546345601045,24.89347380624349,24.32448503169991,965.6805019692838,965.267671449863,83.75173437375989,64.36038837145578,11650.18798398035,7,0.3852575391527893,2005-12-24
2005,14,528.453709058264,0.5372857142857143,83.76606627453421,0.16027919364519697,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1722631946895236,439.45370905826405,439.45370905826405,,219.72685452913203,219.72685452913203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,481.8822804868355,990.5,965.9756689924809,24.524331007519077,0.20982800574167468,0.05975410683842352,990.2304178874199,0.35146291323547996,0.35146291323547996,0.0,0.0,23.903285981703505,23.903285981703505,0.0,0.0,,0.9370896724949666,0.9370896724949666,0.0,0.0,48.16339717209611,48.16339717209611,0.0,0.0,0.9809245859897375,0.9809245859897375,0.0,0.0,0.9770587197787135,0.9770587197787135,0.96,0.96,44.26806424975535,44.26806424975535,0.0,0.0,88.5361284995107,0.16827279217621213,5.659625874061782e-05,632.9781565800997,432.0068351219016,0.2106448153171513,0.1282821018754165,24.54097984661841,23.202919722255825,966.4319126263204,965.5440307580484,96.4,73.63336773096546,14874.069587917797,7,0.4918673805528372,2005-12-31
2005,15,572.0893599165577,0.4998571428571429,17.59910245125671,0.029671368620901088,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,111.57142857142857,0.19554012783818875,460.51793134512906,460.51793134512906,,230.25896567256453,230.25896567256453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,510.37507420227195,990.5,966.1730186805096,24.326981319490464,0.21836459646886006,0.06291410477213648,990.2187212987591,0.3771430874590462,0.3771430874590462,0.0,0.0,23.66855953079043,23.66855953079043,0.0,0.0,,0.940934449202845,0.940934449202845,0.0,0.0,50.27835291463003,50.27835291463003,0.0,0.0,1.0239990410311612,1.0239990410311612,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.177388036168054,47.177388036168054,0.0,0.0,94.35477607233611,0.16508669536656148,5.7126834398430634e-05,619.3681476088757,553.7256467564458,0.2457749216068822,0.1469239261839882,23.77093943680483,23.29627496492382,966.3774725904354,966.091765410404,96.4,91.37775996911044,15851.602380152468,7,0.5241932004018673,2006-01-07
2005,16,558.3352349130151,0.513,13.081745300523526,0.02315116697224287,46.0,7.0,6.0,4.0,76.0,139.0,0.24918233402256532,419.3352349130151,419.3352349130151,,209.66761745650754,209.66761745650754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,478.3352349130151,990.5,966.1125085571085,24.387491442891456,0.20464294642197514,0.05386704698260296,990.2414900065953,0.31155550251032144,0.31155550251032144,0.0,0.0,23.817425946976563,23.817425946976563,0.0,0.0,,0.9366918137765141,0.9366918137765141,0.0,0.0,45.86814523824698,45.86814523824698,0.0,0.0,0.9341781107585944,0.9341781107585944,0.0,0.0,0.9798375548095317,0.9798375548095317,0.96,0.96,44.87630226604585,44.87630226604585,0.0,0.0,89.7526045320917,0.16072854049764382,5.946737386190076e-05,595.6661341686022,536.6966022733961,0.2589917644553908,0.2333521951755885,23.95883656251188,23.569767486578485,966.2804976037588,966.0151347102302,96.4,85.41885614292296,15078.437561391404,7,0.4986255807338427,2006-01-14
2005,17,654.3958523830336,0.4585714285714286,16.087739058558213,0.024224605748612016,34.0,5.0,4.0,3.0,45.0,91.0,0.13929046517334656,563.3958523830336,563.3958523830336,,213.16389809200817,213.16389809200817,137.0680561990172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,606.3958523830336,990.5,966.5175834095322,23.982416590467892,0.2711300122026775,0.09511147941637756,990.133758508381,0.3297526827796967,0.3297526827796967,0.18634688884328612,0.0,23.28642241606914,23.28642241606914,16.63880571023446,0.0,,0.9352832673531298,0.9352832673531298,0.6651031558978573,0.0,45.571765755985425,45.571765755985425,29.1531932827405,0.0,0.9281418687573405,0.9281418687573405,0.5937513906871793,0.0,0.9750894247830036,0.9750894247830036,0.9693751390687179,0.96,42.14387520301906,42.14387520301906,28.372446631590485,0.0,112.66019703762859,0.1718262188290022,5.543844241207827e-05,708.2803075785097,614.363629921774,0.1481207473358846,0.1284802062492935,23.398678067509028,23.05040795853135,966.733121230314,966.357454519687,127.69575179247482,96.4,18926.913102321607,7,0.6258899835423812,2006-01-21
2005,18,783.5016650461242,0.4032857142857143,18.576109272701128,0.023642780348781787,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.14065126774142217,672.7873793318386,672.7873793318386,,224.2624597772795,224.2624597772795,224.2624597772795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,720.9302364746957,990.5,967.0340066601844,23.465993339815537,0.33621877478539997,0.1318737301563349,990.0319074950582,0.35607103392021894,0.35607103392021894,0.35607103392021894,0.0,22.641829800953584,22.641829800953584,22.641829800953584,0.0,,0.9389649795359033,0.9389649795359033,0.9389649795359033,0.0,46.75298589430743,46.75298589430743,46.75298589430743,0.0,0.9521993053830433,0.9521993053830433,0.9521993053830433,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.81792617642128,45.81792617642128,45.81792617642128,0.0,137.45377852926384,0.17560677760896334,5.67571568870864e-05,838.3130724874176,743.1409387004387,0.1723826653311576,0.1157844991465924,22.845899629030978,22.363195722500823,967.2532522899496,966.8725637548016,141.91448274272716,134.1230447097787,23092.234792916326,7,0.7636321029403547,2006-01-28
2005,19,900.4589953787174,0.36100000000000004,12.784979581758162,0.014327358552949473,43.0,7.0,5.0,4.0,78.0,137.0,0.1522540216603669,763.4589953787174,763.4589953787174,,254.48633179290587,254.48633179290587,254.48633179290587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.4589953787174,990.5,967.5018359815149,22.998164018485163,0.40420143010168225,0.17172949768935872,989.9240690722089,0.458584878057595,0.458584878057595,0.458584878057595,0.0,21.96364821263652,21.96364821263652,21.96364821263652,0.0,,0.9429565982286013,0.9429565982286013,0.9429565982286013,0.0,51.67807990976731,51.67807990976731,51.67807990976731,0.0,1.0525067191398638,1.0525067191398638,1.0525067191398638,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.16070023016123397,5.266416065676426e-05,927.8079295597248,864.1346896506183,0.1585400998719204,0.1476598718713376,22.203312122968686,21.78261453842445,967.6112317182389,967.3565387586024,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2006-02-04
2005,20,1000.9403822656134,0.3312857142857143,16.743650663966072,0.016791756415166444,43.0,7.0,5.0,4.0,78.0,137.0,0.1369956666321084,863.9403822656134,863.9403822656134,,225.76355383547667,225.76355383547667,225.76355383547667,186.64972075918337,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,918.9403822656134,990.5,967.8921453634996,22.607854636500324,0.4961371865154121,0.24115230581249072,989.7627105076721,0.36357397900716054,0.36357397900716054,0.36357397900716054,0.28782315476123976,21.506991165165264,21.506991165165264,21.506991165165264,18.425295965888694,,0.9373554029303038,0.9373554029303038,0.9373554029303038,0.8026025393135674,44.64290475751928,44.64290475751928,44.64290475751928,36.83754648314169,0.9092241294810445,0.9092241294810445,0.9092241294810445,0.7502555291882219,0.977808514428414,0.977808514428414,0.977808514428414,0.9749513715712712,42.89416406043341,42.89416406043341,42.89416406043341,36.008449774719125,164.69094195601934,0.1644391108765011,5.29246345803899e-05,1045.0134842074872,958.39049460216,0.1429479953856078,0.1310987868294326,21.763720335878816,21.281102733944053,968.0414709503664,967.7335619784086,174.22424826280928,144.60000000000002,27668.07824861125,7,0.9149496775334408,2006-02-11
2005,21,1038.9450683240957,0.3221428571428571,10.755018505044063,0.010373703548213344,43.0,7.0,5.0,4.0,78.0,137.0,0.13188333310922865,901.9450683240958,901.9450683240958,,225.48626708102393,225.48626708102393,225.48626708102393,225.48626708102393,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,956.9450683240957,990.5,968.0223987861615,22.477601213838575,0.5309119905623001,0.2715560546592766,989.6975319547785,0.35976470693132745,0.35976470693132745,0.35976470693132745,0.35976470693132745,21.31536846168567,21.31536846168567,21.31536846168567,21.31536846168567,,0.9378401238847653,0.9378401238847653,0.9378401238847653,0.9378401238847653,44.2041606001482,44.2041606001482,44.2041606001482,44.2041606001482,0.9002884032616741,0.9002884032616741,0.9002884032616741,0.9002884032616741,0.9795950306221745,0.9795950306221745,0.9795950306221745,0.9795950306221745,43.30237928169178,43.30237928169178,43.30237928169178,43.30237928169178,173.20951712676705,0.16671777442056884,5.3346156946005726e-05,1062.2782119849835,1024.6356472173295,0.1337060645626178,0.1289680974854981,21.396252503482103,21.183255639204265,968.0957315233812,967.977426319826,176.83990889742506,170.8757777103542,29099.19887729687,7,0.962275095148706,2006-02-18
2005,22,1070.7207960846647,0.31214285714285717,14.633947793963475,0.013413598612207272,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.14595047270434242,914.006510370379,914.006510370379,,228.50162759259476,228.50162759259476,228.50162759259476,228.50162759259476,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,974.1493675132361,990.5,968.1222653591233,22.377734640876774,0.5466541580451666,0.2812052082963033,989.6721406336585,0.36946811519799455,0.36946811519799455,0.36946811519799455,0.36946811519799455,21.180407159337296,21.180407159337296,21.180407159337296,21.180407159337296,,0.9382414648163213,0.9382414648163213,0.9382414648163213,0.9382414648163213,44.528775702028796,44.528775702028796,44.528775702028796,44.528775702028796,0.9068997087989572,0.9068997087989572,0.9068997087989572,0.9068997087989572,0.9798603526284116,0.9798603526284116,0.9798603526284116,0.9798603526284116,43.63207766904424,43.63207766904424,43.63207766904424,43.63207766904424,174.52831067617697,0.16310732283904164,5.30454544015179e-05,1130.3033989808528,1036.4396243152978,0.1690241378367679,0.128985640923501,21.32964418664069,20.902501815104973,968.3095249682256,968.0145245335624,178.7516464552684,171.51214240922758,29320.75619359773,7,0.9696017259787608,2006-02-25
2005,23,1204.1302038802792,0.2764285714285714,34.82038432855962,0.028502650315434773,49.0,9.0,9.0,9.0,107.0,183.0,0.15246209609522876,1021.1302038802793,1015.0966431520052,,253.7741607880013,253.7741607880013,253.7741607880013,253.7741607880013,6.0335607282741295,1.6155435829805047,0.2967324948331539,0.2967324948331539,0.2967324948331539,3.527819660794163,50.6155435829805,9.296732494833154,9.296732494833154,9.296732494833154,110.52781966079417,1084.3056517246519,990.5,968.541552069338,21.958447930661983,0.6781030674667906,0.37876216451835154,989.4431347680148,0.45713963468556756,0.45713963468556756,0.45713963468556756,0.45713963468556756,20.44444306399126,20.44444306399126,20.44444306399126,20.44444306399126,,0.9398925487789473,0.9398925487789473,0.9398925487789473,0.9398925487789473,47.76429780481453,47.76429780481453,47.76429780481453,47.76429780481453,0.9727962893037583,0.9727962893037583,0.9727962893037583,0.9727962893037583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51608123192563,46.51608123192563,46.51608123192563,46.51608123192563,186.06432492770253,0.15476798335011718,5.1003914491828407e-05,1316.6588218214915,1131.2888821433105,0.1617623958730089,0.1389881698789928,20.89688665944062,19.77516509674819,968.8952134400104,968.3126222010218,192.8,178.8955872336253,31258.806587854022,7,1.0336906940427917,2006-03-04
2005,24,1474.0574930433145,0.23442857142857143,73.41692261496792,0.04970835175588795,49.0,9.0,9.0,9.0,107.0,183.0,0.12442903551001601,1291.0574930433145,1100.0,,275.0,275.0,275.0,275.0,191.05749304331465,42.94576628348818,7.678085352360803,9.396270149671212,9.396270149671212,121.64110110812324,91.94576628348818,16.678085352360803,18.39627014967121,18.39627014967121,228.64110110812322,1227.0201217855204,990.5,969.4008011313707,21.099198868629287,0.8924824216502462,0.48,989.1275175783496,0.5349,0.5349,0.5349,0.5349,19.191816446979026,19.191816446979026,19.191816446979026,19.191816446979026,,0.9376676817799726,0.9376676817799726,0.9376676817799726,0.9376676817799726,48.53346405400225,48.53346405400225,48.53346405400225,48.53346405400225,0.9884615896945468,0.9884615896945468,0.9884615896945468,0.9884615896945468,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.490415855483676,47.490415855483676,47.490415855483676,47.490415855483676,189.9616634219347,0.129234086960016,4.797011702574109e-05,1570.9517292286578,1359.127799899888,0.1346451746579531,0.1164898937345793,19.618102683208114,18.849728712243625,969.7138440482772,969.0294898150612,192.8,186.64448526280563,31913.55945488503,7,1.0553425745663039,2006-03-11
2005,25,1791.5629457845193,0.19785714285714287,62.081215818260134,0.03416167788669019,49.0,9.0,9.0,9.0,107.0,183.0,0.10266026266844042,1608.5629457845193,1100.0,,275.0,275.0,275.0,275.0,508.5629457845194,51.0,9.0,16.0,25.011292415632106,407.5516533688873,100.0,18.0,25.0,34.0112924156321,514.5516533688873,1243.0,990.5,970.4259437066512,20.074056293348868,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.132866880830594,18.132866880830594,18.132866880830594,18.132866880830594,,0.9340830374607733,0.9340830374607733,0.9340830374607733,0.9340830374607733,45.681576779166505,45.681576779166505,45.681576779166505,45.681576779166505,0.9303783458078717,0.9303783458078717,0.9303783458078717,0.9303783458078717,0.9798884036729294,0.9798884036729294,0.9798884036729294,0.9798884036729294,44.76305660539504,44.76305660539504,44.76305660539504,44.76305660539504,179.05222642158017,0.10061957132393774,4.521520869231823e-05,2005.520239956479,1651.7406763829104,0.1107922100706179,0.0912481441742872,18.583956094552256,17.445485870345344,971.1133247171364,969.9748544929296,183.8484014930422,171.58437635225715,30080.77403882547,7,0.994734591231001,2006-03-18
2005,26,2192.8251035594326,0.15557142857142855,41.9529741956611,0.0192972922512852,49.0,9.0,9.0,9.0,107.0,183.0,0.08357978146054382,2009.8251035594326,1100.0,,275.0,275.0,275.0,275.0,909.8251035594324,50.999999999999986,9.0,16.0,44.74549689636553,789.0796066630668,100.0,18.0,25.0,53.74549689636553,896.0796066630668,1243.0,990.5,971.5654399051435,18.93456009485653,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.993370682338252,16.993370682338252,16.993370682338252,16.993370682338252,,0.9287654011018222,0.9287654011018222,0.9287654011018222,0.9287654011018222,42.56598906912367,42.56598906912367,42.56598906912367,42.56598906912367,0.8669244209597489,0.8669244209597489,0.8669244209597489,0.8669244209597489,0.9766924420959748,0.9766924420959748,0.9766924420959748,0.9766924420959748,41.57451237268468,41.57451237268468,41.57451237268468,41.57451237268468,166.29804949073872,0.07599406607568726,4.199445694210574e-05,2299.1910593261064,2047.3575826099195,0.0893835066010873,0.0795932113852414,17.344499181181952,16.73662527186695,971.8221853156148,971.2143114062998,170.3975888906553,163.31360541998745,27938.072314444107,7,0.9238780527263263,2006-03-25
2005,27,2464.9075716788325,0.12785714285714286,37.60568008643467,0.015339432347932029,54.0,13.0,14.0,19.0,117.0,217.0,0.08811184597372278,2247.9075716788325,1100.0,,275.0,275.0,275.0,275.0,1147.9075716788325,46.0,5.000000000000001,11.0,61.0,1024.9075716788325,100.0,18.0,25.0,80.0,1141.9075716788325,1243.0,990.5,972.2221906902593,18.27780930974073,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.33661989722245,16.33661989722245,16.33661989722245,16.33661989722245,,0.9254813670881678,0.9254813670881678,0.9254813670881678,0.9254813670881678,40.77609150256642,40.77609150256642,40.77609150256642,40.77609150256642,0.8304702953679516,0.8304702953679516,0.8304702953679516,0.8304702953679516,0.9730470295367952,0.9730470295367952,0.9730470295367952,0.9730470295367952,39.677508319087615,39.677508319087615,39.677508319087615,39.677508319087615,158.71003327635046,0.06446742423262922,4.0078291231401636e-05,2562.430819931149,2344.523567324458,0.0925561180208727,0.0846852130844377,16.627201976698522,16.101218953165123,972.4575916343166,971.9316086107832,162.04958540219212,156.01273960273377,26663.285590426876,7,0.8817224070908358,2006-04-01
2005,28,2632.795309405545,0.11414285714285714,17.43075902002238,0.006618636510526086,54.0,13.0,14.0,19.0,117.0,217.0,0.0824400149469565,2415.795309405545,1100.0,,275.0,275.0,275.0,275.0,1315.7953094055451,46.0,5.0,11.0,61.0,1192.7953094055451,100.0,18.0,25.0,80.0,1309.7953094055451,1243.0,990.5,972.6274369537375,17.872563046262485,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.931373633744206,15.931373633744206,15.931373633744206,15.931373633744206,,0.9230040240804268,0.9230040240804268,0.9230040240804268,0.9230040240804268,39.65799553153194,39.65799553153194,39.65799553153194,39.65799553153194,0.8076984833305892,0.8076984833305892,0.8076984833305892,0.8076984833305892,0.9707698483330588,0.9707698483330588,0.9707698483330588,0.9707698483330588,38.498939159721544,38.498939159721544,38.498939159721544,38.498939159721544,153.99575663888618,0.058510687806867856,3.8887817333052064e-05,2684.4461330713057,2579.320643131149,0.0841306801377646,0.0808360418660097,16.06045041440654,15.806699231792315,972.7521113556894,972.4983601730752,155.54752414097183,152.46435307364888,25871.28711533288,7,0.8555319813271456,2006-04-08
2005,29,2663.7532863269803,0.11185714285714286,7.393391863962605,0.0027881132018319427,54.0,13.0,14.0,19.0,117.0,217.0,0.08146756682656806,2446.7532863269803,1100.0,,275.0,275.0,275.0,275.0,1346.75328632698,46.0,5.0,11.0,61.00000000000001,1223.75328632698,100.0,18.0,25.0,80.0,1340.75328632698,1243.0,990.5,972.7021631049272,17.797836895072788,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.85664748255451,15.85664748255451,15.85664748255451,15.85664748255451,,0.9222782956892056,0.9222782956892056,0.9222782956892056,0.9222782956892056,39.44076438778409,39.44076438778409,39.44076438778409,39.44076438778409,0.8032742237837899,0.8032742237837899,0.8032742237837899,0.8032742237837899,0.970327422378379,0.970327422378379,0.970327422378379,0.970327422378379,38.27048706370549,38.27048706370549,38.27048706370549,38.27048706370549,153.08194825482195,0.05747233875592639,3.865705764010655e-05,2684.4461330713057,2632.6923900235674,0.0824251252528813,0.0808360418660097,15.931622059838666,15.806699231792315,972.7521113556894,972.627188527643,154.00991540753353,152.46435307364888,25717.767306810085,7,0.8504552680823441,2006-04-15
