WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2005,30,2590.861238026962,0.11714285714285713,7.624535270345469,0.0029409049793252713,54.0,13.0,14.0,19.0,117.0,217.0,0.08376064106332289,2373.861238026962,1100.0,,275.0,275.0,275.0,275.0,1273.861238026962,46.0,5.0,11.0,61.0,1150.861238026962,100.0,18.0,25.0,80.0,1267.861238026962,1243.0,990.5,972.5262167814444,17.973783218555614,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.032593806037337,16.032593806037337,16.032593806037337,16.032593806037337,,0.9239072998559512,0.9239072998559512,0.9239072998559512,0.9239072998559512,39.94883095553049,39.94883095553049,39.94883095553049,39.94883095553049,0.8136218117215986,0.8136218117215986,0.8136218117215986,0.8136218117215986,0.9713621811721598,0.9713621811721598,0.9713621811721598,0.9713621811721598,38.804819496117695,38.804819496117695,38.804819496117695,38.804819496117695,155.21927798447078,0.05991527868443597,3.919678736981585e-05,2632.6923900235674,2579.320643131149,0.0841306801377646,0.0824251252528813,16.06045041440654,15.931622059838666,972.627188527643,972.4983601730752,155.54752414097183,154.00991540753353,26076.838701391087,7,0.8623293221359486,2006-04-22
2005,31,2557.7378731517506,0.12042857142857143,7.168011738058859,0.0028148517446465572,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10136123435698187,2298.5950160088937,1100.0,,275.0,275.0,275.0,275.0,1198.5950160088937,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1074.166444580322,100.0,18.0,25.0,80.0,1234.7378731517506,1243.0,990.5,972.4462638317457,18.05373616825438,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.112546755736105,16.112546755736105,16.112546755736105,16.112546755736105,,0.9243654828435658,0.9243654828435658,0.9243654828435658,0.9243654828435658,40.16793173427347,40.16793173427347,40.16793173427347,40.16793173427347,0.8180841493742053,0.8180841493742053,0.8180841493742053,0.8180841493742053,0.9718084149374205,0.9718084149374205,0.9718084149374205,0.9718084149374205,39.035551209672185,39.035551209672185,39.035551209672185,39.035551209672185,156.14220483868874,0.06104966899746828,3.942984970673958e-05,2573.65800073286,2529.144560964737,0.1091278071881823,0.0843157870774626,16.181565095497824,16.07411886157478,972.4846917259068,972.377245491984,156.9307133811782,155.70345359526968,26231.89041289971,7,0.8674566935482708,2006-04-29
2005,32,2497.8059645927156,0.12485714285714286,10.18163716469566,0.0041021313275804005,55.0,13.0,13.0,17.0,178.0,276.0,0.11050254523166776,2221.805964592715,1100.0,,275.0,275.0,275.0,275.0,1121.805964592715,45.0,5.000000000000001,12.000000000000002,63.0,996.8059645927152,100.0,18.0,25.0,80.0,1174.805964592715,1243.0,990.5,972.3016006041893,18.198399395810675,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.257209983292398,16.257209983292398,16.257209983292398,16.257209983292398,,0.9250859057167962,0.9250859057167962,0.9250859057167962,0.9250859057167962,40.560166921396025,40.560166921396025,40.560166921396025,40.560166921396025,0.8260726460569455,0.8260726460569455,0.8260726460569455,0.8260726460569455,0.9726072646056946,0.9726072646056946,0.9726072646056946,0.9726072646056946,39.449140209495205,39.449140209495205,39.449140209495205,39.449140209495205,157.79656083798082,0.06317864692243086,3.984761637322748e-05,2510.882305616489,2457.8731008118675,0.1122922090277295,0.1099215201694746,16.35359965448753,16.22564640151085,972.3331641859708,972.2052109329942,158.90131091486035,157.43499181154962,26509.822220780778,7,0.8766475602110045,2006-05-06
2005,33,2391.9069581168187,0.13357142857142854,14.94963987357622,0.006241904772579571,55.0,13.0,13.0,17.0,178.0,276.0,0.11540674271054042,2115.9069581168187,1100.0,,275.0,275.0,275.0,275.0,1015.9069581168186,45.0,5.0,12.0,61.96362724900264,891.9433308678159,100.0,18.0,25.0,78.96362724900266,1069.9433308678158,1243.0,990.5,972.0459823126957,18.454017687304226,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.51282827478595,16.51282827478595,16.51282827478595,16.51282827478595,,0.926358884808434,0.926358884808434,0.926358884808434,0.926358884808434,41.25464448098618,41.25464448098618,41.25464448098618,41.25464448098618,0.8402167918734456,0.8402167918734456,0.8402167918734456,0.8402167918734456,0.9740216791873445,0.9740216791873445,0.9740216791873445,0.9740216791873445,40.18299481468158,40.18299481468158,40.18299481468158,40.18299481468158,160.7319792587263,0.06721277756851705,4.05888836511935e-05,2433.721748017991,2353.225621696834,0.1172858214083974,0.1134065552994186,16.606197017868674,16.411896023300407,972.1469145641812,971.952613569613,161.80726495758228,159.57064393183643,27002.97251546602,7,0.8929554403262573,2006-05-13
2005,34,2270.109493164633,0.147,22.404826548953814,0.009907518492765886,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.1387303559157242,1955.5380645932044,1100.0,,275.0,275.0,275.0,275.0,855.5380645932046,36.42857142857143,4.142857142857143,8.571428571428571,57.17330108565327,749.2219063646942,100.0,18.0,25.0,79.3161582285104,947.7933349361227,1243.0,990.5,971.7519884317768,18.74801156822327,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.806822155704992,16.806822155704992,16.806822155704992,16.806822155704992,,0.9278229743354108,0.9278229743354108,0.9278229743354108,0.9278229743354108,42.05563204827876,42.05563204827876,42.05563204827876,42.05563204827876,0.8565301842826631,0.8565301842826631,0.8565301842826631,0.8565301842826631,0.9756530184282662,0.9756530184282662,0.9756530184282662,0.9756530184282662,41.03192775368227,41.03192775368227,41.03192775368227,41.03192775368227,164.12771101472907,0.07234869924951634,4.144639167038613e-05,2344.523567324458,2196.3918358541573,0.1461487858222556,0.1177211455012021,16.984761328523398,16.627201976698522,971.9316086107832,971.5740492589584,166.19042122136833,162.04958540219212,27573.455450474485,7,0.9118206167484949,2006-05-20
2005,35,2098.127570705546,0.16657142857142854,23.913077936043333,0.0113982197556395,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1441038838734168,1795.4132849912605,1100.0,,275.0,275.0,275.0,275.0,695.4132849912605,35.857142857142854,4.571428571428571,8.857142857142858,47.99878115321382,598.1287895523325,100.0,18.0,25.0,68.99878115321381,786.1287895523325,1243.0,990.5,971.3368596534273,19.16314034657278,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.2219509340545,17.2219509340545,17.2219509340545,17.2219509340545,,0.9299247180463698,0.9299247180463698,0.9299247180463698,0.9299247180463698,43.19201412357681,43.19201412357681,43.19201412357681,43.19201412357681,0.8796744220687741,0.8796744220687741,0.8796744220687741,0.8796744220687741,0.9779674422068775,0.9779674422068775,0.9779674422068775,0.9779674422068775,42.24059577263979,42.24059577263979,42.24059577263979,42.24059577263979,168.96238309055917,0.08058846225127181,4.266726845721191e-05,2179.589442347936,2029.000290301854,0.1544664354095749,0.1255276568113631,17.388809886753045,17.025318830090093,971.5334917573916,971.1700007007288,170.9180213327496,166.66277931871522,28385.68035921394,7,0.938679906058662,2006-05-27
2005,36,1897.759664373417,0.1867142857142857,38.938009497646625,0.0208629469129303,62.0,12.0,14.0,16.0,153.0,257.0,0.1356757958663897,1640.759664373417,1100.0,,275.0,275.0,275.0,275.0,540.759664373417,38.0,6.0,11.0,33.665971322858645,452.0936930505583,100.0,18.0,25.0,49.665971322858645,605.0936930505584,1243.0,990.5,970.7690407974768,19.730959202523227,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.78976979000495,17.78976979000495,17.78976979000495,17.78976979000495,,0.9327600077352068,0.9327600077352068,0.9327600077352068,0.9327600077352068,44.75276973022773,44.75276973022773,44.75276973022773,44.75276973022773,0.9114617052999539,0.9114617052999539,0.9114617052999539,0.9114617052999539,0.9798515861071281,0.9798515861071281,0.9798515861071281,0.9798515861071281,43.85120338816973,43.85120338816973,43.85120338816973,43.85120338816973,175.40481355267892,0.09266524203077695,4.4294144836535086e-05,2005.520239956479,1756.4342238183276,0.1463191712589757,0.128146300834928,18.24571540283784,17.445485870345344,971.1133247171364,970.313095184644,180.2967147191508,171.58437635225715,29468.008676850062,7,0.974471186403772,2006-06-03
2005,37,1583.2328517202372,0.2207142857142857,42.31156194912118,0.026746861664023285,62.0,12.0,14.0,16.0,153.0,257.0,0.1628206572085798,1326.2328517202372,1100.0,,275.0,275.0,275.0,275.0,226.2328517202374,35.58885387166671,5.83159504285367,9.564748779086466,14.084535515656802,161.1631185109737,97.58885387166671,17.83159504285367,23.564748779086468,30.0845355156568,314.16311851097373,1238.9851976936068,990.5,969.7535215209424,20.746478479057682,0.9164391192912523,0.48,989.1035608807088,0.5349,0.5349,0.5349,0.5349,18.815139359766437,18.815139359766437,18.815139359766437,18.815139359766437,,0.9364862063017173,0.9364862063017173,0.9364862063017173,0.9364862063017173,47.52115528464202,47.52115528464202,47.52115528464202,47.52115528464202,0.9678443031495318,0.9678443031495318,0.9678443031495318,0.9678443031495318,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.57073217894918,46.57073217894918,46.57073217894918,46.57073217894918,186.28292871579671,0.11812657374861166,4.704114361510017e-05,1726.6076432517052,1460.2532901744794,0.1759968641942194,0.1488467869376473,19.249648509273577,18.342078201591555,970.2167323858902,969.3562029374868,190.8592175850587,181.30779334986215,31295.532024253844,7,1.0349051595322039,2006-06-10
2005,38,1313.6530825267093,0.2584285714285714,42.89582490021852,0.033638287869575144,62.0,12.0,14.0,16.0,153.0,257.0,0.19642105662244483,1056.6530825267093,1042.2982192125942,,260.57455480314854,260.57455480314854,260.57455480314854,260.57455480314854,14.354863314115002,3.4630409551561487,0.670265991320545,0.7819769898739689,0.8936879884273932,8.545891389336946,65.46304095515616,12.670265991320544,14.78197698987397,16.89368798842739,161.54589138933696,1135.213503148945,990.5,968.8872046209797,21.61279537902031,0.7534149642991614,0.4119778295199769,989.3346072061807,0.48221728064376485,0.48221728064376485,0.48221728064376485,0.48221728064376485,19.96518530455739,19.96518530455739,19.96518530455739,19.96518530455739,,0.9390701233666673,0.9390701233666673,0.9390701233666673,0.9390701233666673,47.840400851836534,47.840400851836534,47.840400851836534,47.840400851836534,0.9743462495282389,0.9743462495282389,0.9743462495282389,0.9743462495282389,0.9797635974076374,0.9797635974076374,0.9797635974076374,0.9797635974076374,46.80724510768845,46.80724510768845,46.80724510768845,46.80724510768845,187.22898043075384,0.14273402353221196,4.997339875413011e-05,1424.002963153442,1159.9825158729498,0.2215550635317926,0.1804771525410844,20.9022541518034,19.38495503759656,969.239086496342,968.4028021927436,192.8,169.7526110243778,31454.468712366644,7,1.040161002393077,2006-06-17
2005,39,1042.0980317172296,0.31871428571428567,32.32398813687202,0.03155636440773598,62.0,12.0,14.0,16.0,153.0,257.0,0.2478379006458326,785.0980317172297,785.0980317172297,,231.08064141507822,231.08064141507822,231.08064141507822,91.85610747199495,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,873.0980317172296,990.5,968.0190964784807,22.4809035215193,0.4550597411598053,0.1905844991417274,989.8543557596985,0.3802345636518871,0.3802345636518871,0.3802345636518871,0.1393611097334361,21.455024717565887,21.455024717565887,21.455024717565887,9.068307397065071,,0.9385274903313418,0.9385274903313418,0.9385274903313418,0.40082350158541946,45.655630798808396,45.655630798808396,45.655630798808396,17.82532171385724,0.9298499144360163,0.9298499144360163,0.9298499144360163,0.36304117543497433,0.9777326889720689,0.9777326889720689,0.9777326889720689,0.9663041175434974,44.14295640319732,44.14295640319732,44.14295640319732,17.375026696672574,149.8038959062645,0.1437155301804982,5.31005161343661e-05,1134.090396917917,933.7145989148456,0.2752447057148758,0.2266133287949894,22.01108589171135,21.048376038214897,968.321426961742,967.6348583956592,165.48835878411708,134.39040085454872,25167.054512252438,7,0.832243866145914,2006-06-24
2005,40,804.4555749306758,0.396,30.327365665253023,0.037586106081202726,58.0,11.0,11.0,11.0,136.0,227.0,0.28399730352048763,577.4555749306758,577.4555749306758,,229.080941187497,229.080941187497,119.2936925556818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,657.4555749306758,990.5,967.1178222997227,23.38217770027734,0.3001467497073157,0.09922813548723695,990.1006251148054,0.37604072599169175,0.37604072599169175,0.17691181508703996,0.0,22.606762089091088,22.606762089091088,12.818382054074346,0.0,,0.9389524904844649,0.9389524904844649,0.5342348564644823,0.0,47.74319717230208,47.74319717230208,24.523873765871365,0.0,0.9723665411874151,0.9723665411874151,0.49946789747192183,0.0,0.9779451431670997,0.9779451431670997,0.969373714595671,0.96,44.60744526630338,44.60744526630338,23.95030240916052,0.0,113.16519294176727,0.1400552767003964,5.429537172682337e-05,906.87671942455,721.4230392580745,0.3146558782395572,0.2503096563599523,22.960122739053123,22.116844083445017,967.5275068776982,966.7856921570324,135.70939832958732,96.4,19011.752414216906,7,0.6286955163431517,2006-07-01
2005,41,626.3533132312001,0.4715714285714286,21.220668074479608,0.03362369569574443,58.0,11.0,11.0,11.0,136.0,227.0,0.36407449563001576,399.3533132312001,399.3533132312001,,199.67665661560002,199.67665661560002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.3533132312001,990.5,966.4025138532697,24.097486146730244,0.2066587766815677,0.04987066264623997,990.2434705606721,0.28537863024551235,0.28537863024551235,0.0,0.0,23.55557807715694,23.55557807715694,0.0,0.0,,0.9330727278956267,0.9330727278956267,0.0,0.0,43.012639244718,43.012639244718,0.0,0.0,0.8760211658802037,0.8760211658802037,0.0,0.0,0.9754527582680348,0.9754527582680348,0.96,0.96,41.6803309197993,41.6803309197993,0.0,0.0,83.3606618395986,0.13286340998556986,5.806206184974821e-05,708.2803075785097,572.8783627367172,0.3962446738529107,0.3204945804240619,23.885362641902805,23.04552928676212,966.733121230314,966.1779526323152,96.4,72.71073664197803,14004.591189052568,7,0.4631147879977701,2006-07-08
2005,42,534.1258612677915,0.5278571428571429,9.418149019127393,0.017625767049010387,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.41401884521390214,312.9830041249343,312.9830041249343,,156.49150206246716,156.49150206246716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,391.41157555350577,990.5,966.0035663757051,24.496433624295005,0.173673052103862,0.03259660082498681,990.2937303470711,0.17379925893504208,0.17379925893504208,0.0,0.0,24.11636471243113,24.11636471243113,0.0,0.0,,0.9190361682622665,0.9190361682622665,0.0,0.0,34.01457336941227,34.01457336941227,0.0,0.0,0.6927611684198016,0.6927611684198016,0.0,0.0,0.97,0.97,0.96,0.96,32.994136168329895,32.994136168329895,0.0,0.0,65.98827233665979,0.1235563282553883,5.856615327983234e-05,565.5581093921818,506.9513196028255,0.442557944522583,0.3668991337190383,24.25527696303409,23.931238829513788,966.1450114922648,965.8812809382126,71.21016830674961,60.27278052870045,11086.029752558845,7,0.3666015129814433,2006-07-15
2005,43,468.7044874066037,0.575857142857143,8.534219260205102,0.018143701657710683,50.0,10.0,9.0,9.0,108.0,186.0,0.3973227881607264,282.7044874066037,282.7044874066037,,198.2589590610373,84.44552834556639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.7044874066037,990.5,965.7091701933297,24.790829806670313,0.15965918871187465,0.026540897481320696,990.3137999138069,0.30230693391043895,0.08838534436729904,0.0,0.0,24.302322786566688,13.934286078734308,0.0,0.0,,0.9289689622051721,0.523300005851324,0.0,0.0,44.05210752292713,18.493687681327852,0.0,0.0,0.8971915992449517,0.3766535169313208,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.596019908030875,17.938877050888017,0.0,0.0,56.534896958918885,0.12024708351002213,5.533800430677659e-05,491.76619950541016,447.2117847813898,0.4159103277900475,0.3782285162889763,24.447233379594547,24.1151624333642,965.8129478977744,965.6124530315162,64.93307496636395,48.2,9497.862689098374,7,0.31408276088288273,2006-07-22
2005,44,426.1306583253183,0.6224285714285714,5.580850480792565,0.013164110994966114,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3943554390677179,257.844944039604,257.844944039604,,257.844944039604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,322.27351546817545,990.5,965.517587962464,24.982412037536115,0.14927208556513535,0.02156898880792076,990.329158925627,0.47067588456594883,0.0,0.0,0.0,24.3408950785971,0.0,0.0,0.0,,0.9460382539003833,0.0,0.0,0.0,58.2295184240483,0.0,0.0,0.0,1.185937238778988,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11319144874828392,5.197103227310523e-05,440.5030705808828,408.1458314158418,0.4305487433954961,0.3646691168445111,24.443011858818423,24.288998603288334,965.582263817614,965.4366562413712,48.2,48.2,8097.600000000001,7,0.26777777777777784,2006-07-29
2005,45,383.4091299402565,0.672,5.987564149941745,0.0156235094802477,47.0,8.0,6.0,5.0,89.0,155.0,0.4045784094648213,228.4091299402565,228.4091299402565,,228.4091299402565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.4091299402565,990.5,965.3170456497013,25.18295435029875,0.13767322423473605,0.01568182598805124,990.3466449497772,0.3698585599923588,0.0,0.0,0.0,24.65974074008359,0.0,0.0,0.0,,0.9417207858671147,0.0,0.0,0.0,52.01503279629366,0.0,0.0,0.0,1.0593693033868363,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.063012906386795,0.0,0.0,0.0,48.063012906386795,0.1254367907510681,5.856539939947516e-05,398.9332627522059,366.2328823662496,0.423227971771778,0.3885361649982969,24.809279171055454,24.52246443745221,965.394666313761,965.2311644118312,48.2,47.24109034470755,8074.586168272983,7,0.26701673836881556,2006-08-05
2005,46,350.60200023750025,0.7092857142857143,3.744482085415606,0.010727097337301672,47.0,8.0,6.0,5.0,89.0,155.0,0.4423452005655623,195.60200023750025,195.60200023750025,,195.60200023750025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.60200023750025,990.5,965.1530100011876,25.346989998812514,0.12609457026150322,0.009720669771839257,990.3641847599666,0.2711912812967395,0.0,0.0,0.0,24.939983477482457,0.0,0.0,0.0,,0.9337401495420404,0.0,0.0,0.0,44.67095632451262,0.0,0.0,0.0,0.9097954444910921,0.0,0.0,0.0,0.9788513330904797,0.96,0.96,0.96,43.728716701522025,0.0,0.0,0.0,43.728716701522025,0.12466612826451139,6.209720054819217e-05,366.2328823662496,340.0215077683404,0.4558535164946178,0.423227971771778,25.0268727135276,24.809279171055454,965.2311644118312,965.1001075388416,47.24109034470755,41.25790558015115,7346.4244058557,7,0.24293731500845567,2006-08-12
2005,47,321.2527499557509,0.7542857142857143,4.945816540036309,0.015469402018553057,47.0,8.0,6.0,5.0,89.0,155.0,0.4829201266783397,166.25274995575091,166.25274995575091,,166.25274995575091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,227.25274995575091,990.5,965.0062637497787,25.493736250221268,0.11573621008832773,0.006625274995575044,990.377638514916,0.1962346632488437,0.0,0.0,0.0,25.175140101888513,0.0,0.0,0.0,,0.9237789244724924,0.0,0.0,0.0,37.91986255998768,0.0,0.0,0.0,0.7722986264763275,0.0,0.0,0.0,0.9708012295546707,0.96,0.96,0.96,36.815102167015496,0.0,0.0,0.0,36.815102167015496,0.11449520834949041,6.150377962610705e-05,335.9497472014125,305.4007919880862,0.5075297905777749,0.4613785284591168,25.297748853689587,25.05958260594109,965.079748736007,964.9270039599404,40.25768972689543,33.2150642594681,6184.937164058603,7,0.2045283453723083,2006-08-19
2005,48,293.71247400171217,0.7954285714285714,3.1189287288177963,0.010672760876146714,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.509356321495602,143.99818828742644,143.99818828742644,,143.99818828742644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,203.42675971599786,990.5,964.8756214377194,25.62437856228059,0.10732703677262327,0.0043998188287426,990.3882731443986,0.14750139463001852,0.0,0.0,0.0,25.363413599647735,0.0,0.0,0.0,,0.9149289475670488,0.0,0.0,0.0,32.77984841953607,0.0,0.0,0.0,0.6676140207644821,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.79645296694999,0.0,0.0,0.0,31.79645296694999,0.10834423988665688,6.131988952332044e-05,305.4007919880862,283.56829088636164,0.5372215426326648,0.4161255111816709,25.4,25.297748853689587,964.9270039599404,964.8342731635454,36.88524765159419,29.372860427975063,5341.804098447598,7,0.17664696092749996,2006-08-26
2005,49,277.9560755103345,0.8197142857142857,1.2997759433647909,0.004694410537044643,40.0,6.0,4.0,3.0,65.0,118.0,0.42458256462241917,159.95607551033444,159.95607551033444,,159.95607551033444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,209.95607551033444,990.5,964.8118243020411,25.688175697958677,0.10963149482784508,0.005995607551033386,990.384372897621,0.18111963228667752,0.0,0.0,0.0,25.388154208034535,0.0,0.0,0.0,,0.9215062346635923,0.0,0.0,0.0,36.70064844708826,0.0,0.0,0.0,0.747467381814425,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.599628993675616,0.0,0.0,0.0,35.599628993675616,0.1280632945770869,6.182112618037344e-05,283.56829088636164,274.4698592828081,0.4299197015961422,0.4161255111816709,25.4,25.35360519166596,964.8342731635454,964.7978794371312,36.88524765159419,34.78795351963685,5980.737670937503,7,0.19777571663153118,2006-09-02
2005,50,250.17579558336834,0.8715714285714286,4.919807786008009,0.019400529418765345,40.0,6.0,4.0,3.0,65.0,118.0,0.47239531452137973,132.17579558336834,132.17579558336834,,132.17579558336834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.17579558336834,990.5,964.6922635460612,25.8077364539389,0.09982683618308393,0.0032175795583367856,990.3969555842586,0.12437062038621273,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9094676098631131,0.0,0.0,0.0,29.95588310257641,0.0,0.0,0.0,0.6100994521909656,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.057206609499115,0.0,0.0,0.0,29.057206609499115,0.11596289324824374,6.104201849719567e-05,267.32035081816935,240.03120478075203,0.4916027485167309,0.4414179453185863,25.4,25.4,964.7692814032728,964.6401872286846,33.096743873699666,26.658338859246243,4881.610710395852,7,0.16142892560832844,2006-09-09
2005,51,235.76680030986367,0.896,1.1212115292313334,0.004773571676784258,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4674745157595814,125.4810860241494,125.4810860241494,,125.4810860241494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,173.76680030986367,990.5,964.6146008018592,25.885399198140767,0.09685902997233686,0.0025481086024148713,990.4005928614253,0.11228027373517335,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9050651398928176,0.0,0.0,0.0,28.305825154474764,0.0,0.0,0.0,0.5764933840015226,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.456650399840523,0.0,0.0,0.0,27.456650399840523,0.11652741955804986,6.074653171960654e-05,236.8493354753479,232.1827240761327,0.4997749720941499,0.3876651671016919,25.4,25.4,964.621096012852,964.5930963444569,31.78065557467817,25.70701825380224,4612.717267173208,7,0.1525369466657807,2006-09-16
2005,52,222.69327556635403,0.9204285714285715,2.6810754265002736,0.012138066757893544,34.0,6.0,4.0,3.0,44.0,91.0,0.40888752164567455,131.69327556635403,131.69327556635403,,131.69327556635403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.69327556635403,990.5,964.5361596533982,25.963840346601874,0.09753894535403261,0.0031693275566353576,990.3992917270895,0.12299047000585382,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9094704787860043,0.0,0.0,0.0,29.838658343262974,0.0,0.0,0.0,0.6077119825511806,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.94349859296508,0.0,0.0,0.0,28.94349859296508,0.12990489270096783,6.104221105473404e-05,230.5683948103472,213.4151960906308,0.4263988772446885,0.3946768162863412,25.4,25.4,964.583410368862,964.4804911765438,30.795127086040992,26.751745108460472,4862.507763618133,7,0.16079721440536154,2006-09-23
2005,53,209.67891665666008,0.938,3.736279433970709,0.0178190515934832,34.0,6.0,4.0,3.0,44.0,91.0,0.4339969008377149,118.67891665666008,118.67891665666008,,118.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.67891665666008,990.5,964.45807349994,26.04192650006007,0.0929457574707216,0.001867891665666,990.4051863508636,0.0997070016500557,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.901293035833278,0.0,0.0,0.0,26.644771779064172,0.0,0.0,0.0,0.5426633763556858,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.84542862569225,0.0,0.0,0.0,25.84542862569225,0.1232619332348659,6.0493354098679054e-05,209.67891665666008,209.67891665666008,0.4339969008377149,0.4339969008377149,25.4,25.4,964.45807349994,964.45807349994,25.84542862569225,25.84542862569225,620.290287016614,1,0.14358571458717917,2006-09-30
2006,1,211.90964699428625,0.9365714285714286,0.5586191530526037,0.0026345194361104282,31.0,4.0,3.0,2.0,33.0,73.0,0.34449947072244197,138.90964699428622,138.90964699428622,,138.90964699428622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,176.90964699428625,990.5,964.4714578819658,26.028542118034288,0.09796824214407444,0.0038909646994285856,990.3981407931566,0.13659355534422216,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9128708146532208,0.0,0.0,0.0,31.58761014968928,0.0,0.0,0.0,0.6433321822747307,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.6399818451986,0.0,0.0,0.0,30.6399818451986,0.14458639322472208,6.127043618628605e-05,213.5892507280283,210.0789186808437,0.3474884603290591,0.3417774993412651,25.4,25.4,964.481535504368,964.4604735120852,31.036028158514583,30.2086148966893,5147.5169499933645,7,0.17022212136221443,2006-10-01
2006,2,220.82372452152177,0.9244285714285715,1.6408785813037323,0.007435702723656242,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,86.71428571428571,0.3920322714101195,134.10943880723605,134.10943880723605,,134.10943880723605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,4.571428571428571,3.0,2.0,42.714285714285715,176.10943880723605,990.5,964.5249423471292,25.975057652870873,0.09768582281213582,0.003410943880723557,990.3989032333072,0.1278941209523432,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9106742770305691,0.0,0.0,0.0,30.431532639574957,0.0,0.0,0.0,0.6197868154699584,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.518586660387708,0.0,0.0,0.0,29.518586660387708,0.13382539018652792,6.112300807698606e-05,224.7272915223594,213.4151960906308,0.4351001657488312,0.3293760662925715,25.4,25.4,964.5483637491342,964.4804911765438,32.93423111076419,27.600221742401967,4959.122558945135,7,0.16399214811326504,2006-10-08
2006,3,221.78573148715518,0.9225714285714286,1.7971854152581435,0.008152880525057185,37.0,5.0,3.0,2.0,50.0,97.0,0.43755910699403405,124.7857314871552,124.7857314871552,,124.7857314871552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.78573148715518,990.5,964.530714388923,25.96928561107708,0.0954539821166587,0.0024785731487154575,990.4020674447346,0.11037238370819133,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9055846945597281,0.0,0.0,0.0,28.152942943230055,0.0,0.0,0.0,0.5733796933448077,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.308354654933158,0.0,0.0,0.0,27.308354654933158,0.12307654909807933,6.0781403401944546e-05,226.9079980250785,216.50840662099068,0.4480195550549849,0.4274860333009473,25.4,25.4,964.5614479881503,964.499050439726,28.526725863529546,26.046151208710224,4587.80358202877,7,0.1517130814162953,2006-10-15
2006,4,219.7473088882422,0.9270000000000002,3.0249772052161217,0.01384178431563277,37.0,5.0,3.0,2.0,50.0,97.0,0.44156983865918537,122.74730888824219,122.74730888824219,,122.74730888824219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.7473088882422,990.5,964.5184838533295,25.981516146670565,0.09473455689968391,0.002274730888824172,990.4029907122115,0.10678189291763192,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9043852158272995,0.0,0.0,0.0,27.65583628141622,0.0,0.0,0.0,0.5632553214137722,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.826161192973732,0.0,0.0,0.0,26.826161192973732,0.12203605615505897,6.070089629847231e-05,225.5492215740672,213.4151960906308,0.4545130889311514,0.4300613379334876,25.4,25.4,964.5532953294444,964.4804911765438,28.20929851536852,25.29906474914239,4506.795080419587,7,0.14903422884985407,2006-10-22
2006,5,226.51595131638692,0.9151428571428573,2.8753270752296447,0.012779081895320172,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4186320476919213,131.8016656021012,131.8016656021012,,131.8016656021012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,176.23023703067264,990.5,964.5590957078983,25.940904292101663,0.09772845640938514,0.003180166560210057,990.3990913770305,0.12339542862827388,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9092503750352031,0.0,0.0,0.0,29.860158811550757,0.0,0.0,0.0,0.6081498739623372,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.964354047204235,0.0,0.0,0.0,28.964354047204235,0.12774484800925015,6.10274380412897e-05,233.5424856172383,216.50840662099068,0.4480195550549849,0.3982144822780608,25.4,25.4,964.6012549137034,964.499050439726,31.02498758237414,26.046151208710224,4866.011479930312,7,0.16091307804002355,2006-10-29
2006,6,238.6475371150349,0.892,3.5255492413732674,0.014708063075348886,36.0,5.0,3.0,2.0,47.0,93.0,0.38981590548802203,145.6475371150349,145.6475371150349,,145.6475371150349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.6475371150349,990.5,964.6318852226902,25.868114777309756,0.10246385525629534,0.0045647537115034425,990.3929713910321,0.1502668898602273,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9158025909902567,0.0,0.0,0.0,33.22776987064747,0.0,0.0,0.0,0.6767366572433293,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.23093677452805,0.0,0.0,0.0,32.23093677452805,0.1350255806858634,6.14672123479153e-05,246.84896506587896,233.5424856172383,0.3982144822780608,0.3767485918978036,25.4,25.4,964.6810937903952,964.6012549137034,34.16685317895402,31.02498758237414,5414.797378120711,7,0.17906075985848913,2006-11-05
2006,7,256.3274411749288,0.8612857142857143,6.246468534825198,0.024560091254322784,36.0,5.0,3.0,2.0,47.0,93.0,0.36368990642475907,163.32744117492877,163.32744117492877,,163.32744117492877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.32744117492877,990.5,964.7192014603028,25.780798539697166,0.10870376478274836,0.0063327441174928145,990.3849634910997,0.1898792540837594,0.0,0.0,0.0,25.39088272758533,0.0,0.0,0.0,,0.9227051241251669,0.0,0.0,0.0,37.54013363348411,0.0,0.0,0.0,0.764564839785827,0.0,0.0,0.0,0.9711535576401001,0.96,0.96,0.96,36.46134741302665,0.0,0.0,0.0,36.46134741302665,0.14200794841115502,6.198213645608575e-05,271.29169628263355,238.22207112578903,0.3903920386574633,0.342804447295401,25.4,25.36808954654865,964.7851667851304,964.6293324267548,40.102628618075,32.13168912807454,6125.506365388478,7,0.20256304118348142,2006-11-12
2006,8,284.6019576213087,0.809142857142857,4.443413639718536,0.015330927383651558,36.0,5.0,3.0,2.0,47.0,93.0,0.3272948319079337,191.6019576213087,191.6019576213087,,191.6019576213087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,235.6019576213087,990.5,964.8387500578795,25.661249942120417,0.1186829509503615,0.009333925127346699,990.3719831239222,0.2606734935497638,0.0,0.0,0.0,25.272559572492913,0.0,0.0,0.0,,0.9325170856181726,0.0,0.0,0.0,44.284309890422286,0.0,0.0,0.0,0.9019207716990282,0.0,0.0,0.0,0.977682083051201,0.96,0.96,0.96,43.3024294446822,0.0,0.0,0.0,43.3024294446822,0.15201521999674703,6.276755380876773e-05,302.3955917606633,271.29169628263355,0.342804447295401,0.3075441657681524,25.36808954654865,25.140956953842885,964.9119779588032,964.7851667851304,47.44135618843293,40.102628618075,7274.808146706609,7,0.24056905247045662,2006-11-19
2006,9,321.2950201512448,0.7544285714285713,6.103864747541211,0.018784805458738455,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.2991672587532193,225.15216300838765,225.15216300838765,,225.15216300838765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,270.0093058655305,990.5,965.0064751007561,25.493524899243784,0.13082642440378428,0.015030432601677472,990.3541431429945,0.35898864238266287,0.0,0.0,0.0,24.98867939985565,0.0,0.0,0.0,,0.9413220856398942,0.0,0.0,0.0,51.937003444044244,0.0,0.0,0.0,1.057780110876665,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.142608046339376,0.0,0.0,0.0,48.142608046339376,0.14998474415398494,5.945298009842325e-05,337.6505255790338,303.995904978922,0.3149812285063521,0.2864146739061838,25.12730584976003,24.874261502085904,965.0882526278951,964.9199795248946,48.2,47.79825632437561,8087.958151785016,7,0.26745893359077433,2006-11-26
2006,10,356.7649333031228,0.7028571428571428,6.847363024220077,0.019158915619024688,38.0,5.0,4.0,3.0,54.0,104.0,0.2920272092169371,252.76493330312283,252.76493330312283,,252.76493330312283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,299.7649333031228,990.5,965.1838246665156,25.316175333484416,0.14132810854920858,0.020552986660624516,990.3381189047902,0.45354033582153835,0.0,0.0,0.0,24.700753902453016,0.0,0.0,0.0,,0.9454023969003263,0.0,0.0,0.0,57.87343452399959,0.0,0.0,0.0,1.1786850208553887,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1353433796563112,5.315777638472583e-05,378.1099473341564,335.9497472014125,0.30957010941773,0.2750522717882624,24.88928436018734,24.504302450883703,965.2905497366708,965.079748736007,48.2,48.2,8097.600000000001,7,0.26777777777777784,2006-12-03
2006,11,407.05738442396233,0.6444285714285715,6.985894121683502,0.01721708658586287,38.0,5.0,4.0,3.0,54.0,104.0,0.2558085622415252,303.05738442396233,303.05738442396233,,151.52869221198117,151.52869221198117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.05738442396233,990.5,965.430088761101,25.069911238898857,0.15907787496492162,0.0306114768847924,990.3103106481503,0.1628583388504823,0.1628583388504823,0.0,0.0,24.717363548198676,24.717363548198676,0.0,0.0,,0.9176205222047423,0.9176205222047423,0.0,0.0,33.704128768394526,33.704128768394526,0.0,0.0,0.6864384677880758,0.6864384677880758,0.0,0.0,0.97,0.97,0.96,0.96,32.69300490534268,32.69300490534268,0.0,0.0,65.38600981068537,0.1605656735940569,5.9933318451625086e-05,427.01120618594086,385.8335000897204,0.2695463197877224,0.2435533271572116,24.852326656769364,24.59316424604384,965.5215504278368,965.3291675004484,69.64041510533123,60.85324424039344,10984.849648195142,7,0.3632556100593632,2006-12-10
2006,12,467.51813325309104,0.5792857142857143,11.42001620241209,0.024195852296152683,38.0,5.0,4.0,3.0,54.0,104.0,0.22298822069956034,363.51813325309104,363.51813325309104,,181.75906662654552,181.75906662654552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.51813325309104,990.5,965.7038315996389,24.796168400361143,0.18041634913190152,0.04270362665061817,990.2768800242175,0.2346947241023047,0.2346947241023047,0.0,0.0,24.338353700476297,24.338353700476297,0.0,0.0,,0.9286185798183108,0.9286185798183108,0.0,0.0,40.280794811117794,40.280794811117794,0.0,0.0,0.8203827863771443,0.8203827863771443,0.0,0.0,0.9731563847180509,0.9731563847180509,0.96,0.96,39.20805203224778,39.20805203224778,0.0,0.0,78.41610406449556,0.16759963419825183,5.991473836126051e-05,506.9513196028255,436.2324379737803,0.238405012894183,0.2051479027246235,24.53587628376251,24.08657486675345,965.8812809382126,965.563045970882,87.19516822317594,71.59856844855031,13173.905482835253,7,0.43564502258053084,2006-12-17
2006,13,537.8511720121708,0.5254285714285715,6.682046736231476,0.01248269647636453,38.0,5.0,4.0,3.0,54.0,104.0,0.19354218733346315,433.8511720121708,433.8511720121708,,216.9255860060854,216.9255860060854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.8511720121708,990.5,966.0203302740547,24.479669725945296,0.20523906072099066,0.05677023440243412,990.2379907048766,0.3333695936559284,0.3333695936559284,0.0,0.0,23.88429083716594,23.88429083716594,0.0,0.0,,0.9387009887519862,0.9387009887519862,0.0,0.0,47.69207698679895,47.69207698679895,0.0,0.0,0.9713253968798156,0.9713253968798156,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.67835984521038,46.67835984521038,0.0,0.0,93.35671969042076,0.17355355358015268,5.978066951447186e-05,553.7256467564458,512.9271834558979,0.2027578248032979,0.1878186437800018,24.047833753568156,23.77977853944433,966.091765410404,965.9081723255516,96.4,88.429365313148,15683.92890799069,7,0.5186484427245599,2006-12-24
2006,14,576.6551885162393,0.49799999999999994,6.644853228632883,0.011434704612800885,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23223465952310443,442.65518851623926,442.65518851623926,,221.32759425811963,221.32759425811963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,499.94090280195354,990.5,966.1949312326548,24.305068767345297,0.21270080090735446,0.0585310377032478,990.2287681613894,0.34688129742528184,0.34688129742528184,0.0,0.0,23.68695563130941,23.68695563130941,0.0,0.0,,0.9395031297257225,0.9395031297257225,0.0,0.0,48.30140851195667,48.30140851195667,0.0,0.0,0.9837354075754924,0.9837354075754924,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.07228976003356,47.07228976003356,0.0,0.0,94.14457952006713,0.16331931414480816,5.9091976953351076e-05,600.239619356876,556.9368928227394,0.2476645919753868,0.1867356990356551,23.79921654300268,23.53839234954403,966.3009584774276,966.1062160177024,96.4,90.5109430428306,15816.289359371278,7,0.5230254417781507,2006-12-31
2006,15,655.9634287900142,0.4574285714285714,14.646423057303341,0.022222759544113502,46.0,7.0,6.0,4.0,76.0,139.0,0.21229218849259915,516.9634287900142,516.9634287900142,,231.94965281383406,231.94965281383406,53.064123162346036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,575.9634287900142,990.5,966.52385371516,23.976146284839988,0.2538355655631633,0.07758228812580817,990.168582146311,0.38689907958393377,0.38689907958393377,0.06973882663793084,0.0,23.257829351567118,23.257829351567118,6.6290471946086695,0.0,,0.9399597833810768,0.9399597833810768,0.2654708412537586,0.0,49.7808404864666,49.7808404864666,11.218593870793201,0.0,1.0138664050196862,1.0138664050196862,0.2284846002198208,0.0,0.9772630755907292,0.9772630755907292,0.9629773613050149,0.96,45.31537933703055,45.31537933703055,10.886807908459115,0.0,101.5175665825202,0.15457659652766584,5.45007659971115e-05,702.7645807579994,619.3681476088757,0.2244222608744436,0.1977902754434139,23.41538173850951,23.1358112119618,966.711058323032,966.3774725904354,115.60739417311304,96.4,17054.951185863396,7,0.5639864810140012,2007-01-07
2006,16,765.3964253753293,0.41028571428571425,19.36407024705974,0.024808633212891156,46.0,7.0,6.0,4.0,76.0,139.0,0.1820347656298429,626.3964253753293,626.3964253753293,,208.7988084584431,208.7988084584431,208.7988084584431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,685.3964253753293,990.5,966.9615857015012,23.538414298498715,0.3160252598627983,0.11755123325674743,990.0664235068805,0.3095734399806255,0.3095734399806255,0.3095734399806255,0.0,22.79526436539859,22.79526436539859,22.79526436539859,0.0,,0.9353300301384648,0.9353300301384648,0.9353300301384648,0.0,43.640224148520176,43.640224148520176,43.640224148520176,0.0,0.8888029358150747,0.8888029358150747,0.8888029358150747,0.0,0.9773458581488733,0.9773458581488733,0.9773458581488733,0.96,42.65681849846648,42.65681849846648,42.65681849846648,0.0,127.97045549539943,0.1671443493858748,5.676420309228391e-05,838.3130724874176,721.4230392580745,0.1926747448251033,0.1658091762634254,23.0536394541029,22.365108423360294,967.2532522899496,966.7856921570324,141.3762181136524,119.40034829461308,21499.036523227103,7,0.7109469749744413,2007-01-14
2006,17,957.3039101980985,0.3452857142857143,34.61233966066647,0.0355604151752924,46.0,7.0,6.0,4.0,76.0,139.0,0.1461726841261541,818.3039101980985,818.3039101980985,,240.64282085844746,240.64282085844746,240.64282085844746,96.37544762275617,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,877.3039101980985,990.5,967.7138344651614,22.78616553483859,0.4584540507845066,0.21223085318807736,989.8293150960274,0.4117414839155858,0.4117414839155858,0.4117414839155858,0.1535798703170541,21.703739146950443,21.703739146950443,21.703739146950443,9.137819026560592,,0.940458154775276,0.940458154775276,0.940458154775276,0.40182001812302054,48.20228497714449,48.20228497714449,48.20228497714449,18.887544776276634,0.981716598312515,0.981716598312515,0.981716598312515,0.3846750463600129,0.9794074043105583,0.9794074043105583,0.9794074043105583,0.9679788328819868,46.00080564389551,46.00080564389551,46.00080564389551,18.48481404732566,156.4872309790122,0.16341560742551867,5.317297828911297e-05,1080.5994501120829,853.8829560570023,0.1627857764509833,0.128632306804878,22.269046503096472,21.080608001366787,968.1533125574952,967.315531824228,179.19768852622005,144.03582352796704,26289.854804474053,7,0.8693735054389568,2007-01-21
2006,18,1450.5276165949897,0.24185714285714285,109.99007824352796,0.07372056482226622,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.10443668237301355,1301.6704737378466,1076.8106460036583,,269.20266150091464,269.20266150091464,269.20266150091464,269.20266150091464,224.8598277341883,33.242863107696415,6.047458908312293,8.500578473580886,6.867100505674148,170.20182673892455,80.5285773934107,13.47603033688372,14.929149902152314,11.295671934245576,253.48754102463883,1185.7444036361053,990.5,969.3300269516511,21.169973048348975,0.8314395402329101,0.4504046339373767,989.2181558258297,0.5132906412523605,0.5132906412523605,0.5132906412523605,0.5132906412523605,19.37483823292634,19.37483823292634,19.37483823292634,19.37483823292634,,0.9378677146627458,0.9378677146627458,0.9378677146627458,0.9378677146627458,47.90764587808125,47.90764587808125,47.90764587808125,47.90764587808125,0.9757158019975812,0.9757158019975812,0.9757158019975812,0.9757158019975812,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.81718285086883,46.81718285086883,46.81718285086883,46.81718285086883,187.26873140347533,0.13334167240138584,4.838350693958599e-05,1850.5299978167784,1131.2888821433105,0.1228687050620122,0.0875424879310925,20.78110130555989,17.941713671458267,970.6170969160236,968.3126222010218,192.8,177.08910945976928,31461.14687578386,7,1.0403818411304186,2007-01-28
2006,19,2214.741333587018,0.15357142857142855,89.81455409536375,0.040838598527960006,49.0,8.0,7.0,5.0,93.0,162.0,0.07354302121687205,2052.741333587018,1100.0,,275.0,275.0,275.0,275.0,952.741333587018,51.0,9.999999999999998,18.0,29.405596715648702,844.3357368713694,100.0,18.0,25.0,34.405596715648706,937.3357368713694,1243.0,990.5,971.6150445154592,18.88495548454078,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.943766072022502,16.943766072022502,16.943766072022502,16.943766072022502,,0.9285272435132942,0.9285272435132942,0.9285272435132942,0.9285272435132942,42.4324416628085,42.4324416628085,42.4324416628085,42.4324416628085,0.8642045145174846,0.8642045145174846,0.8642045145174846,0.8642045145174846,0.9764204514517484,0.9764204514517484,0.9764204514517484,0.9764204514517484,41.434311884119495,41.434311884119495,41.434311884119495,41.434311884119495,165.73724753647795,0.07539392133799956,4.185284028698939e-05,2479.231876484325,1971.7538355439103,0.0821603574846411,0.065342819095132,17.550067426493676,16.3020439890713,972.2567665984104,971.008743160988,172.81600993493043,158.31003337431758,27843.8575861283,7,0.9207624863137664,2007-02-04
2006,20,3257.615632151264,0.07342857142857141,209.86841707776577,0.06413352828706467,55.0,10.0,10.0,8.0,114.0,197.0,0.06152337391020805,3060.615632151264,1100.0,,275.0,275.0,275.0,275.0,1960.615632151264,45.0,8.000000000000002,15.000000000000002,68.12899136875149,1824.4866407825125,100.0,18.0,25.0,76.12899136875149,1938.4866407825125,1243.0,990.5,974.067387221508,16.432612778491976,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.491423365973699,14.491423365973699,14.491423365973699,14.491423365973699,,0.9063670757185333,0.9063670757185333,0.9063670757185333,0.9063670757185333,35.45356454578792,35.45356454578792,35.45356454578792,35.45356454578792,0.7220685243541328,0.7220685243541328,0.7220685243541328,0.7220685243541328,0.9701110000196295,0.9701110000196295,0.9701110000196295,0.9701110000196295,34.394360037477306,34.394360037477306,34.394360037477306,34.394360037477306,137.57744014990922,0.04340787655706404,3.474177781563364e-05,3948.310796028685,2632.6923900235674,0.0748283395152885,0.0498947550426242,15.931622059838666,12.988342472087645,975.570468115394,972.627188527643,154.00991540753353,120.35426663967762,23113.00994518475,7,0.7643191119439401,2007-02-11
2006,21,4451.505760945308,0.026285714285714284,85.56766840892358,0.019669568700881927,55.0,10.0,10.0,8.0,114.0,197.0,0.04427268729853439,4254.505760945308,1100.0,,275.0,275.0,275.0,275.0,3154.5057609453074,45.0,8.0,15.0,72.0,3014.5057609453074,100.0,18.0,25.0,80.0,3128.5057609453074,1243.0,990.5,976.50625554253,13.993744457470111,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.052555044951834,12.052555044951834,12.052555044951834,12.052555044951834,,0.8637342447696152,0.8637342447696152,0.8637342447696152,0.8637342447696152,28.077598946573794,28.077598946573794,28.077598946573794,28.077598946573794,0.5718451923945782,0.5718451923945782,0.5718451923945782,0.5718451923945782,0.97,0.97,0.97,0.97,27.23527097817658,27.23527097817658,27.23527097817658,27.23527097817658,108.9410839127063,0.02449211597689314,2.751037472543089e-05,4525.309127544389,4244.57584088134,0.0464121757709234,0.0435329376287051,12.431236798668913,11.917494884075488,976.6413157034062,976.1275737888128,113.5929029746555,106.9713092715526,18302.10209733466,7,0.6052282439594795,2007-02-18
2006,22,4520.348933696064,0.023857142857142858,14.750419923540644,0.0032683716899627,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054732709314150974,4272.777505124634,1100.0,,275.0,275.0,275.0,275.0,3172.777505124635,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3048.6346479817776,100.0,18.0,25.0,80.0,3197.3489336960633,1243.0,990.5,976.6322385486637,13.867761451336216,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.92657203881794,11.92657203881794,11.92657203881794,11.92657203881794,,0.858439869519002,0.858439869519002,0.858439869519002,0.858439869519002,27.61215444077152,27.61215444077152,27.61215444077152,27.61215444077152,0.562365670891477,0.562365670891477,0.562365670891477,0.562365670891477,0.97,0.97,0.97,0.97,26.783789807548374,26.783789807548374,26.783789807548374,26.783789807548374,107.1351592301935,0.02370155678545146,2.7054333138937754e-05,4543.004982908213,4493.143066687026,0.069608504330163,0.0434310856740823,11.976358775444504,11.885111468759751,976.673699118722,976.5824518120372,108.03064234482164,106.39075272452096,17998.706750672507,7,0.5951953290566305,2007-02-25
