WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2006,23,4428.888782169454,0.026714285714285715,42.63273457526754,0.00978489389420833,68.0,14.0,17.0,21.0,195.0,315.0,0.0711585388542411,4113.888782169454,1100.0,,275.0,275.0,275.0,275.0,3013.8887821694548,32.0,3.999999999999998,8.0,59.0,2910.8887821694548,100.0,18.0,25.0,80.0,3105.8887821694548,1243.0,990.5,976.4648664713701,14.035133528629915,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.09394411611164,12.09394411611164,12.09394411611164,12.09394411611164,,0.8646015097419071,0.8646015097419071,0.8646015097419071,0.8646015097419071,28.20276695320888,28.20276695320888,28.20276695320888,28.20276695320888,0.5743944389655576,0.5743944389655576,0.5743944389655576,0.5743944389655576,0.97,0.97,0.97,0.97,27.35668394461261,27.35668394461261,27.35668394461261,27.35668394461261,109.42673577845044,0.024730739474259772,2.763301408546728e-05,4525.309127544389,4244.57584088134,0.074212362273304,0.069608504330163,12.431236798668913,11.917494884075488,976.6413157034062,976.1275737888128,113.5929029746555,106.9713092715526,18383.691610779675,7,0.6079263098802803,2007-03-04
2006,24,4030.0597639281414,0.03671428571428571,50.65494411747542,0.012555403778764072,68.0,14.0,17.0,21.0,195.0,315.0,0.07821377993199517,3715.0597639281414,1100.0,,275.0,275.0,275.0,275.0,2615.0597639281414,32.0,4.0,8.0,59.0,2512.0597639281414,100.0,18.0,25.0,80.0,2707.0597639281414,1243.0,990.5,975.7256342405441,14.774365759456032,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.833176346937753,12.833176346937753,12.833176346937753,12.833176346937753,,0.8819674849444343,0.8819674849444343,0.8819674849444343,0.8819674849444343,30.527448905121,30.527448905121,30.527448905121,30.527448905121,0.6217403035666191,0.6217403035666191,0.6217403035666191,0.6217403035666191,0.97,0.97,0.97,0.97,29.61162543796737,29.61162543796737,29.61162543796737,29.61162543796737,118.44650175186948,0.029425290637423857,2.9910732765623607e-05,4193.756222184489,3889.991232059012,0.0809770462729982,0.0751116620307318,13.11192440526144,12.524236700884096,976.0345738865976,975.4468861822204,121.78387032667464,114.71163907447811,19899.012294314074,7,0.6580361208437194,2007-03-11
2006,25,3703.0188585040746,0.04828571428571428,42.79232512760375,0.011525450425671399,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.07315174211643376,3431.447429932646,1100.0,,275.0,275.0,275.0,275.0,2331.447429932646,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2214.161715646932,100.0,18.0,25.0,80.0,2380.0188585040746,1243.0,990.5,975.0506828192109,15.449317180789048,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.50812776827077,13.50812776827077,13.50812776827077,13.50812776827077,,0.8940343730401932,0.8940343730401932,0.8940343730401932,0.8940343730401932,32.57188234873972,32.57188234873972,32.57188234873972,32.57188234873972,0.6633784592411348,0.6633784592411348,0.6633784592411348,0.6633784592411348,0.97,0.97,0.97,0.97,31.594725878277526,31.594725878277526,31.594725878277526,31.594725878277526,126.3789035131101,0.03416449278166903,3.191386452351265e-05,3846.3561435461793,3590.4449561657857,0.0840453382906289,0.0650060490933502,13.746677227987554,13.204389235681552,975.3544213518002,974.8121333594942,129.16093078782657,122.849977988191,21231.655790202494,7,0.7021050195172782,2007-03-18
2006,26,3511.9771236413576,0.05585714285714286,16.747436869440076,0.0047563095256764,59.0,11.0,12.0,13.0,144.0,239.0,0.0680573218445074,3272.9771236413576,1100.0,,275.0,275.0,275.0,275.0,2172.9771236413576,41.0,7.0,13.0,67.0,2044.9771236413576,100.0,18.0,25.0,80.0,2188.9771236413576,1243.0,990.5,974.6458562858114,15.85414371418858,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.912954301670306,13.912954301670306,13.912954301670306,13.912954301670306,,0.9006026835446006,0.9006026835446006,0.9006026835446006,0.9006026835446006,33.79294556707529,33.79294556707529,33.79294556707529,33.79294556707529,0.6882473638915538,0.6882473638915538,0.6882473638915538,0.6882473638915538,0.97,0.97,0.97,0.97,32.77915720006303,32.77915720006303,32.77915720006303,32.77915720006303,131.11662880025213,0.03733824274130043,3.3110259798043463e-05,3558.245017393341,3478.2046460397005,0.0687136107049153,0.0671679434192207,13.984519789921473,13.81491043157677,974.743900155905,974.5742907975604,131.96035953784127,129.96207697892717,22027.59363844236,7,0.7284257155569563,2007-03-25
2006,27,3479.34911998644,0.05828571428571429,6.755080900691479,0.0019446512180808714,70.0,14.0,18.0,25.0,168.0,295.0,0.08478644248399754,3184.34911998644,1100.0,,275.0,275.0,275.0,275.0,2084.34911998644,29.999999999999968,4.0,6.99999999999999,55.0,1988.3491199864402,100.0,18.0,25.0,80.0,2156.34911998644,1243.0,990.5,974.5767159923522,15.92328400764781,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.982094595129535,13.982094595129535,13.982094595129535,13.982094595129535,,0.901707456921608,0.901707456921608,0.901707456921608,0.901707456921608,34.002389178881366,34.002389178881366,34.002389178881366,34.002389178881366,0.6925130178998243,0.6925130178998243,0.6925130178998243,0.6925130178998243,0.97,0.97,0.97,0.97,32.98231750351493,32.98231750351493,32.98231750351493,32.98231750351493,131.9292700140597,0.03791814637820742,3.3315472225772654e-05,3483.480329502967,3459.8375463505467,0.0852641189211809,0.0846854215026072,14.023440548786532,13.973340365439746,974.585470222042,974.5353700386952,132.40279821253898,131.82834646960754,22164.11736236203,7,0.7329403889669984,2007-04-01
2006,28,3442.7918198317416,0.061,15.847024910742286,0.004650885901912015,70.0,14.0,18.0,25.0,168.0,295.0,0.08569664348958082,3147.7918198317416,1100.0,,275.0,275.0,275.0,275.0,2047.7918198317416,30.000000000000007,4.0,7.000000000000004,55.0,1951.7918198317416,100.0,18.0,25.0,80.0,2119.7918198317416,1243.0,990.5,974.4992493325007,16.000750667499428,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.059561254981151,14.059561254981151,14.059561254981151,14.059561254981151,,0.9026560218467045,0.9026560218467045,0.9026560218467045,0.9026560218467045,34.226928884290395,34.226928884290395,34.226928884290395,34.226928884290395,0.697086127989621,0.697086127989621,0.697086127989621,0.697086127989621,0.97,0.97,0.97,0.97,33.20012101776168,33.20012101776168,33.20012101776168,33.20012101776168,132.80048407104672,0.03858101001391216,3.3535475775516854e-05,3478.2046460397005,3367.2754716645045,0.0876079199585581,0.0848138709537658,14.219583992764107,13.984519789921473,974.5742907975604,974.3392265947176,134.57981728815628,131.96035953784127,22310.48132393585,7,0.7377804670613707,2007-04-08
2006,29,3266.28843087172,0.07042857142857142,32.65957214549352,0.010115729326392042,70.0,14.0,18.0,25.0,168.0,295.0,0.09037422873050978,2971.28843087172,1100.0,,275.0,275.0,275.0,275.0,1871.28843087172,30.0,4.0,7.000000000000004,55.0,1775.2884308717203,100.0,18.0,25.0,80.0,1943.28843087172,1243.0,990.5,974.1243316291444,16.375668370855628,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.43447895833735,14.43447895833735,14.43447895833735,14.43447895833735,,0.9068550955958781,0.9068550955958781,0.9068550955958781,0.9068550955958781,35.30383107901154,35.30383107901154,35.30383107901154,35.30383107901154,0.7190189629126584,0.7190189629126584,0.7190189629126584,0.7190189629126584,0.97,0.97,0.97,0.97,34.24471614664118,34.24471614664118,34.24471614664118,34.24471614664118,136.97886458656473,0.041979168296364215,3.459062237034463e-05,3367.2754716645045,3138.65846664605,0.0939892005246544,0.0876079199585581,14.710324633508542,14.219583992764107,974.3392265947176,973.8484859539732,140.0658989600135,134.57981728815628,23012.449250542875,7,0.7609936921475818,2007-04-15
2006,30,3065.744041921879,0.0817142857142857,15.40758867446227,0.005012103559545543,70.0,14.0,18.0,25.0,168.0,295.0,0.09623169618598457,2770.744041921879,1100.0,,275.0,275.0,275.0,275.0,1670.744041921879,30.0,4.0,7.0,55.0,1574.744041921879,100.0,18.0,25.0,80.0,1742.744041921879,1243.0,990.5,973.672485618432,16.827514381567898,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.88632496904962,14.88632496904962,14.88632496904962,14.88632496904962,,0.9118886601552126,0.9118886601552126,0.9118886601552126,0.9118886601552126,36.6102038447096,36.6102038447096,36.6102038447096,36.6102038447096,0.7456253328861427,0.7456253328861427,0.7456253328861427,0.7456253328861427,0.97,0.97,0.97,0.97,35.51189772936832,35.51189772936832,35.51189772936832,35.51189772936832,142.0475909174733,0.04633922887223479,3.5870603767038705e-05,3108.7464955955406,3030.805345924814,0.0973338655340085,0.0948935528895504,14.970659752490851,14.782525942940758,973.776284644541,973.5881508349908,142.99902726097642,140.87778896223796,23863.99527413551,7,0.7891532828748514,2007-04-22
2006,31,2926.5805996339814,0.09257142857142857,25.31766109520725,0.008652017660482686,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.09615018799782246,2645.1520282054103,1100.0,,275.0,275.0,275.0,275.0,1545.1520282054103,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1428.4377424911247,100.0,18.0,25.0,80.0,1603.5805996339818,1243.0,990.5,973.3365738611855,17.163426138814526,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.22223672629625,15.22223672629625,15.22223672629625,15.22223672629625,,0.9155218211350551,0.9155218211350551,0.9155218211350551,0.9155218211350551,37.58564734746538,37.58564734746538,37.58564734746538,37.58564734746538,0.7654917993373804,0.7654917993373804,0.7654917993373804,0.7654917993373804,0.97,0.97,0.97,0.97,36.45807792704142,36.45807792704142,36.45807792704142,36.45807792704142,145.83231170816566,0.049846444879608744,3.682634134044588e-05,2995.115358010183,2853.581718258364,0.0995705058803372,0.0938974839106237,15.398440922720162,15.056807999181268,973.5020025883005,973.1603696647616,147.82158221649436,143.9687310002203,24499.828366971833,7,0.8101795094898093,2007-04-29
2006,32,2743.4436861964155,0.10542857142857143,31.555618319256546,0.0115923630078649,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10547910786215284,2454.5865433392723,1100.0,,275.0,275.0,275.0,275.0,1354.5865433392723,42.142857142857146,4.714285714285715,10.85714285714286,61.285714285714285,1235.5865433392723,100.0,18.0,25.0,80.0,1420.4436861964152,1243.0,990.5,972.8945192425432,17.605480757456935,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.664291344938656,15.664291344938656,15.664291344938656,15.664291344938656,,0.9202297028235966,0.9202297028235966,0.9202297028235966,0.9202297028235966,38.8763561045453,38.8763561045453,38.8763561045453,38.8763561045453,0.7917791467320834,0.7917791467320834,0.7917791467320834,0.7917791467320834,0.9701110000196295,0.9701110000196295,0.9701110000196295,0.9701110000196295,37.71446784947195,37.71446784947195,37.71446784947195,37.71446784947195,150.8578713978878,0.05503111210432167,3.80954220701737e-05,2830.110621300665,2632.6923900235674,0.1219284110883636,0.0975226897219853,15.931622059838666,15.455095294686991,973.1037152927948,972.627188527643,154.00991540753353,148.46303082430612,25344.122394845155,7,0.8380992855438213,2007-05-06
2006,33,2502.5619414871403,0.12442857142857143,33.630992472124035,0.013491154498061287,65.0,14.0,17.0,23.0,202.0,321.0,0.12836839217557522,2181.5619414871403,1100.0,,275.0,275.0,275.0,275.0,1081.5619414871403,35.00000000000001,3.999999999999999,8.000000000000002,57.0,977.5619414871402,100.0,18.0,25.0,80.0,1179.5619414871403,1243.0,990.5,972.3130805484171,18.186919451582785,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.245730039064508,16.245730039064508,16.245730039064508,16.245730039064508,,0.9250287355945412,0.9250287355945412,0.9250287355945412,0.9250287355945412,40.52937537612414,40.52937537612414,40.52937537612414,40.52937537612414,0.8254455270086384,0.8254455270086384,0.8254455270086384,0.8254455270086384,0.9725445527008638,0.9725445527008638,0.9725445527008638,0.9725445527008638,39.41704635955647,39.41704635955647,39.41704635955647,39.41704635955647,157.6681854382259,0.06307326808254507,3.981519834298634e-05,2593.551895676053,2397.275442718699,0.1339020098733254,0.1237684892811161,16.49986986367798,16.026099115160257,972.5327114723216,972.0589407238036,160.5822254816719,155.1558368411246,26488.255153621947,7,0.8759343635456993,2007-05-13
2006,34,2266.1894670164356,0.14757142857142855,31.098000052966263,0.013701502824442472,65.0,14.0,17.0,23.0,202.0,321.0,0.14175165551759392,1945.1894670164359,1100.0,,275.0,275.0,275.0,275.0,845.1894670164357,35.0,4.0,7.999999999999999,56.47259765201533,741.7168693644204,100.0,18.0,25.0,79.47259765201534,943.7168693644204,1243.0,990.5,971.7425262996949,18.757473700305127,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.81628428778685,16.81628428778685,16.81628428778685,16.81628428778685,,0.9278706563844162,0.9278706563844162,0.9278706563844162,0.9278706563844162,42.08156910125209,42.08156910125209,42.08156910125209,42.08156910125209,0.8570584338340547,0.8570584338340547,0.8570584338340547,0.8570584338340547,0.9757058433834054,0.9757058433834054,0.9757058433834054,0.9757058433834054,41.059566206164206,41.059566206164206,41.059566206164206,41.059566206164206,164.23826482465682,0.07254719061683748,4.147430929915577e-05,2353.225621696834,2179.589442347936,0.1472754426880535,0.1364085096815057,17.025318830090093,16.606197017868674,971.952613569613,971.5334917573916,166.66277931871522,161.80726495758228,27592.028490542347,7,0.9124348045814268,2007-05-20
2006,35,2057.512157831412,0.17057142857142857,34.848147519227105,0.01713768635357173,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14692824158429088,1754.7978721171262,1100.0,,275.0,275.0,275.0,275.0,654.7978721171264,35.857142857142854,4.571428571428572,8.857142857142858,45.30960110992124,560.2025567214907,100.0,18.0,25.0,66.30960110992125,748.2025567214907,1243.0,990.5,971.2285185234223,19.2714814765777,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.330292064059424,17.330292064059424,17.330292064059424,17.330292064059424,,0.9304810497489451,0.9304810497489451,0.9304810497489451,0.9304810497489451,43.49019989880854,43.49019989880854,43.49019989880854,43.49019989880854,0.8857474521142269,0.8857474521142269,0.8857474521142269,0.8857474521142269,0.9785089747360173,0.9785089747360173,0.9785089747360173,0.9785089747360173,42.55622446233349,42.55622446233349,42.55622446233349,42.55622446233349,170.22489784933396,0.08292477118961332,4.298608531548837e-05,2173.774352151517,1935.6524097133456,0.1600582201089957,0.1300566694459405,17.666702802254,17.039355254702166,971.5194553327796,970.8921077852276,174.11092824595585,166.826507626723,28597.782838688105,7,0.9456938769407442,2007-05-27
2006,36,1765.7542319752672,0.20042857142857143,46.19605106839621,0.026572903994658368,62.0,12.0,14.0,16.0,153.0,257.0,0.14604372840921281,1508.7542319752672,1100.0,,275.0,275.0,275.0,275.0,408.7542319752674,38.0,6.0,11.0,25.44773428639797,328.3064976888694,100.0,18.0,25.0,41.44773428639797,481.3064976888694,1243.0,990.5,970.3432059802279,20.156794019772178,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.2156046072539,18.2156046072539,18.2156046072539,18.2156046072539,,0.9344666256522874,0.9344666256522874,0.9344666256522874,0.9344666256522874,45.908094379913905,45.908094379913905,45.908094379913905,45.908094379913905,0.9349917388984501,0.9349917388984501,0.9349917388984501,0.9349917388984501,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.989932492315624,44.989932492315624,44.989932492315624,44.989932492315624,179.9597299692625,0.10238130255175219,4.544437625486426e-05,1919.306231287711,1612.2800522345722,0.1594015876111632,0.1339025507292665,18.71144426487773,17.71951353255212,970.8392970549296,969.847366322604,185.18906469671143,174.68219560465312,30233.2346348361,7,0.9997762776070138,2007-06-03
2006,37,1461.5847233286102,0.23614285714285715,31.685567455601294,0.021401188793400843,62.0,12.0,14.0,16.0,153.0,257.0,0.17613559178411825,1204.5847233286102,1100.0,,275.0,275.0,275.0,275.0,104.58472332861018,23.146458678242464,4.092862969982412,5.603656852141518,6.511111179991296,65.23063364825249,85.14645867824247,16.092862969982413,19.603656852141516,22.511111179991296,218.2306336482525,1220.8429785003664,990.5,969.3605044907539,21.139495509246007,0.8808853603552231,0.48,989.1391146396447,0.5349,0.5349,0.5349,0.5349,19.243710148890766,19.243710148890766,19.243710148890766,19.243710148890766,,0.9378297112354215,0.9378297112354215,0.9378297112354215,0.9378297112354215,48.672993311678866,48.672993311678866,48.672993311678866,48.672993311678866,0.9913033261034393,0.9913033261034393,0.9913033261034393,0.9913033261034393,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.65513978204457,47.65513978204457,47.65513978204457,47.65513978204457,190.6205591281783,0.1307034326343982,4.813650483034806e-05,1570.9517292286578,1390.4810800453631,0.1848281171805772,0.1635950966655021,19.51007748472852,18.8449665392045,969.7138440482772,969.1307850278388,192.8,186.5943430168104,32024.253933533957,7,1.0590031062676573,2007-06-10
2006,38,1215.0925875823812,0.2735714285714286,37.027456843150375,0.030136804101197328,62.0,12.0,14.0,16.0,153.0,257.0,0.21219290906337038,958.0925875823812,957.7886161681115,,239.44715404202788,239.44715404202788,239.44715404202788,239.44715404202788,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1045.8926997652156,990.5,968.5761199101086,21.923880089891504,0.6304150451775372,0.32337375007734626,989.5462112047452,0.4077549398986296,0.4077549398986296,0.4077549398986296,0.4077549398986296,20.56233635473802,20.56233635473802,20.56233635473802,20.56233635473802,,0.9383181820271869,0.9383181820271869,0.9383181820271869,0.9383181820271869,45.238043029210935,45.238043029210935,45.238043029210935,45.238043029210935,0.9213450718780231,0.9213450718780231,0.9213450718780231,0.9213450718780231,0.9790775517879764,0.9790775517879764,0.9790775517879764,0.9790775517879764,44.22097504722304,44.22097504722304,44.22097504722304,44.22097504722304,176.88390018889223,0.14564497088029768,5.138487414733621e-05,1359.127799899888,1131.2888821433105,0.2271745122369579,0.1890918573065243,21.064142601209337,19.62710549072596,969.0294898150612,968.3126222010218,192.8,165.0216338501358,29716.49523173389,7,0.9826883343827345,2007-06-17
2006,39,1017.9392030033301,0.3252857142857143,25.577265355653612,0.025081275476672216,62.0,12.0,14.0,16.0,153.0,257.0,0.25331710479138037,760.9392030033301,760.9392030033301,,233.7278374258245,233.7278374258245,233.7278374258245,59.75569072585655,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,848.9392030033301,990.5,967.9412134382611,22.55878656173882,0.43208515650650586,0.17410275233469305,989.8938120911588,0.3891149636076648,0.3891149636076648,0.3891149636076648,0.08842891448600897,21.56348368928993,21.56348368928993,21.56348368928993,6.078808661949361,,0.9390789425222297,0.9390789425222297,0.9390789425222297,0.2669243820828541,46.43273145261816,46.43273145261816,46.43273145261816,11.648161368599537,0.9456768116622841,0.9456768116622841,0.9456768116622841,0.23723342909571363,0.9780090571952856,0.9780090571952856,0.9780090571952856,0.9637233429095714,44.91169174843473,44.91169174843473,44.91169174843473,11.334058065242301,146.06913331054648,0.14353545404779264,5.342313152946187e-05,1099.019084262322,952.2480246537352,0.2698876693322127,0.2338448928505206,21.900518817815648,21.22773940784813,968.211202836253,967.7089920986148,159.60020082997403,137.52131479396434,24539.614396171808,7,0.8114951850585915,2007-06-24
2006,40,871.8340095167724,0.37157142857142855,22.500648686772315,0.02622576739409077,58.0,11.0,11.0,11.0,136.0,227.0,0.26133307422329993,644.8340095167724,644.8340095167724,,214.94466983892417,214.94466983892417,214.94466983892417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,724.8340095167724,990.5,967.387336038067,23.11266396193295,0.3392497901862517,0.12344654950999343,990.0373036603038,0.3290437943927298,0.3290437943927298,0.3290437943927298,0.0,22.32092382784398,22.32092382784398,22.32092382784398,0.0,,0.9361164222574322,0.9361164222574322,0.9361164222574322,0.0,44.00809993292682,44.00809993292682,44.00809993292682,0.0,0.8962953143162284,0.8962953143162284,0.8962953143162284,0.0,0.9769220165983036,0.9769220165983036,0.9769220165983036,0.96,43.00340564810501,43.00340564810501,43.00340564810501,0.0,129.010216944315,0.1478397067285306,5.560295419530744e-05,945.6617553068172,794.743483846329,0.2856267520450568,0.2400435448786342,22.775901984746863,21.876040326343524,967.6826470212272,967.0789739353852,142.20182335299015,114.36815463653272,21673.71644664492,7,0.7167234274684167,2007-07-01
2006,41,727.2533739296938,0.4257142857142857,15.324380994514902,0.020982545523045144,58.0,11.0,11.0,11.0,136.0,227.0,0.3128051885610508,500.2533739296938,500.2533739296938,,236.81852371437282,236.81852371437282,26.616326500948126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2533739296938,990.5,966.8090134957187,23.690986504281277,0.25627349914008846,0.0729939733040896,990.1707325275559,0.4007566510467514,0.4007566510467514,0.0350851427782363,0.0,22.960962380790345,22.960962380790345,3.2610613253890226,0.0,,0.9409458489630956,0.9409458489630956,0.13269677891870674,0.0,50.19669016259291,50.19669016259291,5.53480394410779,0.0,1.0223358485253138,1.0223358485253138,0.11272513124455784,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,46.683045540070275,46.683045540070275,5.368759825784556,0.0,98.7348509059251,0.13580961961230692,5.493108907203299e-05,785.9428565199106,687.4728168847247,0.3301948737822797,0.2888250692997415,23.179372149076123,22.689010829553435,967.0437714260796,966.6498912675388,112.74395634147568,96.4,16587.454952195418,7,0.5485269494773617,2007-07-08
2006,42,626.9169724273113,0.4717142857142857,14.420396398832574,0.022959203987380754,58.0,11.0,11.0,11.0,136.0,227.0,0.36278211640570185,399.91697242731124,399.91697242731124,,199.95848621365562,199.95848621365562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.91697242731124,990.5,966.4067057498587,24.093294250141316,0.20547035384627188,0.04998339448546222,990.2445462516682,0.28420638478437155,0.28420638478437155,0.0,0.0,23.5536341170252,23.5536341170252,0.0,0.0,,0.9335607280344285,0.9335607280344285,0.0,0.0,43.110040946565626,43.110040946565626,0.0,0.0,0.878004907262029,0.878004907262029,0.0,0.0,0.9763698855761949,0.9763698855761949,0.96,0.96,42.10158796270285,42.10158796270285,0.0,0.0,84.2031759254057,0.13416309633330847,5.848359000007443e-05,666.9152122372253,586.5300420928967,0.3870219489354766,0.340373102659495,23.7994406976384,23.310102765717907,966.5676608489488,966.239385189418,92.52194716192298,75.5027476731237,14146.133555468155,7,0.46779542180780936,2007-07-15
2006,43,562.0279869980845,0.5075714285714286,5.862753686646637,0.0104223445927786,58.0,11.0,11.0,11.0,136.0,227.0,0.40406890806413537,335.02798699808454,335.02798699808454,,167.51399349904227,167.51399349904227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.02798699808454,990.5,966.1291259414912,24.37087405850868,0.18200801644496067,0.037005597399616875,990.2809863861555,0.19881350343286502,0.19881350343286502,0.0,0.0,23.953046941231232,23.953046941231232,0.0,0.0,,0.9232330036619834,0.9232330036619834,0.0,0.0,36.328498082167954,36.328498082167954,0.0,0.0,0.7398879446470051,0.7398879446470051,0.0,0.0,0.97,0.97,0.96,0.96,35.238643139702916,35.238643139702916,0.0,0.0,70.47728627940583,0.12536345111858582,5.843552929449258e-05,580.3230981243996,545.4907662863702,0.4161390330131274,0.391161407729009,24.05599712971793,23.83856263735917,966.2114539415596,966.0547084482886,74.23435912996399,67.06352727090821,11840.18409494018,7,0.3915404793300324,2007-07-22
2006,44,507.9409864286713,0.5455714285714286,7.674938111565724,0.014976874017436628,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3978487851023016,305.51241500009985,305.51241500009985,,152.75620750004992,152.75620750004992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,380.36955785724274,990.5,965.885734438929,24.61426556107103,0.16977598146008047,0.031102483000019925,990.2991215355398,0.16539576158382532,0.16539576158382532,0.0,0.0,24.247991335027113,24.247991335027113,0.0,0.0,,0.9176693740993704,0.9176693740993704,0.0,0.0,33.33832616632885,33.33832616632885,0.0,0.0,0.6789883129598543,0.6789883129598543,0.0,0.0,0.97,0.97,0.96,0.96,32.33817638133898,32.33817638133898,0.0,0.0,64.67635276267796,0.1274865508030378,5.8798993578900675e-05,536.6966022733961,491.76619950541016,0.442557944522583,0.3629539817435648,24.31870126030817,24.110185854036747,966.0151347102302,965.8129478977744,68.55970424278136,60.27278052870045,10865.627264129898,7,0.35931307090376646,2007-07-29
2006,45,466.80372264094797,0.5780000000000001,6.781835125163193,0.014692464134546798,54.0,9.0,8.0,6.0,107.0,184.0,0.39439885110617323,282.803722640948,282.803722640948,,159.99424372256456,122.80947891838345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.80372264094797,990.5,965.7006167518842,24.79938324811576,0.16040007395868278,0.026560744528189545,990.3130391815132,0.19308598823759762,0.12461664417641317,0.0,0.0,24.419336441391287,20.95549638950485,0.0,0.0,,0.9185279075451167,0.7833436825618969,0.0,0.0,35.2771984604413,26.90993076706899,0.0,0.0,0.7184765470558307,0.5480637630767614,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,32.988347129771206,26.102632844056917,0.0,0.0,59.09097997382811,0.12642734558480964,5.795445412410639e-05,481.566763323433,444.2933536292678,0.4141407889561528,0.3820861695897827,24.49792502938311,24.246880363205012,965.7670504349554,965.5993200913316,63.23332991740417,48.2,9927.284635603122,7,0.3282832220768228,2007-08-05
2006,46,427.9768767436187,0.6195714285714286,3.380860324882138,0.007892655879868529,54.0,9.0,8.0,6.0,107.0,184.0,0.42999251610332817,243.9768767436187,243.9768767436187,,243.9768767436187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.9768767436187,990.5,965.5258959453462,24.974104054653758,0.14669687536769357,0.01879537534872369,990.3345077492835,0.4212588248168085,0.0,0.0,0.0,24.3873529791205,0.0,0.0,0.0,,0.9444734162529943,0.0,0.0,0.0,55.11021940063142,0.0,0.0,0.0,1.1224077271004362,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11263934389228483,5.490240676489694e-05,436.2324379737803,420.6273313550929,0.43744185478206,0.4217934843512469,24.44968071651097,24.31684954326692,965.563045970882,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2007-08-12
2006,47,407.815949268966,0.6447142857142857,4.293503283793021,0.010707424641340186,54.0,9.0,8.0,6.0,107.0,184.0,0.45153416411687725,223.81594926896597,223.81594926896597,,223.81594926896597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.815949268966,990.5,965.4339800109893,25.066019989010588,0.1395814585322843,0.01476318985379313,990.345655351614,0.3552771269735275,0.0,0.0,0.0,24.55639821365101,0.0,0.0,0.0,,0.9406302887776731,0.0,0.0,0.0,50.69718493919337,0.0,0.0,0.0,1.032529224830822,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.620557597933896,0.0,0.0,0.0,47.620557597933896,0.11680236716880969,5.920183471255027e-05,417.7460065280269,390.5728083685417,0.4711029443359992,0.4404590280329952,24.700401520771507,24.473820784069147,965.479857029376,965.3528640418428,48.2,45.934812078067175,8000.253676452894,7,0.26455865332185496,2007-08-19
2006,48,375.6158988844722,0.6824285714285715,3.477132286041727,0.009270883423847357,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4721165988547745,198.18732745590074,198.18732745590074,,198.18732745590074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,267.4730417416151,990.5,965.2780794944223,25.221920505577696,0.12993129810222692,0.0102744453533856,990.3597942565444,0.2792656882343728,0.0,0.0,0.0,24.802449073887693,0.0,0.0,0.0,,0.9342050302799674,0.0,0.0,0.0,45.04152466868664,0.0,0.0,0.0,0.9173426612767137,0.0,0.0,0.0,0.9784690610467515,0.96,0.96,0.96,43.65707296103262,0.0,0.0,0.0,43.65707296103262,0.11625612290888174,6.125140743102983e-05,385.8335000897204,366.2328823662496,0.5024125600387559,0.3768094200290669,24.900745959395508,24.740398819105653,965.3291675004484,965.2311644118312,48.2,40.305530761655454,7334.38825745348,7,0.242539294227959,2007-08-26
2006,49,347.9349023909785,0.7121428571428571,3.744482085415606,0.010750796733119886,46.0,7.0,6.0,4.0,75.0,138.0,0.39667442777659023,209.93490239097846,209.93490239097846,,209.93490239097846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.93490239097844,990.5,965.1396745119549,25.360325488045095,0.1304472340822844,0.011986980478195644,990.3575657854396,0.3119213067588008,0.0,0.0,0.0,24.90596996672584,0.0,0.0,0.0,,0.9376770277751424,0.0,0.0,0.0,48.081423081727806,0.0,0.0,0.0,0.9792550525810144,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.075415714986335,0.0,0.0,0.0,47.075415714986335,0.1352912839469258,6.229040268364274e-05,354.2401023578276,340.0215077683404,0.4058566792016597,0.3895662830985816,24.97305229579472,24.852059417696264,965.1712005117892,965.1001075388416,48.2,45.36784935219075,7908.6698401177055,7,0.26153008730547966,2007-09-02
2006,50,321.80855423615645,0.7522857142857143,4.945816540036309,0.015547685465923056,46.0,7.0,6.0,4.0,75.0,138.0,0.429148072206175,183.80855423615645,183.80855423615645,,183.80855423615645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.80855423615645,990.5,965.0090427711808,25.49095722881925,0.12122641937419092,0.008380855423615614,990.3703927252021,0.23959145561716225,0.0,0.0,0.0,25.121758498404308,0.0,0.0,0.0,,0.9301211034851412,0.0,0.0,0.0,42.121117539588774,0.0,0.0,0.0,0.8578639010099545,0.0,0.0,0.0,0.9759658383643685,0.96,0.96,0.96,41.11573601713671,0.0,0.0,0.0,41.11573601713671,0.12767900333349766,6.21236802957204e-05,332.29921540990034,305.4007919880862,0.4518652329015028,0.4152883714449134,25.25250654399051,25.037051220473717,965.0614960770496,964.9270039599404,43.64293048769024,37.17004476691811,6907.443650878968,7,0.2284207556507595,2007-09-09
2006,51,300.1226373001627,0.7868571428571428,1.3764754548054403,0.004604698739216872,46.0,7.0,6.0,4.0,75.0,138.0,0.45983521904022634,162.1226373001627,162.1226373001627,,162.1226373001627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.1226373001627,990.5,964.9014816916388,25.598518308361317,0.11357264754489385,0.006212263730016229,990.3802150887252,0.18600760334689478,0.0,0.0,0.0,25.292725793739532,0.0,0.0,0.0,,0.9223134956840054,0.0,0.0,0.0,37.090105915482226,0.0,0.0,0.0,0.7553993058143019,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.97740273801776,0.0,0.0,0.0,35.97740273801776,0.11987026751423728,6.164273498993879e-05,301.7344992665246,295.76546380444813,0.4665859165059303,0.4573557227809852,25.32298745232544,25.28112316350982,964.9086724963328,964.8830618552178,36.34315313313801,34.98742256751481,6044.203659986984,7,0.19987445965565426,2007-09-16
2006,52,288.788855204809,0.8025714285714286,1.9502697679079932,0.006797117050743028,46.0,7.0,6.0,4.0,75.0,138.0,0.47796890940663334,150.78885520480904,150.78885520480904,,150.78885520480904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.78885520480904,990.5,964.8551554208192,25.644844579180795,0.10957247569788627,0.005078885520480872,990.3853486387817,0.16105315067057108,0.0,0.0,0.0,25.366801999200707,0.0,0.0,0.0,,0.9178742449197903,0.0,0.0,0.0,34.432387210359,0.0,0.0,0.0,0.7012706152822608,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.39941559404823,0.0,0.0,0.0,33.39941559404823,0.11562725417776679,6.152562178000165e-05,295.76546380444813,282.1135754290922,0.4891646911712889,0.4665859165059303,25.4,25.32298745232544,964.8830618552178,964.8284543017164,34.98742256751481,31.869443711558883,5611.101819800103,7,0.18555230885582352,2007-09-23
2006,53,276.3852007435198,0.8210000000000001,5.728374685572362,0.0207260543262162,46.0,7.0,6.0,4.0,75.0,138.0,0.4993031451349718,138.38520074351982,138.38520074351982,,138.38520074351982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,197.38520074351985,990.5,964.805540802974,25.69445919702593,0.1051947268320761,0.0038385200743519,990.3909667530936,0.1355672894424284,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9126340796156248,0.0,0.0,0.0,31.46000203382789,0.0,0.0,0.0,0.6407332389781648,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.51620197281305,0.0,0.0,0.0,30.51620197281305,0.1104118523376781,6.125454690734182e-05,276.3852007435198,276.3852007435198,0.4993031451349718,0.4993031451349718,25.4,25.4,964.805540802974,964.805540802974,30.51620197281305,30.51620197281305,732.3888473475133,1,0.16953445540451698,2007-09-30
2007,1,271.44327007870805,0.8312857142857144,2.09844798361574,0.007863008603283272,41.0,6.0,4.0,3.0,56.0,110.0,0.4053724202890015,161.4432700787081,161.4432700787081,,161.4432700787081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.44327007870808,990.5,964.7857730803147,25.71422691968519,0.11050933115880093,0.0061443270078707715,990.3833463418333,0.18458919816872554,0.0,0.0,0.0,25.393973774996905,0.0,0.0,0.0,,0.9220918779998829,0.0,0.0,0.0,37.07555228668853,0.0,0.0,0.0,0.7551028978958966,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.96328571808787,0.0,0.0,0.0,35.96328571808787,0.13245556722444182,6.187463133274706e-05,276.3852007435198,261.69606485820964,0.4203349410683704,0.3979952606148326,25.4,25.37967035133113,964.805540802974,964.7467842594328,37.11785741300852,33.6576368809731,6041.832000638762,7,0.19979603176715482,2007-10-01
2007,2,261.8741833136946,0.8545714285714286,0.5879634521985915,0.0022608693535486287,41.0,6.0,4.0,3.0,56.0,110.0,0.42005643562514666,151.87418331369457,151.87418331369457,,151.87418331369457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.87418331369457,990.5,964.7474967332548,25.75250326674518,0.10713199505361216,0.005187418331369415,990.387680586615,0.16325546058450505,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.918329115643927,0.0,0.0,0.0,34.742110483806,0.0,0.0,0.0,0.7075786249247659,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.69984716929182,0.0,0.0,0.0,33.69984716929182,0.1286852764445901,6.163678866154143e-05,262.5898270838404,259.36784514408106,0.4241080845580302,0.4189042706703139,25.4,25.4,964.7503593083354,964.7374713805764,33.8689274825494,33.10794649289894,5661.574324441026,7,0.18722137316273235,2007-10-08
2007,3,254.3679291040002,0.8695714285714286,3.298564677851922,0.012970075613057115,41.0,6.0,4.0,3.0,56.0,110.0,0.43248359881214027,144.3679291040002,144.3679291040002,,144.3679291040002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.3679291040002,990.5,964.7174717164161,25.78252828358398,0.10448276647227027,0.004436792910399972,990.3910804406172,0.14757825939800934,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9152821175069735,0.0,0.0,0.0,32.91594618351601,0.0,0.0,0.0,0.670385869318045,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.928467798010534,0.0,0.0,0.0,31.928467798010534,0.12551079835412812,6.143227899608472e-05,257.3872862797195,251.75288036056145,0.4369364109854774,0.4273715364497679,25.4,25.4,964.7295491451188,964.7070115214424,32.64115111940822,31.310898150100577,5363.98259006577,7,0.17738037665561407,2007-10-15
2007,4,253.5399017113085,0.869,1.8927672432396645,0.007420064749908971,41.0,6.0,4.0,3.0,56.0,110.0,0.4339134715083429,143.5399017113085,143.5399017113085,,143.5399017113085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.5399017113085,990.5,964.7141596068453,25.785840393154736,0.10419052937135491,0.004353990171130815,990.3914554804576,0.1459021578297833,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.914911675296327,0.0,0.0,0.0,32.71418532389826,0.0,0.0,0.0,0.666276686841105,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.73275976418131,0.0,0.0,0.0,31.73275976418131,0.12514434470386165,6.140741550448899e-05,259.36784514408106,251.75288036056145,0.4369364109854774,0.4241080845580302,25.4,25.4,964.7374713805764,964.7070115214424,33.10794649289894,31.310898150100577,5331.103640382461,7,0.17629310980100732,2007-10-22
2007,5,247.02463315013853,0.8781428571428572,3.882135585284329,0.01570021385897237,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4363092903808034,139.31034743585283,139.31034743585283,,139.31034743585283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.73891886442425,990.5,964.6769069046464,25.823093095353574,0.10249611069762209,0.003931034743585214,990.3935728545588,0.13770648701954843,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9129833963550118,0.0,0.0,0.0,31.687373260735026,0.0,0.0,0.0,0.6453640175302449,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.736752062912977,0.0,0.0,0.0,30.736752062912977,0.12435654775967439,6.127799249092918e-05,261.69606485820964,236.8493354753479,0.4475418931924039,0.4203349410683704,25.4,25.4,964.7467842594328,964.621096012852,33.6576368809731,28.746870343210198,5163.77434656938,7,0.17075973368284988,2007-10-29
2007,6,253.6276217473437,0.8677142857142857,3.595223740075661,0.014235362964888143,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4112112980280699,149.48476460448657,149.48476460448657,,149.48476460448657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.6276217473437,990.5,964.7107399108112,25.789260089188723,0.10563325238178364,0.004948476460448585,990.3894182711578,0.15891635664780376,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9172399717189815,0.0,0.0,0.0,34.16570220325924,0.0,0.0,0.0,0.6958391487425507,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.14073113716146,0.0,0.0,0.0,33.14073113716146,0.13051760608522803,6.156368705474246e-05,261.8559832570436,243.54989841925496,0.4352290872958117,0.3553740865396222,25.4,25.4,964.7474239330282,964.6612993905156,37.69836064159548,30.319472446613407,5567.642831043125,7,0.1841151729842303,2007-11-05
2007,7,273.55528874395424,0.8300000000000001,3.1246037183074287,0.011360637835625187,36.0,5.0,3.0,2.0,47.0,93.0,0.3401787721417421,180.5552887439542,180.5552887439542,,180.5552887439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.55528874395418,990.5,964.7942211549758,25.705778845024206,0.11478417566062091,0.008055528874395371,990.3771602954649,0.23100251402393465,0.0,0.0,0.0,25.349352071485836,0.0,0.0,0.0,,0.9290710704890818,0.0,0.0,0.0,41.70376632214165,0.0,0.0,0.0,0.8493638762146974,0.0,0.0,0.0,0.9749363876214697,0.96,0.96,0.96,40.6638035187708,0.0,0.0,0.0,40.6638035187708,0.14858644993283557,6.255002459367241e-05,283.56829088636164,264.06621347727946,0.3521843963881499,0.327963326609283,25.4,25.28140606784652,964.8342731635454,964.7562648539092,43.16222268039166,38.2773015644328,6831.518991153494,7,0.22591001954872666,2007-11-12
2007,8,295.46971879861843,0.7957142857142857,5.990551598171602,0.01912678591885583,36.0,5.0,3.0,2.0,47.0,93.0,0.31579653106193095,202.46971879861846,202.46971879861846,,202.46971879861846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.46971879861846,990.5,964.8883339383827,25.611666061617257,0.12251856811159569,0.011092478198691044,990.3663889536896,0.2921700590767417,0.0,0.0,0.0,25.185884956230208,0.0,0.0,0.0,,0.9354556308026877,0.0,0.0,0.0,46.77724635237737,0.0,0.0,0.0,0.9526934083987245,0.0,0.0,0.0,0.9796617781887544,0.96,0.96,0.96,44.76638212414209,0.0,0.0,0.0,44.76638212414209,0.15158069775124322,6.159240292185006e-05,322.59272115902394,282.1135754290922,0.3296544657893469,0.2882892077225608,25.29178747250325,24.966138164998146,965.0129636057952,964.8284543017164,48.2,42.80101455747825,7520.75219685587,7,0.24870212291190047,2007-11-19
2007,9,333.1169421280999,0.7352857142857143,3.6662600233017555,0.010813477761610929,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.30021184924313055,232.9740849852428,232.9740849852428,,232.9740849852428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,279.83122784238566,990.5,965.0655847106406,25.43441528935953,0.1342928854124882,0.0165948169970485,990.3491122975904,0.3843585211185053,0.0,0.0,0.0,24.899169065831483,0.0,0.0,0.0,,0.9427964546367821,0.0,0.0,0.0,53.63609092753004,0.0,0.0,0.0,1.0923847439415486,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14476887713539432,5.7531827137605263e-05,348.25654132213623,322.59272115902394,0.3512430087624244,0.2768271170754701,24.966138164998146,24.83176981374535,965.1412827066108,965.0129636057952,48.2,48.2,8097.600000000001,7,0.26777777777777784,2007-11-26
2007,10,384.25248398966977,0.6711428571428572,12.839708125287311,0.03358431288413134,42.0,7.0,5.0,3.0,61.0,118.0,0.30744070665724543,266.2524839896698,266.2524839896698,,226.11916073935467,40.13332325031513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.25248398966977,990.5,965.3212624199483,25.17873758005169,0.14855880085017711,0.023250496797933916,990.3281907023519,0.38303010220462497,0.03989788439420797,0.0,0.0,24.62389818019894,7.081646952895795,0.0,0.0,,0.9368066733873047,0.2608616418190893,0.0,0.0,51.292158406707735,8.906855494233342,0.0,0.0,1.044646810727245,0.18140235222471165,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.068221257977775,8.639649829406341,0.0,0.0,51.70787108738411,0.13437483999065905,5.3875404862562646e-05,398.9332627522059,366.2328823662496,0.3221993591552891,0.2957888223858002,24.785764335135283,24.42587736808516,965.394666313761,965.2311644118312,60.47754880584439,48.2,8686.922342680531,7,0.2872659504854673,2007-12-03
2007,11,430.3104694390901,0.618,8.485175875102097,0.019542024165627815,42.0,7.0,5.0,3.0,61.0,118.0,0.27464006990735895,312.3104694390901,312.3104694390901,,156.15523471954506,156.15523471954506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.3104694390901,990.5,965.5363971124759,24.963602887524107,0.16481409294841348,0.03246209388781799,990.3027238131638,0.17306781688278544,0.17306781688278544,0.0,0.0,24.593258883805106,24.593258883805106,0.0,0.0,,0.9193772314147763,0.9193772314147763,0.0,0.0,34.6243719304859,34.6243719304859,0.0,0.0,0.7051806910485927,0.7051806910485927,0.0,0.0,0.97,0.97,0.96,0.96,33.585640772571324,33.585640772571324,0.0,0.0,67.17128154514265,0.15601371502173197,5.9746325389889844e-05,458.3294938779206,410.1421567276903,0.2877051238562265,0.2574567021676989,24.71720795074916,24.419846520228468,965.6624827224506,965.4456397052746,73.10552775745498,62.88515939482164,11284.775299583966,7,0.3731737863619036,2007-12-10
2007,12,498.83588169042895,0.5544285714285715,19.61952004152594,0.03595099035440954,42.0,7.0,5.0,3.0,61.0,118.0,0.23822571373955553,380.83588169042895,380.83588169042895,,190.41794084521447,190.41794084521447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.83588169042895,990.5,965.844761467607,24.655238532393096,0.1897829244525541,0.04616717633808577,990.2640498992093,0.2600030302603483,0.2600030302603483,0.0,0.0,24.159285401342085,24.159285401342085,0.0,0.0,,0.930792429327184,0.930792429327184,0.0,0.0,41.96217956298761,41.96217956298761,0.0,0.0,0.8546268750099308,0.8546268750099308,0.0,0.0,0.9734995010144691,0.9734995010144691,0.96,0.96,40.48075328738593,40.48075328738593,0.0,0.0,80.96150657477186,0.16222197332265267,5.917975946221561e-05,595.6661341686022,466.03926954154906,0.2531975473141537,0.1980975469835932,24.37148362925807,23.52182821474943,966.2804976037588,965.697176712937,96.4,74.72334984009491,13601.533104561673,7,0.4497861476376215,2007-12-17
2007,13,692.4702872315532,0.4441428571428571,42.45914993249221,0.06264786396400783,42.0,7.0,5.0,3.0,61.0,118.0,0.17299266678732356,574.4702872315532,574.4702872315532,,226.97542530768487,226.97542530768487,120.51943661618358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,628.4702872315532,990.5,966.6665758379802,23.833424162019792,0.28418093256403487,0.099179300242778,990.1166397671932,0.3696649801304159,0.3696649801304159,0.1811188665564785,0.0,23.080398949082554,23.080398949082554,13.054023259812041,0.0,,0.9388923548450154,0.9388923548450154,0.5346721608408627,0.0,48.259111411587114,48.259111411587114,25.242813779552396,0.0,0.9828739595027925,0.9828739595027925,0.5141102602760163,0.0,0.9781377936137986,0.9781377936137986,0.9695663650423699,0.96,45.12012594777652,45.12012594777652,24.66277562524849,0.0,114.90302752080153,0.16534230024543536,5.553816036286774e-05,808.9992088717349,553.7256467564458,0.2131019227503866,0.1458592279275129,23.806900826034813,22.50151399870968,967.1359968354868,966.091765410404,140.4901120195863,93.60290451539244,19303.70862349466,7,0.6383501528933418,2007-12-24
2007,14,818.7304694635012,0.39071428571428574,5.543565789525928,0.006594656708135143,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.17762496222867777,673.3018980349298,673.3018980349298,,224.43396601164326,224.43396601164326,224.43396601164326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,735.8733266063583,990.5,967.174921877854,23.32507812214601,0.344710785752636,0.13199056941047896,990.0232986448369,0.35655778225882645,0.35655778225882645,0.35655778225882645,0.0,22.491818984724063,22.491818984724063,22.491818984724063,0.0,,0.9388665535701498,0.9388665535701498,0.9388665535701498,0.0,46.47599662685177,46.47599662685177,46.47599662685177,0.0,0.9465579761069606,0.9465579761069606,0.9465579761069606,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,45.54647669431473,45.54647669431473,45.54647669431473,0.0,136.6394300829442,0.1669018899170057,5.637531546167826e-05,847.8041693984164,808.9992088717349,0.1854142727892113,0.1458592279275129,22.557536329319145,22.32726248469152,967.2912166775936,967.1359968354868,140.81201712877964,134.00129853770298,22955.424253934627,7,0.7591079449052456,2007-12-31
2007,15,915.6698887629981,0.3565714285714286,14.740629092943939,0.01619754550949686,49.0,8.0,7.0,5.0,81.0,150.0,0.16393746230827122,765.6698887629981,765.6698887629981,,255.22329625433264,255.22329625433264,255.22329625433264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,829.6698887629981,990.5,967.5626795550519,22.93732044494805,0.41445347219804163,0.17283494438149902,989.9127115834204,0.461281889584613,0.461281889584613,0.461281889584613,0.0,21.88875013878385,21.88875013878385,21.88875013878385,0.0,,0.9429187912813093,0.9429187912813093,0.9429187912813093,0.0,51.64808906474706,51.64808906474706,51.64808906474706,0.0,1.0518959076323229,1.0518959076323229,1.0518959076323229,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1580357136651735,5.2516010431479075e-05,942.3515859819348,879.84708449476,0.1704841700829587,0.1591762588733793,22.125321676588865,21.71211665273921,967.6694063439276,967.4193883379792,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2008-01-07
