WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2007,16,1164.698310127078,0.29328571428571426,83.54833736765303,0.06575328562279645,49.0,8.0,7.0,5.0,81.0,150.0,0.1317664530961826,1014.698310127078,960.7439157858917,,249.8096753107843,249.8096753107843,249.8096753107843,211.31488985353863,53.95439434118641,12.378344947709062,2.260021332570575,2.5178717359220326,1.7984798113728802,34.999676513611874,61.37834494770906,10.260021332570576,9.517871735922032,6.7984798113728795,115.99967651361187,1041.9001538020932,990.5,968.4147596884403,22.08524031155967,0.6412196642532343,0.3328808469144275,989.5258994888324,0.44473056837883435,0.44473056837883435,0.44473056837883435,0.37136313649330266,20.66640923201317,20.66640923201317,20.66640923201317,17.58032206118464,,0.9391819339740056,0.9391819339740056,0.9391819339740056,0.8044164395415165,47.438775367761046,47.438775367761046,47.438775367761046,39.745282045149395,0.9661665044350519,0.9661665044350519,0.9661665044350519,0.8094762127321669,0.9796657593203921,0.9796657593203921,0.9796657593203921,0.9768086164632493,45.76071377765307,45.76071377765307,45.76071377765307,38.87499949193879,176.15714082489802,0.15317307756241563,5.106563872391789e-05,1518.5529604884168,958.39049460216,0.1565124037068699,0.0987782473860872,21.602610195799738,19.028417595690023,969.5445557185012,967.7335619784086,192.8,144.60000000000002,29594.399658582865,7,0.9786507823605445,2008-01-14
2007,17,1547.1501564692735,0.22414285714285714,22.456615174388975,0.014470989709024084,49.0,8.0,7.0,5.0,81.0,150.0,0.09696701838486557,1397.1501564692735,1100.0,,275.0,275.0,275.0,275.0,297.1501564692736,51.0,10.0,13.867007301899436,9.905005215642452,212.37814395173174,100.0,18.0,20.867007301899438,14.905005215642452,293.3781439517317,1238.8670073018995,990.5,969.6369466593624,20.863053340637716,0.915583579716049,0.48,989.1044164202839,0.5349,0.5349,0.5349,0.5349,18.932569760921645,18.932569760921645,18.932569760921645,18.932569760921645,,0.9368574729572074,0.9368574729572074,0.9368574729572074,0.9368574729572074,47.83599324075565,47.83599324075565,47.83599324075565,47.83599324075565,0.974256481481785,0.974256481481785,0.974256481481785,0.974256481481785,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.879273375940535,46.879273375940535,46.879273375940535,46.879273375940535,187.51709350376214,0.12122512797110827,4.7352801389838926e-05,1570.9517292286578,1518.5529604884168,0.0987782473860872,0.0954835194545732,19.028417595690023,18.85279518391075,969.7138440482772,969.5445557185012,188.52687042808847,186.6767737963272,31502.87170863204,7,1.0417616305764563,2008-01-21
2007,18,1798.039943706459,0.19642857142857142,47.26650650902271,0.026539298949217156,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09437591131091436,1627.897086563602,1100.0,,275.0,275.0,275.0,275.0,527.897086563602,48.42857142857143,9.142857142857142,16.71428571428571,19.331608179735152,434.2797640981526,100.0,18.0,25.0,25.617322465449437,529.4226212410098,1243.0,990.5,970.4475136642825,20.052486335717553,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.111296923199276,18.111296923199276,18.111296923199276,18.111296923199276,,0.9341905415971168,0.9341905415971168,0.9341905415971168,0.9341905415971168,45.63096620000091,45.63096620000091,45.63096620000091,45.63096620000091,0.9293475804480839,0.9293475804480839,0.9293475804480839,0.9293475804480839,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.7183468760009,44.7183468760009,44.7183468760009,44.7183468760009,178.8733875040036,0.09960936431113392,4.517004734949586e-05,1901.8172747918168,1726.6076432517052,0.1089649209369331,0.0846747416487061,18.342078201591555,17.776016315077406,970.7827942724044,970.2167323858902,181.30779334986215,175.29373615551617,30050.7291006726,7,0.9937410416889088,2008-01-28
2007,19,1971.1407495824685,0.17942857142857144,24.855851062480628,0.012610306485092228,55.0,10.0,10.0,8.0,114.0,197.0,0.09997115714452776,1774.1407495824685,1100.0,,275.0,275.0,275.0,275.0,674.1407495824686,45.0,8.0,15.0,27.37627409471953,578.764475487749,100.0,18.0,25.0,35.376274094719534,692.764475487749,1243.0,990.5,971.0024427880763,19.49755721192363,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.556367799405354,17.556367799405354,17.556367799405354,17.556367799405354,,0.9316419486499464,0.9316419486499464,0.9316419486499464,0.9316419486499464,44.11197629127667,44.11197629127667,44.11197629127667,44.11197629127667,0.8984109224292601,0.8984109224292601,0.8984109224292601,0.8984109224292601,0.9796897992963647,0.9796897992963647,0.9796897992963647,0.9796897992963647,43.2161664222093,43.2161664222093,43.2161664222093,43.2161664222093,172.86466568883716,0.08773333178428078,4.365269335576697e-05,2031.4911665585728,1931.263794526025,0.1020057438856239,0.0969731019474359,17.680881405166808,17.38279742682311,971.1760131606586,970.8779291823148,174.26427213307386,170.8473767450379,29041.263835724647,7,0.9603592538268733,2008-02-04
2007,20,2304.156475034669,0.1447142857142857,78.26135379608228,0.03347893314639279,49.0,8.0,7.0,5.0,93.0,162.0,0.07071455740096956,2142.156475034669,1100.0,,275.0,275.0,275.0,275.0,1042.1564750346686,51.0,9.999999999999998,18.0,32.165323303539154,930.9911517311294,100.0,18.0,25.0,37.165323303539154,1023.9911517311294,1243.0,990.5,971.8341708018078,18.665829198192164,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.724639785673883,16.724639785673883,16.724639785673883,16.724639785673883,,0.9274235851644274,0.9274235851644274,0.9274235851644274,0.9274235851644274,41.83421885111634,41.83421885111634,41.83421885111634,41.83421885111634,0.852020750531901,0.852020750531901,0.852020750531901,0.852020750531901,0.97520207505319,0.97520207505319,0.97520207505319,0.97520207505319,40.79955443108127,40.79955443108127,40.79955443108127,40.79955443108127,163.19821772432508,0.07139900325356219,4.121167114250634e-05,2579.320643131149,2083.1179006773305,0.0777680418123838,0.0628072358632159,17.25818117205369,16.06045041440654,972.4983601730752,971.300629415428,169.38513859295412,155.54752414097183,27417.300577686612,7,0.9066567651351393,2008-02-11
2007,21,3031.8356985088185,0.08485714285714285,98.39636178138315,0.03310374084817742,52.42857142857143,9.142857142857142,8.714285714285714,6.714285714285714,105.0,182.0,0.0599259137271695,2849.8356985088185,1100.0,,275.0,275.0,275.0,275.0,1749.8356985088187,47.57142857142857,8.857142857142858,16.285714285714285,62.057697053995376,1615.0637157405374,100.0,18.0,25.0,68.77198276828109,1720.0637157405374,1243.0,990.5,973.5848067792869,16.915193220713117,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.974003808194839,14.974003808194839,14.974003808194839,14.974003808194839,,0.9127764480581968,0.9127764480581968,0.9127764480581968,0.9127764480581968,36.8667849497394,36.8667849497394,36.8667849497394,36.8667849497394,0.7508510173063013,0.7508510173063013,0.7508510173063013,0.7508510173063013,0.97,0.97,0.97,0.97,35.76078140124722,35.76078140124722,35.76078140124722,35.76078140124722,143.0431256049889,0.0474403916288173,3.6122001415401234e-05,3268.095175600831,2750.609585858673,0.0636259524244013,0.0551137405562356,15.646994345753903,14.42975176299432,974.1290588244874,972.9118162417278,150.6410538434629,136.92244836224435,24031.245101638127,7,0.794684031138827,2008-02-18
2007,22,3260.791427059078,0.07042857142857142,46.010338842899536,0.014104600914699771,56.142857142857146,10.285714285714286,10.571428571428571,9.428571428571429,122.57142857142857,209.0,0.06420956074936608,3051.791427059078,1100.0,,275.0,275.0,275.0,275.0,1951.791427059078,43.857142857142854,7.714285714285714,14.428571428571429,70.57142857142857,1815.2199984876493,100.0,18.0,25.0,80.0,1937.7914270590777,1243.0,990.5,974.1129242730211,16.387075726978846,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.445886314460568,14.445886314460568,14.445886314460568,14.445886314460568,,0.9069821735430906,0.9069821735430906,0.9069821735430906,0.9069821735430906,35.336345847616805,35.336345847616805,35.336345847616805,35.336345847616805,0.7196811781592016,0.7196811781592016,0.7196811781592016,0.7196811781592016,0.97,0.97,0.97,0.97,34.276255472188296,34.276255472188296,34.276255472188296,34.276255472188296,137.10502188875319,0.042073534890715504,3.4622480274937673e-05,3367.2754716645045,3144.383395827881,0.0760085428249992,0.0585042719723252,14.696505838931664,14.219583992764107,974.3392265947176,973.86230474855,139.91064780791018,134.57981728815628,23033.643677310534,7,0.7616945660486287,2008-02-25
2007,23,3099.1733013716917,0.07942857142857142,17.0328235427793,0.005520299403782958,59.0,11.0,12.0,13.0,144.0,239.0,0.07712797658556182,2860.1733013716917,1100.0,,275.0,275.0,275.0,275.0,1760.1733013716914,41.0,7.0,13.0,67.0,1632.1733013716914,100.0,18.0,25.0,80.0,1776.1733013716914,1243.0,990.5,973.7531769343453,16.74682306565457,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.805633653136292,14.805633653136292,14.805633653136292,14.805633653136292,,0.9109897588959381,0.9109897588959381,0.9109897588959381,0.9109897588959381,36.375975125000316,36.375975125000316,36.375975125000316,36.375975125000316,0.7408548905295379,0.7408548905295379,0.7408548905295379,0.7408548905295379,0.97,0.97,0.97,0.97,35.2846958712503,35.2846958712503,35.2846958712503,35.2846958712503,141.1387834850012,0.04555081569419143,3.5641106940656864e-05,3150.114550088236,3040.031951576668,0.0786175947512808,0.0758702568429791,14.948388635400184,14.682672018303258,973.8761385691784,973.6104219520817,142.747486307269,139.7552724343823,23711.3156254802,7,0.7841043526944511,2008-03-03
2007,24,2954.0815311798688,0.09057142857142857,20.489245137545236,0.006940865862041629,59.0,11.0,12.0,13.0,144.0,239.0,0.08091586516643313,2715.0815311798688,1100.0,,275.0,275.0,275.0,275.0,1615.0815311798688,41.0,7.0,13.0,67.0,1487.0815311798688,100.0,18.0,25.0,80.0,1631.0815311798688,1243.0,990.5,973.4029554200894,17.097044579910662,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.155855167392385,15.155855167392385,15.155855167392385,15.155855167392385,,0.914814857532729,0.914814857532729,0.914814857532729,0.914814857532729,37.392743394874095,37.392743394874095,37.392743394874095,37.392743394874095,0.7615630019322625,0.7615630019322625,0.7615630019322625,0.7615630019322625,0.97,0.97,0.97,0.97,36.27096109302787,36.27096109302787,36.27096109302787,36.27096109302787,145.08384437211146,0.049123247855193786,3.663733443740188e-05,3016.601228932492,2896.6072356138507,0.0825103234782713,0.0792282379612292,15.29458622565516,15.004945552127417,973.5538650353544,973.2642243618266,146.6475827347779,143.38611349757588,24374.085854514728,7,0.8060213576228415,2008-03-10
2007,25,2828.1983157923287,0.0992857142857143,13.52115512766269,0.004768091276700186,59.0,11.0,12.0,13.0,144.0,239.0,0.08451051995246776,2589.1983157923287,1100.0,,275.0,275.0,275.0,275.0,1489.198315792329,41.0,7.0,13.0,67.0,1361.198315792329,100.0,18.0,25.0,80.0,1505.198315792329,1243.0,990.5,973.0990993829471,17.400900617052994,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.459711204534715,15.459711204534715,15.459711204534715,15.459711204534715,,0.9180509243282947,0.9180509243282947,0.9180509243282947,0.9180509243282947,38.27721547170136,38.27721547170136,38.27721547170136,38.27721547170136,0.7795766898513515,0.7795766898513515,0.7795766898513515,0.7795766898513515,0.97,0.97,0.97,0.97,37.12889900755032,37.12889900755032,37.12889900755032,37.12889900755032,148.51559603020127,0.05251662078839592,3.750393839146497e-05,2853.581718258364,2801.959149720212,0.085297460537162,0.0837543913569328,15.523047122639802,15.398440922720162,973.1603696647616,973.035763464842,149.23333439801195,147.82158221649436,24950.620133073815,7,0.8250866446122294,2008-03-17
2007,26,2813.0564663814716,0.10028571428571428,18.980114031622897,0.006704815589608086,59.0,11.0,12.0,13.0,144.0,239.0,0.08497650932342671,2574.0564663814716,1100.0,,275.0,275.0,275.0,275.0,1474.0564663814714,41.0,7.0,13.0,67.0,1346.0564663814716,100.0,18.0,25.0,80.0,1490.0564663814716,1243.0,990.5,973.0625500912656,17.43744990873438,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.4962604962161,15.4962604962161,15.4962604962161,15.4962604962161,,0.9184401742847015,0.9184401742847015,0.9184401742847015,0.9184401742847015,38.38415022517574,38.38415022517574,38.38415022517574,38.38415022517574,0.7817545870707888,0.7817545870707888,0.7817545870707888,0.7817545870707888,0.97,0.97,0.97,0.97,37.232625718420465,37.232625718420465,37.232625718420465,37.232625718420465,148.93050287368186,0.05295728136239664,3.760871284688936e-05,2876.514016282759,2772.806183890805,0.0861942682429519,0.083086680143785,15.59341635050395,15.343087099902611,973.2157234875792,972.9653942369778,150.0321264112696,147.19554956100373,25020.324482778553,7,0.8273916826315659,2008-03-24
2007,27,2944.000981985736,0.09128571428571429,16.943048818203415,0.005754366232310885,54.714285714285715,12.714285714285714,13.714285714285714,18.142857142857142,120.85714285714286,220.14285714285714,0.07480333277718136,2723.8581248428786,1100.0,,275.0,275.0,275.0,275.0,1623.8581248428786,45.285714285714285,5.285714285714286,11.285714285714286,61.857142857142854,1500.143839128593,100.0,18.0,25.0,80.0,1621.0009819857357,1243.0,990.5,973.3786230599655,17.121376940034434,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.180187527516159,15.180187527516159,15.180187527516159,15.180187527516159,,0.915073997168047,0.915073997168047,0.915073997168047,0.915073997168047,37.46336847816333,37.46336847816333,37.46336847816333,37.46336847816333,0.7630013946672777,0.7630013946672777,0.7630013946672777,0.7630013946672777,0.97,0.97,0.97,0.97,36.33946742381844,36.33946742381844,36.33946742381844,36.33946742381844,145.35786969527376,0.04938371812461018,3.6706532751331756e-05,2995.115358010183,2896.6072356138507,0.0825103234782713,0.0724512995533383,15.29458622565516,15.056807999181268,973.5020025883005,973.2642243618266,146.6475827347779,143.9687310002203,24420.12210880599,7,0.8075437205292986,2008-03-31
2007,28,3106.200399697797,0.07885714285714285,23.11057527517148,0.007475807679438514,54.0,13.0,14.0,19.0,117.0,217.0,0.06987407906883193,2889.200399697797,1100.0,,275.0,275.0,275.0,275.0,1789.2003996977967,46.0,5.0,10.999999999999998,61.0,1666.2003996977967,100.0,18.0,25.0,80.0,1783.2003996977967,1243.0,990.5,973.7701388958222,16.729861104177758,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.788671691659479,14.788671691659479,14.788671691659479,14.788671691659479,,0.9108008026450866,0.9108008026450866,0.9108008026450866,0.9108008026450866,36.32686511524043,36.32686511524043,36.32686511524043,36.32686511524043,0.7398546866647744,0.7398546866647744,0.7398546866647744,0.7398546866647744,0.97,0.97,0.97,0.97,35.237059161783215,35.237059161783215,35.237059161783215,35.237059161783215,140.94823664713286,0.04539075691056387,3.5592989052306276e-05,3156.889384936383,3030.805345924814,0.0715981315962028,0.0687385503703269,14.970659752490851,14.666318968669763,973.892491618812,973.5881508349908,142.99902726097642,139.5716597361538,23679.30375671832,7,0.7830457591507382,2008-04-07
2007,29,3140.2035550713836,0.07642857142857143,12.734428911255693,0.004067821744802857,54.0,13.0,14.0,19.0,117.0,217.0,0.06910894322003135,2923.2035550713836,1100.0,,275.0,275.0,275.0,275.0,1823.2035550713838,46.0,5.0,11.000000000000004,61.0,1700.2035550713838,100.0,18.0,25.0,80.0,1817.2035550713838,1243.0,990.5,973.8512785564134,16.648721443586687,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.707532031068412,14.707532031068412,14.707532031068412,14.707532031068412,,0.9098969068261021,0.9098969068261021,0.9098969068261021,0.9098969068261021,36.0914953028004,36.0914953028004,36.0914953028004,36.0914953028004,0.7350610041303545,0.7350610041303545,0.7350610041303545,0.7350610041303545,0.97,0.97,0.97,0.97,35.00875044371639,35.00875044371639,35.00875044371639,35.00875044371639,140.03500177486555,0.044599548080168486,3.536237418557211e-05,3171.125614747709,3096.2208421802447,0.070085439980178,0.0684299603241243,14.812760278770831,14.635234880040224,973.9235757074416,973.7460503087108,141.21812934954897,139.22281822804558,23525.880298177413,7,0.7779722320825864,2008-04-14
2007,30,2991.3046143522256,0.08771428571428572,26.05997078311631,0.008713412928165272,54.0,13.0,14.0,19.0,117.0,217.0,0.0725655823371292,2774.3046143522256,1100.0,,275.0,275.0,275.0,275.0,1674.3046143522256,46.0,5.0,11.0,61.0,1551.3046143522256,100.0,18.0,25.0,80.0,1668.3046143522256,1243.0,990.5,973.4928042415398,17.007195758460153,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.066006345941876,15.066006345941876,15.066006345941876,15.066006345941876,,0.9138454280025801,0.9138454280025801,0.9138454280025801,0.9138454280025801,37.13194145408129,37.13194145408129,37.13194145408129,37.13194145408129,0.7562513534436108,0.7562513534436108,0.7562513534436108,0.7562513534436108,0.97,0.97,0.97,0.97,36.01798321045885,36.01798321045885,36.01798321045885,36.01798321045885,144.0719328418354,0.048186412307426,3.6381801222685715e-05,3071.482100362676,2913.8010466984306,0.0744731697608106,0.0706499315019211,15.253083923037243,14.872474483158037,973.6863361043236,973.3057266644444,146.17910261798002,141.8909433976197,24204.084717428348,7,0.8003996268990856,2008-04-21
2007,31,2831.017971518403,0.099,23.313065834251056,0.008270880459185942,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08872555144968748,2580.3036858041173,1100.0,,275.0,275.0,275.0,275.0,1480.3036858041173,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1356.1608286612602,100.0,18.0,25.0,80.0,1508.0179715184029,1243.0,990.5,973.1059054484928,17.3940945515073,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.452905138989024,15.452905138989024,15.452905138989024,15.452905138989024,,0.9179784397302331,0.9179784397302331,0.9179784397302331,0.9179784397302331,38.257652680679186,38.257652680679186,38.257652680679186,38.257652680679186,0.779178262335625,0.779178262335625,0.779178262335625,0.779178262335625,0.97,0.97,0.97,0.97,37.10992310025881,37.10992310025881,37.10992310025881,37.10992310025881,148.43969240103524,0.05245603126085497,3.748477080834223e-05,2896.6072356138507,2750.609585858673,0.1003413939291713,0.0749152309405224,15.646994345753903,15.29458622565516,973.2642243618266,972.9118162417278,150.6410538434629,146.6475827347779,24937.86832337392,7,0.8246649577835291,2008-04-28
2007,32,2618.159276877393,0.11514285714285714,34.24675432031206,0.013144682044316628,55.0,13.0,13.0,17.0,178.0,276.0,0.1055011233627237,2342.159276877393,1100.0,,275.0,275.0,275.0,275.0,1242.1592768773933,45.0,5.000000000000001,12.000000000000002,63.0,1117.1592768773933,100.0,18.0,25.0,80.0,1295.1592768773933,1243.0,990.5,972.5921085993592,17.90789140064076,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.966701988122484,15.966701988122484,15.966701988122484,15.966701988122484,,0.9231366504005477,0.9231366504005477,0.9231366504005477,0.9231366504005477,39.75216456463562,39.75216456463562,39.75216456463562,39.75216456463562,0.8096163862451247,0.8096163862451247,0.8096163862451247,0.8096163862451247,0.971094017478984,0.971094017478984,0.971094017478984,0.971094017478984,38.60349955924297,38.60349955924297,38.60349955924297,38.60349955924297,154.41399823697188,0.05904744197018314,3.899343389822522e-05,2750.609585858673,2510.882305616489,0.1099215201694746,0.1003413939291713,16.22564640151085,15.646994345753903,972.9118162417278,972.3331641859708,157.43499181154962,150.6410538434629,25941.551703811274,7,0.8578555457609548,2008-05-05
2007,33,2378.808854535269,0.1352857142857143,30.241606612911774,0.012675423525027957,55.0,13.0,13.0,17.0,178.0,276.0,0.11608849391278839,2102.808854535269,1100.0,,275.0,275.0,275.0,275.0,1002.8088545352688,45.0,5.0,12.0,60.84930658823502,879.9595479470338,100.0,18.0,25.0,77.84930658823501,1057.9595479470338,1243.0,990.5,972.0143662006024,18.485633799397615,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.544444386879338,16.544444386879338,16.544444386879338,16.544444386879338,,0.9265163330466591,0.9265163330466591,0.9265163330466591,0.9265163330466591,41.34083525479874,41.34083525479874,41.34083525479874,41.34083525479874,0.8419722047820518,0.8419722047820518,0.8419722047820518,0.8419722047820518,0.9741972204782051,0.9741972204782051,0.9741972204782051,0.9741972204782051,40.274403148036676,40.274403148036676,40.274403148036676,40.274403148036676,161.0976125921467,0.0677746848235013,4.068121530104715e-05,2479.231876484325,2299.1910593261064,0.1200422204498723,0.1113248029028175,16.73662527186695,16.3020439890713,972.2567665984104,971.8221853156148,163.31360541998745,158.31003337431758,27064.398915480644,7,0.8949867366230372,2008-05-12
2007,34,2199.2502650927536,0.15542857142857144,27.546149968280524,0.012609079755828898,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.14035091180067608,1891.1074079498965,1100.0,,275.0,275.0,275.0,275.0,791.1074079498964,37.857142857142854,4.285714285714286,9.142857142857142,54.058069270974265,685.7636243932078,100.0,18.0,25.0,75.34378355668855,880.906481536065,1243.0,990.5,971.5809489157411,18.919051084258854,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.977861671740577,16.977861671740577,16.977861671740577,16.977861671740577,,0.928681266727392,0.928681266727392,0.928681266727392,0.928681266727392,42.52293684955282,42.52293684955282,42.52293684955282,42.52293684955282,0.8660475936772469,0.8660475936772469,0.8660475936772469,0.8660475936772469,0.9766047593677246,0.9766047593677246,0.9766047593677246,0.9766047593677246,41.52834159962894,41.52834159962894,41.52834159962894,41.52834159962894,166.11336639851575,0.07558997249933544,4.194781979760498e-05,2275.039686515941,2106.3680095481427,0.1523950224010764,0.1213165649970151,17.202060219606885,16.79492168899491,971.7638888984868,971.3567503678748,168.72784272266784,163.98817418037987,27907.04555495064,7,0.9228520355473095,2008-05-19
2007,35,1992.2469599841065,0.17742857142857144,30.8626274051518,0.015626943146751886,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.1564292776976195,1680.3898171269636,1100.0,,275.0,275.0,275.0,275.0,580.3898171269636,35.42857142857142,4.285714285714284,8.428571428571429,40.869813464274046,491.3771465198324,100.0,18.0,25.0,62.869813464274046,686.3771465198324,1243.0,990.5,971.0583884697737,19.441611530226265,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.500422117707988,17.500422117707988,17.500422117707988,17.500422117707988,,0.9313546675744304,0.9313546675744304,0.9313546675744304,0.9313546675744304,43.958105408681824,43.958105408681824,43.958105408681824,43.958105408681824,0.8952770958998334,0.8952770958998334,0.8952770958998334,0.8952770958998334,0.979335949453625,0.979335949453625,0.979335949453625,0.979335949453625,43.05003926266233,43.05003926266233,43.05003926266233,43.05003926266233,172.20015705064932,0.0865399200999494,4.348488814410337e-05,2083.1179006773305,1890.32961771208,0.1639586300310115,0.1359551252818301,17.813130284104197,17.25818117205369,971.300629415428,970.7456803033776,175.69561644585266,169.38513859295412,28929.626384509087,7,0.956667539170274,2008-05-26
2007,36,1714.3743461443826,0.2057142857142857,45.6254126404889,0.026830002736981374,62.0,12.0,14.0,16.0,153.0,257.0,0.1503270568333095,1457.3743461443826,1100.0,,275.0,275.0,275.0,275.0,357.3743461443826,38.0,6.000000000000001,11.0,22.248986530389576,280.125359613993,100.0,18.0,25.0,38.24898653038958,433.125359613993,1243.0,990.5,970.1772094260049,20.322790573995057,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.381601161476777,18.381601161476777,18.381601161476777,18.381601161476777,,0.9351055153212011,0.9351055153212011,0.9351055153212011,0.9351055153212011,46.35774478808423,46.35774478808423,46.35774478808423,46.35774478808423,0.9441495883520209,0.9441495883520209,0.9441495883520209,0.9441495883520209,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.430589892322544,45.430589892322544,45.430589892322544,45.430589892322544,181.7223595692902,0.1063896446390145,4.5889484739719746e-05,1850.5299978167784,1570.9517292286578,0.1635950966655021,0.1388791320882146,18.8449665392045,17.941713671458267,970.6170969160236,969.7138440482772,186.5943430168104,177.08910945976928,30529.356407640757,7,1.0095686642738346,2008-06-02
2007,37,1443.7788779167554,0.23842857142857143,32.063941083628734,0.022284014295609687,62.0,12.0,14.0,16.0,153.0,257.0,0.17839041827435756,1186.7788779167554,1098.5005916633224,,274.62514791583055,274.62514791583055,274.62514791583055,274.62514791583055,88.27828625343311,20.410219692943098,3.5632683276664063,4.808933881509975,5.495924436011401,53.99993991530223,82.4102196929431,15.563268327666407,18.808933881509976,21.4959244360114,206.99993991530224,1215.283013565442,990.5,969.303021817299,21.19697818270088,0.8725385180928866,0.4780507691623191,989.1494107127447,0.5334530709551062,0.5334530709551062,0.5334530709551062,0.5334530709551062,19.312935824490562,19.312935824490562,19.312935824490562,19.312935824490562,,0.9380526477607807,0.9380526477607807,0.9380526477607807,0.9380526477607807,48.7917862182901,48.7917862182901,48.7917862182901,48.7917862182901,0.9937227335700631,0.9937227335700631,0.9937227335700631,0.9937227335700631,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.71689035386729,47.71689035386729,47.71689035386729,47.71689035386729,190.86756141546917,0.13254677014301616,4.8265883476929296e-05,1536.2017331629595,1346.5041416432566,0.1908646190173321,0.1672957362643058,19.707804356175743,18.96044268927016,969.6015748302189,968.989013016593,192.8,187.810649314082,32065.750317798822,7,1.060375341197051,2008-06-09
2007,38,1179.2231856849214,0.27999999999999997,35.35500819727638,0.02959670871971374,62.0,12.0,14.0,16.0,153.0,257.0,0.21832387180221643,922.2231856849214,922.2231856849214,,230.55579642123035,230.55579642123035,230.55579642123035,230.55579642123035,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.2231856849214,990.5,968.4632728692953,22.03672713070455,0.5854589572677308,0.2877785485479371,989.6267624941844,0.37710275591673525,0.37710275591673525,0.37710275591673525,0.37710275591673525,20.78638686897217,20.78638686897217,20.78638686897217,20.78638686897217,,0.9377364043021956,0.9377364043021956,0.9377364043021956,0.9377364043021956,44.043794865306246,44.043794865306246,44.043794865306246,44.043794865306246,0.8970222986824082,0.8970222986824082,0.8970222986824082,0.8970222986824082,0.9783039857521142,0.9783039857521142,0.9783039857521142,0.9783039857521142,43.09210605517169,43.09210605517169,43.09210605517169,43.09210605517169,172.36842422068676,0.14615967445704964,5.194551898898231e-05,1256.1554605165877,1099.019084262322,0.2338448928505206,0.2045925111007438,21.24539323379097,20.32460101368937,968.7050600187664,968.211202836253,183.4436833475093,159.60020082997403,28957.895269075376,7,0.9576023567815931,2008-06-16
2007,39,998.5842413640781,0.3312857142857143,29.53578138095991,0.030396880908386388,62.0,12.0,14.0,16.0,153.0,257.0,0.25832372438891665,741.5842413640781,741.5842413640781,,237.30022026348246,237.30022026348246,237.30022026348246,29.68358057363077,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,829.5842413640781,990.5,967.8737912804428,22.626208719557262,0.4172969309784277,0.163976171239093,989.9187268977824,0.4011823076759656,0.4011823076759656,0.4011823076759656,0.04364115545790304,21.643753309663776,21.643753309663776,21.643753309663776,3.0437524856935085,,0.9397122434118563,0.9397122434118563,0.9397122434118563,0.1334234383349248,47.31784615589677,47.31784615589677,47.31784615589677,5.792853260012117,0.9637035876964718,0.9637035876964718,0.9637035876964718,0.11798071812651968,0.9786678610557684,0.9786678610557684,0.9786678610557684,0.9617980718126519,45.6404836244177,45.6404836244177,45.6404836244177,5.63405089274323,142.55550176599633,0.14279055438787228,5.350800075769707e-05,1088.1402560616616,892.2686145956026,0.2880298553552492,0.2361827885406682,22.25552869059948,21.27496364710216,968.1770122333368,967.4690744583824,157.75342499681042,126.91128662358084,23949.324296687384,7,0.7919750098110907,2008-06-23
2007,40,770.7628692203126,0.4092857142857143,30.646596804555138,0.04023474854086594,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.30113582070348877,539.4771549345984,539.4771549345984,,227.5348572877415,227.5348572877415,84.40744035911543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,620.6200120774555,990.5,966.9830514768811,23.51694852311878,0.27921346208221776,0.08709629677986716,990.1336902411379,0.37226953186240974,0.37226953186240974,0.11771911841697799,0.0,22.77836923239426,22.77836923239426,9.68508661007399,0.0,,0.9384903485783962,0.9384903485783962,0.3994131319883813,0.0,47.76010199091818,47.76010199091818,17.43170850265874,0.0,0.972710834845584,0.972710834845584,0.3550246130887727,0.0,0.9769310327374486,0.9769310327374486,0.9655024613088772,0.96,44.376230707799266,44.376230707799266,16.95908943508086,0.0,105.71155085067939,0.1369211822205925,5.4432807539696865e-05,864.1346896506183,677.7424369637166,0.3349354970554287,0.2752589248392669,23.241449520011177,22.419959677484197,967.3565387586024,966.6109697478548,121.45202428787614,94.63997781805774,17759.54054291414,7,0.5872863936148855,2008-06-30
2007,41,624.3824151891797,0.47285714285714286,14.980582032428483,0.02440234776243643,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.33498526436178205,414.9538437606083,414.9538437606083,,207.47692188030413,207.47692188030413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,490.2395580463226,990.5,966.3952828391072,24.104717160892942,0.20944662053811786,0.05299076875212162,990.2375626107097,0.3053327633128196,0.3053327633128196,0.0,0.0,23.536947008289875,23.536947008289875,0.0,0.0,,0.9357642109060668,0.9357642109060668,0.0,0.0,44.805892593114,44.805892593114,0.0,0.0,0.9125436373342973,0.9125436373342973,0.0,0.0,0.9787345579243016,0.9787345579243016,0.96,0.96,43.85615489973154,43.85615489973154,0.0,0.0,87.71230979946309,0.14060078664602968,5.872296557200608e-05,677.7424369637166,572.8783627367172,0.3665025411402784,0.3027522967524674,23.81349174031496,23.241449520011177,966.6109697478548,966.1779526323152,94.63997781805774,82.17201524499872,14735.668046309798,7,0.4872906099970171,2008-07-07
2007,42,539.6568632441056,0.5247142857142857,9.418149019127393,0.017705867584127573,50.0,10.0,9.0,9.0,108.0,186.0,0.3451233045259502,353.6568632441055,353.6568632441055,,176.82843162205276,176.82843162205276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.6568632441055,990.5,966.0284558845984,24.471544115401603,0.1847004835720032,0.04073137264882104,990.2745681437791,0.2219244892650766,0.2219244892650766,0.0,0.0,24.024187769915667,24.024187769915667,0.0,0.0,,0.9266163878434623,0.9266163878434623,0.0,0.0,38.600678970662884,38.600678970662884,0.0,0.0,0.7861645411540301,0.7861645411540301,0.0,0.0,0.9712006750024538,0.9712006750024538,0.96,0.96,37.492298540402494,37.492298540402494,0.0,0.0,74.98459708080499,0.13885046593851344,5.8895830450603206e-05,565.5581093921818,506.9513196028255,0.3668991337190383,0.328878672078274,24.229177097851764,23.860422763394062,966.1450114922648,965.8812809382126,80.55359795594711,68.11694038380365,12597.412309575238,7,0.41658109489336104,2008-07-14
2007,43,474.2870041762666,0.5707142857142857,7.161072428330832,0.014964188183364785,50.0,10.0,9.0,9.0,108.0,186.0,0.3923115391087741,288.2870041762666,288.2870041762666,,144.1435020881333,144.1435020881333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.2870041762666,990.5,965.7342915187932,24.765708481206826,0.16162943208766947,0.02765740083525327,990.310713167077,0.14721520079331535,0.14721520079331535,0.0,0.0,24.429206447490607,24.429206447490607,0.0,0.0,,0.914234880245241,0.914234880245241,0.0,0.0,31.57159055653613,31.57159055653613,0.0,0.0,0.6430059176483937,0.6430059176483937,0.0,0.0,0.97,0.97,0.96,0.96,30.624442839840043,30.624442839840043,0.0,0.0,61.248885679680086,0.129108721056461,5.9016438608538593e-05,491.76619950541016,462.3337709519629,0.4023067569064204,0.3782285162889763,24.50167675349048,24.32267298441554,965.8129478977744,965.6805019692838,64.93307496636395,58.714965241555845,10289.812794186255,7,0.3402715871093338,2008-07-21
2007,44,434.2269880823113,0.6130000000000001,5.958062799552863,0.013614618511192129,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.3972912840625494,261.5127023680256,261.5127023680256,,261.5127023680256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,327.08413093945416,990.5,965.5540214463703,24.94597855362963,0.1509699010230825,0.022302540473605074,990.3267275585033,0.48437982121842227,0.0,0.0,0.0,24.2883262909145,0.0,0.0,0.0,,0.9462708905828411,0.0,0.0,0.0,58.94340853682494,0.0,0.0,0.0,1.2004767522774937,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11107615163265676,5.126595766816882e-05,455.356964761364,420.6273313550929,0.4305487433954961,0.3629881318208442,24.36193650339152,24.158904504984584,965.649106341426,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2008-07-28
2007,45,405.2748993312195,0.6474285714285715,3.9835414024088727,0.009872799116563514,47.0,8.0,6.0,5.0,89.0,155.0,0.3825884713836461,250.27489933121953,250.27489933121953,,250.27489933121953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.2748993312195,990.5,965.4232186571004,25.076781342899658,0.145390332678246,0.020054979866243845,990.3345546874555,0.4434889476237379,0.0,0.0,0.0,24.467847082731417,0.0,0.0,0.0,,0.9452896268409285,0.0,0.0,0.0,56.766626393525215,0.0,0.0,0.0,1.1561431037377845,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11897267303672089,5.35452870756515e-05,414.8228382295926,392.74254153823074,0.3946605819499995,0.3736534870199502,24.577956569658955,24.38502097584294,965.4667027720332,965.3637127076912,48.2,48.2,8097.600000000001,7,0.26777777777777784,2008-08-04
2007,46,378.89386420781585,0.6781428571428572,3.787094167425875,0.010044674027912686,47.0,8.0,6.0,5.0,89.0,155.0,0.4092443246813559,223.89386420781582,223.89386420781582,,223.89386420781582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.89386420781585,990.5,965.2944693210391,25.205530678960958,0.13607964686339002,0.014778772841563115,990.3491415802952,0.35502601638994596,0.0,0.0,0.0,24.699646242866084,0.0,0.0,0.0,,0.9408776991282235,0.0,0.0,0.0,51.02575666218609,0.0,0.0,0.0,1.0392211132828124,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.063012906386795,0.0,0.0,0.0,48.063012906386795,0.12688773987001628,5.968667764612051e-05,390.5728083685417,366.2328823662496,0.423227971771778,0.3968530237613037,24.809279171055454,24.59729525174704,965.3528640418428,965.2311644118312,48.2,47.24109034470755,8074.586168272983,7,0.26701673836881556,2008-08-11
2007,47,354.6561384275254,0.705857142857143,3.0180295964240544,0.008545764554220058,47.0,8.0,6.0,5.0,89.0,155.0,0.437183117357402,199.65613842752535,199.65613842752535,,199.65613842752535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.6561384275254,990.5,965.1732806921375,25.326719307862373,0.1275254014158064,0.010238237657784342,990.3622363609264,0.2823232813208193,0.0,0.0,0.0,24.90663238746802,0.0,0.0,0.0,,0.9348962235495437,0.0,0.0,0.0,45.59265370946571,0.0,0.0,0.0,0.9285672853251671,0.0,0.0,0.0,0.9797637058244136,0.96,0.96,0.96,44.670529267841076,0.0,0.0,0.0,44.670529267841076,0.12592286639714975,6.21490073593668e-05,361.3612223507434,345.1066751912812,0.44913648776596,0.428933683010277,24.98561070045408,24.8507278164952,965.2068061117536,965.1255333759564,46.16993032682995,42.48998395704169,7504.648916997301,7,0.24816960704356153,2008-08-18
2007,48,331.43600364313716,0.7378571428571429,2.9146630343748257,0.008767066752431985,47.0,8.0,6.0,5.0,89.0,155.0,0.4677814403194541,176.43600364313718,176.43600364313718,,176.43600364313718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.43600364313718,990.5,965.0571800182157,25.442819981784332,0.11933028223272586,0.007643600364313671,990.373026117403,0.22046657988821974,0.0,0.0,0.0,25.095379519299062,0.0,0.0,0.0,,0.9275980610154839,0.0,0.0,0.0,40.279429516068184,0.0,0.0,0.0,0.8203549799606555,0.0,0.0,0.0,0.9723607133854563,0.96,0.96,0.96,39.168702533703744,0.0,0.0,0.0,39.168702533703744,0.1181473828954351,6.166177890330557e-05,341.0310225674728,324.70403395065745,0.4773577898436397,0.4545041059111663,25.14875949771896,25.01868258959176,965.1051551128372,965.0235201697532,41.50224023750555,37.55948383273201,6580.342025662228,7,0.21760390296502075,2008-08-25
2007,49,305.57201574169284,0.7765714285714286,4.741181480250914,0.01556283462658577,40.0,6.0,4.0,3.0,65.0,118.0,0.386566508550837,187.57201574169287,187.57201574169287,,187.57201574169287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.57201574169287,990.5,964.9298088319216,25.57019116807851,0.1193782627403679,0.008810940125145857,990.3718107971346,0.24963579843254083,0.0,0.0,0.0,25.192366166780477,0.0,0.0,0.0,,0.9312796530435313,0.0,0.0,0.0,43.1576261948279,0.0,0.0,0.0,0.8789740569211383,0.0,0.0,0.0,0.9768134555445865,0.96,0.96,0.96,42.164262577261375,0.0,0.0,0.0,42.164262577261375,0.13787784399225717,6.242993459478921e-05,321.7616985683619,291.51576358890105,0.4047808548919673,0.3667310327022331,25.299089622933774,25.06158856986209,965.0088084928418,964.8660630543555,45.94697866152065,38.74325773742662,7083.596112979911,7,0.23424590320700764,2008-09-01
2007,50,284.67707645898946,0.8098571428571429,2.161508977911605,0.007675418653902586,40.0,6.0,4.0,3.0,65.0,118.0,0.4146217678377087,166.67707645898943,166.67707645898943,,166.67707645898943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.67707645898943,990.5,964.838708305836,25.661291694164056,0.1120036207918287,0.0066677076458989,990.3813286715623,0.1967448318832339,0.0,0.0,0.0,25.3455857531678,0.0,0.0,0.0,,0.9240604415439659,0.0,0.0,0.0,38.28464119406994,0.0,0.0,0.0,0.7797279265594693,0.0,0.0,0.0,0.9701775909089905,0.96,0.96,0.96,37.14318612708389,0.0,0.0,0.0,37.14318612708389,0.1304466866959921,6.189978794416491e-05,291.51576358890105,276.3852007435198,0.4269403704777295,0.4047808548919673,25.4,25.299089622933774,964.8660630543555,964.805540802974,38.74325773742662,35.24267910091025,6240.055269350093,7,0.20635103403935492,2008-09-08
2007,51,267.19339647727986,0.8432857142857143,1.7598553237486223,0.0065574071902695,40.0,6.0,4.0,3.0,65.0,118.0,0.4416905004029144,149.1933964772799,149.1933964772799,,149.1933964772799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.1933964772799,990.5,964.7687735859091,25.7312264140909,0.1058329083296593,0.004919339647727943,990.3892477520227,0.15760814391014533,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9172726175516959,0.0,0.0,0.0,34.09048765308495,0.0,0.0,0.0,0.6943072841768829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.0677730234924,0.0,0.0,0.0,33.0677730234924,0.12374373107204804,6.156587819107628e-05,272.2227369901486,264.06621347727946,0.446857621223674,0.4334685680728802,25.4,25.4,964.7888909479606,964.7562648539092,34.255349787341885,32.330204510438385,5555.385867946723,7,0.18370985013051333,2008-09-15
2007,52,248.4779577250862,0.8765714285714286,2.9309021511463578,0.011680031539194544,40.0,6.0,4.0,3.0,65.0,118.0,0.47501280891559333,130.4779577250862,130.4779577250862,,130.4779577250862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.4779577250862,990.5,964.6884677619526,25.81153223804743,0.09922761432877655,0.0030477957725085427,990.3977245898988,0.12063329812420699,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9090647501171037,0.0,0.0,0.0,29.548192039221284,0.0,0.0,0.0,0.6017961718782338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.661746278044642,0.0,0.0,0.0,28.661746278044642,0.11531879244170505,6.1014979192221e-05,256.64706503227126,243.54989841925496,0.4845003047255263,0.459775372787382,25.4,25.4,964.7265882601292,964.6612993905156,30.577907311891384,27.51004442093561,4815.1733747115,7,0.1592319237669147,2008-09-22
2007,53,240.03120478075203,0.887,1.759346819251462,0.00732965874523885,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.5,964.6401872286846,25.859812771315436,0.0962464822156659,0.0022031204780752,990.4015503973064,0.1054342963185085,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9041032589677044,0.0,0.0,0.0,27.48282356623324,0.0,0.0,0.0,0.5597316408601475,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.658338859246243,0.0,0.0,0.0,26.658338859246243,0.1110619716448799,6.068197180280895e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.4,25.4,964.6401872286846,964.6401872286846,26.658338859246243,26.658338859246243,1279.6002652438196,2,0.14810188255136802,2008-09-29
2008,1,212.44077911310046,0.9345714285714285,5.639799634791509,0.026085578538404885,37.0,5.0,3.0,2.0,50.0,97.0,0.45784642257838565,115.44077911310048,115.44077911310048,,115.44077911310048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.44077911310046,990.5,964.4746446746786,26.02535532532142,0.09215584639499405,0.0015440779113099856,990.4063000756938,0.09522795587660766,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8978371380285928,0.0,0.0,0.0,25.842076342560624,0.0,0.0,0.0,0.5263152004594831,0.0,0.0,0.0,0.968805836348458,0.96,0.96,0.96,25.03918771276785,0.0,0.0,0.0,25.03918771276785,0.11752674504935738,6.0187929883749765e-05,231.246483131878,200.55260733721147,0.4836636196751263,0.4194658387288065,25.4,25.4,964.5874788987912,964.4033156440232,29.54294674309427,22.14794970529609,4206.583535744999,7,0.13910659840426584,2008-10-01
2008,2,199.76795661515425,0.9572857142857142,0.5534461054242853,0.002807430692051443,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.4167261592195222,116.48224232943997,116.48224232943997,,116.48224232943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,157.48224232943997,990.5,964.4024037572917,26.097596242708246,0.0911116831441314,0.0016482242329439573,990.407240092623,0.09695981833582865,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8989531895028569,0.0,0.0,0.0,26.10978652432403,0.0,0.0,0.0,0.531767546320245,0.0,0.0,0.0,0.9685700453368941,0.96,0.96,0.96,25.293730166832912,0.0,0.0,0.0,25.293730166832912,0.12666037632993055,6.024842189026816e-05,200.55260733721147,196.67848459924147,0.4836636196751263,0.3649760395084117,25.4,25.4,964.4066430308015,964.4000787793904,27.850933101252643,22.14794970529609,4249.346668027929,7,0.1405207231490717,2008-10-08
2008,3,190.91384290460334,0.9727142857142858,1.7882955935304128,0.009428038574242657,31.0,4.0,3.0,2.0,33.0,73.0,0.382575996937922,117.91384290460334,117.91384290460334,,117.91384290460334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.91384290460334,990.5,964.4181723141908,26.081827685809248,0.09055814429643716,0.0017913842904603143,990.4076504714131,0.09856494557488478,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9006516745069291,0.0,0.0,0.0,26.458239254010568,0.0,0.0,0.0,0.538864343258871,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.664492076390246,0.0,0.0,0.0,25.664492076390246,0.13437240435597958,6.045030694722274e-05,196.9229017767732,184.649249799592,0.3953441461540197,0.3707034547091478,25.4,25.4,964.4307015004008,964.4061541964464,27.119073654737097,24.155558417444063,4311.634668833562,7,0.1425805115355014,2008-10-15
2008,4,182.1898996693885,0.9817142857142857,0.8801630398064618,0.004816837417893514,31.0,4.0,3.0,2.0,33.0,73.0,0.40069517770661395,109.18989966938851,109.18989966938851,,109.18989966938851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.18989966938852,990.5,964.4356202006612,26.064379799338777,0.0874791827708845,0.0009189899669388142,990.4116018272623,0.08438749606660866,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8933383928928486,0.0,0.0,0.0,24.29827029641053,0.0,0.0,0.0,0.4948731221264873,0.0,0.0,0.0,0.9693847118216807,0.96,0.96,0.96,23.55445718867752,0.0,0.0,0.0,23.55445718867752,0.12928104254557518,5.9921437959634424e-05,184.649249799592,181.5686791602694,0.4020517213520257,0.3953441461540197,25.4,25.4,964.4368626416796,964.4307015004008,24.155558417444063,23.40144262790397,3957.148807697823,7,0.13085809549265287,2008-10-22
2008,5,196.96169878921344,0.9615714285714285,3.447347306936215,0.017351029463076945,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3540384277044022,127.39027021778489,127.39027021778489,,127.39027021778489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,163.67598450349917,990.5,964.41828401551,26.08171598448998,0.093297654939104,0.002739027021778443,990.4039633180391,0.11548243187443498,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9064544865331664,0.0,0.0,0.0,28.777109769582825,0.0,0.0,0.0,0.5860918486676746,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.91379647649534,0.0,0.0,0.0,27.91379647649534,0.14151512861944127,6.0839782454871266e-05,208.78068094814552,187.9408001713541,0.3884201830227529,0.3209109180779071,25.4,25.4,964.4526840856888,964.4033156440232,31.317468755447333,24.94432595393773,4689.517808051217,7,0.15507664709164076,2008-10-29
2008,6,238.70946855863414,0.8931428571428571,7.897933218447707,0.0327846606444802,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2963572837037321,167.99518284434842,167.99518284434842,,167.99518284434842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.2808971300627,990.5,964.6250605430713,25.874939456928733,0.10762853044830414,0.0067995182844347996,990.3855719512674,0.20127225375250166,0.0,0.0,0.0,25.39652492145023,0.0,0.0,0.0,,0.9243857169333866,0.0,0.0,0.0,38.6974625061148,0.0,0.0,0.0,0.7881356925888963,0.0,0.0,0.0,0.9725112407225671,0.96,0.96,0.96,37.64655247703298,0.0,0.0,0.0,37.64655247703298,0.15758954463140848,6.219657155202408e-05,264.06621347727946,213.4151960906308,0.3521843963881499,0.2583203787762547,25.4,25.375674450151607,964.7562648539092,964.4804911765438,43.76938901942164,32.41231375045869,6324.620816141541,7,0.20914751376129434,2008-11-05
2008,7,266.2733402772244,0.8448571428571429,9.090117293085768,0.03480733277360403,36.0,5.0,3.0,2.0,47.0,93.0,0.34999864191718894,173.2733402772244,173.2733402772244,,173.2733402772244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.27334027722438,990.5,964.7650933611088,25.734906638891093,0.112214067553468,0.0073273340277224,990.3804585984188,0.21350527481246287,0.0,0.0,0.0,25.363040440985486,0.0,0.0,0.0,,0.9263673533400789,0.0,0.0,0.0,39.9338498833335,0.0,0.0,0.0,0.8133166982348982,0.0,0.0,0.0,0.9732816047035505,0.96,0.96,0.96,38.878157003298895,0.0,0.0,0.0,38.878157003298895,0.1457975162132006,6.229599369226695e-05,283.56829088636164,251.75288036056145,0.3694098747422673,0.327963326609283,25.4,25.28140606784652,964.8342731635454,964.7070115214424,43.16222268039166,35.33005069046495,6531.530376554215,7,0.21598976112943832,2008-11-12
