WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2008,8,287.06250232856974,0.8061428571428572,5.001612376859531,0.01758802342554357,36.0,5.0,3.0,2.0,47.0,93.0,0.3243603115950684,194.0625023285697,194.0625023285697,,194.0625023285697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.0625023285697,990.5,964.8482500093143,25.651749990685744,0.11955137373045198,0.009579893093293958,990.3708687331763,0.26714986133613944,0.0,0.0,0.0,25.25546886252585,0.0,0.0,0.0,,0.9333116770272107,0.0,0.0,0.0,44.8607527553845,0.0,0.0,0.0,0.9136609522481569,0.0,0.0,0.0,0.9785582109151397,0.96,0.96,0.96,43.90342130133586,0.0,0.0,0.0,43.90342130133586,0.1528398832632552,6.283498236286185e-05,299.0775001152962,271.29169628263355,0.342804447295401,0.3109561901652513,25.36808954654865,25.168214777442987,964.8963100004612,964.7851667851304,46.69897886703342,40.102628618075,7375.774778624424,7,0.24390789611853253,2008-11-19
2008,9,325.80831022713994,0.7460000000000001,7.88037174893306,0.023771275355193102,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.295390220907011,229.66545308428286,229.66545308428286,,229.66545308428286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,274.5225959414257,990.5,965.0290415511356,25.470958448864312,0.13241930450463707,0.015933090616856528,990.3516476048784,0.37471829620143254,0.0,0.0,0.0,24.947887757541388,0.0,0.0,0.0,,0.9418942904864677,0.0,0.0,0.0,52.91582577092403,0.0,0.0,0.0,1.077715392483178,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.057890410948154,0.0,0.0,0.0,48.057890410948154,0.14793696010001492,5.8358532860296244e-05,354.2401023578276,301.7344992665246,0.3082179870915335,0.2768271170754701,25.146571566797864,24.72535968597428,965.1712005117892,964.9086724963328,48.2,47.29383384836014,8073.72558903929,7,0.2669882800608231,2008-11-26
2008,10,444.01078026258244,0.6037142857142858,18.189522995086488,0.04253536889752901,38.0,5.0,4.0,3.0,54.0,104.0,0.23574180467158312,340.01078026258244,340.01078026258244,,170.00539013129122,170.00539013129122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.01078026258244,990.5,965.5967422009297,24.90325779907034,0.17211987490298197,0.038002156052516466,990.2898779690444,0.20664442834684235,0.20664442834684235,0.0,0.0,24.48649133976798,24.48649133976798,0.0,0.0,,0.9243581414567362,0.9243581414567362,0.0,0.0,37.72731213564645,37.72731213564645,0.0,0.0,0.7683770292392352,0.7683770292392352,0.0,0.0,0.9717169180945884,0.9717169180945884,0.96,0.96,36.666846941224186,36.666846941224186,0.0,0.0,73.33369388244837,0.16483696580148927,5.9912031914197005e-05,481.566763323433,381.71165647276456,0.2724569664993201,0.2159617480290076,24.87928649838956,24.2498978705916,965.7670504349554,965.3085582823638,81.52391831759756,59.967950225265184,12320.060572251325,7,0.40740941045804646,2008-12-03
2008,11,496.95128900237916,0.5521428571428572,7.875691278566161,0.015231067129107842,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2336463842890812,380.95128900237916,380.95128900237916,,190.47564450118958,190.47564450118958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,433.95128900237916,990.5,965.8362808005106,24.66371919948933,0.18868663685228942,0.0461902578004758,990.2651231053472,0.2573005927136898,0.2573005927136898,0.0,0.0,24.171541712122885,24.171541712122885,0.0,0.0,,0.9314147384189021,0.9314147384189021,0.0,0.0,42.050846035298655,42.050846035298655,0.0,0.0,0.8564327094765509,0.8564327094765509,0.0,0.0,0.9751153065566426,0.9751153065566426,0.96,0.96,41.01007616034354,41.01007616034354,0.0,0.0,82.02015232068707,0.16499544276572875,5.980407534726515e-05,536.6966022733961,481.566763323433,0.2450335218021433,0.2159617480290076,24.273531058312333,23.91868090392346,966.0151347102302,965.7670504349554,90.16904267934387,78.12123027711206,13779.385589875428,7,0.45566751289270596,2008-12-10
2008,12,567.5572461822804,0.5018571428571429,6.232356550143355,0.011046143784578471,42.0,7.0,5.0,3.0,61.0,118.0,0.20794529414842255,449.5572461822804,449.5572461822804,,224.7786230911402,224.7786230911402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,503.55724618228044,990.5,966.1540076078202,24.34599239217979,0.21364779681745277,0.05991144923645603,990.2264407539461,0.357538869859717,0.357538869859717,0.0,0.0,23.714894276266165,23.714894276266165,0.0,0.0,,0.9404217380978075,0.9404217380978075,0.0,0.0,49.16173924249588,49.16173924249588,0.0,0.0,1.0012574183807714,1.0012574183807714,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.90838921293924,47.90838921293924,0.0,0.0,95.81677842587848,0.16883440215119766,5.9212861508320454e-05,580.3230981243996,553.7256467564458,0.2131019227503866,0.20333500489878,23.806900826034813,23.628129004927317,966.2114539415596,966.091765410404,96.4,93.60290451539244,16097.218775547586,7,0.5323154356993249,2008-12-17
2008,13,609.1728860985004,0.48,8.356270450162583,0.013596813065543957,42.0,7.0,5.0,3.0,61.0,118.0,0.19391115123504604,491.17288609850044,491.17288609850044,,245.58644304925022,245.58644304925022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,545.1728860985005,990.5,966.334457702848,24.165542297152147,0.2363376033666126,0.06929638566154327,990.1943660109719,0.4273408559243572,0.4273408559243572,0.0,0.0,23.432567452199653,23.432567452199653,0.0,0.0,,0.9436725220252125,0.9436725220252125,0.0,0.0,53.24793609796198,53.24793609796198,0.0,0.0,1.0844793502639913,1.0844793502639913,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15841555066998678,5.4607046314367096e-05,638.8169912755377,586.5300420928967,0.2011832157461948,0.1847164393113389,23.58524963503368,23.23350974811466,966.455267965102,966.239385189418,96.4,96.4,16195.200000000003,7,0.5355555555555557,2008-12-24
2008,14,685.2219053140401,0.44457142857142856,11.800863997505255,0.0171497610483583,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1985308287727194,549.2219053140401,549.2219053140401,,233.96112089944867,233.96112089944867,81.29966351514274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,607.5076195997544,990.5,966.6408876212562,23.859112378743898,0.27176181856362575,0.08968876212561602,990.1385494193108,0.39778457702305453,0.39778457702305453,0.1091788237711322,0.0,23.099877221031612,23.099877221031612,9.913610077681469,0.0,,0.938960101567708,0.938960101567708,0.39870862748992586,0.0,49.81885186267495,49.81885186267495,17.157185860268566,0.0,1.0146405674679215,1.0146405674679215,0.3494335205757345,0.0,0.9765008247691778,0.9765008247691778,0.9650722533406063,0.96,44.21732543697902,44.21732543697902,16.674468294121873,0.0,105.1091191680799,0.15312191305587716,5.3066923937900034e-05,721.4230392580745,657.6800383444725,0.2113489719862777,0.1794185517581351,23.240197978545517,22.95702502859645,966.7856921570324,966.5307201533778,119.40034829461308,96.4,17658.332020237423,7,0.5839395509337773,2008-12-31
2008,15,769.7185574959112,0.4084285714285714,14.091196144261678,0.018091900474078555,46.0,7.0,6.0,4.0,76.0,139.0,0.1808658637528196,630.7185574959112,630.7185574959112,,210.23951916530373,210.23951916530373,210.23951916530373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,689.7185574959112,990.5,966.9788742299835,23.521125770016397,0.3184814849840035,0.11906377713327897,990.0624547378828,0.31344935394753026,0.31344935394753026,0.31344935394753026,0.0,22.770131153951585,22.770131153951585,22.770131153951585,0.0,,0.9357720155671737,0.9357720155671737,0.9357720155671737,0.0,43.92055784399751,43.92055784399751,43.92055784399751,0.0,0.8945123797148167,0.8945123797148167,0.8945123797148167,0.0,0.977977417959298,0.977977417959298,0.977977417959298,0.96,42.95701255809757,42.95701255809757,42.95701255809757,0.0,128.8710376742927,0.16739117301235834,5.676589352786905e-05,820.0614122679062,730.838355832333,0.1901925355870197,0.1694995007942039,22.998142519636293,22.473739177822598,967.1802456490716,966.8233534233292,138.2009323164434,121.3096090688853,21650.334329281173,7,0.7159502093016261,2009-01-07
2008,16,907.451446583613,0.359,20.648999155802294,0.022901146532012157,46.0,7.0,6.0,4.0,76.0,139.0,0.1535226263931297,768.451446583613,768.451446583613,,246.32185830931718,246.32185830931718,246.32185830931718,29.485871655661516,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,827.451446583613,990.5,967.5298057863345,22.970194213665586,0.41360957553042665,0.17591045397840563,989.9104799704911,0.43208639897047346,0.43208639897047346,0.43208639897047346,0.04305989123907341,21.948587785186305,21.948587785186305,21.948587785186305,3.1092800441011774,,0.9413396336714694,0.9413396336714694,0.9413396336714694,0.13344356738851507,49.90856251474397,49.90856251474397,49.90856251474397,5.879037540998371,1.0164676683247245,1.0164676683247245,1.0164676683247245,0.1197359987983375,0.9791164570226909,0.9791164570226909,0.9791164570226909,0.9619735998798337,46.88586840497591,46.88586840497591,46.88586840497591,5.725096113849602,146.38270132877733,0.1614839011693839,5.300683368771508e-05,964.6044063585224,838.3130724874176,0.1658091762634254,0.144100523576021,22.365108423360294,21.61721731163481,967.758417625434,967.2532522899496,160.3026911877889,141.3762181136524,24592.29382323459,7,0.8132372296043185,2009-01-14
2008,17,1054.6086549535994,0.3165714285714286,19.20209684339995,0.018404769458634528,46.0,7.0,6.0,4.0,76.0,139.0,0.13194841811332406,915.6086549535994,915.6086549535994,,228.90216373839988,228.90216373839988,228.90216373839988,228.90216373839988,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,974.6086549535995,990.5,968.0703904175012,22.429609582498806,0.5470744122926362,0.28248692396287955,989.6704386637446,0.37119011514085,0.37119011514085,0.37119011514085,0.37119011514085,21.228858131102452,21.228858131102452,21.228858131102452,21.228858131102452,,0.9382608994276647,0.9382608994276647,0.9382608994276647,0.9382608994276647,44.69964208849793,44.69964208849793,44.69964208849793,44.69964208849793,0.9103796759368216,0.9103796759368216,0.9103796759368216,0.9103796759368216,0.9792182447841921,0.9792182447841921,0.9792182447841921,0.9792182447841921,43.7724334342513,43.7724334342513,43.7724334342513,43.7724334342513,175.0897337370052,0.1660309143364213,5.313189139426898e-05,1099.019084262322,989.8995991176027,0.1404182809285959,0.1264764206467796,21.601642477783763,20.975654925434394,968.211202836253,967.8595983964703,181.91855993439825,164.5412992364116,29415.075267816872,7,0.9727207429833622,2009-01-21
2008,18,1142.4996354186808,0.28900000000000003,12.195222231425305,0.010611117622392459,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13016756122756715,993.6424925615378,993.6424925615378,,248.41062314038444,248.41062314038444,248.41062314038444,248.41062314038444,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1054.785349704395,990.5,968.3478559970301,22.152144002969862,0.6324345975711951,0.3473009826627716,989.5202644197661,0.43663528382625977,0.43663528382625977,0.43663528382625977,0.43663528382625977,20.735773138909675,20.735773138909675,20.735773138909675,20.735773138909675,,0.9406096804893579,0.9406096804893579,0.9406096804893579,0.9406096804893579,47.510952771552425,47.510952771552425,47.510952771552425,47.510952771552425,0.9676365126589089,0.9676365126589089,0.9676365126589089,0.9676365126589089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.560733716121376,46.560733716121376,46.560733716121376,46.560733716121376,186.2429348644855,0.16305937112008526,5.207049559322557e-05,1184.385639882299,1110.6125841001171,0.1415671996238505,0.1225651856128542,20.9093647920756,20.50079265075439,968.4794977253443,968.2476395500288,189.50123908606977,183.60616992942204,31288.813057233565,7,1.034682971469364,2009-01-28
2008,19,1262.6446522670883,0.26457142857142857,24.96316571679842,0.019427482251011645,49.0,8.0,7.0,5.0,93.0,162.0,0.12856713801342537,1100.6446522670883,1074.7356915531159,,268.68392288827897,268.68392288827897,268.68392288827897,268.68392288827897,25.90896071397242,7.836660956695362,1.279454850072712,1.119522993813623,0.799659281295445,14.873662632095277,56.83666095669536,9.279454850072712,8.119522993813623,5.799659281295445,107.87366263209528,1148.9713303536976,990.5,968.7255692562604,21.77443074373954,0.7702421168901097,0.4471563990190507,989.282601484091,0.5109851752175549,0.5109851752175549,0.5109851752175549,0.5109851752175549,20.046047052612835,20.046047052612835,20.046047052612835,20.046047052612835,,0.9401178564598086,0.9401178564598086,0.9401178564598086,0.9401178564598086,49.63980043294886,49.63980043294886,49.63980043294886,49.63980043294886,1.0109938988380622,1.0109938988380622,1.0109938988380622,1.0109938988380622,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.07905093194557,48.07905093194557,48.07905093194557,48.07905093194557,192.31620372778227,0.15260584699718693,4.973601342663863e-05,1359.127799899888,1191.3815919532592,0.1359765847434343,0.1191940890414667,20.4530570667778,19.60711240986199,969.0294898150612,968.5014850032816,192.8,190.35968803830764,32309.12222626742,7,1.0684233540432349,2009-02-04
2008,20,1483.0965549254238,0.233,33.77460245179957,0.02262009423678361,49.0,8.0,7.0,5.0,93.0,162.0,0.1094218749303345,1321.0965549254238,1100.0,,275.0,275.0,275.0,275.0,221.0965549254238,49.391086692534486,9.146851063116227,9.553554842456583,6.823967744611845,146.18109458270465,98.3910866925345,17.146851063116227,16.55355484245658,11.823967744611846,239.18109458270465,1232.0914925981072,990.5,969.4300042543745,21.069995745625533,0.8993602048030878,0.48,989.120639795197,0.5349,0.5349,0.5349,0.5349,19.15573554082241,19.15573554082241,19.15573554082241,19.15573554082241,,0.9375548147094516,0.9375548147094516,0.9375548147094516,0.9375548147094516,48.43623595175313,48.43623595175313,48.43623595175313,48.43623595175313,0.9864813839460922,0.9864813839460922,0.9864813839460922,0.9864813839460922,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.46074115193523,47.46074115193523,47.46074115193523,47.46074115193523,189.84296460774095,0.12829059260116607,4.794014257771236e-05,1595.550017062485,1399.9866758125604,0.1157153870096472,0.1015323858654415,19.451451716839408,18.77478757043729,969.7933154397404,969.1614954141636,192.8,185.85558425676436,31893.61805410048,7,1.0546831367096718,2009-02-11
2008,21,1866.0592239832456,0.1902857142857143,72.97399892652253,0.0387382799443031,49.0,8.0,7.0,5.0,93.0,162.0,0.0874220008897019,1704.0592239832456,1100.0,,275.0,275.0,275.0,275.0,604.0592239832456,50.999999999999986,10.0,17.751686625974532,18.64380320935943,506.66373414791167,100.0,18.0,24.751686625974536,23.64380320935943,599.6637341479117,1242.7516866259746,990.5,970.6548539585981,19.845146041401904,0.9256461978651365,0.48,989.0943538021348,0.5349,0.5349,0.5349,0.5349,17.904599843536804,17.904599843536804,17.904599843536804,17.904599843536804,,0.9330768358802718,0.9330768358802718,0.9330768358802718,0.9330768358802718,45.05878325288809,45.05878325288809,45.05878325288809,45.05878325288809,0.9176941599366211,0.9176941599366211,0.9176941599366211,0.9176941599366211,0.9796065766380206,0.9796065766380206,0.9796065766380206,0.9796065766380206,44.140570777079134,44.140570777079134,44.140570777079134,44.140570777079134,176.56228310831654,0.09551779830212791,4.458643512836276e-05,2106.3680095481427,1638.344661979303,0.0988802928709066,0.0769096374734404,18.631738028274636,17.202060219606885,971.3567503678748,969.9315750617792,184.35074857965728,168.72784272266784,29662.46356219718,7,0.9809015728239808,2009-02-18
2008,22,2448.4891980107864,0.1305714285714286,87.27283337099288,0.0356942490655716,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07905376162091766,2253.4891980107864,1100.0,,275.0,275.0,275.0,275.0,1153.4891980107866,46.714285714285715,8.714285714285712,15.857142857142858,47.075521129636854,1035.1279625954353,100.0,18.0,25.0,55.504092558208285,1149.9851054525782,1243.0,990.5,972.1825601331295,18.31743986687049,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.37625045435221,16.37625045435221,16.37625045435221,16.37625045435221,,0.9254031364862989,0.9254031364862989,0.9254031364862989,0.9254031364862989,40.87421526964232,40.87421526964232,40.87421526964232,40.87421526964232,0.8324687427625727,0.8324687427625727,0.8324687427625727,0.8324687427625727,0.9733105943169625,0.9733105943169625,0.9733105943169625,0.9733105943169625,39.786195918184795,39.786195918184795,39.786195918184795,39.786195918184795,159.14478367273918,0.06551900107731926,4.018807668503515e-05,2717.277843145093,2179.589442347936,0.0932708107243347,0.066564717240963,17.025318830090093,15.727450276441791,972.83136031104,971.5334917573916,166.66277931871522,151.55665757397225,26736.323657020184,7,0.8841376870707733,2009-02-25
2008,23,3290.3859148015845,0.07185714285714286,174.1766232352313,0.051387506035180656,59.0,11.0,12.0,13.0,144.0,239.0,0.07366197880637679,3051.3859148015845,1100.0,,275.0,275.0,275.0,275.0,1951.3859148015847,41.00000000000001,7.000000000000002,12.999999999999998,67.0,1823.3859148015847,100.0,18.0,25.0,80.0,1967.3859148015847,1243.0,990.5,974.1454116059607,16.354588394039265,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.413398981520986,14.413398981520986,14.413398981520986,14.413398981520986,,0.9054226816175677,0.9054226816175677,0.9054226816175677,0.9054226816175677,35.22221984389778,35.22221984389778,35.22221984389778,35.22221984389778,0.7173568196313193,0.7173568196313193,0.7173568196313193,0.7173568196313193,0.97,0.97,0.97,0.97,34.16555324858085,34.16555324858085,34.16555324858085,34.16555324858085,136.6622129943234,0.04247482554194736,3.451065984705136e-05,3936.514205791712,2801.959149720212,0.085297460537162,0.0607136129849002,15.523047122639802,13.013340008542166,975.5454705789396,973.035763464842,149.23333439801195,120.65040257521152,22959.25178304633,7,0.75923451663513,2009-03-04
2008,24,5077.532034578246,0.016428571428571428,238.4334245629469,0.04867093662658377,59.0,11.0,12.0,13.0,144.0,239.0,0.04736016358495223,4838.532034578246,1100.0,,275.0,275.0,275.0,275.0,3738.532034578246,41.0,7.0,13.0,67.0,3610.5320345782457,100.0,18.0,25.0,80.0,3754.5320345782457,1243.0,990.5216709575598,977.587908383321,12.933762574238747,0.9181941883457053,0.48,989.123476769214,0.5349,0.5349,0.5349,0.5349,11.000668385893041,11.000668385893041,11.000668385893041,11.000668385893041,,0.7917960251337891,0.7917960251337891,0.7917960251337891,0.7917960251337891,23.56822953466969,23.56822953466969,23.56822953466969,23.56822953466969,0.4800046748405232,0.4800046748405232,0.4800046748405232,0.4800046748405232,0.9663812977580665,0.9663812977580665,0.9663812977580665,0.9663812977580665,22.78491955074659,22.78491955074659,22.78491955074659,22.78491955074659,91.13967820298636,0.0182291226194345,2.3015070253279386e-05,5605.54817773234,4493.143066687026,0.0531921633593172,0.0426363296545039,11.976358775444504,10.192869794881853,978.4425441937078,976.5824518120372,108.03064234482164,77.53108145490658,15311.465938101708,7,0.5063315455721464,2009-03-11
2008,25,5749.920292447755,0.008,36.096358154335704,0.0062892172607159,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.04910959118309956,5467.491721019183,471.42857142857144,,275.0,275.0,275.0,275.0,4996.063149590612,664.4285714285714,5.285714285714286,10.142857142857142,62.42857142857143,4253.777435304897,728.5714285714286,18.0,25.0,80.0,4426.920292447755,1243.0,990.5675087692181,978.6648772503695,11.902631518848564,0.9010713934746672,0.48,989.1864373757434,0.5349,0.5349,0.5349,0.5349,9.986660125373865,9.986660125373865,9.986660125373865,9.986660125373865,1.0,0.7188106680657119,0.7188106680657119,0.7188106680657119,0.7188106680657119,19.360463202178206,19.360463202178206,19.360463202178206,19.360463202178206,0.3943067861950755,0.3943067861950755,0.3943067861950755,0.3943067861950755,0.9600199199917887,0.9600199199917887,0.9600199199917887,0.9600199199917887,18.58643726655228,18.58643726655228,18.58643726655228,18.58643726655228,74.34574906620912,0.012930995898184628,inf,5796.211608335895,5687.283313593033,0.054933551460202,0.0412338292922706,10.076125814326922,9.920541284008998,978.7361658768372,978.5684163029332,75.69149823414132,73.36139808573971,12490.085843123132,7,0.41303193925671733,2009-03-18
2008,26,5597.190476219628,0.009285714285714286,37.2537458915128,0.006673911024888915,68.0,14.0,17.0,21.0,195.0,315.0,0.0562904462806333,5282.190476219628,1100.0,,275.0,275.0,275.0,275.0,4182.190476219628,32.0,4.0,8.0,59.0,4079.1904762196286,100.0,18.0,25.0,80.0,4274.190476219629,1243.0,990.5550907660501,978.4296733333782,12.125417432671806,0.9057101603193729,0.48,989.1693806057307,0.5349,0.5349,0.5349,0.5349,10.204807272352427,10.204807272352427,10.204807272352427,10.204807272352427,,0.7345122634427168,0.7345122634427168,0.7345122634427168,0.7345122634427168,20.217760698416175,20.217760698416175,20.217760698416175,20.217760698416175,0.41176702033434154,0.41176702033434154,0.41176702033434154,0.41176702033434154,0.9611995161761643,0.9611995161761643,0.9611995161761643,0.9611995161761643,19.433730005556267,19.433730005556267,19.433730005556267,19.433730005556267,77.73492002222507,0.013896134187889228,1.9630030308642694e-05,5713.61938171299,5473.42431061851,0.0575508095341514,0.0551314287766855,10.381585039687812,10.038509464979477,978.608973847838,978.2390734383524,80.55700786512867,75.11649711911564,13059.466563733813,7,0.43186066679013935,2009-03-25
2008,27,5383.777872290934,0.011857142857142856,30.031797221128077,0.005618673793624728,84.0,14.0,20.0,27.0,219.0,364.0,0.06761928887964945,5019.777872290934,1100.0,,275.0,275.0,275.0,275.0,3919.7778722909343,16.0,4.0,5.0,53.0,3841.7778722909343,100.0,18.0,25.0,80.0,4060.7778722909343,1243.0,990.5377388274625,978.1010179233281,12.436720904134356,0.9121920073862853,0.48,989.1455468200762,0.5349,0.5349,0.5349,0.5349,10.509628896748065,10.509628896748065,10.509628896748065,10.509628896748065,,0.7564524349036436,0.7564524349036436,0.7564524349036436,0.7564524349036436,21.442245711119174,21.442245711119174,21.442245711119174,21.442245711119174,0.4367056152977429,0.4367056152977429,0.4367056152977429,0.4367056152977429,0.9636705615297743,0.9636705615297743,0.9636705615297743,0.9636705615297743,20.663520374876764,20.663520374876764,20.663520374876764,20.663520374876764,82.65408149950706,0.015357483501970344,2.0872242802905825e-05,5453.378250845156,5263.201730070614,0.0691594239909775,0.0667476164785723,10.68185028788593,10.410217240365562,978.2082025063016,977.9153306643088,85.50580864655824,81.02177486396268,13885.885691917189,7,0.4591893416639282,2009-04-01
2008,28,4888.39897637801,0.018857142857142857,102.88524959462873,0.021267876068106813,84.0,14.0,20.0,27.0,219.0,364.0,0.07462889680249973,4524.398976378009,1100.0,,275.0,275.0,275.0,275.0,3424.398976378009,16.0,3.999999999999996,5.0,53.0,3346.398976378009,100.0,18.0,25.0,80.0,3565.398976378009,1243.0,990.5071320185699,977.2903215400277,13.216810478542161,0.9236252344834057,0.48,989.1035067840864,0.5349,0.5349,0.5349,0.5349,11.278285244058768,11.278285244058768,11.278285244058768,11.278285244058768,,0.8117780768687217,0.8117780768687217,0.8117780768687217,0.8117780768687217,24.72171293345391,24.72171293345391,24.72171293345391,24.72171293345391,0.5034972084206499,0.5034972084206499,0.5034972084206499,0.5034972084206499,0.9686309139056537,0.9686309139056537,0.9686309139056537,0.9686309139056537,23.948745987110605,23.948745987110605,23.948745987110605,23.948745987110605,95.79498394844242,0.019706778770421412,2.4190652512232933e-05,5204.988399960448,4543.004982908213,0.0801231786822705,0.0699329128193188,11.885111468759751,10.764997588087674,977.825682135939,976.673699118722,106.39075272452096,86.90557830887569,16093.557303338324,7,0.5321943552691245,2009-04-08
2008,29,4242.130866319868,0.03157142857142857,75.49049337026183,0.01784233979038344,82.0,14.0,19.714285714285715,26.714285714285715,211.71428571428572,354.14285714285717,0.0834616033027454,3887.9880091770106,1100.0,,275.0,275.0,275.0,275.0,2787.9880091770106,18.0,4.000000000000002,5.285714285714286,53.285714285714285,2707.416580605582,100.0,18.0,25.0,80.0,2919.130866319868,1243.0,990.5,976.1230994853652,14.37690051463468,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.435711102116402,12.435711102116402,12.435711102116402,12.435711102116402,,0.8732573791885875,0.8732573791885875,0.8732573791885875,0.8732573791885875,29.29237213467608,29.29237213467608,29.29237213467608,29.29237213467608,0.5965859905229344,0.5965859905229344,0.5965859905229344,0.5965859905229344,0.97,0.97,0.97,0.97,28.413600970635798,28.413600970635798,28.413600970635798,28.413600970635798,113.65440388254319,0.026855043992392413,2.8700607041046258e-05,4486.476932145383,4014.5715293163794,0.0891798591763811,0.073482312581994,12.852144688832816,11.988557801655697,976.570252785826,975.7066658986488,118.68805363278484,108.2508327796087,19093.939852267256,7,0.6314133549030178,2009-04-15
2008,30,3786.8516936483647,0.045,60.58951045008488,0.016105920461664956,70.0,14.0,18.0,25.0,168.0,295.0,0.07798075254196166,3491.8516936483647,1100.0,,275.0,275.0,275.0,275.0,2391.8516936483647,30.0,4.0,7.0,55.0,2295.851693648365,100.0,18.0,25.0,80.0,2463.8516936483647,1243.0,990.5,975.2283285889215,15.2716714110785,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.330481998560222,13.330481998560222,13.330481998560222,13.330481998560222,,0.8911520704266397,0.8911520704266397,0.8911520704266397,0.8911520704266397,32.04111910691143,32.04111910691143,32.04111910691143,32.04111910691143,0.6525686172487052,0.6525686172487052,0.6525686172487052,0.6525686172487052,0.97,0.97,0.97,0.97,31.079885533704083,31.079885533704083,31.079885533704083,31.079885533704083,124.31954213481633,0.032887949226263785,3.139382377141826e-05,3936.514205791712,3590.4449561657857,0.0821625184626221,0.0749393967805254,13.746677227987554,13.013340008542166,975.5454705789396,974.8121333594942,129.16093078782657,120.65040257521152,20885.683078649145,7,0.6906641229712018,2009-04-22
2008,31,3254.132972548485,0.07114285714285715,81.97767531904206,0.02549235153459606,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09691374440466219,2940.5615439770563,1100.0,,275.0,275.0,275.0,275.0,1840.5615439770565,33.57142857142856,4.0,7.714285714285713,56.42857142857143,1738.8472582627708,100.0,18.0,25.0,80.0,1931.132972548485,1243.0,990.5,974.0859081094868,16.414091890513173,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.472902477994896,14.472902477994896,14.472902477994896,14.472902477994896,,0.9071807140048138,0.9071807140048138,0.9071807140048138,0.9071807140048138,35.41580845910118,35.41580845910118,35.41580845910118,35.41580845910118,0.7212995612851563,0.7212995612851563,0.7212995612851563,0.7212995612851563,0.97,0.97,0.97,0.97,34.353334205328146,34.353334205328146,34.353334205328146,34.353334205328146,137.41333682131256,0.042491420410923006,3.470033758113954e-05,3524.628422363977,3016.601228932492,0.1064111480567137,0.0836967659138783,15.004945552127417,13.886145597234297,974.6726649902474,973.5538650353544,143.38611349757588,130.8001568713096,23085.440585980512,7,0.7634074267850698,2009-04-29
2008,32,2916.726927859297,0.093,37.99880615340258,0.013334874355518686,65.0,14.0,17.0,23.0,202.0,321.0,0.1101756774357159,2595.726927859297,1100.0,,275.0,275.0,275.0,275.0,1495.726927859297,35.0,4.000000000000001,8.0,57.0,1391.726927859297,100.0,18.0,25.0,80.0,1593.726927859297,1243.0,990.5,973.3127891362121,17.1872108637879,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.246021451269625,15.246021451269625,15.246021451269625,15.246021451269625,,0.9157751284560215,0.9157751284560215,0.9157751284560215,0.9157751284560215,37.656023534840244,37.656023534840244,37.656023534840244,37.656023534840244,0.7669251229091698,0.7669251229091698,0.7669251229091698,0.7669251229091698,0.97,0.97,0.97,0.97,36.52634282879503,36.52634282879503,36.52634282879503,36.52634282879503,146.10537131518012,0.050177150946466915,3.6895295786661655e-05,3016.601228932492,2750.609585858673,0.1167014038089275,0.1064111480567137,15.646994345753903,15.004945552127417,973.5538650353544,972.9118162417278,150.6410538434629,143.38611349757588,24545.702380950264,7,0.8116965073065564,2009-05-06
2008,33,2575.537430607129,0.11885714285714287,46.83959242524387,0.01830320045680121,65.0,14.0,17.0,23.0,202.0,321.0,0.12481422889665121,2254.537430607129,1100.0,,275.0,275.0,275.0,275.0,1154.537430607129,34.99999999999999,4.000000000000002,8.0,57.0,1050.537430607129,100.0,18.0,25.0,80.0,1252.5374306071292,1243.0,990.5,972.4892282807758,18.01077171922418,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.069582306705904,16.069582306705904,16.069582306705904,16.069582306705904,,0.923750241599305,0.923750241599305,0.923750241599305,0.923750241599305,40.03518610603215,40.03518610603215,40.03518610603215,40.03518610603215,0.81538057242428,0.81538057242428,0.81538057242428,0.81538057242428,0.9715903305104037,0.9715903305104037,0.9715903305104037,0.9715903305104037,38.89863194464853,38.89863194464853,38.89863194464853,38.89863194464853,155.59452777859408,0.060540572242317,3.929154741883689e-05,2711.725889886568,2422.732438881966,0.132495027039855,0.1183747963601982,16.4384219419046,15.740851542927992,972.8179590445536,972.1203886455772,159.87546581645765,151.70930669851495,26139.88066680381,7,0.8644140432144116,2009-05-13
2008,34,2288.0769401908474,0.14542857142857143,39.86539589136685,0.017814262646085415,65.0,14.0,17.0,23.0,202.0,321.0,0.14042844695075068,1967.0769401908474,1100.0,,275.0,275.0,275.0,275.0,867.0769401908475,35.00000000000001,4.0,7.999999999999998,56.25434684280158,763.8225933480459,100.0,18.0,25.0,79.2543468428016,965.822593348046,1243.0,990.5,971.7953581314952,18.704641868504805,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.763452455986528,16.763452455986528,16.763452455986528,16.763452455986528,,0.9276094734448366,0.9276094734448366,0.9276094734448366,0.9276094734448366,41.93764703940349,41.93764703940349,41.93764703940349,41.93764703940349,0.854127230945081,0.854127230945081,0.854127230945081,0.854127230945081,0.9754127230945081,0.9754127230945081,0.9754127230945081,0.9754127230945081,40.90695109923406,40.90695109923406,40.90695109923406,40.90695109923406,163.62780439693623,0.0716096710068965,4.1320152625488945e-05,2382.708424038313,2143.674667642398,0.1497428713625813,0.1347206383968525,17.112009665586235,16.535031632906446,972.0237789545752,971.4468009218956,167.6747442886719,160.98704566684978,27489.471138685287,7,0.9090433577607568,2009-05-20
2008,35,2079.7765544177373,0.16828571428571423,30.1982553301985,0.014548770159146015,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14535214442974728,1777.0622687034515,1100.0,,275.0,275.0,275.0,275.0,677.0622687034514,35.857142857142854,4.571428571428571,8.857142857142858,46.73211174677197,581.0444426709652,100.0,18.0,25.0,67.73211174677196,769.0444426709652,1243.0,990.5,971.2925640968705,19.207435903129586,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.26624649061131,17.26624649061131,17.26624649061131,17.26624649061131,,0.9301521757292891,0.9301521757292891,0.9301521757292891,0.9301521757292891,43.313640133875836,43.313640133875836,43.313640133875836,43.313640133875836,0.8821515302215037,0.8821515302215037,0.8821515302215037,0.8821515302215037,0.9782151530221503,0.9782151530221503,0.9782151530221503,0.9782151530221503,42.37020844265681,42.37020844265681,42.37020844265681,42.37020844265681,169.4808337706272,0.08153271854738918,4.279819034611798e-05,2122.6951751857887,2011.441429347925,0.1540959347023162,0.1266633628533223,17.431193344228056,17.162649819791902,971.3961607676898,971.1276172432536,171.4162619999579,168.2667165765535,28472.780073465372,7,0.9415601876145956,2009-05-27
2008,36,1830.7209471939398,0.19342857142857145,46.489443244415234,0.025623446330788613,62.0,12.0,14.0,16.0,153.0,257.0,0.1407606149038719,1573.7209471939398,1100.0,,275.0,275.0,275.0,275.0,473.72094719393954,38.0,5.999999999999999,11.0,29.49235468911686,389.2285925048227,100.0,18.0,25.0,45.49235468911686,542.2285925048227,1243.0,990.5,970.5530984447804,19.946901555219547,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.005712142701274,18.005712142701274,18.005712142701274,18.005712142701274,,0.9336956280394944,0.9336956280394944,0.9336956280394944,0.9336956280394944,45.341609858802386,45.341609858802386,45.341609858802386,45.341609858802386,0.923454375943022,0.923454375943022,0.923454375943022,0.923454375943022,0.9799722056829544,0.9799722056829544,0.9799722056829544,0.9799722056829544,44.43355208592129,44.43355208592129,44.43355208592129,44.43355208592129,177.73420834368514,0.09743920876164715,4.488237584436494e-05,1971.7538355439103,1686.0153266370185,0.1524304055483414,0.1303408140342764,18.47322260911596,17.550067426493676,971.008743160988,970.0855879783658,182.6848087134564,172.81600993493043,29859.347001739105,7,0.9874122685760286,2009-06-03
2008,37,1515.1045465826303,0.22885714285714287,40.86123583206544,0.026938894157152418,62.0,12.0,14.0,16.0,153.0,257.0,0.1700641197208271,1258.1045465826303,1100.0,,275.0,275.0,275.0,275.0,158.1045465826303,30.357517583582354,5.101455016177229,7.746342160963079,9.84308461214819,105.05614720975946,92.35751758358235,17.10145501617723,21.746342160963078,25.843084612148193,258.05614720975944,1231.2053147607226,990.5,969.5334146889593,20.966585311040717,0.9013813163298873,0.48,989.1186186836701,0.5349,0.5349,0.5349,0.5349,19.05030399471084,19.05030399471084,19.05030399471084,19.05030399471084,,0.9372242415741076,0.9372242415741076,0.9372242415741076,0.9372242415741076,48.15291752782462,48.15291752782462,48.15291752782462,48.15291752782462,0.9807111512795237,0.9807111512795237,0.9807111512795237,0.9807111512795237,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.174356636504136,47.174356636504136,47.174356636504136,47.174356636504136,188.69742654601654,0.12496076889770745,4.765086528939812e-05,1638.344661979303,1399.9866758125604,0.1835731756881441,0.1568656498013765,19.474597276173306,18.62723552570241,969.9315750617792,969.1614954141636,192.8,184.30340580910027,31701.16765973078,7,1.0483190363667587,2009-06-10
2008,38,1243.2982919986748,0.2682857142857143,36.52197210093426,0.029280139097036584,62.0,12.0,14.0,16.0,153.0,257.0,0.20734713786901118,986.2982919986747,985.9943205844049,,246.49858014610123,246.49858014610123,246.49858014610123,246.49858014610123,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1074.098404181509,990.5,968.6647664097027,21.835233590297417,0.6664994018432243,0.35019965802620195,989.4833009401307,0.4319139733790032,0.4319139733790032,0.4319139733790032,0.4319139733790032,20.386620557048992,20.386620557048992,20.386620557048992,20.386620557048992,,0.9389150542718113,0.9389150542718113,0.9389150542718113,0.9389150542718113,46.2039521805893,46.2039521805893,46.2039521805893,46.2039521805893,0.9410173560201487,0.9410173560201487,0.9410173560201487,0.9410173560201487,0.9795884743569252,0.9795884743569252,0.9795884743569252,0.9795884743569252,45.189196807664004,45.189196807664004,45.189196807664004,45.189196807664004,180.75678723065602,0.14545813013634382,5.100479982005507e-05,1359.127799899888,1144.3328711060203,0.2245850018724048,0.1890918573065243,20.99062272448143,19.62710549072596,969.0294898150612,968.3536175949048,192.8,167.18740753060248,30367.140254750208,7,1.0042043735036443,2009-06-17
2008,39,1049.6196566473134,0.3167142857142857,27.440692350326476,0.026684557471325414,62.0,12.0,14.0,16.0,153.0,257.0,0.2457764638227757,792.6196566473134,792.6196566473134,,233.67848415680038,233.67848415680038,233.67848415680038,91.5842041769122,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,880.6196566473134,990.5,968.0467719029783,22.453228097021697,0.4610732019778129,0.19371571028805817,989.8452110877341,0.3892896076856959,0.3892896076856959,0.3892896076856959,0.1385153173710529,21.40914957707013,21.40914957707013,21.40914957707013,9.074436673659728,,0.9387511674702697,0.9387511674702697,0.9387511674702697,0.4007711897976981,46.08402517934206,46.08402517934206,46.08402517934206,17.78286449453135,0.9385748509030971,0.9385748509030971,0.9385748509030971,0.3621764662837342,0.9776462180569448,0.9776462180569448,0.9776462180569448,0.9662176466283734,44.35886972807379,44.35886972807379,44.35886972807379,17.32987008268919,150.40647926691057,0.1432745974128287,5.278765419013562e-05,1131.2888821433105,952.2480246537352,0.2698876693322127,0.2271745122369579,21.900518817815648,21.064142601209337,968.3126222010218,967.7089920986148,165.0216338501358,137.52131479396434,25268.288516840974,7,0.8355915514828365,2009-06-24
2008,40,850.5427915728918,0.3788571428571429,27.98374237471114,0.03350987693566011,58.0,11.0,11.0,11.0,136.0,227.0,0.26817148017775916,623.5427915728918,623.5427915728918,,220.4514502393153,220.4514502393153,182.63989109426123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,703.5427915728918,990.5,967.3021711662915,23.197828833708463,0.3263376610734866,0.11558282668673915,990.0580795122398,0.3476299569314466,0.3476299569314466,0.2768414738090322,0.0,22.408278389016765,22.408278389016765,19.161925099323557,0.0,,0.9370883076295791,0.9370883076295791,0.8020971850644868,0.0,45.40804242298913,45.40804242298913,37.44534239985993,0.0,0.9248073813236076,0.9248073813236076,0.7626342647629313,0.0,0.9773535044419168,0.9773535044419168,0.9744963615847739,0.96,43.47520751523839,43.47520751523839,36.58949322952411,0.0,123.53990826000089,0.14482365973724123,5.494312377443774e-05,927.8079295597248,756.3618280307572,0.3001209098441825,0.2446627074072528,22.775901984746863,21.99210096921938,967.6112317182389,966.925447312123,139.26797711483192,96.4,20754.70458768015,7,0.6863328236666716,2009-07-01
2008,41,686.5034312188512,0.444,17.62623877866536,0.0258628087880659,58.0,11.0,11.0,11.0,136.0,227.0,0.3314193361897512,459.50343121885135,459.50343121885135,,229.75171560942567,229.75171560942567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.5034312188513,990.5,966.6460137248754,23.853986275124644,0.23373723815195016,0.06217315298900057,990.204089608859,0.37531076027675,0.37531076027675,0.0,0.0,23.18276512370695,23.18276512370695,0.0,0.0,,0.9403770803236025,0.9403770803236025,0.0,0.0,49.099126857523665,49.099126857523665,0.0,0.0,0.9999822170575083,0.9999822170575083,0.0,0.0,0.97987584795137,0.97987584795137,0.96,0.96,46.90319618784871,46.90319618784871,0.0,0.0,93.80639237569741,0.13672076313159137,5.6850210486057965e-05,736.5363360830615,632.9781565800997,0.3586221698809514,0.3081993228021821,23.518294445805044,22.85941652789036,966.8461453443322,966.4319126263204,96.4,85.69998101287422,15759.473919117167,7,0.5211466243094302,2009-07-08
2008,42,580.3679901616637,0.49642857142857144,12.49819861338993,0.02149915893129204,58.0,11.0,11.0,11.0,136.0,227.0,0.39184815926925515,353.36799016166367,353.36799016166367,,176.68399508083183,176.68399508083183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.36799016166367,990.5,966.209963895979,24.290036104021087,0.1884807725934889,0.04067359803233267,990.2708456293742,0.22197349966384494,0.22197349966384494,0.0,0.0,23.838908233731416,23.838908233731416,0.0,0.0,,0.9263537406900955,0.9263537406900955,0.0,0.0,38.258484367373335,38.258484367373335,0.0,0.0,0.7791952009648337,0.7791952009648337,0.0,0.0,0.9715048223012358,0.9715048223012358,0.96,0.96,37.17334353251406,37.17334353251406,0.0,0.0,74.34668706502812,0.12795131514730856,5.844262982606813e-05,619.3681476088757,545.4907662863702,0.4161390330131274,0.3665025411402784,24.05599712971793,23.59949323518252,966.3774725904354,966.0547084482886,82.68985010906177,67.06352727090821,12490.243426924722,7,0.41303715036126726,2009-07-15
2008,43,521.7937665589146,0.5372857142857143,7.674938111565723,0.014953433177511086,58.0,11.0,11.0,11.0,136.0,227.0,0.43547843769823086,294.7937665589146,294.7937665589146,,166.30875467270087,128.48501188621373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,374.7937665589146,990.5,965.948071949515,24.551928050484953,0.16780811171178975,0.02895875331178287,990.3032331349765,0.2073437887950715,0.1365102261993547,0.0,0.0,24.14781739666633,20.717666900592587,0.0,0.0,,0.9207070622582958,0.7854847655675722,0.0,0.0,36.340275377830054,27.909631122720185,0.0,0.0,0.7401278081024449,0.5684242591185373,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.958056474752865,27.07234218903858,0.0,0.0,61.03039866379145,0.11674377521105342,5.739246265211347e-05,542.376282140489,491.76619950541016,0.4616014688042883,0.4185286257432645,24.29150626618509,24.011053472516185,966.040693269632,965.8129478977744,66.41617925825442,48.2,10253.106975516963,7,0.33905777035439694,2009-07-22
2008,44,472.9309894203162,0.5720000000000001,5.563809139277542,0.0117952662099971,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.42758905934735764,270.5024179917448,270.5024179917448,,209.06731767412825,61.435100317616524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.35956084888767,990.5,965.7281894523913,24.771810547608602,0.15741986726671955,0.02410048359834893,990.318479649135,0.33258985473607783,0.062346070656643174,0.0,0.0,24.257700342007457,10.477403623536931,0.0,0.0,,0.9321666705950344,0.3917005152652631,0.0,0.0,46.48586726765876,13.462206773204015,0.0,0.0,0.9467590074879583,0.27417936401637505,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.60119771286504,13.058340570007894,0.0,0.0,53.65953828287293,0.11354566691072941,5.49659379005378e-05,486.2783732878,458.3294938779206,0.4806767002942721,0.387363633906702,24.475525496176385,24.05905917181753,965.788252679795,965.6624827224506,61.85369314254922,48.2,9014.802431522654,7,0.29810854601596076,2009-07-29
2008,45,439.46168260052565,0.607,5.3860232175468195,0.012362727949234558,54.0,9.0,8.0,6.0,107.0,184.0,0.41893090250435666,255.4616826005256,255.4616826005256,,255.4616826005256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.46168260052565,990.5,965.5775775717022,24.92242242829767,0.15075021969167784,0.02109233652010506,990.3281574437882,0.46240676712725065,0.0,0.0,0.0,24.288173104958634,0.0,0.0,0.0,,0.9456427738213756,0.0,0.0,0.0,57.53598368607408,0.0,0.0,0.0,1.1718122950320586,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10974168206907602,5.249900253141038e-05,455.356964761364,420.6273313550929,0.43744185478206,0.4040785894126549,24.44968071651097,24.149424223696307,965.649106341426,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2009-08-05
2008,46,401.9053293131948,0.6507142857142857,4.970547323624642,0.012451359552914485,54.0,9.0,8.0,6.0,107.0,184.0,0.4583007427803401,217.90532931319476,217.90532931319476,,217.90532931319476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.9053293131948,990.5,965.4060318063177,25.09396819368224,0.13749541736211118,0.013581065862638885,990.3489235167752,0.33712690378641014,0.0,0.0,0.0,24.60576480667111,0.0,0.0,0.0,,0.9392740840633012,0.0,0.0,0.0,49.38537445772607,0.0,0.0,0.0,1.0058121070819974,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.99889670015191,0.0,0.0,0.0,46.99889670015191,0.11695352413917828,6.0022770061079284e-05,420.6273313550929,385.8335000897204,0.476889642701355,0.43744185478206,24.740398819105653,24.44968071651097,965.492822991098,965.3291675004484,48.2,44.891592896796645,7895.814645625522,7,0.2611049816675106,2009-08-12
2008,47,366.3123696426511,0.6914285714285714,5.368136966797733,0.014756176463383657,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.445363009768124,203.02665535693686,203.02665535693686,,203.02665535693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,266.8837982140797,990.5,965.2315618482132,25.268438151786768,0.12972333577900283,0.010829356107288971,990.3594473081138,0.2921947810061761,0.0,0.0,0.0,24.835690678894313,0.0,0.0,0.0,,0.9357116752273386,0.0,0.0,0.0,46.27276093627081,0.0,0.0,0.0,0.9424187563395277,0.0,0.0,0.0,0.9799495931517058,0.96,0.96,0.96,45.25313055350559,0.0,0.0,0.0,45.25313055350559,0.12363764359533823,6.192094839993786e-05,381.71165647276456,348.25654132213623,0.4866309423946182,0.4149552107019891,24.959867061822774,24.74654799220164,965.3085582823638,965.1412827066108,48.2,43.17244460257148,7602.5259329889395,7,0.25140628085280886,2009-08-19
2008,48,338.90433920425767,0.7265714285714286,2.582590736788631,0.007663825903156444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.44142317419263677,189.19005348997194,189.19005348997194,,189.19005348997194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.6186249185434,990.5,965.0945216960212,25.405478303978725,0.12327698941264027,0.009092982579920228,990.3676300280075,0.25388426783065865,0.0,0.0,0.0,25.019224064155512,0.0,0.0,0.0,,0.9318952026617071,0.0,0.0,0.0,43.26409102158363,0.0,0.0,0.0,0.881142383331642,0.0,0.0,0.0,0.9767751019000644,0.96,0.96,0.96,42.2629129062927,0.0,0.0,0.0,42.2629129062927,0.12478406452268624,6.204006008360871e-05,345.1066751912812,330.1784061646158,0.4613785284591168,0.3573825477283611,25.05958260594109,24.98561070045408,965.1255333759564,965.0508920308232,47.81675968215275,40.25768972689543,7100.169368257173,7,0.234793960590515,2009-08-26
2008,49,311.9604243390339,0.7681428571428572,4.9161346228810965,0.015869513876473815,40.0,6.0,4.0,3.0,65.0,118.0,0.378762930935244,193.96042433903395,193.96042433903395,,193.96042433903395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.96042433903395,990.5,964.9605388411352,25.53946115886481,0.12163294857390675,0.009643979754208599,990.368723071672,0.26710809508755723,0.0,0.0,0.0,25.14107613544915,0.0,0.0,0.0,,0.933213994231401,0.0,0.0,0.0,44.628277871098625,0.0,0.0,0.0,0.9089262295539433,0.0,0.0,0.0,0.9779981800211639,0.96,0.96,0.96,43.65260018565207,0.0,0.0,0.0,43.65260018565207,0.13980314810020394,6.250770739219367e-05,326.5922164381982,295.76546380444813,0.3989647691862303,0.3613068348257143,25.26963075645504,25.020662378884303,965.0329610821908,964.8830618552178,47.02187257937598,39.7956151655186,7333.636831189547,7,0.2425144454758448,2009-09-02
