WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2008,50,285.2589416848653,0.8082857142857144,3.0422292173771472,0.010801444619597858,40.0,6.0,4.0,3.0,65.0,118.0,0.41384718468430315,167.2589416848653,167.2589416848653,,167.2589416848653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.2589416848653,990.5,964.8410357667395,25.65896423326056,0.11220898568024097,0.006725894168486514,990.3810651201512,0.19822477948027917,0.0,0.0,0.0,25.339688941374128,0.0,0.0,0.0,,0.9242650583232804,0.0,0.0,0.0,38.41843558168903,0.0,0.0,0.0,0.7824528631708559,0.0,0.0,0.0,0.9705327727269716,0.96,0.96,0.96,37.28713502074648,0.0,0.0,0.0,37.28713502074648,0.13066713159802168,6.192169889219216e-05,291.51576358890105,274.4698592828081,0.4299197015961422,0.4047808548919673,25.4,25.299089622933774,964.8660630543555,964.7978794371312,38.74325773742662,34.78795351963685,6264.23868348541,7,0.20715075011525824,2009-09-09
2008,51,267.0611074007285,0.8424285714285714,2.828626067417921,0.010735845165953042,40.0,6.0,4.0,3.0,65.0,118.0,0.4420525557046762,149.0611074007285,149.0611074007285,,149.0611074007285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.06110740072845,990.5,964.768244429603,25.731755570397095,0.10578623174671786,0.004906110740072814,990.3893076575132,0.15750011220803797,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9171800770042173,0.0,0.0,0.0,34.05916948025689,0.0,0.0,0.0,0.6936694395164337,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.037394395849184,0.0,0.0,0.0,33.037394395849184,0.12365476914365585,6.155966701681381e-05,274.4698592828081,259.36784514408106,0.4549523088895232,0.4299197015961422,25.4,25.4,964.7978794371312,964.7374713805764,34.78795351963685,31.219913293933494,5550.282258502662,7,0.18354107997693989,2009-09-16
2008,52,262.69200804209135,0.8512857142857142,2.6888011140711114,0.010396789950186185,40.0,6.0,4.0,3.0,65.0,118.0,0.44938316079212887,144.69200804209137,144.69200804209137,,144.69200804209137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.69200804209137,990.5,964.7507680321685,25.749231967831633,0.10424421208375394,0.0044692008042091,990.3912865871122,0.14838017520294292,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9153661492390727,0.0,0.0,0.0,32.995293360722705,0.0,0.0,0.0,0.672001901440381,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.00543455990102,0.0,0.0,0.0,32.00543455990102,0.12178868482075608,6.143791907220124e-05,267.32035081816935,251.75288036056145,0.4687136045116939,0.4414179453185863,25.4,25.4,964.7692814032728,964.7070115214424,33.096743873699666,29.427121175366366,5376.9130060633715,7,0.1778079697772279,2009-09-23
2008,53,246.84896506587896,0.878,4.903915294682463,0.0198660557210507,40.0,6.0,4.0,3.0,65.0,118.0,0.4780250950961378,128.84896506587896,128.84896506587896,,128.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587896,990.5,964.6810937903952,25.818906209604734,0.0986526901702996,0.0028848965065878,990.3984624133232,0.1175281371185821,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9083294228307376,0.0,0.0,0.0,29.15390490673174,0.0,0.0,0.0,0.5937658840474895,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.279287759529787,0.0,0.0,0.0,28.279287759529787,0.1145610950889853,6.096562519508128e-05,246.84896506587896,246.84896506587896,0.4780250950961378,0.4780250950961378,25.4,25.4,964.6810937903952,964.6810937903952,28.279287759529787,28.279287759529787,678.7029062287149,1,0.15710715421960994,2009-09-30
2009,1,238.20203250431226,0.8915714285714286,2.0951772842494694,0.0088055873336045,37.0,5.0,3.0,2.0,50.0,97.0,0.4073087163049253,141.20203250431226,141.20203250431226,,141.20203250431226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.20203250431226,990.5,964.6292121950258,25.87078780497408,0.1012478253204623,0.004120203250431186,990.394631971429,0.14122401090494804,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9138929104468148,0.0,0.0,0.0,32.14605568543804,0.0,0.0,0.0,0.6547058184406932,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.181674014874897,0.0,0.0,0.0,31.181674014874897,0.1308807527505482,6.133903762922019e-05,243.54989841925496,232.1827240761327,0.4177744075747587,0.3982756742235258,25.4,25.4,964.6612993905156,964.5930963444569,32.44401295431383,29.76278487211105,5238.521234498983,7,0.17323152230486055,2009-10-01
2009,2,219.71402570253733,0.9262857142857143,2.2391882078774317,0.010164153235672272,37.0,5.0,3.0,2.0,50.0,97.0,0.44175958338357363,122.71402570253733,122.71402570253733,,122.71402570253733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.71402570253733,990.5,964.5182841542153,25.981715845784784,0.09472281018773611,0.0022714025702536716,990.403005787242,0.1068094886554193,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904042470146169,0.0,0.0,0.0,27.63948251048898,0.0,0.0,0.0,0.5629222507227898,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.810298035174306,0.0,0.0,0.0,26.810298035174306,0.12195119009753712,6.067789175385687e-05,232.1827240761327,216.50840662099068,0.4480195550549849,0.4177744075747587,25.4,25.4,964.5930963444569,964.499050439726,29.76278487211105,26.046151208710224,4504.1300699092835,7,0.14894610019541282,2009-10-08
2009,3,218.06191265632825,0.9294285714285715,1.8502053109148895,0.008440439676843544,37.0,5.0,3.0,2.0,50.0,97.0,0.4449693366712089,121.06191265632823,121.06191265632823,,121.06191265632823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.06191265632825,990.5,964.5083714759379,25.991628524062044,0.09413972609743526,0.0021061912656327717,990.4037540826369,0.10386273292123131,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9031499335921371,0.0,0.0,0.0,27.238765562996466,0.0,0.0,0.0,0.5547610094296632,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.421602596106574,0.0,0.0,0.0,26.421602596106574,0.12112732159113304,6.0617986120880183e-05,223.27342273667512,213.4151960906308,0.4545130889311514,0.4344449008353321,25.4,25.4,964.53964053642,964.4804911765438,27.678545330557977,25.29906474914239,4438.829236145904,7,0.14678668108948095,2009-10-15
2009,4,219.45010581881874,0.9288571428571429,0.9664308736692045,0.0044294679548289,37.0,5.0,3.0,2.0,50.0,97.0,0.4420870001352385,122.45010581881874,122.45010581881874,,122.45010581881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.45010581881874,990.5,964.5167006349129,25.983299365087095,0.09462966433088117,0.0022450105818818287,990.4031253250871,0.10620186885893933,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.904313655920253,0.0,0.0,0.0,27.58511568175203,0.0,0.0,0.0,0.561814983335072,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.757562211299472,0.0,0.0,0.0,26.757562211299472,0.12191029104231048,6.0696093311403597e-05,223.27342273667512,216.50840662099068,0.4480195550549849,0.4344449008353321,25.4,25.4,964.53964053642,964.499050439726,27.678545330557977,26.046151208710224,4495.270451498311,7,0.14865312339610814,2009-10-22
2009,5,225.8797910861303,0.9141428571428571,3.9516746321277845,0.01711602538358666,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4198923345502867,131.16550537184457,131.16550537184457,,131.16550537184457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,175.594076800416,990.5,964.5552787465167,25.944721253483213,0.09750393490342897,0.0031165505371844,990.3993795145594,0.12227924608477167,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9087680527024682,0.0,0.0,0.0,29.70202467560117,0.0,0.0,0.0,0.6049292194623457,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.810963935333138,0.0,0.0,0.0,28.810963935333138,0.12740372099402505,6.099506533396386e-05,236.8493354753479,216.50840662099068,0.4480195550549849,0.3926546798763544,25.4,25.4,964.621096012852,964.499050439726,31.80686354546401,26.046151208710224,4840.241941135967,7,0.16006091075185075,2009-10-29
2009,6,252.15950941729292,0.8697142857142858,4.950651424603807,0.019655669780970657,36.0,5.0,3.0,2.0,47.0,93.0,0.3690005313673107,159.15950941729292,159.15950941729292,,159.15950941729292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.15950941729292,990.5,964.7059371505828,25.794062849417205,0.10723270798253978,0.005915950941729228,990.386851341076,0.17949374117617717,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.921179862338203,0.0,0.0,0.0,36.52472043905333,0.0,0.0,0.0,0.7438843266609639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.428978825881735,0.0,0.0,0.0,35.428978825881735,0.14045306528025084,6.182812624251258e-05,261.69606485820964,246.84896506587896,0.3767485918978036,0.3553740865396222,25.4,25.4,964.7467842594328,964.6810937903952,37.69836064159548,34.16685317895402,5952.06844274813,7,0.19682766014378736,2009-11-05
2009,7,277.4759631614837,0.8227142857142857,6.384319745686022,0.0228980718379417,36.0,5.0,3.0,2.0,47.0,93.0,0.3354161951391618,184.47596316148375,184.47596316148375,,184.47596316148375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,228.47596316148375,990.5,964.8099038526459,25.69009614735408,0.11616794006274911,0.008447596316148314,990.3753844636211,0.24119238286719138,0.0,0.0,0.0,25.321703673128557,0.0,0.0,0.0,,0.9303952677665713,0.0,0.0,0.0,42.62364595134488,0.0,0.0,0.0,0.8680986955467389,0.0,0.0,0.0,0.9765143164330594,0.96,0.96,0.96,41.628299141390926,0.0,0.0,0.0,41.628299141390926,0.14995157132562734,6.267208642285433e-05,288.5215645679796,264.06621347727946,0.3521843963881499,0.3223329255795988,25.4,25.24583484991892,964.854086258272,964.7562648539092,44.30169975740908,38.2773015644328,6993.5542557536755,7,0.23126832856328292,2009-11-12
2009,8,315.45565137359455,0.7614285714285715,11.085673609169827,0.034911737387373715,36.0,5.0,3.0,2.0,47.0,93.0,0.29664786912615987,222.45565137359455,222.45565137359455,,222.45565137359455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.45565137359455,990.5,964.9812567333611,25.518743266638904,0.12957221751445228,0.014728484549811443,990.3556992979358,0.35440606384650747,0.0,0.0,0.0,25.020036500728136,0.0,0.0,0.0,,0.9398500099711414,0.0,0.0,0.0,51.283988347659644,0.0,0.0,0.0,1.0444804144126199,0.0,0.0,0.0,0.9794734987218973,0.96,0.96,0.96,46.878305878702996,0.0,0.0,0.0,46.878305878702996,0.14904940703269004,5.900066641272428e-05,348.25654132213623,276.3852007435198,0.3364869021561766,0.2670445173748374,25.33240388754128,24.735678362640527,965.1412827066108,964.805540802974,48.2,41.37661340597485,7875.555387622104,7,0.2604350326594611,2009-11-19
2009,9,379.69749218200843,0.6754285714285715,6.355142888013502,0.016868494917117213,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26344439964802274,279.5546350391513,279.5546350391513,,197.5312783956185,82.02335664353278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,326.41177789629415,990.5,965.2984874609101,25.201512539089972,0.15073260677316996,0.025910927007830202,990.323356466219,0.30369472522210195,0.08337677817008708,0.0,0.0,24.721174280086895,14.213648436047952,0.0,0.0,,0.9284362963025471,0.522559076219305,0.0,0.0,44.597450159556686,18.29742597520579,0.0,0.0,0.9082983739217247,0.37265633350724625,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.405646053092475,17.748503195949613,0.0,0.0,56.154149249042085,0.14798530721693584,5.564736701728799e-05,392.74254153823074,354.2401023578276,0.3021203664763473,0.2381118142567822,24.91691207623784,24.42587736808516,965.3637127076912,965.1712005117892,64.36408394992011,48.2,9433.89707383907,7,0.3119674958280116,2009-11-26
2009,10,414.3718700006229,0.6357142857142858,3.9835414024088727,0.0097043793137513,42.0,7.0,5.0,3.0,61.0,118.0,0.2848588005363081,296.3718700006229,296.3718700006229,,148.18593500031145,148.18593500031145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,350.3718700006229,990.5,965.4645972194851,25.035402780514897,0.1591888666824146,0.029274374000124514,990.3115367593175,0.15551064221208274,0.15551064221208274,0.0,0.0,24.691428897620305,24.691428897620305,0.0,0.0,,0.9162532010381763,0.9162532010381763,0.0,0.0,32.8779229878076,32.8779229878076,0.0,0.0,0.6696114661467943,0.6696114661467943,0.0,0.0,0.97,0.97,0.96,0.96,31.89158529817337,31.89158529817337,0.0,0.0,63.78317059634674,0.15390834401742842,5.978171524911136e-05,420.6273313550929,398.9332627522059,0.2957888223858002,0.2805333633928428,24.785764335135283,24.65321741168611,965.492822991098,965.394666313761,65.11823462536688,60.47754880584439,10715.572660186253,7,0.35435094775748194,2009-12-03
2009,11,435.4122885183223,0.6102857142857143,3.7977790608995616,0.008707466455914414,42.0,7.0,5.0,3.0,61.0,118.0,0.2711196371737602,317.4122885183223,317.4122885183223,,158.70614425916116,158.70614425916116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4122885183223,990.5,965.5593552983324,24.940644701667583,0.1666146831947313,0.033482457703664405,990.2999028591015,0.17836637914582779,0.17836637914582779,0.0,0.0,24.562181181623373,24.562181181623373,0.0,0.0,,0.9203971017490863,0.9203971017490863,0.0,0.0,35.1859021392406,35.1859021392406,0.0,0.0,0.7166171515120284,0.7166171515120284,0.0,0.0,0.97,0.97,0.96,0.96,34.130325075063375,34.130325075063375,0.0,0.0,68.26065015012675,0.1567494147466466,5.973767287186076e-05,447.2117847813898,420.6273313550929,0.2805333633928428,0.2638570896732559,24.65321741168611,24.48923196750193,965.6124530315162,965.492822991098,70.76599719130424,65.11823462536688,11467.789225221295,7,0.3792258341673709,2009-12-10
2009,12,473.44529821100275,0.5731428571428572,8.694111373518183,0.018274850023998212,42.0,7.0,5.0,3.0,61.0,118.0,0.24943802448669486,355.44529821100275,355.44529821100275,,177.72264910550138,177.72264910550138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,409.44529821100275,990.5,965.7305038419494,24.769496158050515,0.18003771235888158,0.04108905964220051,990.2788732279989,0.22382444404578816,0.22382444404578816,0.0,0.0,24.324544942003623,24.324544942003623,0.0,0.0,,0.9273040688337145,0.9273040688337145,0.0,0.0,39.312188992673704,39.312188992673704,0.0,0.0,0.8006555802988533,0.8006555802988533,0.0,0.0,0.9712488810667009,0.9712488810667009,0.96,0.96,38.18454946442197,38.18454946442197,0.0,0.0,76.36909892884394,0.16125799181420272,5.968002003937782e-05,498.0565740292608,455.356964761364,0.2591373562537679,0.2369208763682888,24.438413699294674,24.16853336617776,965.8412545831316,965.649106341426,81.83691357591908,72.48085491536509,12830.00862004578,7,0.42427277182691076,2009-12-17
2009,13,548.9667089908745,0.5171428571428571,10.177530493227712,0.018789289112562772,42.0,7.0,5.0,3.0,61.0,118.0,0.215233029589223,430.9667089908745,430.9667089908745,,215.48335449543725,215.48335449543725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.9667089908745,990.5,966.070350190459,24.42964980954111,0.2066915614128281,0.056193341798174846,990.237115096789,0.3291906571903117,0.3291906571903117,0.0,0.0,23.837574249139795,23.837574249139795,0.0,0.0,,0.9382120913950377,0.9382120913950377,0.0,0.0,47.25579627664611,47.25579627664611,0.0,0.0,0.96243984270155,0.96243984270155,0.0,0.0,0.9798048103514958,0.9798048103514958,0.96,0.96,46.27982133628488,46.27982133628488,0.0,0.0,92.55964267256977,0.1685631742037825,5.966668485290629e-05,569.2992874818548,512.9271834558979,0.2300521473729726,0.2072723479453871,24.072972086259625,23.703833936771844,966.1618467936684,965.9081723255516,96.4,85.17857824874291,15550.019968991719,7,0.514220237069832,2009-12-24
2009,14,615.4108942186349,0.47585714285714287,11.36869578333163,0.018499266869779214,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22097943913366663,479.4108942186349,479.4108942186349,,239.70544710931745,239.70544710931745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,537.6966085043492,990.5,966.3599285220383,24.14007147796172,0.23208890843375476,0.0661644690713034,990.201746622495,0.4070106489785045,0.4070106489785045,0.0,0.0,23.43480745147818,23.43480745147818,0.0,0.0,,0.9428617551261601,0.9428617551261601,0.0,0.0,51.93452019203198,51.93452019203198,0.0,0.0,1.0577295354792662,1.0577295354792662,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.15684000728264919,5.593169125981066e-05,648.8801579651763,580.3230981243996,0.2333521951755885,0.20333500489878,23.628129004927317,23.221030411268103,966.4955206318608,966.2114539415596,96.4,96.4,16195.200000000003,7,0.5355555555555557,2009-12-31
2009,15,698.9637563337441,0.43814285714285717,10.36326875612833,0.014945526877277657,46.0,7.0,6.0,4.0,76.0,139.0,0.19897514370544528,559.9637563337442,559.9637563337442,,212.34268846104183,212.34268846104183,135.27837941166052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,618.9637563337441,990.5,966.6958550253349,23.804144974665046,0.278272228253323,0.0939855025334976,990.1277422692132,0.3283871755335617,0.3283871755335617,0.18132138551613045,0.0,23.10350006834466,23.10350006834466,16.526621650959267,0.0,,0.9346085998753099,0.9346085998753099,0.6644579450549305,0.0,45.00249414440846,45.00249414440846,28.55367678852652,0.0,0.9165477422486449,0.9165477422486449,0.5815412787887275,0.0,0.9739973148761913,0.9739973148761913,0.9682830291619057,0.96,41.51455342259318,41.51455342259318,27.743124851164612,0.0,110.77223169635099,0.1582923588027126,5.4877675427237404e-05,721.4230392580745,669.4275098066138,0.2076401073510629,0.1926747448251033,23.240197978545517,22.95702502859645,966.7856921570324,966.5777100392264,119.40034829461308,96.4,18609.734924986966,7,0.61540128720195,2010-01-07
2009,16,789.5698830100016,0.40085714285714286,18.054447162905994,0.022755940852137158,46.0,7.0,6.0,4.0,76.0,139.0,0.17641094872237678,650.5698830100016,650.5698830100016,,216.8566276700005,216.8566276700005,216.8566276700005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,709.5698830100016,990.5,967.0582795320399,23.441720467960035,0.3297627977844016,0.12542251260009804,990.0448146896155,0.3337264938484152,0.3337264938484152,0.3337264938484152,0.0,22.652808663727132,22.652808663727132,22.652808663727132,0.0,,0.9372258812946369,0.9372258812946369,0.9372258812946369,0.0,45.13401662075932,45.13401662075932,45.13401662075932,0.0,0.9192264077547723,0.9192264077547723,0.9192264077547723,0.0,0.9788840084219801,0.9788840084219801,0.9788840084219801,0.96,44.18363087167279,44.18363087167279,44.18363087167279,0.0,132.55089261501834,0.16784530887804952,5.661339864471657e-05,847.8041693984164,743.1409387004387,0.1870439276876268,0.1639529563750923,22.925868582743707,22.306663798713856,967.2912166775936,966.8725637548016,143.00126665304964,123.7999531448969,22268.549959323085,7,0.7363938478612131,2010-01-14
2009,17,899.4919825038332,0.3617142857142857,13.979655129771556,0.015460746253613199,46.0,7.0,6.0,4.0,76.0,139.0,0.15466815060452072,760.4919825038332,760.4919825038332,,253.49732750127777,253.49732750127777,253.49732750127777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,819.4919825038332,990.5,967.4979679300153,23.002032069984676,0.4051405497014472,0.1705314950507802,989.9243279552477,0.45513946473078065,0.45513946473078065,0.45513946473078065,0.0,21.971220560501653,21.971220560501653,21.971220560501653,0.0,,0.94283922213611,0.94283922213611,0.94283922213611,0.0,51.4855169771469,51.4855169771469,51.4855169771469,0.0,1.048584867151668,1.048584867151668,1.048584867151668,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.1608993854490194,5.2881822875313594e-05,945.6617553068172,864.1346896506183,0.1608545538846492,0.1469870164675337,22.20481797270328,21.663243243796416,967.6826470212272,967.3565387586024,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2010-01-21
2009,18,1022.6976548449715,0.3258571428571429,19.276813543609364,0.018864125628815013,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.145413888652755,873.8405119878287,873.8405119878287,,218.46012799695717,218.46012799695717,218.46012799695717,218.46012799695717,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,934.9833691306858,990.5,967.9657645485506,22.53423545144936,0.5108167374450316,0.24907240959026286,989.7401108529648,0.3379881338195218,0.3379881338195218,0.3379881338195218,0.3379881338195218,21.436358170594563,21.436358170594563,21.436358170594563,21.436358170594563,,0.9364410754696663,0.9364410754696663,0.9364410754696663,0.9364410754696663,42.99658818842629,42.99658818842629,42.99658818842629,42.99658818842629,0.8756942604567471,0.8756942604567471,0.8756942604567471,0.8756942604567471,0.9774308339145127,0.9774308339145127,0.9774308339145127,0.9774308339145127,42.02819031593492,42.02819031593492,42.02819031593492,42.02819031593492,168.11276126373969,0.1644418169195678,5.344931416264981e-05,1080.5994501120829,964.6044063585224,0.1563043289733562,0.1355811556600572,21.764960308708243,21.13434922665537,968.1533125574952,967.758417625434,175.09205732683168,160.3026911877889,28242.943892308267,7,0.9339597847985538,2010-01-28
2009,19,1173.1822529650733,0.28271428571428575,30.13952188062064,0.02506717829396283,49.0,8.0,7.0,5.0,93.0,162.0,0.13847208041927153,1011.1822529650734,1006.9570953541553,,251.73927383853882,251.73927383853882,251.73927383853882,251.73927383853882,4.225157610918196,1.277979771203652,0.20864975856386156,0.18256853874337886,0.13040609910241346,2.425553443304891,50.277979771203654,8.208649758563862,7.1825685387433795,5.130406099102414,95.42555344330489,1072.6262934226663,990.5,968.4442870807474,22.055712919252624,0.6621813489097182,0.36911673532566863,989.4687019157647,0.4496232438741101,0.4496232438741101,0.4496232438741101,0.4496232438741101,20.57479159114312,20.57479159114312,20.57479159114312,20.57479159114312,,0.940107201479215,0.940107201479215,0.940107201479215,0.940107201479215,47.70444463456147,47.70444463456147,47.70444463456147,47.70444463456147,0.9715772837996225,0.9715772837996225,0.9715772837996225,0.9715772837996225,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.54401493200904,46.54401493200904,46.54401493200904,46.54401493200904,186.17605972803617,0.1588978245006693,5.142825778539445e-05,1291.5761032764274,1093.4562507101136,0.1481540755698216,0.1254281490568335,21.061370983131,19.859328989035127,968.8163820388688,968.1937196450888,192.8,177.01760124987055,31277.578034310078,7,1.0343114429335343,2010-02-04
2009,20,1482.68423733738,0.2337142857142857,56.34846048008444,0.03715802710635253,49.0,8.0,7.0,5.0,93.0,162.0,0.1097675869585321,1320.68423733738,1100.0,,275.0,275.0,275.0,275.0,220.68423733738,46.571752861441894,8.447484606727931,9.48978866232142,6.811241893129012,149.36396931375975,95.57175286144188,16.44748460672793,16.48978866232142,11.811241893129013,242.36396931375975,1228.509026130491,990.5,969.4286721513978,21.071327848602305,0.8936058651348857,0.48,989.1263941348651,0.5349,0.5349,0.5349,0.5349,19.162821983467413,19.162821983467413,19.162821983467413,19.162821983467413,,0.9375751341661704,0.9375751341661704,0.9375751341661704,0.9375751341661704,48.45588495820255,48.45588495820255,48.45588495820255,48.45588495820255,0.9868815673768341,0.9868815673768341,0.9868815673768341,0.9868815673768341,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.42124451733198,47.42124451733198,47.42124451733198,47.42124451733198,189.6849780693279,0.1286793022014339,4.790024698720403e-05,1686.0153266370185,1359.127799899888,0.1191940890414667,0.0960845357931179,19.60711240986199,18.47322260911596,970.0855879783658,969.0294898150612,192.8,182.6848087134564,31867.076315647093,7,1.0538054337184886,2010-02-11
2009,21,2051.40331725202,0.17085714285714285,84.14633712556035,0.04178369825772226,49.0,8.0,7.0,5.0,93.0,162.0,0.07945272822759723,1889.4033172520199,1100.0,,275.0,275.0,275.0,275.0,789.4033172520197,51.0,10.0,18.0,24.364299915185796,686.039017336834,100.0,18.0,25.0,29.364299915185796,779.039017336834,1243.0,990.5,971.1839356497061,19.31606435029393,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.37487493777565,17.37487493777565,17.37487493777565,17.37487493777565,,0.9306926494135458,0.9306926494135458,0.9306926494135458,0.9306926494135458,43.61389177094617,43.61389177094617,43.61389177094617,43.61389177094617,0.888266634846154,0.888266634846154,0.888266634846154,0.888266634846154,0.978239486270822,0.978239486270822,0.978239486270822,0.978239486270822,42.66673610438238,42.66673610438238,42.66673610438238,42.66673610438238,170.66694441752952,0.08389420662909548,4.3097713236749884e-05,2275.039686515941,1807.9212860992209,0.08960567102428,0.0712075490199871,18.07937258623803,16.79492168899491,971.7638888984868,970.4794380012436,178.5528318492502,163.98817418037987,28672.04666214496,7,0.9481496912084973,2010-02-18
2009,22,2637.60960517497,0.1142857142857143,96.18881017093638,0.036326591310924784,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07343665910966224,2442.60960517497,1100.0,,275.0,275.0,275.0,275.0,1342.60960517497,46.714285714285715,8.714285714285714,15.857142857142858,50.405279603467974,1220.9186112857876,100.0,18.0,25.0,58.8338510320394,1335.7757541429305,1243.0,990.5,972.6390576676638,17.860942332336272,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.919752919817995,15.919752919817995,15.919752919817995,15.919752919817995,,0.9220152719327306,0.9220152719327306,0.9220152719327306,0.9220152719327306,39.59150210295693,39.59150210295693,39.59150210295693,39.59150210295693,0.8063442383494283,0.8063442383494283,0.8063442383494283,0.8063442383494283,0.9715313425313415,0.9715313425313415,0.9715313425313415,0.9715313425313415,38.46657719804142,38.46657719804142,38.46657719804142,38.46657719804142,153.86630879216568,0.05882935782998961,3.885512848287012e-05,2948.361357712496,2338.6724560938283,0.0879556724767502,0.0615339644745012,16.64132534863449,15.169662482658502,973.3891481048232,971.9174852388472,162.21257569400333,145.23859851077435,25849.539877083836,7,0.8548128266231427,2010-02-25
2009,23,3698.3983048308774,0.05114285714285714,185.17349759554918,0.0506640382710354,59.0,11.0,12.0,13.0,144.0,239.0,0.065353292077471,3459.3983048308774,1100.0,,275.0,275.0,275.0,275.0,2359.3983048308774,41.0,7.000000000000002,12.999999999999998,67.0,2231.3983048308774,100.0,18.0,25.0,80.0,2375.3983048308774,1243.0,990.5,975.0259473727975,15.474052627202452,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.532863214684173,13.532863214684173,13.532863214684173,13.532863214684173,,0.8929132144972902,0.8929132144972902,0.8929132144972902,0.8929132144972902,32.616679148993924,32.616679148993924,32.616679148993924,32.616679148993924,0.6642908176984507,0.6642908176984507,0.6642908176984507,0.6642908176984507,0.97,0.97,0.97,0.97,31.638178774524107,31.638178774524107,31.638178774524107,31.638178774524107,126.55271509809643,0.034878711667978714,3.195775633790314e-05,4244.57584088134,3108.7464955955406,0.0768798614935679,0.0563071574073639,14.782525942940758,12.431236798668913,976.1275737888128,973.776284644541,140.87778896223796,113.5929029746555,21260.8561364802,7,0.703070639433869,2010-03-04
2009,24,4748.92272952103,0.020857142857142855,110.64183356145533,0.02360650464553316,59.0,11.0,12.0,13.0,144.0,239.0,0.05042236203167636,4509.92272952103,1100.0,,275.0,275.0,275.0,275.0,3409.92272952103,41.0,7.0,13.0,67.0,3281.9227295210303,100.0,18.0,25.0,80.0,3425.9227295210303,1243.0,990.5011550595464,977.0497386070256,13.451416452520757,0.9258579380006614,0.48,989.0952971215456,0.5349,0.5349,0.5349,0.5349,11.510658514520117,11.510658514520117,11.510658514520117,11.510658514520117,,0.8279531837382988,0.8279531837382988,0.8279531837382988,0.8279531837382988,25.728776000627324,25.728776000627324,25.728776000627324,25.728776000627324,0.5240076578539169,0.5240076578539169,0.5240076578539169,0.5240076578539169,0.9695364578459561,0.9695364578459561,0.9695364578459561,0.9695364578459561,24.945912541335467,24.945912541335467,24.945912541335467,24.945912541335467,99.78365016534185,0.021110764644949598,2.5197891455894406e-05,5019.068675811527,4438.039767428157,0.0538526044210055,0.0476183960486168,12.077197813088212,11.030550565179617,977.5393657607498,976.4816127743936,109.37055762754866,91.46225200513656,16763.65322777743,7,0.5543536120296769,2010-03-11
2009,25,4941.557355829959,0.018142857142857145,37.12251932931707,0.007585770377693099,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.057294532989738446,4659.128784401388,1100.0,,275.0,275.0,275.0,275.0,3559.128784401388,35.857142857142854,5.285714285714286,10.142857142857142,62.42857142857143,3445.4144986871024,100.0,18.0,25.0,80.0,3618.5573558299598,1243.0,990.5039080208343,977.3991004992641,13.104807521570121,0.9248295644872601,0.48,989.099078456347,0.5349,0.5349,0.5349,0.5349,11.16507795708288,11.16507795708288,11.16507795708288,11.16507795708288,,0.8036297465401177,0.8036297465401177,0.8036297465401177,0.8036297465401177,24.20354888113348,24.20354888113348,24.20354888113348,24.20354888113348,0.49294396906585497,0.49294396906585497,0.49294396906585497,0.49294396906585497,0.968926891648248,0.968926891648248,0.968926891648248,0.968926891648248,23.452115929949226,23.452115929949226,23.452115929949226,23.452115929949226,93.80846371979692,0.019001010176720116,2.3689005989847703e-05,5038.131581633158,4797.3368521495695,0.0656614304369425,0.0474382211197679,11.41968414804807,11.003322623571414,977.5687226357152,977.1391264394337,98.22127045662,90.98897842156477,15759.82190492588,7,0.5211581317766495,2010-03-18
2009,26,4599.2073949262585,0.022714285714285715,43.45625506607771,0.009469455412848715,68.0,14.0,17.0,21.0,195.0,315.0,0.06852761516793647,4284.2073949262585,1100.0,,275.0,275.0,275.0,275.0,3184.207394926258,32.0,4.0,8.0,59.0,3081.207394926258,100.0,18.0,25.0,80.0,3276.207394926258,1243.0,990.5,976.7765495327151,13.723450467284952,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.782261054766677,11.782261054766677,11.782261054766677,11.782261054766677,,0.8480527857940289,0.8480527857940289,0.8480527857940289,0.8480527857940289,26.955369320445005,26.955369320445005,26.955369320445005,26.955369320445005,0.5489891918624237,0.5489891918624237,0.5489891918624237,0.5489891918624237,0.97,0.97,0.97,0.97,26.14670824083165,26.14670824083165,26.14670824083165,26.14670824083165,104.5868329633266,0.022770413880352443,2.6410816404880453e-05,4760.576988227677,4493.143066687026,0.0701068261848742,0.0661684499124699,11.976358775444504,11.486954699025084,977.0718558884566,976.5824518120372,108.03064234482164,99.3818735305084,17570.58793783887,7,0.58103796090737,2010-03-25
2009,27,4339.900191965399,0.029,42.76954921464806,0.009918031379483985,70.0,14.0,18.0,25.0,168.0,295.0,0.0680191767284891,4044.9001919653997,1100.0,,275.0,275.0,275.0,275.0,2944.9001919653997,30.0,4.0,7.0,55.0,2848.9001919653997,100.0,18.0,25.0,80.0,3016.9001919653997,1243.0,990.5,976.3020173512967,14.197982648703341,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.256793236185064,12.256793236185064,12.256793236185064,12.256793236185064,,0.869222573789264,0.869222573789264,0.869222573789264,0.869222573789264,28.735512996221903,28.735512996221903,28.735512996221903,28.735512996221903,0.5852446638741732,0.5852446638741732,0.5852446638741732,0.5852446638741732,0.97,0.97,0.97,0.97,27.873447606335247,27.873447606335247,27.873447606335247,27.873447606335247,111.49379042534099,0.025722213530226745,2.8154997582156816e-05,4493.143066687026,4193.756222184489,0.0703426676160821,0.0656555991255171,12.524236700884096,11.976358775444504,976.5824518120372,976.0345738865976,114.71163907447811,108.03064234482164,18730.956791457284,7,0.6194099468074499,2010-04-01
2009,28,4285.9859961607235,0.030428571428571426,45.89891200935056,0.010578210587000014,70.0,14.0,18.0,25.0,168.0,295.0,0.06886964659248843,3990.985996160724,1100.0,,275.0,275.0,275.0,275.0,2890.985996160724,30.0,4.0,7.0,55.0,2794.985996160724,100.0,18.0,25.0,80.0,2962.985996160724,1243.0,990.5,976.2033543729741,14.296645627025928,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.355456214507651,12.355456214507651,12.355456214507651,12.355456214507651,,0.8715681413731113,0.8715681413731113,0.8715681413731113,0.8715681413731113,29.044520492891188,29.044520492891188,29.044520492891188,29.044520492891188,0.591538095578232,0.591538095578232,0.591538095578232,0.591538095578232,0.97,0.97,0.97,0.97,28.17318487810445,28.17318487810445,28.17318487810445,28.17318487810445,112.6927395124178,0.02632177202350786,2.845776250313581e-05,4468.864851570453,4170.664344844744,0.0707321365634811,0.0660122894287865,12.56649483641592,12.02078790910786,976.538022678374,975.9923157510658,115.22130020374584,108.70314684706396,18932.380238086193,7,0.6260707750689879,2010-04-08
2009,29,4723.256697823575,0.020999999999999998,75.12079188845213,0.01574643580654254,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.06451051904380531,4418.399554966432,1100.0,,275.0,275.0,275.0,275.0,3318.3995549664323,28.0,4.0,6.714285714285714,54.714285714285715,3224.9709835378603,100.0,18.0,25.0,80.0,3400.2566978235745,1243.0,990.5,977.0035597570171,13.49644024298287,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,11.555250830464592,11.555250830464592,11.555250830464592,11.555250830464592,,0.8317132519619193,0.8317132519619193,0.8317132519619193,0.8317132519619193,25.938056243578473,25.938056243578473,25.938056243578473,25.938056243578473,0.5282699845942662,0.5282699845942662,0.5282699845942662,0.5282699845942662,0.969763957622775,0.969763957622775,0.969763957622775,0.969763957622775,25.154311211815465,25.154311211815465,25.154311211815465,25.154311211815465,100.61724484726186,0.021370853522197315,2.5408395163449964e-05,4994.710394789618,4507.654906198402,0.0728770982156878,0.0604530282364692,11.949802109138652,11.05849056501676,977.500320022465,976.6090084783432,107.55207403337774,91.94934907121583,16903.697134339993,7,0.5589846935958992,2010-04-15
2009,30,5103.574220016301,0.016285714285714285,35.19115328562566,0.0069110621719827145,84.0,14.0,20.0,27.0,219.0,364.0,0.07132677459869617,4739.574220016301,1100.0,,275.0,275.0,275.0,275.0,3639.5742200163018,16.0,4.0,5.0,53.0,3561.5742200163013,100.0,18.0,25.0,80.0,3780.5742200163013,1243.0,990.514956309107,977.6695042988251,12.845452010281813,0.9207024570420174,0.48,989.1142538520647,0.5349,0.5349,0.5349,0.5349,10.909849553239797,10.909849553239797,10.909849553239797,10.909849553239797,,0.7852591504476704,0.7852591504476704,0.7852591504476704,0.7852591504476704,23.105457150693322,23.105457150693322,23.105457150693322,23.105457150693322,0.470579575370536,0.470579575370536,0.470579575370536,0.470579575370536,0.9670579575370536,0.9670579575370536,0.9670579575370536,0.9670579575370536,22.34443067197754,22.34443067197754,22.34443067197754,22.34443067197754,89.37772268791016,0.0175152547966538,2.2570131991896504e-05,5149.143297912559,5038.131581633158,0.0722490062242491,0.0706913711544139,11.003322623571414,10.844762299296796,977.7396806787854,977.5687226357152,90.98897842156477,88.26045856912697,15015.457411568907,7,0.4965429038217231,2010-04-22
2009,31,4811.086598744396,0.019857142857142858,75.98985721310457,0.016072437895716312,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07214639184035052,4464.229455887253,1100.0,,275.0,275.0,275.0,275.0,3364.2294558872527,25.285714285714285,4.0,6.428571428571429,55.142857142857146,3273.37231303011,100.0,18.0,25.0,80.0,3488.0865987443954,1243.0,990.5011550595464,977.1634984877043,13.33765657184199,0.9258579380006614,0.48,989.0952971215456,0.5349,0.5349,0.5349,0.5349,11.39689863384135,11.39689863384135,11.39689863384135,11.39689863384135,,0.8203155227095518,0.8203155227095518,0.8203155227095518,0.8203155227095518,25.235957354540012,25.235957354540012,25.235957354540012,25.235957354540012,0.5139706182187375,0.5139706182187375,0.5139706182187375,0.5139706182187375,0.9692570159195327,0.9692570159195327,0.9692570159195327,0.9692570159195327,24.46127359574968,24.46127359574968,24.46127359574968,24.46127359574968,97.84509438299871,0.020415997841091216,2.470835716742392e-05,5019.068675811527,4525.309127544389,0.0751329888008109,0.0680720148168513,11.917494884075488,11.030550565179617,977.5393657607498,976.6413157034062,106.9713092715526,91.46225200513656,16437.975856343786,7,0.5435838576833263,2010-04-29
2009,32,4248.296335674646,0.031285714285714285,67.68045232915372,0.015934769367180343,71.0,14.0,18.0,24.0,213.0,340.0,0.08012536115489725,3908.2963356746454,1100.0,,275.0,275.0,275.0,275.0,2808.2963356746454,29.0,4.0,7.0,56.0,2712.296335674645,100.0,18.0,25.0,80.0,2925.296335674645,1243.0,990.5,976.1343822942846,14.36561770571544,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.424428293197165,12.424428293197165,12.424428293197165,12.424428293197165,,0.8730084240097843,0.8730084240097843,0.8730084240097843,0.8730084240097843,29.257029596025177,29.257029596025177,29.257029596025177,29.257029596025177,0.5958661832184353,0.5958661832184353,0.5958661832184353,0.5958661832184353,0.97,0.97,0.97,0.97,28.379318708144417,28.379318708144417,28.379318708144417,28.379318708144417,113.51727483257768,0.026777512775493655,2.8665978493075174e-05,4486.476932145383,4051.545961240313,0.0839185839806972,0.0757832939168631,12.78448147841197,11.988557801655697,976.570252785826,975.7743291090698,117.86346204033312,108.2508327796087,19070.90217187305,7,0.6306515268476538,2010-05-06
2009,33,3852.313775127151,0.04285714285714286,60.16081752028568,0.015820908875502488,71.0,14.0,18.0,24.0,213.0,340.0,0.08836952364827186,3512.313775127151,1100.0,,275.0,275.0,275.0,275.0,2412.313775127151,29.000000000000018,4.0,7.000000000000002,56.0,2316.3137751271515,100.0,18.0,25.0,80.0,2529.313775127151,1243.0,990.5,975.3657619561567,15.134238043843295,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.193048631325016,13.193048631325016,13.193048631325016,13.193048631325016,,0.8887011438339526,0.8887011438339526,0.8887011438339526,0.8887011438339526,31.624537042254957,31.624537042254957,31.624537042254957,31.624537042254957,0.6440842574797344,0.6440842574797344,0.6440842574797344,0.6440842574797344,0.97,0.97,0.97,0.97,30.675800930987304,30.675800930987304,30.675800930987304,30.675800930987304,122.70320372394922,0.031922750727706325,3.0985657506047786e-05,4031.0928166499048,3630.4202385983135,0.0936530697975814,0.084344373961243,13.661967700928235,12.82191073301248,975.7368998544692,974.8968428865536,128.16853084415752,118.31934004454595,20614.13822562347,7,0.6816844651330513,2010-05-13
2009,34,3328.5259825352355,0.06628571428571428,74.52482042896756,0.02248018454295156,71.0,14.0,18.0,24.0,213.0,340.0,0.10240487755310354,2988.5259825352355,1100.0,,275.0,275.0,275.0,275.0,1888.5259825352352,28.999999999999993,4.0,7.0,56.0,1792.5259825352352,100.0,18.0,25.0,80.0,2005.5259825352352,1243.0,990.5,974.2548254993636,16.2451745006363,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.303985088118024,14.303985088118024,14.303985088118024,14.303985088118024,,0.9052240003326106,0.9052240003326106,0.9052240003326106,0.9052240003326106,34.92486982290716,34.92486982290716,34.92486982290716,34.92486982290716,0.7113008110571722,0.7113008110571722,0.7113008110571722,0.7113008110571722,0.97,0.97,0.97,0.97,33.87712372821994,33.87712372821994,33.87712372821994,33.87712372821994,135.50849491287977,0.040874448688142544,3.421931689719186e-05,3558.245017393341,3108.7464955955406,0.1093688406184649,0.0955527228557951,14.782525942940758,13.81491043157677,974.743900155905,973.776284644541,140.87778896223796,129.96207697892717,22765.4271453638,7,0.7528249717382208,2010-05-20
2009,35,2921.0382228385206,0.09228571428571429,50.522173736277246,0.017420496361157802,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11174707173065145,2594.466794267092,1100.0,,275.0,275.0,275.0,275.0,1494.466794267092,30.142857142857142,4.285714285714284,7.857142857142857,58.0,1394.1810799813777,100.0,18.0,25.0,80.0,1598.0382228385206,1243.0,990.5,973.3231957102998,17.17680428970014,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.235614877181865,15.235614877181865,15.235614877181865,15.235614877181865,,0.9156475788659788,0.9156475788659788,0.9156475788659788,0.9156475788659788,37.62581388286538,37.62581388286538,37.62581388286538,37.62581388286538,0.7663098550481748,0.7663098550481748,0.7663098550481748,0.7663098550481748,0.97,0.97,0.97,0.97,36.49703946637943,36.49703946637943,36.49703946637943,36.49703946637943,145.9881578655177,0.05009988577656553,3.686569643068629e-05,3096.2208421802447,2755.0912794416,0.1191485065328752,0.1045696901145962,15.636176464691625,14.812760278770831,973.7460503087108,972.92263412279,150.51805434554456,141.21812934954897,24526.010521406974,7,0.8110453214750983,2010-05-27
2009,36,2531.0655530649083,0.12242857142857143,54.11170074664479,0.021367800632412743,67.0,13.0,15.0,17.0,181.0,293.0,0.11600334529941017,2238.065553064908,1100.0,,275.0,275.0,275.0,275.0,1138.0655530649078,32.99999999999999,5.0,9.999999999999998,61.401063417351175,1028.6644896475568,100.0,18.0,25.0,78.40106341735118,1209.6644896475568,1243.0,990.5,972.3818823694671,18.118117630532975,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.176928218014698,16.176928218014698,16.176928218014698,16.176928218014698,,0.924379724461703,0.924379724461703,0.924379724461703,0.924379724461703,40.33041411610713,40.33041411610713,40.33041411610713,40.33041411610713,0.8213933628535056,0.8213933628535056,0.8213933628535056,0.8213933628535056,0.9721916095533262,0.9721916095533262,0.9721916095533262,0.9721916095533262,39.21005549013329,39.21005549013329,39.21005549013329,39.21005549013329,156.84022196053317,0.062154283193838165,3.960611665670029e-05,2711.725889886568,2376.3093742150863,0.1233004436119687,0.108049268951832,16.55047761523837,15.740851542927992,972.8179590445536,972.0083329722434,161.1649680351027,151.70930669851495,26349.157289369574,7,0.8713345664474066,2010-06-03
2009,37,2225.8724768232555,0.1524285714285714,34.279668318090124,0.015338237625714029,67.0,13.0,15.0,17.0,181.0,293.0,0.1317589131729409,1932.8724768232553,1100.0,,275.0,275.0,275.0,275.0,832.8724768232554,33.00000000000001,5.0,10.0,48.323659064830515,736.5488177584248,100.0,18.0,25.0,65.32365906483052,917.5488177584248,1243.0,990.5,971.6452094268149,18.854790573185205,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.91360116066693,16.91360116066693,16.91360116066693,16.91360116066693,,0.9283598885478381,0.9283598885478381,0.9283598885478381,0.9283598885478381,42.34749084667647,42.34749084667647,42.34749084667647,42.34749084667647,0.8624743553294597,0.8624743553294597,0.8624743553294597,0.8624743553294597,0.9762474355329459,0.9762474355329459,0.9762474355329459,0.9762474355329459,41.342049736583625,41.342049736583625,41.342049736583625,41.342049736583625,165.3681989463345,0.07439091578210515,4.1759646198569315e-05,2338.6724560938283,2136.3516959884555,0.1371497027152327,0.1252847525682941,17.12968580406129,16.64132534863449,971.9174852388472,971.4291247834204,167.88130435092842,162.21257569400333,27781.857422984194,7,0.918712216368525,2010-06-10
2009,38,1958.281987898113,0.1807142857142857,45.09025194573097,0.023201323752436085,67.0,13.0,15.0,17.0,181.0,293.0,0.14985802624732214,1665.281987898113,1100.0,,275.0,275.0,275.0,275.0,565.2819878981128,33.0,4.999999999999999,10.0,32.79793103845706,484.4840568596557,100.0,18.0,25.0,49.797931038457065,665.4840568596557,1243.0,990.5,970.9548736951513,19.545126304848754,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.603936892330474,17.603936892330474,17.603936892330474,17.603936892330474,,0.9318754336734532,0.9318754336734532,0.9318754336734532,0.9318754336734532,44.24318870896957,44.24318870896957,44.24318870896957,44.24318870896957,0.9010832730951032,0.9010832730951032,0.9010832730951032,0.9010832730951032,0.9795533038003728,0.9795533038003728,0.9795533038003728,0.9795533038003728,43.338872517586246,43.338872517586246,43.338872517586246,43.338872517586246,173.35549007034498,0.08871818163372806,4.377663890665278e-05,2083.1179006773305,1820.7199323683387,0.1609253541915555,0.140654544759435,18.038023113676324,17.25818117205369,971.300629415428,970.5207874738054,178.11962370027442,169.38513859295412,29123.72233181796,7,0.9630860559463611,2010-06-17
2009,39,1623.511177846627,0.2158571428571429,43.16671026856027,0.026294272863783472,67.0,13.0,15.0,17.0,181.0,293.0,0.1809332040840356,1330.511177846627,1100.0,,275.0,275.0,275.0,275.0,230.51117784662725,32.35083592132726,5.0,8.981275642711122,13.374368680521034,170.8046976020678,99.35083592132727,18.0,23.98127564271112,30.374368680521034,351.8046976020678,1241.3321115640385,990.5,969.8836514976584,20.61634850234163,0.9219690238719828,0.48,989.098030976128,0.5349,0.5349,0.5349,0.5349,18.679479478469677,18.679479478469677,18.679479478469677,18.679479478469677,,0.9360602119819624,0.9360602119819624,0.9360602119819624,0.9360602119819624,47.15694878251257,47.15694878251257,47.15694878251257,47.15694878251257,0.9604266554483213,0.9604266554483213,0.9604266554483213,0.9604266554483213,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.21380980686232,46.21380980686232,46.21380980686232,46.21380980686232,184.8552392274493,0.11424003886395075,4.6680615966527594e-05,1756.4342238183276,1518.5529604884168,0.1929468432274904,0.1668152419411669,19.03462088397918,18.24571540283784,970.313095184644,969.5445557185012,188.5922251651708,180.2967147191508,31055.68019021148,7,1.0269735512636071,2010-06-24
2009,40,1346.4507722337826,0.2524285714285714,43.63343848585617,0.03281181943050537,63.0,12.0,13.0,13.0,155.0,256.0,0.19078462604815938,1090.4507722337826,1061.7221102793922,,265.43052756984804,265.43052756984804,265.43052756984804,265.43052756984804,28.72866195439055,7.069944152838299,1.3466560291120568,1.458877364871395,1.458877364871395,17.394307042697402,70.0699441528383,13.346656029112056,14.458877364871395,14.458877364871395,172.3943070426974,1159.597587826214,990.5,968.9916722936914,21.50832770630851,0.7858144482885703,0.43330167971410816,989.2808838719974,0.49964081794365534,0.49964081794365534,0.49964081794365534,0.49964081794365534,19.78957076036216,19.78957076036216,19.78957076036216,19.78957076036216,,0.9389450589813553,0.9389450589813553,0.9389450589813553,0.9389450589813553,48.31309920158339,48.31309920158339,48.31309920158339,48.31309920158339,0.9839735071605578,0.9839735071605578,0.9839735071605578,0.9839735071605578,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.28299181182988,47.28299181182988,47.28299181182988,47.28299181182988,189.13196724731952,0.14072292829353766,4.9542558365193086e-05,1437.9147928703762,1213.1188910874237,0.2110263073807423,0.1780355840758623,20.591472034885243,19.332365941625305,969.284032407735,968.569802229132,192.8,177.8828610659334,31774.17049754968,7,1.0507331513739973,2010-07-01
