WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2009,41,1112.606923556031,0.2988571428571429,26.84323863092868,0.024361347972883047,63.0,12.0,13.0,13.0,155.0,256.0,0.23061948370283974,856.606923556031,856.606923556031,,232.90761699205427,232.90761699205427,232.90761699205427,157.88407257986825,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,944.606923556031,990.5,968.2539074740332,22.24609252596677,0.5196224204826697,0.23660484367321383,989.7437727358441,0.3866713343924953,0.3866713343924953,0.3866713343924953,0.2472492863468374,21.103193927418374,21.103193927418374,21.103193927418374,15.008022102369877,,0.9382133406791615,0.9382133406791615,0.9382133406791615,0.6688803176385323,45.25068739045643,45.25068739045643,45.25068739045643,30.45627621644048,0.921602594510314,0.921602594510314,0.921602594510314,0.6202907579723111,0.9777006721237027,0.9777006721237027,0.9777006721237027,0.971986386409417,43.52294917354851,43.52294917354851,43.52294917354851,29.75152060211994,160.32036812276547,0.1439607125064856,5.197186883764174e-05,1184.385639882299,1025.216220670923,0.2497034233739183,0.2161458155009719,21.44143838107672,20.76141661699288,968.4794977253443,967.9792509792514,173.79995582959532,144.60000000000002,26933.8218446246,7,0.8906687117931416,2010-07-08
2009,42,909.8666734556455,0.358,24.47618065913152,0.0265353600121486,63.0,12.0,13.0,13.0,155.0,256.0,0.28187469458073616,653.8666734556455,653.8666734556455,,217.9555578185485,217.9555578185485,217.9555578185485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8666734556455,990.5,967.5394666938225,22.96053330617745,0.3492342157721991,0.12661027271526806,990.0241555115125,0.33726675045635085,0.33726675045635085,0.33726675045635085,0.0,22.147422067233602,22.147422067233602,22.147422067233602,0.0,,0.9369079355323298,0.9369079355323298,0.9369079355323298,0.0,44.331920879165345,44.331920879165345,44.331920879165345,0.0,0.9028904456041821,0.9028904456041821,0.9028904456041821,0.0,0.9781605535546495,0.9781605535546495,0.9781605535546495,0.96,43.36868377859917,43.36868377859917,43.36868377859917,0.0,130.1060513357975,0.14292562626588431,5.5289969681715416e-05,972.817995721604,853.8829560570023,0.2998068976363434,0.2631530266975661,22.47798915057136,21.764769211598704,967.7912719828864,967.315531824228,141.07653625113696,119.64411004704591,21857.816624413983,7,0.7228113963099863,2010-07-15
2009,43,800.895623765343,0.3964285714285714,14.87185725274958,0.018796739935118215,63.0,12.0,13.0,13.0,155.0,256.0,0.32029087154554603,544.8956237653431,544.8956237653431,,230.9178728157114,230.9178728157114,83.0598781339203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,632.895623765343,990.5,967.1035824950613,23.396417504938672,0.286189571318298,0.08813596506934418,990.1256744636123,0.3849657538460432,0.3849657538460432,0.11396034241704824,0.0,22.63712621470499,22.63712621470499,9.674958324844296,0.0,,0.9385282322640852,0.9385282322640852,0.3989485520266021,0.0,48.17005264970444,48.17005264970444,17.116913264852755,0.0,0.9810601354318623,0.9810601354318623,0.34861330478315183,0.0,0.976414483793006,0.976414483793006,0.9649859123644345,0.96,44.17474688374235,44.17474688374235,16.631889740885214,0.0,104.98138350836993,0.13083697731439922,5.344823411231339e-05,853.8829560570023,749.7799552877552,0.3414335075172164,0.2998068976363434,22.843768225745343,22.47798915057136,967.315531824228,966.899119821151,119.64411004704591,96.4,17636.87242940615,7,0.583229908379833,2010-07-22
2009,44,680.974146530867,0.4462857142857143,17.634297010722694,0.026071122709789472,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.32968178521706687,455.83128938800985,455.83128938800985,,227.91564469400492,227.91564469400492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,538.1170036737242,990.5,966.6238965861234,23.876103413876585,0.23244596708372647,0.06116625787760193,990.2063877750387,0.36809824490921794,0.36809824490921794,0.0,0.0,23.214392944006054,23.214392944006054,0.0,0.0,,0.9403343890757794,0.9403343890757794,0.0,0.0,48.78087375402736,48.78087375402736,0.0,0.0,0.9935004837887446,0.9935004837887446,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.27282723603533,47.27282723603533,0.0,0.0,94.54565447207067,0.13914780022544376,5.7656909113346024e-05,736.5363360830615,626.3398762126964,0.3614388219760346,0.2980483277761965,23.508439614428028,22.92981006847102,966.8461453443322,966.4053595048508,96.4,89.84554019126536,15883.669951307875,7,0.5252536359559482,2010-07-29
2009,45,590.6821550004835,0.489,8.683109545787813,0.014721515988097528,58.0,10.0,10.0,7.0,117.0,202.0,0.34230289555374416,388.6821550004835,388.6821550004835,,194.34107750024174,194.34107750024174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,466.6821550004835,990.5,966.2563605220852,24.243639477914744,0.20023837499792982,0.04773643100009666,990.252025194002,0.2678133684969465,0.2678133684969465,0.0,0.0,23.72785130341976,23.72785130341976,0.0,0.0,,0.9322024553673128,0.9322024553673128,0.0,0.0,42.15279546209159,42.15279546209159,0.0,0.0,0.85850907254769,0.85850907254769,0.0,0.0,0.9755780597942036,0.9755780597942036,0.96,0.96,41.12982851865771,41.12982851865771,0.0,0.0,82.25965703731542,0.13918656711407446,5.878382707636906e-05,619.3681476088757,565.5581093921818,0.3571693105366202,0.3261388251556663,23.88711560495756,23.55056005123289,966.3774725904354,966.1450114922648,88.45044237504803,76.7368464408507,13819.622382268992,7,0.4569980946517524,2010-08-05
2009,46,534.3154461889071,0.529,8.372398541336597,0.015769396116245414,58.0,10.0,10.0,7.0,117.0,202.0,0.37851818726308606,332.3154461889071,332.3154461889071,,166.15772309445356,166.15772309445356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,410.3154461889071,990.5,966.00441950785,24.49558049214998,0.18034481457821464,0.03646308923778137,990.283192096184,0.19598096044556165,0.19598096044556165,0.0,0.0,24.08279162788844,24.08279162788844,0.0,0.0,,0.9227641625456683,0.9227641625456683,0.0,0.0,36.20950384512778,36.20950384512778,0.0,0.0,0.7374644367643132,0.7374644367643132,0.0,0.0,0.97,0.97,0.96,0.96,35.123218729773946,35.123218729773946,0.0,0.0,70.24643745954789,0.13137676674083873,5.8721564693380505e-05,561.2429249224854,506.9513196028255,0.3984603495228265,0.3599154502088355,24.25249420741177,23.914456239413788,966.1255931621512,965.8812809382126,75.81079528997438,64.5566812070232,11801.401493204045,7,0.3902579858863771,2010-08-12
2009,47,479.5339919551349,0.5661428571428572,7.161072428330832,0.014955653312034871,58.0,10.0,10.0,7.0,117.0,202.0,0.4214976693268347,277.5339919551349,277.5339919551349,,215.38391003924417,62.15008191589078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5339919551349,990.5,965.7579029637981,24.742097036201926,0.1610107396844256,0.02550679839102694,990.3134824619245,0.35455496955346766,0.06381197935879619,0.0,0.0,24.201024528573026,10.432939130636957,0.0,0.0,,0.9329107770383084,0.3919650648526657,0.0,0.0,47.84582405157314,13.570217257584266,0.0,0.0,0.9744567016613674,0.2763791702155655,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.705967882713885,13.163110739856739,0.0,0.0,53.86907862257062,0.11208938509761857,5.375363551464669e-05,498.0565740292608,462.3337709519629,0.4369137897585856,0.4055764154779182,24.37847944741319,24.051257126241204,965.8412545831316,965.6805019692838,62.69462529344661,48.2,9050.005208591865,7,0.29927265901428124,2010-08-19
2009,48,442.81023430035975,0.6037142857142858,5.04608068086029,0.011426828421954029,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,194.0,0.43771762324570773,248.81023430035975,248.81023430035975,,228.73800528707827,20.07222901328149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57142857142857,9.714285714285714,9.571428571428571,6.571428571428571,111.57142857142857,324.6673771575026,990.5,965.5926460543516,24.907353945648424,0.15011695362923086,0.019762046860071915,990.3301209995107,0.37983185124812957,0.019960188321114316,0.0,0.0,24.357643093910983,3.5222260030867543,0.0,0.0,,0.9397175067256531,0.13041188603012896,0.0,0.0,51.39457139195196,4.430622795899591,0.0,0.0,1.046732614907372,0.0902367168207656,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.611989826308324,4.297704112022603,0.0,0.0,49.909693938330925,0.11291975425896365,5.570896196943298e-05,458.3294938779206,427.01120618594086,0.4675851944402699,0.3419114015860855,24.65558202160728,24.19795841677588,965.6624827224506,965.5215504278368,60.16785756831645,48.2,8384.828581639596,7,0.27727607743517185,2010-08-26
2009,49,402.8043354699249,0.649,5.882529442317214,0.014622172129939657,48.0,8.0,7.0,4.0,79.0,146.0,0.3627348024659228,256.8043354699249,256.8043354699249,,256.8043354699249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.8043354699249,990.5,965.411013031356,25.088986968643912,0.1484006353329327,0.021360867093984943,990.3302384975731,0.4673698712356847,0.0,0.0,0.0,24.451855594981286,0.0,0.0,0.0,,0.9458518019615717,0.0,0.0,0.0,58.23953796839415,0.0,0.0,0.0,1.186141302818618,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11975217451272245,5.2234179654766177e-05,420.6273313550929,385.8335000897204,0.3784015643173795,0.3471006021640259,24.60361413825593,24.29409912002857,965.492822991098,965.3291675004484,48.2,48.2,8097.600000000001,7,0.26777777777777784,2010-09-02
2009,50,368.97782984385157,0.6885714285714286,4.989645288645453,0.013695204650106528,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,140.28571428571428,0.3803827677183872,228.69211555813732,228.69211555813732,,228.69211555813732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,7.285714285714286,6.285714285714286,4.0,76.14285714285714,288.83497270099446,990.5,965.2448891492193,25.25511085078077,0.13747058633072326,0.015738423111627414,990.3467909905577,0.37061893883300145,0.0,0.0,0.0,24.73128290250542,0.0,0.0,0.0,,0.9418049715864539,0.0,0.0,0.0,52.23554849800597,0.0,0.0,0.0,1.0638604582078608,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13944831774296,0.0,0.0,0.0,48.13944831774296,0.13058432596053154,5.8572149450111765e-05,381.71165647276456,350.9059830692022,0.3932677316954867,0.3649732067959637,24.880675118195786,24.64035184611718,965.3085582823638,965.154529915346,48.2,47.77613822420071,8087.427317380818,7,0.26744137954301644,2010-09-09
2009,51,335.7509851864498,0.7300000000000001,3.4733952330005713,0.010329949417162828,46.0,7.0,6.0,4.0,75.0,138.0,0.41117940469910313,197.75098518644975,197.75098518644975,,197.75098518644975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.7509851864498,990.5,965.0787549259322,25.421245074067787,0.12614715167251772,0.009964920859925059,990.3638879274675,0.27700447989222593,0.0,0.0,0.0,25.008128521643137,0.0,0.0,0.0,,0.9344064434496847,0.0,0.0,0.0,45.317793949799984,0.0,0.0,0.0,0.9229693268798366,0.0,0.0,0.0,0.9796797569980862,0.96,0.96,0.96,44.39756042007364,0.0,0.0,0.0,44.39756042007364,0.13219712468097758,6.236420935107982e-05,348.25654132213623,326.5922164381982,0.4225452814063438,0.3962596064271781,25.08360966242597,24.90333561071798,965.1412827066108,965.0329610821908,47.19201213054272,42.28090176772608,7458.79015057237,7,0.24665311344485352,2010-09-16
2009,52,308.17556471869057,0.7748571428571429,3.930673760414574,0.012697431582298658,46.0,7.0,6.0,4.0,75.0,138.0,0.44821940579571246,170.17556471869054,170.17556471869054,,170.17556471869054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.17556471869054,990.5,964.9412731806868,25.5587268193131,0.11641484260183775,0.0070175564718690285,990.3765676009263,0.20555185953982846,0.0,0.0,0.0,25.22974256069954,0.0,0.0,0.0,,0.9252778600306307,0.0,0.0,0.0,38.961516006431125,0.0,0.0,0.0,0.7935135642857662,0.0,0.0,0.0,0.9717550587504876,0.96,0.96,0.96,37.86638055568631,0.0,0.0,0.0,37.86638055568631,0.12276598969770433,6.179793329587879e-05,324.70403395065745,299.0775001152962,0.4614188628258567,0.4250024193446599,25.300800224906,25.098928356713383,965.0235201697532,964.8963100004612,41.8211810216149,35.740892033028736,6361.5519333553,7,0.21036878086492394,2010-09-23
2009,53,299.0775001152962,0.789,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.5,964.8963100004612,25.6036899995388,0.1132037743560509,0.0061077500115296,990.3806884756324,0.1835782502651812,0.0,0.0,0.0,25.300800224906,0.0,0.0,0.0,,0.921904246681223,0.0,0.0,0.0,36.84628044642138,0.0,0.0,0.0,0.7504334103140811,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.740892033028736,0.0,0.0,0.0,35.740892033028736,0.1195037808569698,6.16350859531835e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,25.300800224906,25.300800224906,964.8963100004612,964.8963100004612,35.740892033028736,35.740892033028736,857.7814087926897,1,0.19856051129460411,2010-09-30
2010,1,283.07397702237887,0.8112857142857143,3.9694005475232323,0.01404345600208157,41.0,6.0,4.0,3.0,56.0,110.0,0.38895107072485174,173.07397702237884,173.07397702237884,,173.07397702237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.07397702237884,990.5,964.8322959080895,25.66770409191052,0.11461429713185962,0.007307397702237843,990.3780783051659,0.2124722429331373,0.0,0.0,0.0,25.331284824222383,0.0,0.0,0.0,,0.9264172301338657,0.0,0.0,0.0,39.834212392638634,0.0,0.0,0.0,0.8112874214386686,0.0,0.0,0.0,0.9725000135108303,0.96,0.96,0.96,38.74402653514016,0.0,0.0,0.0,38.74402653514016,0.13677232380246615,6.217096982924444e-05,295.76546380444813,271.29169628263355,0.40546762583327,0.3719163102583502,25.4,25.24513182359239,964.8830618552178,964.7851667851304,41.84370984461351,35.93405137440191,6508.996457903546,7,0.21524459186188974,2010-10-01
2010,2,260.41786094623336,0.8594285714285714,2.0920901786231854,0.008002961519216487,41.0,6.0,4.0,3.0,56.0,110.0,0.42253345646804447,150.41786094623333,150.41786094623333,,150.41786094623333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.41786094623333,990.5,964.7416714437851,25.75832855621505,0.10661801069898455,0.0050417860946233,990.3883402032063,0.16029563411355735,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9177551789989106,0.0,0.0,0.0,34.38950370117858,0.0,0.0,0.0,0.7003972240565902,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.357818590143225,0.0,0.0,0.0,33.357818590143225,0.12805873541279264,6.159826694738541e-05,267.32035081816935,256.64706503227126,0.4286041610729832,0.4114913049580042,25.4,25.4,964.7692814032728,964.7265882601292,34.98978441328002,32.46688110586736,5604.113523144062,7,0.1853212143896846,2010-10-08
2010,3,238.30079329999597,0.8922857142857143,3.4949058508769366,0.014487376410226713,41.0,6.0,4.0,3.0,56.0,110.0,0.4619408000860914,128.30079329999597,128.30079329999597,,128.30079329999597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,179.30079329999597,990.5,964.6293039368398,25.870696063160135,0.09881215495720798,0.0028300793299995282,990.3983577657128,0.11684476784723505,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9077561034661387,0.0,0.0,0.0,29.016861066295945,0.0,0.0,0.0,0.5909747671343369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.146355234307066,0.0,0.0,0.0,28.146355234307066,0.11802641136630496,6.092714491180442e-05,251.75288036056145,232.1827240761327,0.4737647920950871,0.4369364109854774,25.4,25.4,964.7070115214424,964.5930963444569,31.310898150100577,26.69518893631081,4728.587679363587,7,0.15636864019059482,2010-10-15
2010,4,229.29310570848898,0.9077142857142857,3.905443922044579,0.01701000052625049,41.0,6.0,4.0,3.0,56.0,110.0,0.47987043027005327,119.29310570848897,119.29310570848897,,119.29310570848897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,170.29310570848898,990.5,964.5757586342509,25.924241365749044,0.0956330508777022,0.0019293105708488429,990.4024376385515,0.10085446390268102,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.901705695101796,0.0,0.0,0.0,26.797866221322632,0.0,0.0,0.0,0.545781389436306,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.993930234682953,0.0,0.0,0.0,25.993930234682953,0.11332953191098767,6.0521051132007915e-05,236.8493354753479,224.7272915223594,0.4894821597093625,0.4644302665204191,25.4,25.4,964.621096012852,964.5483637491342,27.81275073998008,24.89302889528796,4366.980279426736,7,0.14441072352601642,2010-10-22
2010,5,232.56836170163115,0.9022857142857142,1.7317205647126457,0.007451156718009557,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.43186140951525775,132.28264741591687,132.28264741591687,,132.28264741591687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,179.28264741591687,990.5,964.5954101702098,25.90458982979018,0.09880575068824149,0.0032282647415916286,990.3979659845702,0.12488453044881288,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9088291591602393,0.0,0.0,0.0,29.967171971580715,0.0,0.0,0.0,0.6103293680566336,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.06815681243329,0.0,0.0,0.0,29.06815681243329,0.12483021064556189,6.0999166702154566e-05,236.8493354753479,226.9079980250785,0.4847779759082907,0.3926546798763544,25.4,25.4,964.621096012852,964.5614479881503,31.80686354546401,25.41782897112157,4883.450344488792,7,0.1614897600690738,2010-10-29
2010,6,232.52266046797845,0.9029999999999999,1.7945544757144976,0.0076824899561662,36.0,5.0,3.0,2.0,47.0,93.0,0.399998035790522,139.52266046797843,139.52266046797843,,139.52266046797843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.52266046797845,990.5,964.5951359628078,25.904864037192073,0.1003021883315359,0.003952266046797799,990.3957455456218,0.13783782405865,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9131475289352454,0.0,0.0,0.0,31.737000376397734,0.0,0.0,0.0,0.6463747530834568,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.784890365105802,0.0,0.0,0.0,30.784890365105802,0.13238563122730204,6.128900880848679e-05,236.8493354753479,230.5683948103472,0.4033510320288982,0.3926546798763544,25.4,25.4,964.621096012852,964.583410368862,31.80686354546401,30.323827049392165,5171.861581337775,7,0.17102716869503223,2010-11-05
2010,7,250.20154187118183,0.8735714285714286,3.888125428847364,0.015347744075942702,36.0,5.0,3.0,2.0,47.0,93.0,0.37235642695470306,157.20154187118177,157.20154187118177,,157.20154187118177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.20154187118177,990.5,964.6914486158761,25.808551384123835,0.10654169171809588,0.005720154187118113,990.3877381540949,0.17566527644682386,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9203704615937776,0.0,0.0,0.0,36.05131165795179,0.0,0.0,0.0,0.734242599958285,0.0,0.0,0.0,0.9700486705108347,0.96,0.96,0.96,34.971692227508434,0.0,0.0,0.0,34.971692227508434,0.1396017581906451,6.177691812287863e-05,264.06621347727946,236.8493354753479,0.3926546798763544,0.3521843963881499,25.4,25.4,964.7562648539092,964.621096012852,38.2773015644328,31.80686354546401,5875.2442942214175,7,0.19428717904171355,2010-11-12
2010,8,288.9966716987047,0.8022857142857143,6.7991708188925,0.0236957815695733,36.0,5.0,3.0,2.0,47.0,93.0,0.3218678911147717,195.99667169870466,195.99667169870466,,195.99667169870466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.99667169870466,990.5,964.8559866867947,25.644013313205228,0.12023403395612943,0.009639173795648258,990.3701267922481,0.2719156809401515,0.0,0.0,0.0,25.24222442451327,0.0,0.0,0.0,,0.9339733904468072,0.0,0.0,0.0,45.31579902216887,0.0,0.0,0.0,0.9229286969891827,0.0,0.0,0.0,0.979921680114362,0.96,0.96,0.96,44.40603262726585,0.0,0.0,0.0,44.40603262726585,0.15364074968697078,6.293453823853216e-05,295.76546380444813,283.56829088636164,0.327963326609283,0.3144383350366052,25.28140606784652,25.19285287418279,964.8830618552178,964.8342731635454,45.948729688392326,43.16222268039166,7460.213481380662,7,0.24670018126258805,2010-11-19
2010,9,310.6435349365292,0.7688571428571428,5.740611913852051,0.01788634848293096,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30951834727597033,214.50067779367205,214.50067779367205,,214.50067779367205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,259.3578206508149,990.5,964.9545593278648,25.54544067213512,0.12706718478972454,0.012900135558734371,990.3600326796515,0.32634711744082173,0.0,0.0,0.0,25.07912623434583,0.0,0.0,0.0,,0.9387939539347248,0.0,0.0,0.0,49.52283660318212,0.0,0.0,0.0,1.0086117434456645,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.329691038870706,0.0,0.0,0.0,47.329691038870706,0.15259289683306804,6.138786136545184e-05,335.9497472014125,295.76546380444813,0.3149812285063521,0.2977263584225838,25.19285287418279,24.88928436018734,965.079748736007,964.8830618552178,48.2,45.948729688392326,7951.38809453028,7,0.2629427279937262,2010-11-26
2010,10,362.7878190363719,0.6955714285714285,6.0228857332491215,0.016704747107694772,38.0,5.0,4.0,3.0,54.0,104.0,0.2870960895555846,258.7878190363719,258.7878190363719,,258.7878190363719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,305.7878190363719,990.5,965.2139390951818,25.286060904818164,0.1434537717955045,0.02175756380727433,990.3347886643971,0.4750930823771399,0.0,0.0,0.0,24.645756486838213,0.0,0.0,0.0,,0.9460591838267179,0.0,0.0,0.0,59.16319328607067,0.0,0.0,0.0,1.2049530200829055,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13305799535172286,5.188945165165089e-05,378.1099473341564,341.0310225674728,0.3049575936436212,0.2750522717882624,24.844239323545175,24.504302450883703,965.2905497366708,965.1051551128372,48.2,48.2,8097.600000000001,7,0.26777777777777784,2010-12-03
2010,11,400.98110278510006,0.6511428571428571,6.073912002990929,0.0150858838248148,38.0,5.0,4.0,3.0,54.0,104.0,0.2595901035669848,296.98110278510006,296.98110278510006,,148.49055139255003,148.49055139255003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.98110278510006,990.5,965.4021351134436,25.09786488655644,0.15693336664682933,0.02939622055701994,990.3136704127962,0.15630421066379446,0.15630421066379446,0.0,0.0,24.75523108868881,24.75523108868881,0.0,0.0,,0.916427506858149,0.916427506858149,0.0,0.0,33.03630634335672,33.03630634335672,0.0,0.0,0.6728371964023772,0.6728371964023772,0.0,0.0,0.97,0.97,0.96,0.96,32.045217153056015,32.045217153056015,0.0,0.0,64.09043430611203,0.1597873367056187,5.9947299334220436e-05,420.6273313550929,385.8335000897204,0.2695463197877224,0.2472497440072513,24.852326656769364,24.632628074557665,965.492822991098,965.3291675004484,68.28105263316363,60.85324424039344,10767.19296342682,7,0.35605796836728903,2010-12-10
2010,12,472.41367297372784,0.5747142857142856,13.827927896200785,0.029097931112430215,38.0,5.0,4.0,3.0,54.0,104.0,0.2209272191292311,368.41367297372784,368.41367297372784,,184.20683648686392,184.20683648686392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,415.41367297372784,990.5,965.7258615283818,24.77413847161826,0.18214413699237708,0.04368273459474552,990.2741731284129,0.24148229848800298,0.24148229848800298,0.0,0.0,24.306829301543164,24.306829301543164,0.0,0.0,,0.929341922158191,0.929341922158191,0.0,0.0,40.7991049758666,40.7991049758666,0.0,0.0,0.8309390015451446,0.8309390015451446,0.0,0.0,0.9740680122090024,0.9740680122090024,0.96,0.96,39.75211134684147,39.75211134684147,0.0,0.0,79.50422269368293,0.16811227580610397,5.9939018363390984e-05,517.4228266284983,432.0068351219016,0.2407369317910301,0.2009961575867436,24.562176704318464,24.01855189589384,965.9284027198282,965.5440307580484,89.34857199044318,70.70329377180902,13356.709412538736,7,0.4416901260760164,2010-12-17
2010,13,585.3971865750945,0.49400000000000005,16.5079042788002,0.028343515991423058,38.0,5.0,4.0,3.0,54.0,104.0,0.17815200339109244,481.39718657509445,481.39718657509445,,240.69859328754723,240.69859328754723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,528.3971865750945,990.5,966.2305312021917,24.26946879780826,0.22763626712870247,0.067546474577561,990.2048172582938,0.41153694426644183,0.41153694426644183,0.0,0.0,23.562749111835615,23.562749111835615,0.0,0.0,,0.9428231922174479,0.9428231922174479,0.0,0.0,52.41694187419784,52.41694187419784,0.0,0.0,1.067554824321748,1.067554824321748,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.057284868006924,48.057284868006924,0.0,0.0,96.11456973601385,0.16460694439380313,5.567337844483745e-05,632.9781565800997,542.376282140489,0.1917487976973547,0.1643026681392905,23.854895886958328,23.237842586153203,966.4319126263204,966.040693269632,96.4,94.40198815209688,16147.247715650326,7,0.5339698318667436,2010-12-24
2010,14,727.49420674851,0.42700000000000005,25.571316022183964,0.034855613376467046,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.18454613132584502,593.49420674851,593.49420674851,,223.24305692721578,223.24305692721578,147.00809289407852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,650.7799210342243,990.5,966.8099768269941,23.690023173005994,0.2963530413375844,0.10538364940283863,990.0982633092597,0.3589184724275078,0.3589184724275078,0.21496476084244073,0.0,22.929368009838072,22.929368009838072,16.320162448976436,0.0,,0.9376752322584744,0.9376752322584744,0.6675394719735378,0.0,47.121934497949596,47.121934497949596,30.77028495358271,0.0,0.9597135335631284,0.9597135335631284,0.6266860479344747,0.0,0.977485989478317,0.977485989478317,0.9717717037640313,0.96,43.82446905625728,43.82446905625728,30.053040484828706,0.0,117.70197859734324,0.16117757913817646,5.4912982384729756e-05,811.9773687353876,648.8801579651763,0.2101572988302517,0.1602761291486145,23.163132383715173,22.521717583900717,967.1479094749416,966.4955206318608,136.77918976704132,96.4,19773.93240435367,7,0.6538998810963514,2010-12-31
2010,15,909.6857367564161,0.3588571428571429,26.692207849983124,0.02909349338135644,46.0,7.0,6.0,4.0,76.0,139.0,0.15346262676946568,770.6857367564161,770.6857367564161,,236.8306357039983,236.8306357039983,236.8306357039983,60.19382964442112,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,829.6857367564161,990.5,967.5387429470256,22.96125705297438,0.41704524485155,0.17969873706339193,989.903256018085,0.3998504107958998,0.3998504107958998,0.3998504107958998,0.08975519377678083,21.964662660263524,21.964662660263524,21.964662660263524,6.186987716919669,,0.9399511267882518,0.9399511267882518,0.9399511267882518,0.2671322282153619,47.96764469992058,47.96764469992058,47.96764469992058,11.950700525527335,0.976937773929136,0.976937773929136,0.976937773929136,0.24339512271949768,0.978625226557664,0.978625226557664,0.978625226557664,0.9643395122719498,45.74058219047428,45.74058219047428,45.74058219047428,11.654447737868352,148.87619430929118,0.16379656308191246,5.376406681859658e-05,998.8228236852692,824.6780740444765,0.1685506191747053,0.1391638203531872,22.446308711785555,21.54395370972944,967.895291294741,967.198712296178,166.021845472525,139.0075568516748,25011.20064396092,7,0.8270899683849511,2011-01-07
2010,16,1187.214116614174,0.28385714285714286,58.200122433480296,0.04747137459358238,46.0,7.0,6.0,4.0,76.0,139.0,0.11820225700816377,1048.214116614174,1014.2262415231614,,253.5565603807904,253.5565603807904,253.5565603807904,253.5565603807904,33.98787509101245,11.056327303394621,1.7116196088999076,1.4671025219142066,0.9780683479428044,18.77475730886091,57.05632730339462,8.711619608899907,7.467102521914206,4.978068347942804,94.77475730886091,1087.4612909573702,990.5,968.4890933295248,22.01090667047517,0.687701665696874,0.38061402343273276,989.4316843108705,0.4568995195564543,0.4568995195564543,0.4568995195564543,0.4568995195564543,20.48569146178912,20.48569146178912,20.48569146178912,20.48569146178912,,0.9396928884957514,0.9396928884957514,0.9396928884957514,0.9396928884957514,47.77202842054634,47.77202842054634,47.77202842054634,47.77202842054634,0.9729537356526748,0.9729537356526748,0.9729537356526748,0.9729537356526748,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.61356086254192,46.61356086254192,46.61356086254192,46.61356086254192,186.45424345016767,0.15808837584625093,5.1184799377174856e-05,1406.2236807196314,1048.5684275015017,0.1325616873008518,0.0988462944450395,21.262351522453724,19.41436302236354,969.1816457377096,968.0526436292904,192.8,174.37717121750993,31324.312899628167,7,1.035856908056487,2011-01-14
2010,17,1774.7197386862656,0.20014285714285715,78.79818026128831,0.04588332241049129,49.0,8.0,7.0,5.0,81.0,150.0,0.0852869744597069,1624.7197386862656,1100.0,,275.0,275.0,275.0,275.0,524.7197386862655,51.0,10.0,16.831620955322002,17.490657956208846,429.3974597747346,100.0,18.0,23.831620955322002,22.49065795620885,510.3974597747346,1241.831620955322,990.5,970.3721714634479,20.12782853655205,0.9232629201880107,0.48,989.0967370798119,0.5349,0.5349,0.5349,0.5349,18.189665616364074,18.189665616364074,18.189665616364074,18.189665616364074,,0.9342617280370549,0.9342617280370549,0.9342617280370549,0.9342617280370549,45.834310529965045,45.834310529965045,45.834310529965045,45.834310529965045,0.9334890128302453,0.9334890128302453,0.9334890128302453,0.9334890128302453,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.91762431936575,44.91762431936575,44.91762431936575,44.91762431936575,179.670497277463,0.10247009612679771,4.537133769632905e-05,1957.8109425486496,1483.8916624922997,0.1010855467359824,0.076616182257482,19.14459018706645,17.595113696170635,970.9636968913112,969.4325730634366,189.75122803217312,173.33701379342372,30184.643542613783,7,0.9981694293192389,2011-01-21
2010,18,2013.700700221483,0.17514285714285713,17.900994018382985,0.008813137959767287,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.08432989209255402,1843.5578430786259,1100.0,,275.0,275.0,275.0,275.0,743.5578430786256,48.428571428571445,9.142857142857142,16.714285714285715,27.14311636136708,642.1290124315443,100.0,18.0,25.0,33.42883064708137,737.2718695744014,1243.0,990.5,971.1250069715485,19.374993028451563,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.433803615933282,17.433803615933282,17.433803615933282,17.433803615933282,,0.9310125815678173,0.9310125815678173,0.9310125815678173,0.9310125815678173,43.77443971586679,43.77443971586679,43.77443971586679,43.77443971586679,0.8915364504249855,0.8915364504249855,0.8915364504249855,0.8915364504249855,0.9791536033482495,0.9791536033482495,0.9791536033482495,0.9791536033482495,42.86206912871944,42.86206912871944,42.86206912871944,42.86206912871944,171.44827651487773,0.08518513418104671,4.329501932193883e-05,2083.1179006773305,1961.009052762252,0.0970921497358151,0.0747935607985961,17.584781340096008,17.25818117205369,971.300629415428,970.9740292473856,173.22536174828525,169.38513859295412,28803.310454499464,7,0.9524904250826542,2011-01-28
2010,19,2217.732888248524,0.1531428571428571,38.586817288500505,0.017255015720798957,55.0,10.0,10.0,8.0,114.0,197.0,0.08894999494938283,2020.7328882485238,1100.0,,275.0,275.0,275.0,275.0,920.7328882485239,45.0,8.0,15.0,37.39016805070147,815.3427201978224,100.0,18.0,25.0,45.39016805070147,929.3427201978224,1243.0,990.5,971.6255621440481,18.874437855951815,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.933248443433538,16.933248443433538,16.933248443433538,16.933248443433538,,0.9284606264276283,0.9284606264276283,0.9284606264276283,0.9284606264276283,42.401440974567606,42.401440974567606,42.401440974567606,42.401440974567606,0.8635731359382405,0.8635731359382405,0.8635731359382405,0.8635731359382405,0.976357313593824,0.976357313593824,0.976357313593824,0.976357313593824,41.39955420284608,41.39955420284608,41.39955420284608,41.39955420284608,165.59821681138433,0.07480941172785775,4.181773151802635e-05,2353.225621696834,2109.512418989248,0.093386508762243,0.0837148797733851,17.194470265783472,16.606197017868674,971.952613569613,971.3643403216984,168.63900646449363,161.80726495758228,27820.50042431257,7,0.9199900933965797,2011-02-04
2010,20,2695.0024307053377,0.10985714285714286,91.69853375904982,0.033854974684662816,55.0,10.0,10.0,8.0,114.0,197.0,0.07348762872191157,2498.0024307053377,1100.0,,275.0,275.0,275.0,275.0,1398.0024307053372,45.00000000000001,7.999999999999999,14.999999999999998,56.77167231290709,1273.2307583924303,100.0,18.0,25.0,64.7716723129071,1387.2307583924303,1243.0,990.5,972.7775920741163,17.722407925883676,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.781218513365399,15.781218513365399,15.781218513365399,15.781218513365399,,0.920860183765928,0.920860183765928,0.920860183765928,0.920860183765928,39.198290700419484,39.198290700419484,39.198290700419484,39.198290700419484,0.7983358594790119,0.7983358594790119,0.7983358594790119,0.7983358594790119,0.9711263331076314,0.9711263331076314,0.9711263331076314,0.9711263331076314,38.068144379461096,38.068144379461096,38.068144379461096,38.068144379461096,152.27257751784438,0.05695132559960837,3.845267109036474e-05,2995.115358010183,2422.732438881966,0.0813131474356742,0.0657737604239984,16.4384219419046,15.056807999181268,973.5020025883005,972.1203886455772,159.87546581645765,143.9687310002203,25581.793022997856,7,0.8459587639880243,2011-02-11
2010,21,3421.12853028356,0.062,97.35222362224827,0.028812968808158628,55.0,10.0,10.0,8.0,114.0,197.0,0.05774996836974817,3224.12853028356,1100.0,,275.0,275.0,275.0,275.0,2124.12853028356,45.0,7.999999999999998,14.999999999999998,72.0,1984.1285302835597,100.0,18.0,25.0,80.0,2098.12853028356,1243.0,990.5,974.4511856847938,16.04881431520622,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.107624902687943,14.107624902687943,14.107624902687943,14.107624902687943,,0.9026744909806473,0.9026744909806473,0.9026744909806473,0.9026744909806473,34.34962470840332,34.34962470840332,34.34962470840332,34.34962470840332,0.6995850246110656,0.6995850246110656,0.6995850246110656,0.6995850246110656,0.97,0.97,0.97,0.97,33.31913596715122,33.31913596715122,33.31913596715122,33.31913596715122,133.27654386860488,0.039139803636056056,3.365569289611234e-05,3676.580923365921,3108.7464955955406,0.0633695929465811,0.053582391930502,14.782525942940758,13.56415101177776,974.994659575704,973.776284644541,140.87778896223796,127.0256074696524,22390.45936992562,7,0.7404252437144715,2011-02-18
2010,22,3780.505758771127,0.046285714285714284,19.967126054588075,0.005299437740353457,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.06543904231752341,3532.9343301996987,1100.0,,275.0,275.0,275.0,275.0,2432.9343301996987,39.42857142857142,6.285714285714286,11.999999999999998,66.42857142857143,2308.7914730568414,100.0,18.0,25.0,80.0,2457.505758771127,1243.0,990.5,975.2148812507294,15.285118749270737,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.343929336752462,13.343929336752462,13.343929336752462,13.343929336752462,,0.8913702534888087,0.8913702534888087,0.8913702534888087,0.8913702534888087,32.07861281229831,32.07861281229831,32.07861281229831,32.07861281229831,0.6533322365030205,0.6533322365030205,0.6533322365030205,0.6533322365030205,0.97,0.97,0.97,0.97,31.116254427929356,31.116254427929356,31.116254427929356,31.116254427929356,124.46501771171744,0.032926402234188204,3.143056002821147e-05,3800.223421952879,3710.58193106609,0.0832431304130846,0.0518390573727806,13.492101257365556,13.302146669533949,975.2566639179478,975.0667093301162,126.18583161621817,123.98026586720344,20910.122975568527,7,0.6914723206206523,2011-02-25
2010,23,3799.543212372499,0.04542857142857143,6.231526331830082,0.0016379163833664715,68.0,14.0,17.0,21.0,195.0,315.0,0.08290543704929365,3484.543212372499,1100.0,,275.0,275.0,275.0,275.0,2384.543212372499,31.999999999999982,4.0,7.999999999999996,59.0,2281.543212372499,100.0,18.0,25.0,80.0,2476.543212372499,1243.0,990.5,975.255222521456,15.24477747854402,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.303588066025743,13.303588066025743,13.303588066025743,13.303588066025743,,0.8907157163712676,0.8907157163712676,0.8907157163712676,0.8907157163712676,31.95800342129845,31.95800342129845,31.95800342129845,31.95800342129845,0.6508758334276669,0.6508758334276669,0.6508758334276669,0.6508758334276669,0.97,0.97,0.97,0.97,30.999263318659494,30.999263318659494,30.999263318659494,30.999263318659494,123.99705327463798,0.03263523292387019,3.131238719056514e-05,3813.9700722167054,3784.096038157721,0.0832431304130846,0.0825911042917334,13.336321363766608,13.273016863022567,975.2857937244592,975.2224892237152,124.37616492139784,123.64312273902988,20831.504950139177,7,0.6888725181924331,2011-03-04
2010,24,3807.269778095751,0.045,1.9638071805466097,0.0005153486457816714,59.0,11.0,12.0,13.0,144.0,239.0,0.06277481887227856,3568.269778095751,1100.0,,275.0,275.0,275.0,275.0,2468.269778095751,41.0,7.0,13.00000000000001,67.0,2340.269778095751,100.0,18.0,25.0,80.0,2484.269778095751,1243.0,990.5,975.2715954821552,15.228404517844751,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.287215105326473,13.287215105326473,13.287215105326473,13.287215105326473,,0.890450065083922,0.890450065083922,0.890450065083922,0.890450065083922,31.90913547678306,31.90913547678306,31.90913547678306,31.90913547678306,0.6498805596086161,0.6498805596086161,0.6498805596086161,0.6498805596086161,0.97,0.97,0.97,0.97,30.951861412479563,30.951861412479563,30.951861412479563,30.951861412479563,123.80744564991825,0.032518855336708986,3.126450647725208e-05,3813.9700722167054,3800.223421952879,0.0628910391476881,0.062664361668966,13.302146669533949,13.273016863022567,975.2857937244592,975.2566639179478,123.98026586720344,123.64312273902988,20799.650869186265,7,0.6878191424995458,2011-03-11
2010,25,3843.358059049718,0.04271428571428571,6.190351303629086,0.0016082529418912713,59.0,11.0,12.0,13.0,144.0,239.0,0.06218672100886977,3604.358059049718,1100.0,,275.0,275.0,275.0,275.0,2504.358059049718,41.0,7.0,13.000000000000014,67.0,2376.358059049718,100.0,18.0,25.0,80.0,2520.358059049718,1243.0,990.5,975.3480682679863,15.15193173201372,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.210742319495441,13.210742319495441,13.210742319495441,13.210742319495441,,0.8892092941338136,0.8892092941338136,0.8892092941338136,0.8892092941338136,31.68134243070011,31.68134243070011,31.68134243070011,31.68134243070011,0.6452411900346254,0.6452411900346254,0.6452411900346254,0.6452411900346254,0.97,0.97,0.97,0.97,30.730902157779106,30.730902157779106,30.730902157779106,30.730902157779106,122.92360863111641,0.03198476576656163,3.104131531088799e-05,3857.302531342109,3813.9700722167054,0.062664361668966,0.0619603979874615,13.273016863022567,13.181193318685352,975.3776172687964,975.2857937244592,123.64312273902988,122.58225923789104,20651.16625002756,7,0.6829089368395357,2011-03-18
2010,26,3909.272603586919,0.04028571428571429,11.315953492800418,0.002890579832149172,59.0,11.0,12.0,13.0,144.0,239.0,0.06113868097457479,3670.272603586919,1100.0,,275.0,275.0,275.0,275.0,2570.272603586919,41.0,7.000000000000004,13.0,67.0,2442.272603586919,100.0,18.0,25.0,80.0,2586.272603586919,1243.0,990.5,975.4877443266486,15.012255673351547,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.071066260833271,13.071066260833271,13.071066260833271,13.071066260833271,,0.8869430500820198,0.8869430500820198,0.8869430500820198,0.8869430500820198,31.26651686663789,31.26651686663789,31.26651686663789,31.26651686663789,0.6367926042085109,0.6367926042085109,0.6367926042085109,0.6367926042085109,0.97,0.97,0.97,0.97,30.32852136063875,30.32852136063875,30.32852136063875,30.32852136063875,121.314085442555,0.031034194534679,3.063487006125126e-05,3936.514205791712,3889.991232059012,0.0614397271722113,0.0607136129849002,13.11192440526144,13.013340008542166,975.5454705789396,975.4468861822204,121.78387032667464,120.65040257521152,20380.76635434924,7,0.6739671413475279,2011-03-25
2010,27,4002.835025642396,0.03728571428571429,20.02015524072645,0.004993044634444658,70.0,14.0,18.0,25.0,168.0,295.0,0.07370281100341437,3707.835025642396,1100.0,,275.0,275.0,275.0,275.0,2607.835025642397,30.0,4.0,7.0,55.0,2511.835025642397,100.0,18.0,25.0,80.0,2679.835025642397,1243.0,990.5,975.681228009157,14.8187719908429,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.87758257832462,12.87758257832462,12.87758257832462,12.87758257832462,,0.8830888595907328,0.8830888595907328,0.8830888595907328,0.8830888595907328,30.669997660875026,30.669997660875026,30.669997660875026,30.669997660875026,0.6246435368813651,0.6246435368813651,0.6246435368813651,0.6246435368813651,0.97,0.97,0.97,0.97,29.749897731048776,29.749897731048776,29.749897731048776,29.749897731048776,118.9995909241951,0.029732513259525216,3.005040174853412e-05,4051.545961240313,3952.874932613637,0.0746292268359085,0.0728117125714873,12.97867084932431,12.78448147841197,975.7743291090698,975.5801397381574,120.2356636405455,117.86346204033312,19991.93127526478,7,0.6611088384677506,2011-04-01
2010,28,4152.244503482686,0.03328571428571429,27.575697091575226,0.0066248397003063715,70.0,14.0,18.0,25.0,168.0,295.0,0.07105998747871432,3857.2445034826856,1100.0,,275.0,275.0,275.0,275.0,2757.2445034826856,30.0,4.0,7.0,55.0,2661.244503482686,100.0,18.0,25.0,80.0,2829.244503482686,1243.0,990.5,975.9586074413734,14.54139255862674,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.600203146108461,12.600203146108461,12.600203146108461,12.600203146108461,,0.8769684824188833,0.8769684824188833,0.8769684824188833,0.8769684824188833,29.801824522644882,29.801824522644882,29.801824522644882,29.801824522644882,0.6069618029051911,0.6069618029051911,0.6069618029051911,0.6069618029051911,0.97,0.97,0.97,0.97,28.90776978696553,28.90776978696553,28.90776978696553,28.90776978696553,115.63107914786214,0.027857747269741603,2.9199767461581346e-05,4244.57584088134,4065.07269864652,0.0725694278722792,0.0695004662559513,12.7597275489586,12.431236798668913,976.1275737888128,975.7990830385232,117.56232140815554,113.5929029746555,19426.021296840838,7,0.6423948841547896,2011-04-08
2010,29,4331.1164879313665,0.029714285714285717,15.907495326851208,0.0036827806530245716,70.0,14.0,18.0,25.0,168.0,295.0,0.06811489824010152,4036.1164879313656,1100.0,,275.0,275.0,275.0,275.0,2936.116487931366,30.0,4.0,7.0,54.999999999999986,2840.116487931366,100.0,18.0,25.0,80.0,3008.116487931366,1243.0,990.5,976.2859431729145,14.21405682708561,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.272867414567331,12.272867414567331,12.272867414567331,12.272867414567331,,0.8697458195024284,0.8697458195024284,0.8697458195024284,0.8697458195024284,28.788058078262015,28.788058078262015,28.788058078262015,28.788058078262015,0.5863148284778414,0.5863148284778414,0.5863148284778414,0.5863148284778414,0.97,0.97,0.97,0.97,27.924416335914152,27.924416335914152,27.924416335914152,27.924416335914152,111.69766534365661,0.025791767377176398,2.8206481147388032e-05,4355.928308169298,4284.908210125755,0.0688462822384104,0.0677237959694479,12.35742856295166,12.2274617835319,976.3313488039498,976.20138202453,112.70787443002853,111.1555682744298,18765.20777773431,7,0.6205425852425367,2011-04-15
2010,30,4294.413397806948,0.030571428571428572,15.907495326851208,0.003713692744447357,70.0,14.0,18.0,25.0,168.0,295.0,0.06870105666891556,3999.413397806947,1100.0,,275.0,275.0,275.0,275.0,2899.4133978069476,30.0,4.0,7.0,55.00000000000001,2803.4133978069476,100.0,18.0,25.0,80.0,2971.4133978069476,1243.0,990.5,976.2187765179867,14.281223482013306,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.34003406949503,12.34003406949503,12.34003406949503,12.34003406949503,,0.8712278517434078,0.8712278517434078,0.8712278517434078,0.8712278517434078,28.995143174892128,28.995143174892128,28.995143174892128,28.995143174892128,0.5905324475538112,0.5905324475538112,0.5905324475538112,0.5905324475538112,0.97,0.97,0.97,0.97,28.125288879645364,28.125288879645364,28.125288879645364,28.125288879645364,112.50115551858146,0.026202105093129185,2.8409382706712487e-05,4355.928308169298,4244.57584088134,0.0695004662559513,0.0677237959694479,12.431236798668913,12.2274617835319,976.3313488039498,976.1275737888128,113.5929029746555,111.1555682744298,18900.194127121686,7,0.6250064195476748,2011-04-22
2010,31,4115.341147628341,0.034,28.43254667059338,0.006894230298305029,70.71428571428571,14.0,18.0,24.285714285714285,200.14285714285714,327.14285714285717,0.07958518126867394,3788.198290485484,1100.0,,275.0,275.0,275.0,275.0,2688.198290485484,29.285714285714285,4.0,7.0,55.714285714285715,2592.198290485484,100.0,18.0,25.0,80.0,2792.341147628341,1243.0,990.5,975.8910743001597,14.608925699840174,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.667736287321897,12.667736287321897,12.667736287321897,12.667736287321897,,0.8784586011797577,0.8784586011797577,0.8784586011797577,0.8784586011797577,30.012642482355698,30.012642482355698,30.012642482355698,30.012642482355698,0.6112554477058187,0.6112554477058187,0.6112554477058187,0.6112554477058187,0.97,0.97,0.97,0.97,29.112263207885032,29.112263207885032,29.112263207885032,29.112263207885032,116.44905283154013,0.028309150705976813,2.940632647261114e-05,4227.594997479667,4048.54698771375,0.0839807469276776,0.0697796265195384,12.789969599965607,12.462311742094007,976.0964988453876,975.768840987516,117.93026537367426,113.96627261997776,19563.44087569874,7,0.6469391823974451,2011-04-29
2010,32,3945.8117627138063,0.039142857142857146,27.749061414029192,0.0070478853054607715,71.0,14.0,18.0,24.0,213.0,340.0,0.08618479124175193,3605.8117627138063,1100.0,,275.0,275.0,275.0,275.0,2505.8117627138063,28.999999999999993,4.0,7.0,56.0,2409.8117627138063,100.0,18.0,25.0,80.0,2622.8117627138063,1243.0,990.5,975.5638053627594,14.936194637240598,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,12.99500522472232,12.99500522472232,12.99500522472232,12.99500522472232,,0.8853996798482723,0.8853996798482723,0.8853996798482723,0.8853996798482723,31.0310963809398,31.0310963809398,31.0310963809398,31.0310963809398,0.6319978896321752,0.6319978896321752,0.6319978896321752,0.6319978896321752,0.97,0.97,0.97,0.97,30.100163489511605,30.100163489511605,30.100163489511605,30.100163489511605,120.40065395804642,0.03052474699903363,3.0404205544961218e-05,4018.5381510316633,3857.302531342109,0.0881444992290248,0.0846078815782085,13.181193318685352,12.844885771093791,975.713924816388,975.3776172687964,122.58225923789104,118.59949010411466,20227.3098649518,7,0.6688925219891468,2011-05-06
2010,33,3620.3098063387333,0.052142857142857144,55.94774848743763,0.01548098822119887,71.0,14.0,18.0,24.0,213.0,340.0,0.0940605709410011,3280.3098063387333,1100.0,,275.0,275.0,275.0,275.0,2180.3098063387333,29.0,4.0,7.0,56.0,2084.309806338734,100.0,18.0,25.0,80.0,2297.309806338734,1243.0,990.5,974.8754183991463,15.624581600853649,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.683392188335374,13.683392188335374,13.683392188335374,13.683392188335374,,0.8968699858522341,0.8968699858522341,0.8968699858522341,0.8968699858522341,33.10152061673545,33.10152061673545,33.10152061673545,33.10152061673545,0.6741653893428808,0.6741653893428808,0.6741653893428808,0.6741653893428808,0.97,0.97,0.97,0.97,32.10847499823338,32.10847499823338,32.10847499823338,32.10847499823338,128.43389999293353,0.035569543517396926,3.243280302851857e-05,3846.3561435461793,3465.6682919300456,0.0981051766528563,0.0883953506412784,14.011084921248989,13.204389235681552,975.3544213518002,974.5477256662329,132.2659619555589,122.849977988191,21576.895198812832,7,0.7135216666274085,2011-05-13
