WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2010,34,3198.5030819715835,0.07457142857142858,62.12327800074737,0.019378526761836528,71.0,14.0,18.0,24.0,213.0,340.0,0.10648969320397773,2858.5030819715835,1100.0,,275.0,275.0,275.0,275.0,1758.5030819715835,29.0,4.0,7.0,56.0,1662.5030819715835,100.0,18.0,25.0,80.0,1875.5030819715835,1243.0,990.5,973.9701336683448,16.529866331655107,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.58867691913683,14.58867691913683,14.58867691913683,14.58867691913683,,0.9085728608791843,0.9085728608791843,0.9085728608791843,0.9085728608791843,35.75032316913454,35.75032316913454,35.75032316913454,35.75032316913454,0.7281124881697462,0.7281124881697462,0.7281124881697462,0.7281124881697462,0.97,0.97,0.97,0.97,34.6778134740605,34.6778134740605,34.6778134740605,34.6778134740605,138.711253896242,0.043489200944381044,3.502809441824293e-05,3411.254881154899,3030.805345924814,0.1121814043442809,0.0996700662498989,14.970659752490851,14.126389529796365,974.4324210576854,973.5881508349908,142.99902726097642,133.54432261137543,23303.490654568657,7,0.7706180772013445,2011-05-20
2010,35,2778.5348007773086,0.10328571428571429,62.464778606965865,0.022528620049261927,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.1174908126046182,2451.9633722058798,1100.0,,275.0,275.0,275.0,275.0,1351.96337220588,30.142857142857142,4.285714285714289,7.8571428571428585,58.0,1251.6776579201655,100.0,18.0,25.0,80.0,1455.5348007773084,1243.0,990.5,972.9792219329108,17.520778067089264,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.579588654570987,15.579588654570987,15.579588654570987,15.579588654570987,,0.9193064788879012,0.9193064788879012,0.9193064788879012,0.9193064788879012,38.62900420540367,38.62900420540367,38.62900420540367,38.62900420540367,0.7867414298452885,0.7867414298452885,0.7867414298452885,0.7867414298452885,0.9702088663322345,0.9702088663322345,0.9702088663322345,0.9702088663322345,37.47846391127688,37.47846391127688,37.47846391127688,37.47846391127688,149.91385564510753,0.054101817505931904,3.7857034253815035e-05,2948.361357712496,2593.551895676053,0.1251252244439124,0.1094360635038917,16.026099115160257,15.169662482658502,973.3891481048232,972.5327114723216,155.1558368411246,145.23859851077435,25185.527748378066,7,0.8328547535839308,2011-05-27
2010,36,2363.735432582898,0.13799999999999998,55.946110872504896,0.023671853896040644,67.0,13.0,15.0,17.0,181.0,293.0,0.12425644188869205,2070.7354325828983,1100.0,,275.0,275.0,275.0,275.0,970.7354325828982,32.99999999999999,5.0,10.000000000000002,55.70396818815535,867.0314643947428,100.0,18.0,25.0,72.70396818815536,1048.0314643947427,1243.0,990.5,971.9779820786483,18.522017921351626,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.58082850883335,16.58082850883335,16.58082850883335,16.58082850883335,,0.9266975259739901,0.9266975259739901,0.9266975259739901,0.9266975259739901,41.44067131174154,41.44067131174154,41.44067131174154,41.44067131174154,0.8440055256973836,0.8440055256973836,0.8440055256973836,0.8440055256973836,0.9744005525697383,0.9744005525697383,0.9744005525697383,0.9744005525697383,40.38100849241464,40.38100849241464,40.38100849241464,40.38100849241464,161.52403396965855,0.06856699989683636,4.078889746708549e-05,2553.043283719102,2201.9291195685187,0.1330651370183138,0.1147649951211078,16.971395471281873,16.123878523332216,972.4349320641496,971.5874151161998,166.03509177217418,156.2714783664184,27136.037706902636,7,0.8973557442758808,2011-06-03
2010,37,2031.50933106867,0.17314285714285713,44.514214550919796,0.022067691224505415,67.0,13.0,15.0,17.0,181.0,293.0,0.14451212698190993,1738.50933106867,1100.0,,275.0,275.0,275.0,275.0,638.50933106867,33.0,5.0,10.0,37.04661647838701,553.4627145902831,100.0,18.0,25.0,54.04661647838701,734.4627145902831,1243.0,990.5,971.1554433212958,19.34455667870426,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.403367266185985,17.403367266185985,17.403367266185985,17.403367266185985,,0.9308562909118651,0.9308562909118651,0.9308562909118651,0.9308562909118651,43.69135235636694,43.69135235636694,43.69135235636694,43.69135235636694,0.8898442435105282,0.8898442435105282,0.8898442435105282,0.8898442435105282,0.9787927059089435,0.9787927059089435,0.9787927059089435,0.9787927059089435,42.76548125900566,42.76548125900566,42.76548125900566,42.76548125900566,171.06192503602264,0.08443200145213026,4.319745581717743e-05,2162.373750043032,1890.32961771208,0.154999422986678,0.1354992401263515,17.813130284104197,17.06687394944685,971.4919366380348,970.7456803033776,175.69561644585266,167.1476377067985,28738.403406051802,7,0.9503440279779035,2011-06-10
2010,38,1669.7663335526163,0.21071428571428572,55.930396713913105,0.03378367929416063,67.0,13.0,15.0,17.0,181.0,293.0,0.17619139893134142,1376.7663335526163,1100.0,,275.0,275.0,275.0,275.0,276.76633355261635,31.742432144263347,4.9564207358805215,9.147758690058799,16.05811491602211,214.86160706639154,98.74243214426335,17.95642073588052,24.1477586900588,33.05811491602211,395.86160706639157,1240.8466115702026,990.5,970.0330912314777,20.4669087685223,0.920711416578872,0.48,989.0992885834211,0.5349,0.5349,0.5349,0.5349,18.531297351943447,18.531297351943447,18.531297351943447,18.531297351943447,,0.9355931003096415,0.9355931003096415,0.9355931003096415,0.9355931003096415,46.75993297069402,46.75993297069402,46.75993297069402,46.75993297069402,0.9523407937004891,0.9523407937004891,0.9523407937004891,0.9523407937004891,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.82473431128013,45.82473431128013,45.82473431128013,45.82473431128013,183.29893724512053,0.11036684749250138,4.628761041543447e-05,1820.7199323683387,1498.8168407146884,0.1954875285897424,0.1609253541915555,19.113481428764764,18.038023113676324,970.5207874738054,969.4807928700012,189.42328161680075,178.11962370027442,30794.22145718025,7,1.0183274291395585,2011-06-17
2010,39,1348.3597494311446,0.2515714285714286,39.497658010732266,0.02959621505040627,67.0,13.0,15.0,17.0,181.0,293.0,0.2181093022002171,1055.3597494311446,1040.3250452682184,,260.0812613170546,260.0812613170546,260.0812613170546,260.0812613170546,15.034704162925957,3.4379698939113963,0.6670687853857933,0.769694752368223,0.8723207193506528,9.287650011909891,70.4379698939114,13.667068785385794,15.769694752368222,17.872320719350654,190.28765001190988,1140.199778699884,990.5,968.997901388059,21.502098611941182,0.7580996106588557,0.4101019377661019,989.3317984515751,0.4803436487601093,0.4803436487601093,0.4803436487601093,0.4803436487601093,19.85355341475609,19.85355341475609,19.85355341475609,19.85355341475609,,0.9387220741147608,0.9387220741147608,0.9387220741147608,0.9387220741147608,47.46316738312966,47.46316738312966,47.46316738312966,47.46316738312966,0.9666632868254513,0.9666632868254513,0.9666632868254513,0.9666632868254513,0.9799735005532693,0.9799735005532693,0.9799735005532693,0.9799735005532693,46.494217190861825,46.494217190861825,46.494217190861825,46.494217190861825,185.9768687634473,0.1381237709264432,4.9735172671232006e-05,1460.2532901744794,1222.3332346395623,0.2397055006742076,0.2006501214354331,20.63334548707597,19.259246580384108,969.3562029374868,968.5987615945814,192.8,172.83505117769863,31244.113952259147,7,1.0332048264635962,2011-06-24
2010,40,1133.0109490725297,0.2927142857142857,20.247683503925664,0.0178097809830618,63.0,12.0,13.0,13.0,155.0,256.0,0.22631414679373513,877.0109490725298,877.0109490725298,,229.06939738851437,229.06939738851437,229.06939738851437,189.80275690698662,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,965.0109490725298,990.5,968.3180344113708,22.181965588629186,0.5384736371536695,0.25160875925802384,989.7099176035882,0.3744121195775846,0.3744121195775846,0.3744121195775846,0.29807145874745883,21.01747107263989,21.01747107263989,21.01747107263989,18.001429914189522,,0.9372758419548598,0.9372758419548598,0.9372758419548598,0.8026222390085541,44.25049736288653,44.25049736288653,44.25049736288653,36.587233705647705,0.9012321255170372,0.9012321255170372,0.9012321255170372,0.745157509279994,0.9770056823341439,0.9770056823341439,0.9770056823341439,0.9741485394770011,42.617589136479474,42.617589136479474,42.617589136479474,35.73187485076519,163.5846422602036,0.14427975387819902,5.1797413171203995e-05,1203.6906406989826,1080.5994501120829,0.2369055434679769,0.2126792311447573,21.310311778054466,20.6503827122291,968.540170585054,968.1533125574952,176.58058800821792,144.60000000000002,27482.219899714208,7,0.9088035681122423,2011-07-01
2010,41,969.7773889781758,0.33999999999999997,26.9044050737829,0.027816399571956068,63.0,12.0,13.0,13.0,155.0,256.0,0.26500876546688096,713.7773889781758,713.7773889781758,,237.92579632605865,237.92579632605865,237.92579632605865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,801.7773889781758,990.5,967.7659717971952,22.73402820280478,0.39477187555034643,0.15101890549030159,989.9542092189594,0.40337543448813346,0.40337543448813346,0.40337543448813346,0.0,21.784861987275978,21.784861987275978,21.784861987275978,0.0,,0.9398927723283995,0.9398927723283995,0.9398927723283995,0.0,47.71561029694383,47.71561029694383,47.71561029694383,0.0,0.9718046903654546,0.9718046903654546,0.9718046903654546,0.0,0.9797467021580083,0.9797467021580083,0.9797467021580083,0.96,45.87590659861737,45.87590659861737,45.87590659861737,0.0,137.6277197958521,0.14206053598400623,5.3734134206009706e-05,1062.2782119849835,892.2686145956026,0.2869091166184583,0.2409914814327556,22.253660400447053,21.224764394262788,968.0957315233812,967.4690744583824,144.60000000000002,127.12865402945974,23121.456925703154,7,0.7645984433102895,2011-07-08
2010,42,814.9113554436169,0.39142857142857146,20.355522758263906,0.025180099148751873,63.0,12.0,13.0,13.0,155.0,256.0,0.31491843292088223,558.9113554436168,558.9113554436168,,223.31262571379548,223.31262571379548,112.2861040160259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,646.9113554436169,990.5,967.1596454217744,23.34035457822558,0.2941545736087911,0.0935458185474506,990.1122996078437,0.3600216041966059,0.3600216041966059,0.15626163415415598,0.0,22.592632581872728,22.592632581872728,12.87287882525447,0.0,,0.937086924391393,0.937086924391393,0.5324085551632541,0.0,46.42378981020935,46.42378981020935,23.111045365505824,0.0,0.9454947008189276,0.9454947008189276,0.47069338829950763,0.0,0.9757653492874987,0.9757653492874987,0.9671939207160702,0.96,43.13604507082836,43.13604507082836,22.4789022136855,0.0,108.75099235534222,0.13314804386124943,5.3959240938942926e-05,869.7507435242177,749.7799552877552,0.3414335075172164,0.2943372016707817,22.843768225745343,22.38544350287121,967.3790029740968,966.899119821151,122.78726192880607,96.4,18270.166715697495,7,0.6041721797519013,2011-07-15
2010,43,688.4995976068211,0.44328571428571434,14.414256760368437,0.020886355678800473,63.0,12.0,13.0,13.0,155.0,256.0,0.3723627484662155,432.4995976068211,432.4995976068211,,216.24979880341056,216.24979880341056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,520.4995976068211,990.5,966.6539983904273,23.846001609572745,0.22348729505678883,0.05649991952136417,990.2200127854218,0.3320596634489655,0.3320596634489655,0.0,0.0,23.23395473154562,23.23395473154562,0.0,0.0,,0.937597765552931,0.937597765552931,0.0,0.0,46.18735952436173,46.18735952436173,0.0,0.0,0.9406794200481003,0.9406794200481003,0.0,0.0,0.9792099703234662,0.9792099703234662,0.96,0.96,45.06301960951659,45.06301960951659,0.0,0.0,90.12603921903317,0.13083104376948534,5.791319646476061e-05,730.838355832333,648.8801579651763,0.3945258563658204,0.3502826554696191,23.47762182463186,22.96657375185331,966.8233534233292,966.4955206318608,96.4,82.33972821343328,15141.174588797574,7,0.5007002178835177,2011-07-22
2010,44,605.387614142489,0.48085714285714287,10.857399318351279,0.0179703974763363,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.37097886887268905,380.24475699963193,380.24475699963193,,190.12237849981597,190.12237849981597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,462.5304712853462,990.5,966.3178981419293,24.182101858070837,0.19877311700128644,0.046048951399926326,990.2551779315988,0.25603102425419216,0.25603102425419216,0.0,0.0,23.681248765415432,23.681248765415432,0.0,0.0,,0.9309106480372141,0.9309106480372141,0.0,0.0,41.10590476419795,41.10590476419795,0.0,0.0,0.8371874697392659,0.8371874697392659,0.0,0.0,0.9737671180964039,0.9737671180964039,0.96,0.96,40.03177232553316,40.03177232553316,0.0,0.0,80.06354465106632,0.13246840835205717,5.847978067484098e-05,638.8169912755377,572.8783627367172,0.4133244516824285,0.3342596136788146,23.84064860838476,23.537239841497904,966.455267965102,966.1779526323152,85.29523434185145,75.88067199696864,13450.67550137914,7,0.44479747028370176,2011-07-29
2010,45,549.7316231317271,0.5177142857142857,5.974770163677753,0.0109069272698196,58.0,10.0,10.0,7.0,117.0,202.0,0.36764677407306623,347.73162313172713,347.73162313172713,,173.86581156586357,173.86581156586357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.73162313172713,990.5,966.0737923040926,24.426207695907287,0.18578566173638725,0.03954632462634537,990.2746680136372,0.21417787030602436,0.21417787030602436,0.0,0.0,23.986697839238538,23.986697839238538,0.0,0.0,,0.9256141789194174,0.9256141789194174,0.0,0.0,37.85605024542416,37.85605024542416,0.0,0.0,0.7709989866685163,0.7709989866685163,0.0,0.0,0.9701888914454516,0.9701888914454516,0.96,0.96,36.727911026123714,36.727911026123714,0.0,0.0,73.45582205224743,0.13358201085154534,5.867990473752675e-05,569.2992874818548,531.054971590973,0.3803749344344405,0.3548221549573577,24.103734324262444,23.863385570375577,966.1618467936684,965.9897473721592,77.56827863502511,69.59103419397772,12340.578104777567,7,0.4080879002902635,2011-08-05
2010,46,497.9504810737316,0.5521428571428572,8.40058294064921,0.01693398228953477,58.0,10.0,10.0,7.0,117.0,202.0,0.4060220280808486,295.9504810737316,295.9504810737316,,167.27887560875357,128.67160546497806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.9504810737316,990.5,965.8407771648317,24.659222835168244,0.167510490099596,0.029190096214746254,990.3032994136856,0.21069260445158836,0.13689711312518635,0.0,0.0,24.251829644402342,20.812427920745645,0.0,0.0,,0.9209315533233692,0.7856763758871945,0.0,0.0,36.715471020171776,28.084877219063536,0.0,0.0,0.7477692672132745,0.5719934260501738,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,34.12804518820592,27.24233090249163,0.0,0.0,61.37037609069755,0.12302999206682652,5.748766332437711e-05,517.4228266284983,472.2508910064285,0.4277387377067972,0.3903963830050213,24.37847944741319,24.07581206559689,965.9284027198282,965.7251290095288,66.74592206312487,48.2,10310.223183237187,7,0.3409465338372086,2011-08-12
2010,47,462.1890598313241,0.5841428571428572,4.364152081784563,0.009491741513149585,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,189.14285714285714,0.40912322544905483,273.04620268846696,273.04620268846696,,233.01955693893038,40.02664574953657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.142857142857146,9.285714285714286,8.571428571428571,6.285714285714286,109.85714285714286,346.04620268846696,990.5,965.6798507692409,24.820149230759075,0.1576622044762245,0.024609240537693342,990.3177285549862,0.4086106133792532,0.0396919171514812,0.0,0.0,24.229267172365883,6.996207217937071,0.0,0.0,,0.9369995232801978,0.26071277631730666,0.0,0.0,52.00438451657419,8.770995445968527,0.0,0.0,1.0591524341461138,0.1786353451317419,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,42.9364370111609,8.50786558258947,0.0,0.0,51.44430259375037,0.1113127557805171,5.227237446043159e-05,475.0058701801551,447.2117847813898,0.4288326118411324,0.3948165144559685,24.49792502938311,24.051257126241204,965.7375264158106,965.6124530315162,59.94913730769608,48.2,8642.642835750063,7,0.285801681076391,2011-08-19
2010,48,426.8656182173858,0.6211428571428571,5.295661150528498,0.012448782100499944,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4153035839518946,249.43704678881437,249.43704678881437,,249.43704678881437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,318.72276107452865,990.5,965.5208952819783,24.979104718021777,0.14801891417097593,0.019887409357762814,990.3320936764712,0.4412341170793094,0.0,0.0,0.0,24.369964277413732,0.0,0.0,0.0,,0.944914511843422,0.0,0.0,0.0,56.32879576184738,0.0,0.0,0.0,1.1472259829296816,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11298863333776972,5.38087058234708e-05,444.2933536292678,410.1421567276903,0.4404590280329952,0.3364687041708412,24.473820784069147,24.246880363205012,965.5993200913316,965.4456397052746,48.2,48.2,8097.600000000001,7,0.26777777777777784,2011-08-26
2010,49,393.8686631282135,0.6589999999999999,4.061500036417962,0.0103549362972438,46.0,7.0,6.0,4.0,75.0,138.0,0.3505557160032298,255.86866312821348,255.86866312821348,,255.86866312821348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,314.8686631282135,990.5,965.3683806303633,25.131619369636805,0.14665868342529195,0.021173732625642643,990.3321675839491,0.46367830279528305,0.0,0.0,0.0,24.500108650790597,0.0,0.0,0.0,,0.9458913958016177,0.0,0.0,0.0,58.14670279304129,0.0,0.0,0.0,1.1842505660497207,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.12244047471996865,5.2392366120954086e-05,410.1421567276903,381.71165647276456,0.3615294363164055,0.3364687041708412,24.610163189492063,24.353661034179503,965.4456397052746,965.3085582823638,48.2,48.2,8097.600000000001,7,0.26777777777777784,2011-09-02
2010,50,364.47960787701555,0.6940000000000001,4.400810486223195,0.012116414754668773,46.0,7.0,6.0,4.0,75.0,138.0,0.37885414532516076,226.47960787701558,226.47960787701558,,226.47960787701558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.4796078770156,990.5,965.222398039385,25.277601960614966,0.13628637397801796,0.015295921575403071,990.3484177044465,0.3634297609340663,0.0,0.0,0.0,24.76258990412748,0.0,0.0,0.0,,0.9414183564094282,0.0,0.0,0.0,51.77532655030722,0.0,0.0,0.0,1.0544873024502488,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.13944831774296,0.0,0.0,0.0,48.13944831774296,0.13215186073870414,5.913254201820091e-05,378.1099473341564,350.9059830692022,0.3932677316954867,0.3649732067959637,24.880675118195786,24.64255311135428,965.2905497366708,965.154529915346,48.2,47.77613822420071,8087.427317380818,7,0.26744137954301644,2011-09-09
2010,51,340.52796171828805,0.7225714285714285,2.65810966561455,0.007822960825466829,46.0,7.0,6.0,4.0,75.0,138.0,0.40533818185896214,202.52796171828805,202.52796171828805,,202.52796171828805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.52796171828805,990.5,965.1026398085914,25.397360191408584,0.12783309490502678,0.010616321449210228,990.3615505836458,0.29039076691586535,0.0,0.0,0.0,24.9685200081385,0.0,0.0,0.0,,0.9357512721036876,0.0,0.0,0.0,46.40593303580888,0.0,0.0,0.0,0.9451310190592439,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.4778143750927,0.0,0.0,0.0,45.4778143750927,0.13353221900943604,6.237556237470195e-05,348.25654132213623,332.29921540990034,0.4152883714449134,0.3962596064271781,25.037051220473717,24.90333561071798,965.1412827066108,965.0614960770496,47.19201213054272,43.64293048769024,7640.2728150155735,7,0.25265452430607055,2011-09-16
2010,52,319.7558634396741,0.7568571428571429,3.8426319174020187,0.012158570918761658,46.0,7.0,6.0,4.0,75.0,138.0,0.4318511402246366,181.7558634396741,181.7558634396741,,181.7558634396741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.7558634396741,990.5,964.9987793171983,25.50122068280164,0.12050196070881876,0.00817558634396737,990.3713224529472,0.2341974439901265,0.0,0.0,0.0,25.138345691758747,0.0,0.0,0.0,,0.9294497632954445,0.0,0.0,0.0,41.648097782028195,0.0,0.0,0.0,0.8482300973936495,0.0,0.0,0.0,0.9751024296461651,0.96,0.96,0.96,40.61715944300652,0.0,0.0,0.0,40.61715944300652,0.12695289968752113,6.20649496763877e-05,330.1784061646158,305.4007919880862,0.4518652329015028,0.4179558609026595,25.25250654399051,25.054384448156465,965.0508920308232,964.9270039599404,43.155692983535104,37.17004476691811,6823.6827864250945,7,0.22565088579448064,2011-09-23
2010,53,299.0775001152962,0.789,6.323291872790038,0.0211426532265127,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.5,964.8963100004612,25.6036899995388,0.1132037743560509,0.0061077500115296,990.3806884756324,0.1835782502651812,0.0,0.0,0.0,25.300800224906,0.0,0.0,0.0,,0.921904246681223,0.0,0.0,0.0,36.84628044642138,0.0,0.0,0.0,0.7504334103140811,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.740892033028736,0.0,0.0,0.0,35.740892033028736,0.1195037808569698,6.16350859531835e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,25.300800224906,25.300800224906,964.8963100004612,964.8963100004612,35.740892033028736,35.740892033028736,857.7814087926897,1,0.19856051129460411,2011-09-30
2011,1,293.08867827752186,0.7945714285714286,1.5079907924737932,0.005164836900193914,41.0,6.0,4.0,3.0,56.0,110.0,0.37535876029956194,183.08867827752184,183.08867827752184,,183.08867827752184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.08867827752184,990.5,964.8723547131101,25.62764528688995,0.11814889977304689,0.008308867827752158,990.3735422323991,0.23723757539694154,0.0,0.0,0.0,25.263949943892175,0.0,0.0,0.0,,0.9300682330673125,0.0,0.0,0.0,42.190863560327536,0.0,0.0,0.0,0.8592843902307032,0.0,0.0,0.0,0.9759284390230702,0.96,0.96,0.96,41.176433389435644,0.0,0.0,0.0,41.176433389435644,0.1404781276731426,6.24697818063149e-05,295.76546380444813,288.5215645679796,0.3812539979973749,0.3719163102583502,25.296020689060622,25.24513182359239,964.8830618552178,964.854086258272,41.84370984461351,40.03808641262432,6917.640809425188,7,0.22875796327464248,2011-10-01
2011,2,286.5466078987469,0.8072857142857143,1.8429637691653429,0.006415224681570514,41.0,6.0,4.0,3.0,56.0,110.0,0.3839406595155669,176.5466078987469,176.5466078987469,,176.5466078987469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.5466078987469,990.5,964.8461864315949,25.653813568405067,0.11583993891491191,0.007654660789874644,990.3765054002952,0.22065025294136684,0.0,0.0,0.0,25.309668715758903,0.0,0.0,0.0,,0.9277050379197327,0.0,0.0,0.0,40.653466690186484,0.0,0.0,0.0,0.8279728450139812,0.0,0.0,0.0,0.9727972845013981,0.96,0.96,0.96,39.54901041618951,0.0,0.0,0.0,39.54901041618951,0.13800251058769722,6.22235308203748e-05,291.51576358890105,283.56829088636164,0.3879136121185068,0.3773380850687831,25.330374612935728,25.2750809347544,964.8660630543555,964.8342731635454,40.784021522346855,38.80923586400213,6644.2337499198375,7,0.21971672453438615,2011-10-08
2011,3,277.6672197157949,0.8214285714285714,3.456487538675958,0.012468188416236087,41.0,6.0,4.0,3.0,56.0,110.0,0.3964011841388289,167.66721971579491,167.66721971579491,,167.66721971579491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.66721971579486,990.5,964.8106688788631,25.68933112113684,0.11270602665779719,0.0067667219715794435,990.3805272513707,0.19926674280229786,0.0,0.0,0.0,25.36274041342124,0.0,0.0,0.0,,0.9244186947534596,0.0,0.0,0.0,38.55440736067671,0.0,0.0,0.0,0.7852221458386295,0.0,0.0,0.0,0.9708268747509127,0.96,0.96,0.96,37.43140110440964,0.0,0.0,0.0,37.43140110440964,0.13474412908307776,6.20071401784565e-05,288.5215645679796,267.32035081816935,0.4114913049580042,0.3812539979973749,25.4,25.296020689060622,964.854086258272,964.7692814032728,40.03808641262432,34.98978441328002,6288.475385540818,7,0.20795222835783128,2011-10-15
2011,4,253.4279254975516,0.8682857142857143,3.3957789141306267,0.013480937572180714,41.0,6.0,4.0,3.0,56.0,110.0,0.43429553488789946,143.4279254975516,143.4279254975516,,143.4279254975516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.4279254975516,990.5,964.7118688158243,25.788131184175704,0.10415101661581891,0.0043427925497551145,990.3915061908344,0.14587217447887826,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9148003982040229,0.0,0.0,0.0,32.68767781135394,0.0,0.0,0.0,0.6657368189685121,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.707047477013322,0.0,0.0,0.0,31.707047477013322,0.12504963012988976,6.139994676315827e-05,264.06621347727946,243.54989841925496,0.4516528264390499,0.4165621892763063,25.4,25.4,964.7562648539092,964.6612993905156,34.21828705088804,29.37950619490397,5326.783976138238,7,0.17615026376118514,2011-10-22
2011,5,246.36490278057454,0.8788571428571429,1.1718545630437842,0.004691971502992228,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4373850812312338,138.65061706628882,138.65061706628882,,138.65061706628882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.07918849486026,990.5,964.6771877707632,25.82281222923687,0.10226326665920825,0.0038650617066288,990.3938716716341,0.13627358882156623,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127415628166771,0.0,0.0,0.0,31.527002671729726,0.0,0.0,0.0,0.6420978140881818,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.58119259157783,0.0,0.0,0.0,30.58119259157783,0.1240876156887354,6.126176100872995e-05,251.75288036056145,243.54989841925496,0.4516528264390499,0.4210478142223691,25.4,25.4,964.7070115214424,964.6612993905156,32.25650270796894,29.37950619490397,5137.640355385076,7,0.16989551439765463,2011-10-29
2011,6,260.95909233596535,0.8564285714285714,2.791259417438872,0.010546652916158958,40.0,6.0,4.0,3.0,53.0,106.0,0.40631892456960517,154.95909233596535,154.95909233596535,,154.95909233596535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,204.95909233596535,990.5,964.7438363693439,25.756163630656115,0.10786784777288046,0.005495909233596501,990.3866362429934,0.17007559672642295,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9195437031702939,0.0,0.0,0.0,35.4966667521456,0.0,0.0,0.0,0.7229463696974664,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43176674958123,0.0,0.0,0.0,34.43176674958123,0.1319106748159276,6.171830984321618e-05,271.29169628263355,256.64706503227126,0.4130185552157838,0.390723348530242,25.4,25.4,964.7851667851304,964.7265882601292,36.887839278120815,33.409841269792786,5784.536813929646,7,0.19128759305322904,2011-11-05
2011,7,303.3287484311436,0.7828571428571429,12.482021382145708,0.03946337847246961,40.0,6.0,4.0,3.0,53.0,106.0,0.3510348701185582,197.32874843114362,197.32874843114362,,197.32874843114362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.32874843114362,990.5,964.9241184711519,25.575881528848022,0.12282169713439292,0.010401771386195456,990.3667765314794,0.27830616555189003,0.0,0.0,0.0,25.16385258811106,0.0,0.0,0.0,,0.9337834034305548,0.0,0.0,0.0,45.47372420019034,0.0,0.0,0.0,0.9261450957268907,0.0,0.0,0.0,0.9771428571428571,0.96,0.96,0.96,44.242261198401174,0.0,0.0,0.0,44.242261198401174,0.14549880705655527,6.227638934520751e-05,324.70403395065745,271.29169628263355,0.390723348530242,0.3264511336995214,25.4,24.99396484544204,965.0235201697532,964.7851667851304,48.2,36.887839278120815,7432.699881331397,7,0.24579033999111763,2011-11-12
2011,8,317.1910799234632,0.7588571428571429,3.200624911804076,0.010046322020691015,40.0,6.0,4.0,3.0,53.0,106.0,0.3343013722893309,211.19107992346315,211.19107992346315,,211.19107992346315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.1910799234632,990.5,964.9859553996173,25.514044600382704,0.12771419886726001,0.012238215984692572,990.3600475851481,0.31581328494107913,0.0,0.0,0.0,25.058278900589688,0.0,0.0,0.0,,0.9380805598017999,0.0,0.0,0.0,48.68536745253101,0.0,0.0,0.0,0.9915553452653975,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.293132005041386,0.0,0.0,0.0,47.293132005041386,0.1491081479664404,6.222588057599856e-05,326.5922164381982,312.12360204404035,0.3396090500872904,0.3245637668773365,25.10162815066571,24.977628763274744,965.0329610821908,964.9606180102202,48.2,46.58584791385373,7945.246176846953,7,0.2627396222502299,2011-11-19
2011,9,366.20069958278134,0.6918571428571428,12.604374541627774,0.033392840790348696,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.299376405532522,256.7721281542099,256.7721281542099,,235.57049685209614,21.201631302113757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.91498529706706,990.5,965.2299447237547,25.270055276245362,0.14420451476812288,0.021354425630841927,990.334441059601,0.4028334527393936,0.022270821679825185,0.0,0.0,24.701662883107026,3.526955554457097,0.0,0.0,,0.9409769264066105,0.13091136426456865,0.0,0.0,53.77385603618787,4.704152507277634,0.0,0.0,1.0951905506351909,0.09580758670626545,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.87731364634502,4.563027932059304,0.0,0.0,50.44034157840433,0.137657278540303,5.4583971207646216e-05,414.8228382295926,340.0215077683404,0.3117449854737386,0.283775821512328,24.85992584891501,24.44630091675786,965.4667027720332,965.1001075388416,63.88239104883026,48.2,8473.977385171927,7,0.28022411988002405,2011-11-26
2011,10,427.94376411813636,0.6209999999999999,10.755115229014482,0.0252864802595568,42.0,7.0,5.0,3.0,61.0,118.0,0.2763019107379713,309.94376411813636,309.94376411813636,,154.97188205906818,154.97188205906818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.94376411813636,990.5,965.5256707430138,24.974329256986103,0.1639788092092929,0.03198875282362722,990.3040324379671,0.17061027557529249,0.17061027557529249,0.0,0.0,24.60775141937786,24.60775141937786,0.0,0.0,,0.9188774423828451,0.9188774423828451,0.0,0.0,34.36315123748127,34.36315123748127,0.0,0.0,0.699860514001655,0.699860514001655,0.0,0.0,0.97,0.97,0.96,0.96,33.33225670035683,33.33225670035683,0.0,0.0,66.66451340071366,0.15566227078441128,5.974874060424665e-05,458.3294938779206,398.9332627522059,0.2957888223858002,0.2574567021676989,24.785764335135283,24.419846520228468,965.6624827224506,965.394666313761,73.10552775745498,60.47754880584439,11199.638251319895,7,0.37035840778174256,2011-12-03
2011,11,481.8417046361506,0.5654285714285715,8.586806846490074,0.017544168468603842,42.0,7.0,5.0,3.0,61.0,118.0,0.24519170953494648,363.8417046361506,363.8417046361506,,181.9208523180753,181.9208523180753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.8417046361506,990.5,965.7682876708626,24.731712329137345,0.1830010647001639,0.042768340927230086,990.2742305943726,0.23468859427780395,0.23468859427780395,0.0,0.0,24.271254329232118,24.271254329232118,0.0,0.0,,0.9286708684397799,0.9286708684397799,0.0,0.0,40.210453456767716,40.210453456767716,0.0,0.0,0.818950172235595,0.818950172235595,0.0,0.0,0.9724822628467683,0.9724822628467683,0.96,0.96,39.10954170053934,39.10954170053934,0.0,0.0,78.21908340107868,0.16225993854717005,5.9712345165391095e-05,512.9271834558979,462.3337709519629,0.2552268672847183,0.2300521473729726,24.39472796633065,24.072972086259625,965.9081723255516,965.6805019692838,85.17857824874291,73.94610433405443,13140.806011381219,7,0.434550463339326,2011-12-10
2011,12,542.5434034086779,0.5235714285714286,6.902248780941071,0.012765518862086713,42.0,7.0,5.0,3.0,61.0,118.0,0.21766719157558767,424.54340340867793,424.54340340867793,,212.27170170433897,212.27170170433897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.54340340867793,990.5,966.041445315339,24.458554684661003,0.20442457757808133,0.05490868068173553,990.2406667417401,0.3192051271279787,0.3192051271279787,0.0,0.0,23.880016299273198,23.880016299273198,0.0,0.0,,0.937470258494019,0.937470258494019,0.0,0.0,46.60003120867485,46.60003120867485,0.0,0.0,0.9490841386695488,0.9490841386695488,0.0,0.0,0.979942583127673,0.979942583127673,0.96,0.96,45.665504663661594,45.665504663661594,0.0,0.0,91.33100932732319,0.16831091521586153,5.976200503208727e-05,561.2429249224854,517.4228266284983,0.2280533326464976,0.2102476392309039,24.043962010945627,23.757242641828828,966.1255931621512,965.9284027198282,95.10936119100673,86.19024719947531,15343.609566990295,7,0.5073944962629066,2011-12-17
2011,13,578.4212448961129,0.4961428571428571,5.570956347770091,0.009514958784970358,42.0,7.0,5.0,3.0,61.0,118.0,0.20411292152547356,460.42124489611285,460.42124489611285,,230.21062244805643,230.21062244805643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.4212448961129,990.5,966.2028784863642,24.29712151363586,0.21919091979530284,0.06208424897922253,990.2187248312256,0.3752243419210118,0.3752243419210118,0.0,0.0,23.64062200294034,23.64062200294034,0.0,0.0,,0.9414261200851783,0.9414261200851783,0.0,0.0,50.24275691218764,50.24275691218764,0.0,0.0,1.0232740715313164,1.0232740715313164,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.10781151364334,48.10781151364334,0.0,0.0,96.21562302728668,0.1664213628119842,5.809282950731557e-05,600.239619356876,561.2429249224854,0.2102476392309039,0.1965881561207681,23.757242641828828,23.49008053755823,966.3009584774276,966.1255931621512,96.4,95.10936119100673,16164.224668584164,7,0.5345312390404816,2011-12-24
2011,14,645.624238706705,0.46385714285714286,13.941242815599967,0.021452583458761613,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2109017272108241,509.624238706705,509.624238706705,,254.81211935335247,254.81211935335247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,567.9099529924193,990.5,966.4824969548268,24.01750304517322,0.2492588545753446,0.07564832551942073,990.1750928199053,0.4606978374084982,0.4606978374084982,0.0,0.0,23.231898027669974,23.231898027669974,0.0,0.0,,0.9443479645729956,0.9443479645729956,0.0,0.0,54.80302166085911,54.80302166085911,0.0,0.0,1.116151153988984,1.116151153988984,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.14965221218386995,5.271086546106202e-05,677.7424369637166,604.3206888705944,0.2300103282245308,0.1920686613805976,23.51223967196837,23.024097710062403,966.6109697478548,966.3172827554824,96.4,96.4,16195.200000000003,7,0.5355555555555557,2011-12-31
2011,15,735.1558398660493,0.4225714285714286,15.457202793742,0.020918732521478658,46.0,7.0,6.0,4.0,76.0,139.0,0.1894118193176954,596.1558398660493,596.1558398660493,,198.71861328868312,198.71861328868312,198.71861328868312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.1558398660493,990.5,966.8406233594642,23.65937664053586,0.2988398329171154,0.10733683712767764,990.0938233299552,0.28014976321895046,0.28014976321895046,0.28014976321895046,0.0,22.97305020727213,22.97305020727213,22.97305020727213,0.0,,0.9328204699908081,0.9328204699908081,0.9328204699908081,0.0,41.751599214971215,41.751599214971215,41.751599214971215,0.0,0.8503380695513486,0.8503380695513486,0.8503380695513486,0.0,0.9749447521998391,0.9749447521998391,0.9749447521998391,0.96,40.71230913905465,40.71230913905465,40.71230913905465,0.0,122.13692741716396,0.1660780146131462,5.6913466742687965e-05,785.9428565199106,689.5820056512672,0.2015713850722122,0.1768576415535862,23.240197978545517,22.67544945658953,967.0437714260796,966.658328022605,132.12099781698151,113.01557190452836,20519.003806083543,7,0.6785384856509108,2012-01-07
2011,16,850.7773504922168,0.37928571428571434,15.189394010813137,0.017551528110775615,46.0,7.0,6.0,4.0,76.0,139.0,0.16371998040032204,711.7773504922168,711.7773504922168,,237.25911683073892,237.25911683073892,237.25911683073892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.7773504922168,990.5,967.3031094019688,23.19689059803118,0.36751755272131703,0.14856953625316424,989.9839129110256,0.39935569915680735,0.39935569915680735,0.39935569915680735,0.0,22.28144780989987,22.28144780989987,22.28144780989987,0.0,,0.9409810335093411,0.9409810335093411,0.9409810335093411,0.0,48.7626657458408,48.7626657458408,48.7626657458408,0.0,0.9931296485914622,0.9931296485914622,0.9931296485914622,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.116547365060434,47.116547365060434,47.116547365060434,0.0,141.3496420951813,0.16620901466797583,5.521688079815009e-05,892.2686145956026,785.9428565199106,0.1768576415535862,0.1557826844139285,22.67544945658953,22.01978140839886,967.4690744583824,967.0437714260796,144.60000000000002,132.12099781698151,23746.73987199046,7,0.785275789417674,2012-01-14
2011,17,961.226706598787,0.3427142857142857,18.992515153617187,0.019567239839063427,46.0,7.0,6.0,4.0,76.0,139.0,0.14479701212044263,822.226706598787,822.226706598787,,243.46076588156333,243.46076588156333,243.46076588156333,91.84440895409695,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.226706598787,990.5,967.7418191259047,22.75818087409521,0.46162866093034,0.20903727367232702,989.8293340653973,0.42397185172386465,0.42397185172386465,0.42397185172386465,0.13936658423773432,21.663543087768677,21.663543087768677,21.663543087768677,9.243318627686083,,0.9401263022073512,0.9401263022073512,0.9401263022073512,0.40100847485785085,48.66385577781745,48.66385577781745,48.66385577781745,18.173994903089827,0.9911172256174634,0.9911172256174634,0.9911172256174634,0.37014246238472154,0.9784428176670436,0.9784428176670436,0.9784428176670436,0.9670142462384721,45.28818708117283,45.28818708117283,45.28818708117283,17.745329938315685,153.60989118183417,0.15963521086626795,5.184370905497899e-05,1025.216220670923,926.1729423484888,0.1500799620074614,0.1355811556600572,21.79512114010832,21.394316375364905,967.9792509792514,967.604691769394,170.54470161252527,144.60000000000002,25806.46171854814,7,0.8533882843435232,2012-01-21
2011,18,1092.674308538293,0.3047142857142857,22.738488458768025,0.020144039078381804,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13615165614262262,943.8171656811503,943.8171656811503,,235.95429142028755,235.95429142028755,235.95429142028755,235.95429142028755,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.9600228240075,990.5,968.191262112549,22.308737887451066,0.579013977588109,0.30665270682222723,989.6143333155896,0.3943740500355431,0.3943740500355431,0.3943740500355431,0.3943740500355431,21.02869715300519,21.02869715300519,21.02869715300519,21.02869715300519,,0.9391560256669791,0.9391560256669791,0.9391560256669791,0.9391560256669791,45.68176876103411,45.68176876103411,45.68176876103411,45.68176876103411,0.9303822558255418,0.9303822558255418,0.9303822558255418,0.9303822558255418,0.9799476334574003,0.9799476334574003,0.9799476334574003,0.9799476334574003,44.76582873342563,44.76582873342563,44.76582873342563,44.76582873342563,179.06331493370254,0.16395792160724842,5.272112834413574e-05,1184.385639882299,1036.4396243152978,0.147404173703441,0.127877347855411,21.330984159470116,20.50079265075439,968.4794977253443,968.0145245335624,189.50123908606977,172.45473321003533,30082.636908862027,7,0.9947961940761252,2012-01-28
2011,19,1267.0132040484243,0.265,40.885853959374444,0.0323268463907422,49.0,8.0,7.0,5.0,93.0,162.0,0.12841030735615977,1105.0132040484243,1065.970300496609,,266.49257512415227,266.49257512415227,266.49257512415227,266.49257512415227,39.04290355181528,11.80927329653672,1.9280446198427297,1.6870390423623884,1.2050278874017057,22.41351870567173,60.809273296536716,9.928044619842728,8.68703904236239,6.205027887401706,115.41351870567173,1145.3946574553509,990.5,968.7398073870401,21.76019261295994,0.7650006538612867,0.4370233284237332,989.297976017715,0.5031206953466307,0.5031206953466307,0.5031206953466307,0.5031206953466307,20.0550479353283,20.0550479353283,20.0550479353283,20.0550479353283,,0.9399189099682503,0.9399189099682503,0.9399189099682503,0.9399189099682503,49.225898625142854,49.225898625142854,49.225898625142854,49.225898625142854,1.0025641267849867,1.0025641267849867,1.0025641267849867,1.0025641267849867,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.84298453457167,47.84298453457167,47.84298453457167,47.84298453457167,191.37193813828668,0.15158500440070874,4.992094382082935e-05,1390.4810800453631,1144.3328711060203,0.1415671996238505,0.1165064396235545,20.76404505496308,19.48766533240427,969.1307850278388,968.3536175949048,192.8,184.36560751551795,32150.485607232167,7,1.063177434101593,2012-02-04
2011,20,1594.238851200175,0.21971428571428572,74.26042080653312,0.04593872749796764,49.0,8.0,7.0,5.0,93.0,162.0,0.1020359446642329,1432.238851200175,1100.0,,275.0,275.0,275.0,275.0,332.23885120017525,51.0,9.782490885677992,14.109743635352023,10.254285530869607,247.09233114827566,100.0,17.782490885677994,21.109743635352025,15.254285530869605,340.09233114827566,1238.89223452103,990.5,969.7890793654159,20.71092063458405,0.9156489266473905,0.48,989.1043510733525,0.5349,0.5349,0.5349,0.5349,18.780371707936645,18.780371707936645,18.780371707936645,18.780371707936645,,0.9363758878717745,0.9363758878717745,0.9363758878717745,0.9363758878717745,47.42797411212484,47.42797411212484,47.42797411212484,47.42797411212484,0.9659465195952107,0.9659465195952107,0.9659465195952107,0.9659465195952107,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.47941462988235,46.47941462988235,46.47941462988235,46.47941462988235,185.9176585195294,0.11724605934109837,4.694890366654783e-05,1718.4649180456272,1437.9147928703762,0.1126631430480066,0.09427018165971,19.30511512161194,18.368385467642035,970.1904251198396,969.284032407735,191.44448565408305,181.5839276140472,31234.16663128094,7,1.0328758806640523,2012-02-11
2011,21,1821.455617209525,0.1942857142857143,33.03549190487953,0.018124534113962885,49.0,8.0,7.0,5.0,93.0,162.0,0.08903912842917584,1659.455617209525,1100.0,,275.0,275.0,275.0,275.0,559.4556172095249,51.0,10.0,18.0,17.267148679306324,463.18846853021853,100.0,18.0,25.0,22.267148679306324,556.1884685302185,1243.0,990.5,970.5231643017539,19.97683569824614,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.035646285727868,18.035646285727868,18.035646285727868,18.035646285727868,,0.9338914952426752,0.9338914952426752,0.9338914952426752,0.9338914952426752,45.42588905533244,45.42588905533244,45.42588905533244,45.42588905533244,0.9251708565240822,0.9251708565240822,0.9251708565240822,0.9251708565240822,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.51737127422579,44.51737127422579,44.51737127422579,44.51737127422579,178.06948509690315,0.09790961139371758,4.496704169113716e-05,1901.8172747918168,1747.536546789699,0.0927019239154689,0.0851816849848171,18.274461744007333,17.776016315077406,970.7827942724044,970.2843488434744,180.598268577246,175.29373615551617,29915.67349627973,7,0.9892749172050176,2012-02-18
2011,22,1949.7062901012212,0.18185714285714286,10.488623745734165,0.005374756117330115,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09425195831542768,1765.7062901012212,1100.0,,275.0,275.0,275.0,275.0,665.7062901012212,48.142857142857146,9.142857142857142,16.571428571428573,24.811952919052448,567.0371943250258,100.0,18.0,25.0,32.09766720476673,674.6086228964543,1243.0,990.5,970.9375126295579,19.562487370442195,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.621297957923918,17.621297957923918,17.621297957923918,17.621297957923918,,0.9319753650139393,0.9319753650139393,0.9319753650139393,0.9319753650139393,44.29091656589252,44.29091656589252,44.29091656589252,44.29091656589252,0.902055327207587,0.902055327207587,0.902055327207587,0.902055327207587,0.979935388117153,0.979935388117153,0.979935388117153,0.979935388117153,43.402250349604294,43.402250349604294,43.402250349604294,43.402250349604294,173.60900139841718,0.08906579525348098,4.3840656918792225e-05,1975.237641011956,1901.8172747918168,0.1212118854248718,0.0826105314362567,17.776016315077406,17.53881205498157,971.0199985325002,970.7827942724044,175.29373615551617,172.6833308038264,29166.312234934092,7,0.964494452213429,2012-02-25
2011,23,2090.7088297885575,0.16728571428571426,28.362387305651605,0.013583828261055359,59.0,11.0,12.0,13.0,144.0,239.0,0.11439289513919529,1851.7088297885578,1100.0,,275.0,275.0,275.0,275.0,751.7088297885575,41.0,7.0,13.0,40.88792798013075,649.8209018084268,100.0,18.0,25.0,53.88792798013075,793.8209018084268,1243.0,990.5,971.3189523477656,19.18104765223448,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.239858239716202,17.239858239716202,17.239858239716202,17.239858239716202,,0.9300166720609427,0.9300166720609427,0.9300166720609427,0.9300166720609427,43.24124760083441,43.24124760083441,43.24124760083441,43.24124760083441,0.8806771405465258,0.8806771405465258,0.8806771405465258,0.8806771405465258,0.9780677140546524,0.9780677140546524,0.9780677140546524,0.9780677140546524,42.29313316886493,42.29313316886493,42.29313316886493,42.29313316886493,169.1725326754597,0.0809904758209702,4.2720336534207e-05,2173.774352151517,2005.520239956479,0.1191710735390964,0.1099470144007574,17.445485870345344,17.039355254702166,971.5194553327796,971.1133247171364,171.58437635225715,166.826507626723,28420.985489477232,7,0.9398474037525539,2012-03-03
2011,24,2264.980188276862,0.148,22.660552949246267,0.009990124796646873,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08450284075000268,2073.980188276862,1100.0,,275.0,275.0,275.0,275.0,973.9801882768622,49.57142857142857,8.714285714285714,15.571428571428571,48.52666126992851,851.5963841497907,100.0,18.0,25.0,58.09808984135708,963.8820984355051,1243.0,990.5,971.7396073510132,18.760392648986844,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.819203236468564,16.819203236468564,16.819203236468564,16.819203236468564,,0.9278851927488513,0.9278851927488513,0.9278851927488513,0.9278851927488513,42.089419845448454,42.089419845448454,42.089419845448454,42.089419845448454,0.8572183267912108,0.8572183267912108,0.8572183267912108,0.8572183267912108,0.975721832679121,0.975721832679121,0.975721832679121,0.975721832679121,41.06777171583007,41.06777171583007,41.06777171583007,41.06777171583007,164.27108686332028,0.0725725466428642,4.1482597692757646e-05,2332.398222796241,2179.589442347936,0.109653678512289,0.0784600151944066,17.025318830090093,16.65647004969764,971.902340537784,971.5334917573916,166.66277931871522,162.38740461529744,27597.542593037804,7,0.9126171492406682,2012-03-10
2011,25,2441.5250711193708,0.12928571428571428,25.49772611717825,0.010462290446348858,49.0,9.0,9.0,9.0,107.0,183.0,0.07498596264530054,2258.5250711193708,1100.0,,275.0,275.0,275.0,275.0,1158.5250711193708,51.0,8.999999999999998,15.999999999999998,56.97664284193627,1025.5484282774346,100.0,18.0,25.0,65.97664284193627,1132.5484282774346,1243.0,990.5,972.1657501716674,18.33424982833255,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.39306041581427,16.39306041581427,16.39306041581427,16.39306041581427,,0.9257624408707551,0.9257624408707551,0.9257624408707551,0.9257624408707551,40.929190756871584,40.929190756871584,40.929190756871584,40.929190756871584,0.8335884064535964,0.8335884064535964,0.8335884064535964,0.8335884064535964,0.9733588406453596,0.9733588406453596,0.9733588406453596,0.9733588406453596,39.83901836504664,39.83901836504664,39.83901836504664,39.83901836504664,159.35607346018656,0.065309776000448,4.0241432691966305e-05,2510.882305616489,2376.3093742150863,0.0770101746791477,0.0728827470688908,16.55047761523837,16.22564640151085,972.3331641859708,972.0083329722434,161.1649680351027,157.43499181154962,26771.820341311344,7,0.8853115192232588,2012-03-17
