WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2011,26,2613.371896684929,0.116,26.82396054562904,0.010235497348522929,49.0,9.0,9.0,9.0,107.0,183.0,0.07005264697773392,2430.371896684929,1100.0,,275.0,275.0,275.0,275.0,1330.371896684929,51.0,9.000000000000002,16.0,65.42812606647192,1188.943770618457,100.0,18.0,25.0,74.42812606647192,1295.943770618457,1243.0,990.5,972.580552854067,17.919447145932946,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.978257733414669,15.978257733414669,15.978257733414669,15.978257733414669,,0.9233210107859542,0.9233210107859542,0.9233210107859542,0.9233210107859542,39.788514268098886,39.788514268098886,39.788514268098886,39.788514268098886,0.8103567060712604,0.8103567060712604,0.8103567060712604,0.8103567060712604,0.9710609727821634,0.9710609727821634,0.9710609727821634,0.9710609727821634,38.637328975593775,38.637328975593775,38.637328975593775,38.637328975593775,154.5493159023751,0.059173351849587434,3.902760502585229e-05,2698.650029435892,2553.043283719102,0.0716791607752994,0.0678116828799224,16.123878523332216,15.772413964705486,972.7863966227762,972.4349320641496,156.2714783664184,152.06898132665847,25964.285071599013,7,0.8586073105687504,2012-03-24
2011,27,2769.2409302618676,0.10328571428571429,20.286532501242423,0.007294070974038429,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07658892080498461,2557.09807311901,1100.0,,275.0,275.0,275.0,275.0,1457.0980731190102,46.714285714285715,5.571428571428571,11.714285714285714,62.32360109990564,1330.7744720191047,100.0,18.0,25.0,79.8950296713342,1446.3459005905333,1243.0,990.5,972.9567884523561,17.543211547643782,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.602022135125505,15.602022135125505,15.602022135125505,15.602022135125505,,0.9195665357390866,0.9195665357390866,0.9195665357390866,0.9195665357390866,38.69358764338098,38.69358764338098,38.69358764338098,38.69358764338098,0.7880567748142767,0.7880567748142767,0.7880567748142767,0.7880567748142767,0.97,0.97,0.97,0.97,37.532780014079556,37.532780014079556,37.532780014079556,37.532780014079556,150.13112005631822,0.05423387985851936,3.7911899004120764e-05,2840.655756944589,2711.725889886568,0.0795953190673318,0.0674846969903934,15.740851542927992,15.429641518994792,973.1291690684868,972.8179590445536,151.70930669851495,148.17475116274042,25222.02816946146,7,0.8340617780906567,2012-03-31
2011,28,2985.146486663688,0.08828571428571427,38.5426778092453,0.012865505704163486,54.0,13.0,14.0,19.0,117.0,217.0,0.0727363028799998,2768.146486663688,1100.0,,275.0,275.0,275.0,275.0,1668.1464866636877,46.0,5.0,10.999999999999998,61.0,1545.1464866636877,100.0,18.0,25.0,80.0,1662.1464866636877,1243.0,990.5,973.4779397953952,17.02206020460489,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.080870792086614,15.080870792086614,15.080870792086614,15.080870792086614,,0.9139943734567793,0.9139943734567793,0.9139943734567793,0.9139943734567793,37.175082066959995,37.175082066959995,37.175082066959995,37.175082066959995,0.7571299809971486,0.7571299809971486,0.7571299809971486,0.7571299809971486,0.97,0.97,0.97,0.97,36.0598296049512,36.0598296049512,36.0598296049512,36.0598296049512,144.2393184198048,0.048363730177345694,3.642407030803151e-05,3110.454501609306,2896.6072356138507,0.0749152309405224,0.0697647240580845,15.29458622565516,14.778403169804156,973.7804074176776,973.2642243618266,146.6475827347779,140.83139644378636,24232.205494527203,7,0.8013295467766932,2012-04-07
2011,29,3305.082528175789,0.06857142857142857,50.744827188677064,0.015322751586368357,54.0,13.0,14.0,19.0,117.0,217.0,0.06573314214601438,3088.082528175789,1100.0,,275.0,275.0,275.0,275.0,1988.0825281757886,46.0,5.000000000000002,11.000000000000002,61.0,1865.0825281757886,100.0,18.0,25.0,80.0,1982.0825281757886,1243.0,990.5,974.2065381686697,16.29346183133032,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.352272418812044,14.352272418812044,14.352272418812044,14.352272418812044,,0.905939314745566,0.905939314745566,0.905939314745566,0.905939314745566,35.068132482308485,35.068132482308485,35.068132482308485,35.068132482308485,0.7142185841610689,0.7142185841610689,0.7142185841610689,0.7142185841610689,0.97,0.97,0.97,0.97,34.01608850783923,34.01608850783923,34.01608850783923,34.01608850783923,136.0643540313569,0.0412440700309955,3.435968536145377e-05,3465.6682919300456,3138.65846664605,0.069137818691017,0.0626141862754994,14.710324633508542,14.011084921248989,974.5477256662329,973.8484859539732,140.0658989600135,132.2659619555589,22858.811477267962,7,0.7559130779519828,2012-04-14
2011,30,3523.6836834666683,0.055285714285714285,11.217293575370864,0.0031916428433057856,70.0,14.0,18.0,25.0,168.0,295.0,0.08372274305157099,3228.6836834666683,1100.0,,275.0,275.0,275.0,275.0,2128.6836834666688,30.000000000000007,4.0,6.999999999999998,55.0,2032.6836834666685,100.0,18.0,25.0,80.0,2200.6836834666688,1243.0,990.5,974.6706630435365,15.829336956463521,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.888147543945243,13.888147543945243,13.888147543945243,13.888147543945243,,0.9002001939005115,0.9002001939005115,0.9002001939005115,0.9002001939005115,33.71755996767799,33.71755996767799,33.71755996767799,33.71755996767799,0.6867120156349895,0.6867120156349895,0.6867120156349895,0.6867120156349895,0.97,0.97,0.97,0.97,32.70603316864765,32.70603316864765,32.70603316864765,32.70603316864765,130.8241326745906,0.03712971682208095,3.303639714004813e-05,3544.1893469576416,3483.480329502967,0.0846854215026072,0.0832348306258609,13.973340365439746,13.844695066547722,974.714115520934,974.585470222042,131.82834646960754,130.31228283441342,21978.45428933122,7,0.7268007370810589,2012-04-21
2011,31,3458.2457897045892,0.059571428571428574,25.986517607590354,0.007562215046019372,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08965363602490771,3148.388646847446,1100.0,,275.0,275.0,275.0,275.0,2048.388646847446,32.85714285714288,4.0,7.571428571428571,56.142857142857146,1947.8172182760177,100.0,18.0,25.0,80.0,2135.2457897045892,1243.0,990.5,974.5319970305645,15.96800296943554,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.026813556917263,14.026813556917263,14.026813556917263,14.026813556917263,,0.9021774821529235,0.9021774821529235,0.9021774821529235,0.9021774821529235,34.12923936419829,34.12923936419829,34.12923936419829,34.12923936419829,0.6950965247290893,0.6950965247290893,0.6950965247290893,0.6950965247290893,0.97,0.97,0.97,0.97,33.10536218327234,33.10536218327234,33.10536218327234,33.10536218327234,132.42144873308936,0.038303246555811,3.343975978108318e-05,3498.793988605936,3367.2754716645045,0.0953292959549056,0.0843147670199182,14.219583992764107,13.940889992578713,974.617920594903,974.3392265947176,134.57981728815628,131.44539419591942,22246.803387159016,7,0.7356747151838299,2012-04-28
2011,32,3183.0312773115666,0.07471428571428572,46.74907429826245,0.014718387936920358,65.0,14.0,17.0,23.0,202.0,321.0,0.10093965389592051,2862.0312773115666,1100.0,,275.0,275.0,275.0,275.0,1762.031277311567,35.0,4.0,8.0,57.0,1658.0312773115668,100.0,18.0,25.0,80.0,1860.0312773115668,1243.0,990.5,973.9398961872424,16.560103812757557,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.61891440023928,14.61891440023928,14.61891440023928,14.61891440023928,,0.9089097064186655,0.9089097064186655,0.9089097064186655,0.9089097064186655,35.83637599778944,35.83637599778944,35.83637599778944,35.83637599778944,0.7298650916046727,0.7298650916046727,0.7298650916046727,0.7298650916046727,0.97,0.97,0.97,0.97,34.76128471785575,34.76128471785575,34.76128471785575,34.76128471785575,139.045138871423,0.0437461763641342,3.51124088059149e-05,3329.5178406917853,3040.031951576668,0.1055909954609253,0.0964103559010528,14.948388635400184,14.299594210777734,974.259216376704,973.6104219520817,142.747486307269,135.47043571276487,23359.583330399062,7,0.7724729937301277,2012-05-05
2011,33,2840.4258844320766,0.09871428571428573,48.76884602011075,0.017182533433973343,65.0,14.0,17.0,23.0,202.0,321.0,0.11314917492098243,2519.4258844320766,1100.0,,275.0,275.0,275.0,275.0,1419.4258844320768,35.0,4.000000000000001,8.0,57.0,1315.4258844320768,100.0,18.0,25.0,80.0,1517.4258844320768,1243.0,990.5,973.1286142038016,17.371385796198442,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.430196383680167,15.430196383680167,15.430196383680167,15.430196383680167,,0.9177365914861937,0.9177365914861937,0.9177365914861937,0.9177365914861937,38.19263340756709,38.19263340756709,38.19263340756709,38.19263340756709,0.7778540408873135,0.7778540408873135,0.7778540408873135,0.7778540408873135,0.97,0.97,0.97,0.97,37.04685440534008,37.04685440534008,37.04685440534008,37.04685440534008,148.1874176213603,0.05226789402041187,3.742106505589907e-05,2995.115358010183,2698.650029435892,0.1189483617729786,0.107174503025906,15.772413964705486,15.056807999181268,973.5020025883005,972.7863966227762,152.06898132665847,143.9687310002203,24895.486160388533,7,0.8232634312297795,2012-05-12
2011,34,2514.090770097671,0.12357142857142855,49.346343962722585,0.01978023527831554,65.0,14.0,17.0,23.0,202.0,321.0,0.12789478585313155,2193.090770097671,1100.0,,275.0,275.0,275.0,275.0,1093.090770097671,35.0,4.000000000000002,7.999999999999999,57.0,989.090770097671,100.0,18.0,25.0,80.0,1191.090770097671,1243.0,990.5,972.3409087554081,18.159091244591828,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.21790183207355,16.21790183207355,16.21790183207355,16.21790183207355,,0.9247890521433603,0.9247890521433603,0.9247890521433603,0.9247890521433603,40.4499984206647,40.4499984206647,40.4499984206647,40.4499984206647,0.8238288884045762,0.8238288884045762,0.8238288884045762,0.8238288884045762,0.9723828888404576,0.9723828888404576,0.9723828888404576,0.9723828888404576,39.33381695922857,39.33381695922857,39.33381695922857,39.33381695922857,157.33526783691428,0.062733291222722,3.973112824164503e-05,2653.704185178533,2353.225621696834,0.1364085096815057,0.1209629927076458,16.606197017868674,15.880903933602546,972.6779066538792,971.952613569613,161.80726495758228,153.38170374377566,26432.3249966016,7,0.8740848213161905,2012-05-19
2011,35,2205.944304453767,0.15457142857142855,35.265373164098754,0.01596451788774927,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.14134300097754945,1894.0871615966244,1100.0,,275.0,275.0,275.0,275.0,794.0871615966244,35.42857142857143,4.285714285714286,8.428571428571429,53.8578780177917,692.0864264359755,100.0,18.0,25.0,75.85787801779169,887.0864264359755,1243.0,990.5,971.5971069417849,18.90289305821503,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.961703645696755,16.961703645696755,16.961703645696755,16.961703645696755,,0.92860384065818,0.92860384065818,0.92860384065818,0.92860384065818,42.47915709906267,42.47915709906267,42.47915709906267,42.47915709906267,0.8651559490644127,0.8651559490644127,0.8651559490644127,0.8651559490644127,0.9765155949064412,0.9765155949064412,0.9765155949064412,0.9765155949064412,41.48205815015027,41.48205815015027,41.48205815015027,41.48205815015027,165.9282326006011,0.07533769302013006,4.1901068838535625e-05,2320.512862782941,2106.3680095481427,0.1512228433702943,0.1220109680905814,17.202060219606885,16.685158849729753,971.873651737752,971.3567503678748,168.72784272266784,162.71873287970016,27875.94307690098,7,0.9218235144477838,2012-05-26
2011,36,1910.3097008300251,0.18528571428571428,49.99054081854502,0.026314853979333416,62.0,12.0,14.0,16.0,153.0,257.0,0.13493174422570384,1653.3097008300251,1100.0,,275.0,275.0,275.0,275.0,553.3097008300252,38.0,6.0,11.0,34.44729654972919,463.86240428029595,100.0,18.0,25.0,50.44729654972919,616.862404280296,1243.0,990.5,970.8012484418934,19.69875155810652,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.757562145588242,17.757562145588242,17.757562145588242,17.757562145588242,,0.9325828959521221,0.9325828959521221,0.9325828959521221,0.9325828959521221,44.663738967516615,44.663738967516615,44.663738967516615,44.663738967516615,0.9096484514769169,0.9096484514769169,0.9096484514769169,0.9096484514769169,0.9796494617315429,0.9796494617315429,0.9796494617315429,0.9796494617315429,43.75521293509319,43.75521293509319,43.75521293509319,43.75521293509319,175.02085174037276,0.09199171326650456,4.419718478292241e-05,2071.4468740694074,1756.4342238183276,0.1463191712589757,0.1240678692836168,18.24571540283784,17.286352615590083,971.2724579718916,970.313095184644,180.2967147191508,169.7153724492435,29403.503092382627,7,0.9723380652242932,2012-06-02
2011,37,1547.9912156152352,0.225,50.03007758552803,0.03229853008872988,62.0,12.0,14.0,16.0,153.0,257.0,0.16676556452308713,1290.9912156152352,1100.0,,275.0,275.0,275.0,275.0,190.99121561523535,30.939907855166506,5.214175713903195,8.192056730671812,11.890503695890137,134.7545716196037,92.93990785516651,17.214175713903195,22.192056730671812,27.89050369589014,287.7545716196037,1232.3461402997416,990.5,969.6396639273723,20.860336072627693,0.9034065921503714,0.48,989.1165934078497,0.5349,0.5349,0.5349,0.5349,18.94202948047732,18.94202948047732,18.94202948047732,18.94202948047732,,0.9368835326869982,0.9368835326869982,0.9368835326869982,0.9368835326869982,47.86229445404875,47.86229445404875,47.86229445404875,47.86229445404875,0.9747921477403004,0.9747921477403004,0.9747921477403004,0.9747921477403004,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.89832920149974,46.89832920149974,46.89832920149974,46.89832920149974,187.59331680599897,0.1218902048157074,4.737204969848459e-05,1718.4649180456272,1406.2236807196314,0.182758976060253,0.1495520783120091,19.45131727981299,18.368385467642035,970.1904251198396,969.1816457377096,192.8,181.5839276140472,31515.67722340783,7,1.042185093366661,2012-06-09
2011,38,1227.2829270016869,0.2725714285714286,39.4171831055398,0.03175983763568451,62.0,12.0,14.0,16.0,153.0,257.0,0.21032342911473928,970.282927001687,968.1612163115166,,242.04030407787914,242.04030407787914,242.04030407787914,242.04030407787914,2.121710690170403,0.5118523843990854,0.09906820343208107,0.11557957067076123,0.13209093790944143,1.2631195937590334,62.511852384399084,12.099068203432081,14.11557957067076,16.132090937909442,154.26311959375903,1056.8877164700184,990.5,968.6145922066814,21.885407793318645,0.6474980473429278,0.33543550482903145,989.517066447828,0.4171598225443292,0.4171598225443292,0.4171598225443292,0.4171598225443292,20.485314418602343,20.485314418602343,20.485314418602343,20.485314418602343,,0.9383322198104688,0.9383322198104688,0.9383322198104688,0.9383322198104688,45.5379018418015,45.5379018418015,45.5379018418015,45.5379018418015,0.9274521760041038,0.9274521760041038,0.9274521760041038,0.9274521760041038,0.9789728483631498,0.9789728483631498,0.9789728483631498,0.9789728483631498,44.52821794263331,44.52821794263331,44.52821794263331,44.52821794263331,178.11287177053325,0.14523419588476918,5.120485057903063e-05,1371.8519748311928,1130.3033989808528,0.2273725799919969,0.187337996165092,21.0696887730522,19.57961174164256,969.070598687916,968.3095249682256,192.8,164.85731366158873,29922.962457449587,7,0.9895159542807402,2012-06-16
2011,39,1005.6337998259995,0.33042857142857146,34.00496919789288,0.0344991509667419,62.0,12.0,14.0,16.0,153.0,257.0,0.2569719982004879,748.6337998259995,748.6337998259995,,239.5867874335461,239.5867874335461,239.5867874335461,29.8734375253612,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,836.6337998259995,990.5,967.8905797429744,22.60942025702556,0.42490886958534974,0.169800452057441,989.9052906783572,0.41041340882221583,0.41041340882221583,0.41041340882221583,0.0441993348959905,21.60429752656056,21.60429752656056,21.60429752656056,3.039505104142076,,0.9394809745404364,0.9394809745404364,0.9394809745404364,0.13346139367810245,47.64267837306283,47.64267837306283,47.64267837306283,5.823425338511354,0.9703193151336624,0.9703193151336624,0.9703193151336624,0.1186033673831233,0.9787301259814288,0.9787301259814288,0.9787301259814288,0.9618603367383124,45.31490633118002,45.31490633118002,45.31490633118002,5.666323049671261,141.61104204321134,0.14095614456810585,5.275002671168618e-05,1093.4562507101136,892.2686145956026,0.2880298553552492,0.2350345519842232,22.25552869059948,21.115289789404443,968.1937196450888,967.4690744583824,158.6570453907953,126.91128662358084,23790.655063259506,7,0.7867280113511741,2012-06-23
2011,40,787.5030715291614,0.4014285714285714,24.406510762504013,0.03088152325988927,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2943385182793338,556.2173572434472,556.2173572434472,,221.9134334471465,221.9134334471465,112.39049034915412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,637.3602143863043,990.5,967.0500122861166,23.449987713883406,0.28872675420238486,0.0924846693116136,990.118788576486,0.3547043215869458,0.3547043215869458,0.15657083890317716,0.0,22.714071968782445,22.714071968782445,12.922070212383032,0.0,,0.9372273053734289,0.9372273053734289,0.5325129287356564,0.0,46.39728258701792,46.39728258701792,23.224866796004935,0.0,0.9449548388394687,0.9449548388394687,0.47301154370682147,0.0,0.9760286412462263,0.9760286412462263,0.9674572126747977,0.96,43.257458573883206,43.257458573883206,22.600315716740347,0.0,109.11523286450677,0.13823410191570576,5.439122722116336e-05,853.8829560570023,721.4230392580745,0.3146558782395572,0.2707818921712056,22.960122739053123,22.479890774057093,967.315531824228,966.7856921570324,123.0369628917427,96.4,18331.359121237136,7,0.6061957381361487,2012-06-30
2011,41,651.8156591409609,0.45914285714285713,16.72890719821144,0.025647671015496303,58.0,11.0,11.0,11.0,136.0,227.0,0.3492117915948426,424.8156591409608,424.8156591409608,,212.4078295704804,212.4078295704804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.8156591409608,990.5,966.5072626365638,23.992737363436195,0.21670025874751545,0.05496313182819212,990.2283366094242,0.3212698362459538,0.3212698362459538,0.0,0.0,23.399804136614527,23.399804136614527,0.0,0.0,,0.9366457458646801,0.9366457458646801,0.0,0.0,45.636553749306664,45.636553749306664,0.0,0.0,0.9294613798229463,0.9294613798229463,0.0,0.0,0.9783491518027453,0.9783491518027453,0.96,0.96,44.35413390870412,44.35413390870412,0.0,0.0,88.70826781740824,0.13598695467734176,5.806325893622768e-05,708.2803075785097,604.3206888705944,0.3756283777479748,0.3204945804240619,23.688482167401567,23.04552928676212,966.733121230314,966.3172827554824,96.4,79.36691184870116,14902.988993324585,7,0.49282371009671244,2012-07-07
2011,42,566.2693501266732,0.5048571428571428,8.849200961443623,0.015593019251438685,58.0,11.0,11.0,11.0,136.0,227.0,0.40120315664299083,339.2693501266732,339.2693501266732,,169.6346750633366,169.6346750633366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.2693501266732,990.5,966.14821207557,24.35178792443001,0.18350492508907865,0.03785387002533459,990.2786412048856,0.2040931514756516,0.2040931514756516,0.0,0.0,23.92633597783996,23.92633597783996,0.0,0.0,,0.9239819290752321,0.9239819290752321,0.0,0.0,36.77592692016689,36.77592692016689,0.0,0.0,0.7490005482722379,0.7490005482722379,0.0,0.0,0.9701743755927177,0.9701743755927177,0.96,0.96,35.67960309417812,35.67960309417812,0.0,0.0,71.35920618835624,0.1259490505249724,5.842780301998904e-05,595.6661341686022,542.376282140489,0.4185286257432645,0.3810859590277597,24.0751914806932,23.741509894063697,966.2804976037588,966.040693269632,77.46325383223875,66.41617925825442,11988.346639643847,7,0.39644003437975683,2012-07-14
2011,43,514.4540551054467,0.5422857142857144,6.924139004064216,0.013532217067456156,50.0,10.0,9.0,9.0,108.0,186.0,0.3617706499194154,328.4540551054467,328.4540551054467,,164.22702755272334,164.22702755272334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.4540551054467,990.5,965.9150432479745,24.584956752025537,0.17580563061670823,0.0356908110210893,990.2885035583623,0.19113382807726326,0.19113382807726326,0.0,0.0,24.182326482310497,24.182326482310497,0.0,0.0,,0.9221834901952747,0.9221834901952747,0.0,0.0,35.915709636234496,35.915709636234496,0.0,0.0,0.7314808479884826,0.7314808479884826,0.0,0.0,0.97,0.97,0.96,0.96,34.83823834714746,34.83823834714746,0.0,0.0,69.67647669429492,0.1353926403066497,5.8927725504320764e-05,526.2881641708102,493.9073091120395,0.3765888792664276,0.3534185502595352,24.30954170687724,24.108811813228144,965.9682967387686,965.822582891004,72.14216458586162,65.38241943101251,11705.648084641545,7,0.3870915371905273,2012-07-21
2011,44,469.19499703079134,0.5761428571428572,4.510505451439518,0.0095146471726898,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.36784118843093355,296.4807113165056,296.4807113165056,,148.2403556582528,148.2403556582528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,362.0521398879342,990.5,965.7113774866385,24.788622513361457,0.16331119632735724,0.029296142263301083,990.3073926614094,0.15575946954211814,0.15575946954211814,0.0,0.0,24.440255705228687,24.440255705228687,0.0,0.0,,0.9159805424001706,0.9159805424001706,0.0,0.0,32.548968056596216,32.548968056596216,0.0,0.0,0.6629117730467662,0.6629117730467662,0.0,0.0,0.97,0.97,0.96,0.96,31.572499014898334,31.572499014898334,0.0,0.0,63.14499802979667,0.13464216858505512,5.915612287135218e-05,481.566763323433,462.3337709519629,0.3991079983087507,0.3325899985906256,24.479357220283752,24.38504809356504,965.7670504349554,965.6805019692838,66.43628504295341,59.50303305507428,10608.35966900584,7,0.3508055446099815,2012-07-28
2011,45,439.9237288557877,0.6054285714285713,4.3324194042944635,0.00979403058188537,47.0,8.0,6.0,5.0,89.0,155.0,0.3524027572066482,284.92372885578766,284.92372885578766,,142.46186442789383,142.46186442789383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.9237288557877,990.5,965.5796567798509,24.920343220148993,0.15761897966069754,0.026984745771157486,990.3153962745681,0.1437261318982214,0.1437261318982214,0.0,0.0,24.592013362818882,24.592013362818882,0.0,0.0,,0.9137047522064391,0.9137047522064391,0.0,0.0,31.39324085651475,31.39324085651475,0.0,0.0,0.6393735408658808,0.6393735408658808,0.0,0.0,0.97,0.97,0.96,0.96,30.45144363081931,30.45144363081931,0.0,0.0,60.90288726163862,0.13842494342509465,5.937545040795578e-05,447.2117847813898,432.0068351219016,0.3587906194962467,0.3465919398250396,24.63994638263288,24.547813194632788,965.6124530315162,965.5440307580484,62.457894767938704,59.21114060316251,10231.685059955287,7,0.33834937367577006,2012-08-04
2011,46,415.0251248865421,0.6347142857142857,4.724796052813677,0.011508889607175372,47.0,8.0,6.0,5.0,89.0,155.0,0.3737033862746077,260.0251248865421,260.0251248865421,,240.23892237783483,19.786202508707255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0251248865421,990.5,965.4675368664718,25.032463133528267,0.14883148979527858,0.022005024977308357,990.3291634852275,0.4208924121270084,0.019399518581177784,0.0,0.0,24.440734206628644,3.5199923403761253,0.0,0.0,,0.9411675123005224,0.13027608819590583,0.0,0.0,54.27825390177888,4.36017235663936,0.0,0.0,1.1054634195881645,0.08880188099061834,0.0,0.0,0.9785714285714285,0.9614285714285714,0.96,0.96,45.543652900225894,4.22936718594018,0.0,0.0,49.77302008616608,0.1198508907718171,5.314988903060872e-05,432.0068351219016,398.9332627522059,0.3885361649982969,0.3587906194962467,24.63994638263288,24.33417154783204,965.5440307580484,965.394666313761,59.21114060316251,48.2,8361.867374475902,7,0.27651677825647825,2012-08-11
2011,47,382.9449558728821,0.6725714285714286,3.628424682800195,0.009453552151997401,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,171.57142857142858,0.44873348844667316,211.37352730145352,211.37352730145352,,211.37352730145352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,8.571428571428571,7.142857142857143,5.571428571428571,99.28571428571429,278.08781301573924,990.5,965.3147247793644,25.185275220635617,0.13367758022753487,0.012625193444380914,990.3536972263281,0.31902648841853104,0.0,0.0,0.0,24.719945958545164,0.0,0.0,0.0,,0.9373775863957761,0.0,0.0,0.0,48.03849027938115,0.0,0.0,0.0,0.9783806574212047,0.0,0.0,0.0,0.9795901299865434,0.96,0.96,0.96,45.28493626561753,0.0,0.0,0.0,45.28493626561753,0.11818036726198398,5.9737679892118985e-05,392.74254153823074,373.5342899726045,0.4925919920591355,0.3946605819499995,24.841731512497123,24.577956569658955,965.3637127076912,965.267671449863,48.2,42.06917478470406,7607.869292623745,7,0.25158297925343076,2012-08-18
2011,48,350.998557035161,0.7094285714285714,4.787540314894882,0.013538128180762872,54.0,9.0,8.0,6.0,107.0,184.0,0.5245966810816074,166.998557035161,166.998557035161,,166.998557035161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,237.998557035161,990.5,965.1549927851758,25.345007214824218,0.11952881017196486,0.006699855703516057,990.3737713341245,0.1979730886809195,0.0,0.0,0.0,25.020805460267827,0.0,0.0,0.0,,0.9239779197700766,0.0,0.0,0.0,37.864380360990424,0.0,0.0,0.0,0.771168642790029,0.0,0.0,0.0,0.9709401314665077,0.96,0.96,0.96,36.7670274359816,0.0,0.0,0.0,36.7670274359816,0.10466002413489554,6.114867873158903e-05,366.2328823662496,340.0215077683404,0.5411422389355464,0.5024125600387559,25.106367954302357,24.900745959395508,965.2311644118312,965.1001075388416,40.305530761655454,34.27434726191893,6176.860609244908,7,0.2042612635332311,2012-08-25
2011,49,327.9442779725945,0.7431428571428571,3.9505908987061384,0.012279038200285888,40.0,6.0,4.0,3.0,65.0,118.0,0.3602325450045168,209.9442779725945,209.9442779725945,,209.9442779725945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,259.9442779725945,990.5,965.039721389863,25.46027861013704,0.1272741637744903,0.012149787838021757,990.3605760483875,0.3127119813301929,0.0,0.0,0.0,25.008142677194307,0.0,0.0,0.0,,0.9376282081817886,0.0,0.0,0.0,48.276380143401745,0.0,0.0,0.0,0.9832256648350661,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.6710039631675,0.0,0.0,0.0,46.6710039631675,0.14228817834623056,6.179576622816832e-05,340.0215077683404,312.3673714773974,0.3777603257404827,0.347036870621709,25.139670564876344,24.9052040323245,965.1001075388416,964.961836857387,48.2,43.83871942825231,7840.72866581214,7,0.25928335535093056,2012-09-01
2011,50,303.42200396382435,0.7804285714285715,2.9788011269280497,0.009966879582999714,40.0,6.0,4.0,3.0,65.0,118.0,0.3890950270748843,185.42200396382435,185.42200396382435,,185.42200396382435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.42200396382435,990.5,964.91845383929,25.581546160710054,0.11861946486632449,0.0085422003963824,990.3728383347373,0.2435871406194671,0.0,0.0,0.0,25.21079735482787,0.0,0.0,0.0,,0.9307168456421476,0.0,0.0,0.0,42.66843077652163,0.0,0.0,0.0,0.8690108101124567,0.0,0.0,0.0,0.976601149514749,0.96,0.96,0.96,41.67452702732576,0.0,0.0,0.0,41.67452702732576,0.13729415262740607,6.242460760103501e-05,312.3673714773974,291.51576358890105,0.4047808548919673,0.3777603257404827,25.299089622933774,25.139670564876344,964.961836857387,964.8660630543555,43.83871942825231,38.74325773742662,7001.320540590727,7,0.23152515015180977,2012-09-08
2011,51,281.4236080316087,0.8145714285714286,2.435129186584707,0.008672323047660328,40.0,6.0,4.0,3.0,65.0,118.0,0.41945147633966595,163.4236080316087,163.4236080316087,,163.4236080316087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.42360803160867,990.5,964.8256944321264,25.674305567873585,0.1108553339535215,0.006342360803160815,990.3828023052432,0.18919319568532214,0.0,0.0,0.0,25.36521948352358,0.0,0.0,0.0,,0.9228196986036244,0.0,0.0,0.0,37.51637590454351,0.0,0.0,0.0,0.7640809756526173,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.3908846274072,0.0,0.0,0.0,36.3908846274072,0.12927325785532656,6.185319523625356e-05,288.5215645679796,274.4698592828081,0.4299197015961422,0.4089815614880931,25.4,25.31972846421164,964.854086258272,964.7978794371312,38.01207381897082,34.78795351963685,6113.66861740441,7,0.20217158126337334,2012-09-15
2011,52,265.5486078721538,0.8462857142857143,2.5461134643624064,0.009685441243666628,40.0,6.0,4.0,3.0,65.0,118.0,0.4445301837896013,147.54860787215378,147.54860787215378,,147.54860787215378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.54860787215378,990.5,964.7621944314888,25.737805568511394,0.10525240777251217,0.004754860787215343,990.3899927314403,0.15426873684602022,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9165617294113764,0.0,0.0,0.0,33.69026042437931,0.0,0.0,0.0,0.6861560167898028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.679552611647935,0.0,0.0,0.0,32.679552611647935,0.12302177399360292,6.151816451052272e-05,274.4698592828081,256.64706503227126,0.459775372787382,0.4299197015961422,25.4,25.4,964.7978794371312,964.7265882601292,34.78795351963685,30.577907311891384,5490.164838756853,7,0.18155307006471075,2012-09-22
2011,53,254.19997269641635,0.8705,2.4470923358549044,0.0097202158416228,40.0,6.0,4.0,3.0,65.0,118.0,0.46424448864953793,136.19997269641635,136.19997269641635,,136.19997269641635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.19997269641635,990.5,964.7167998907858,25.783200109214306,0.1012470983476828,0.0036199972696416,990.3951329043828,0.13136536062023085,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116476676751624,0.0,0.0,0.0,30.930427055287502,0.0,0.0,0.0,0.6299475978673625,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.002514243628873,0.0,0.0,0.0,30.002514243628873,0.1180163591944544,6.118834050783671e-05,256.64706503227126,251.75288036056145,0.4687136045116939,0.459775372787382,25.4,25.4,964.7265882601292,964.7070115214424,30.577907311891384,29.427121175366366,1440.120683694186,2,0.1666806346868271,2012-09-29
2012,1,246.84896506587896,0.878,0.7005593278117804,0.0028380079601500996,37.0,5.0,3.0,2.0,50.0,97.0,0.392952832409537,149.84896506587896,149.84896506587896,,149.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587896,990.5,964.681093790395,25.818906209604734,0.1042996072902996,0.0049848965065878,990.3907154962033,0.1588858473370282,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.917530977132463,0.0,0.0,0.0,34.24892145340995,0.0,0.0,0.0,0.6975340418209767,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.22145380980765,0.0,0.0,0.0,33.22145380980765,0.1345821069208919,6.15832188749413e-05,246.84896506587896,246.84896506587896,0.392952832409537,0.392952832409537,25.4,25.4,964.6810937903952,964.6810937903952,33.22145380980765,33.22145380980765,5581.204240047685,7,0.18456363227670916,2012-10-01
2012,2,244.93240884039682,0.8807142857142857,0.9739657550181359,0.004029295713650757,37.0,5.0,3.0,2.0,50.0,97.0,0.39606811455227176,147.93240884039682,147.93240884039682,,147.93240884039682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.93240884039682,990.5,964.6695944530424,25.830405546957618,0.10362319265522972,0.0047932408840396,990.3915835664609,0.15491628577561894,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9167595463288486,0.0,0.0,0.0,33.783069618593096,0.0,0.0,0.0,0.6880462244112646,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.7695775300353,0.0,0.0,0.0,32.7695775300353,0.1337798542008628,6.153144166718498e-05,246.84896506587896,240.03120478075203,0.4041141237807026,0.392952832409537,25.4,25.4,964.6810937903952,964.6401872286846,33.22145380980765,31.613201562388863,5505.28902504593,7,0.1820532085001961,2012-10-08
2012,3,233.17456169050598,0.9018571428571429,2.18627332262752,0.009500656922259256,37.0,5.0,3.0,2.0,50.0,97.0,0.41616305538569637,136.17456169050598,136.17456169050598,,136.17456169050598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.17456169050598,990.5,964.599047370143,25.900952629856906,0.09947346838241337,0.003617456169050571,990.3969090754487,0.1314261451355942,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116361971470945,0.0,0.0,0.0,30.926009156684962,0.0,0.0,0.0,0.6298576202990828,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.998228881984414,0.0,0.0,0.0,29.998228881984414,0.12860904566776218,6.118757062424887e-05,240.03120478075203,224.7272915223594,0.431634268107347,0.4041141237807026,25.4,25.4,964.6401872286846,964.5483637491342,31.613201562388863,28.01748076551793,5039.702452173382,7,0.16665682712213564,2012-10-15
2012,4,224.62342994112376,0.9168571428571429,1.1423116636366086,0.0050818151869738565,37.0,5.0,3.0,2.0,50.0,97.0,0.4318447010572856,127.62342994112376,127.62342994112376,,127.62342994112376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.62342994112376,990.5,964.5477405796466,25.952259420353244,0.09645549761547824,0.002762342994112343,990.4007821593906,0.11532217389402276,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9077762162754234,0.0,0.0,0.0,28.859166360341273,0.0,0.0,0.0,0.5877630623287428,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.993391369531032,0.0,0.0,0.0,27.993391369531032,0.12462091585126475,6.092849485155276e-05,226.9079980250785,223.27342273667512,0.4344449008353321,0.4274860333009473,25.4,25.4,964.5614479881503,964.53964053642,28.526725863529546,27.678545330557977,4702.889750081213,7,0.15551884094183904,2012-10-22
2012,5,233.60593159992007,0.9001428571428571,2.377414342025203,0.009986618269385215,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.40602395456695284,138.89164588563435,138.89164588563435,,138.89164588563435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,183.3202173142058,990.5,964.6016355895996,25.898364410400468,0.10023073959960675,0.0038891645885633713,990.3958800958119,0.13707672772841165,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9127718291872259,0.0,0.0,0.0,31.588316108837518,0.0,0.0,0.0,0.6433465602614564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.64066662557239,0.0,0.0,0.0,30.64066662557239,0.13101945202361256,6.126379243935028e-05,243.54989841925496,226.9079980250785,0.4274860333009473,0.3818519350802876,25.4,25.4,964.6612993905156,964.5614479881503,33.386899096780965,28.526725863529546,5147.631993096162,7,0.1702259256976244,2012-10-29
2012,6,260.7042462528604,0.8561428571428572,2.9309021511463578,0.011265539585856285,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.36377415397089946,165.84710339571757,165.84710339571757,,165.84710339571757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,210.7042462528604,990.5,964.7428169850116,25.757183014988527,0.10989555597846788,0.006584710339571728,990.383519733682,0.19471744977375569,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9237840218782158,0.0,0.0,0.0,38.16479253126271,0.0,0.0,0.0,0.777287016929994,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.01984875532484,0.0,0.0,0.0,37.01984875532484,0.14201697615268924,6.200291328614907e-05,264.06621347727946,259.36784514408106,0.4014144733026225,0.3553740865396222,25.4,25.4,964.7562648539092,964.7374713805764,37.69836064159548,35.16689911694413,6219.334590894571,7,0.20566582641847128,2012-11-05
2012,7,300.1520580660678,0.7871428571428571,11.989032482079251,0.037980411644088184,40.0,6.0,4.0,3.0,53.0,106.0,0.3560771245974768,194.15205806606784,194.15205806606784,,194.15205806606784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.15205806606784,990.5,964.9137444959133,25.586255504086694,0.12170049702846988,0.01038597502865427,990.3679135279428,0.27182699935616483,0.0,0.0,0.0,25.17367438999242,0.0,0.0,0.0,,0.9324155095635663,0.0,0.0,0.0,44.69697952473542,0.0,0.0,0.0,0.9103254485689494,0.0,0.0,0.0,0.9757142857142858,0.96,0.96,0.96,42.96271354442448,0.0,0.0,0.0,42.96271354442448,0.14259005057153187,6.153419986733343e-05,330.1784061646158,267.32035081816935,0.3965279847777131,0.321038559823782,25.4,24.94645426333377,965.0508920308232,964.7692814032728,48.2,35.940875478901454,7217.7358754633115,7,0.2386817419134693,2012-11-12
2012,8,317.2852416277172,0.7588571428571429,6.34153963020298,0.020226868645232713,40.0,6.0,4.0,3.0,53.0,106.0,0.3344640758256549,211.2852416277172,211.2852416277172,,211.2852416277172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.2852416277172,990.5,964.9865579938365,25.513442006163604,0.12774743145423015,0.012355941181039143,990.3598966273647,0.3166375928417133,0.0,0.0,0.0,25.056701040686626,0.0,0.0,0.0,,0.9380316525389633,0.0,0.0,0.0,48.70008964525436,0.0,0.0,0.0,0.9918551862577262,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.87392851544343,0.0,0.0,0.0,46.87392851544343,0.14774825019970095,6.168674792045485e-05,330.1784061646158,299.0775001152962,0.3544231844894261,0.321038559823782,25.20929009466764,24.94645426333377,965.0508920308232,964.8963100004612,48.2,43.65142348666806,7874.819990594497,7,0.26041071397468574,2012-11-19
2012,9,339.2805606957777,0.7247142857142856,2.5825907367886316,0.007576890052752372,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3224033865549028,229.85198926720628,229.85198926720628,,229.85198926720628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.9948464100634,990.5,965.0964028034789,25.403597196521137,0.1347035625084134,0.015970397853441187,990.3493260396382,0.37380355202681487,0.0,0.0,0.0,24.879119684132508,0.0,0.0,0.0,,0.9423046385975695,0.0,0.0,0.0,52.84587491069887,0.0,0.0,0.0,1.0762907313787957,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1421051947429665,5.826213413988134e-05,348.25654132213623,332.29921540990034,0.3419232616540856,0.3108221627521524,24.92791427761084,24.83176981374535,965.1412827066108,965.0614960770496,48.2,48.2,8097.600000000001,7,0.26777777777777784,2012-11-26
2012,10,384.3766525108844,0.6705714285714286,8.840802200793437,0.023074016213166817,42.0,7.0,5.0,3.0,61.0,118.0,0.3077047948758863,266.3766525108844,266.3766525108844,,225.12825294731257,41.24839956357188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.3766525108844,990.5,965.3209205772765,25.179079422723458,0.14860262377386893,0.023275330502176842,990.328122045724,0.377960301792572,0.042159519218676715,0.0,0.0,24.629241166654847,7.0679641196348575,0.0,0.0,,0.9369907717270235,0.2613533861923018,0.0,0.0,51.08245854335947,9.15385214867882,0.0,0.0,1.0403759377466286,0.186432833985312,0.0,0.0,0.9771428571428571,0.9628571428571429,0.96,0.96,43.307808012789884,8.879236584218454,0.0,0.0,52.18704459700833,0.13548844743527716,5.4342591669990714e-05,410.1421567276903,354.2401023578276,0.3331074014900915,0.2877051238562265,24.77881822363364,24.42587736808516,965.4456397052746,965.1712005117892,62.88515939482164,48.2,8767.423492297401,7,0.2899280255389352,2012-12-03
2012,11,441.7873573144254,0.6044285714285714,9.266244778923546,0.020728385154530356,42.0,7.0,5.0,3.0,61.0,118.0,0.2676447796923156,323.7873573144254,323.7873573144254,,161.8936786572127,161.8936786572127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.7873573144254,990.5,965.5880431079149,24.911956892085122,0.16886464277103128,0.03475747146288503,990.296377885766,0.18618535408011275,0.18618535408011275,0.0,0.0,24.5221494237711,24.5221494237711,0.0,0.0,,0.9215347741742834,0.9215347741742834,0.0,0.0,35.8758981072537,35.8758981072537,0.0,0.0,0.7306700225509918,0.7306700225509918,0.0,0.0,0.9700596578523086,0.9700596578523086,0.96,0.96,34.80197675696173,34.80197675696173,0.0,0.0,69.60395351392346,0.15743949216769404,5.9716702708959925e-05,475.0058701801551,414.8228382295926,0.2844587836668008,0.2484179826140806,24.68868888119968,24.315026585801643,965.7375264158106,965.4667027720332,76.63396373542558,63.88239104883026,11693.46419033914,7,0.3866886306329081,2012-12-10
2012,12,528.8879480738957,0.532,12.319579248904322,0.023319363884552188,42.0,7.0,5.0,3.0,61.0,118.0,0.22378070690665539,410.88794807389564,410.88794807389564,,205.44397403694782,205.44397403694782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.88794807389564,990.5,965.9799957663325,24.520004233667528,0.1996051437049895,0.05217758961477907,990.2482172666803,0.30004750720549306,0.30004750720549306,0.0,0.0,23.96817399314224,23.96817399314224,0.0,0.0,,0.9355005379866874,0.9355005379866874,0.0,0.0,45.1643175122422,45.1643175122422,0.0,0.0,0.9198435338542199,0.9198435338542199,0.0,0.0,0.9781951201692497,0.9781951201692497,0.96,0.96,44.18821805196103,44.18821805196103,0.0,0.0,88.37643610392206,0.16695798046729107,5.974786122807486e-05,561.2429249224854,475.0058701801551,0.2484179826140806,0.2102476392309039,24.315026585801643,23.757242641828828,966.1255931621512,965.7375264158106,95.10936119100673,76.63396373542558,14847.241265458904,7,0.4909802005773447,2012-12-17
2012,13,660.2881119294346,0.4557142857142857,22.88287347651273,0.03509320057894221,42.0,7.0,5.0,3.0,61.0,118.0,0.17949527994490005,542.2881119294348,542.2881119294348,,229.11345233405424,229.11345233405424,84.06120726132625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,596.2881119294346,990.5,966.5408428858726,23.959157114127397,0.2653858828405678,0.08750445466326985,990.1471096624962,0.3775878966929667,0.3775878966929667,0.11671799089854128,0.0,23.22867887993062,23.22867887993062,9.902177123928828,0.0,,0.9393081316727858,0.9393081316727858,0.3995561805334682,0.0,49.08749094669787,49.08749094669787,17.75724265052367,0.0,0.9997452331303027,0.9997452331303027,0.3616546364668771,0.0,0.9775940350752591,0.9775940350752591,0.9661654636466877,0.96,44.845881612637854,44.845881612637854,17.303024469780713,0.0,106.99478769505642,0.1616113282244452,5.469387340702503e-05,721.4230392580745,595.6661341686022,0.1980975469835932,0.1635656107148359,23.52182821474943,23.016889373759295,966.7856921570324,966.2804976037588,124.17743777733438,96.4,17975.12433276948,7,0.5944154871947579,2012-12-24
2012,14,789.2824398852616,0.4012857142857143,21.18967203802046,0.02627522570200553,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1725481352655236,653.2824398852616,653.2824398852616,,217.7608132950872,217.7608132950872,217.7608132950872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,711.5681541709758,990.5,967.057129759541,23.442870240459,0.331269555717246,0.12686332463769895,990.0418671196451,0.33673901095122144,0.33673901095122144,0.33673901095122144,0.0,22.647998349152807,22.647998349152807,22.647998349152807,0.0,,0.9374014192636967,0.9374014192636967,0.9374014192636967,0.0,45.314920556099814,45.314920556099814,45.314920556099814,0.0,0.922910805623214,0.922910805623214,0.922910805623214,0.0,0.979076891080915,0.979076891080915,0.979076891080915,0.96,44.26898220249519,44.26898220249519,44.26898220249519,0.0,132.80694660748557,0.16831858604260824,5.65089472906054e-05,869.7507435242177,736.5363360830615,0.1853877247847386,0.1598159024696822,22.92881114772161,22.1679672229072,967.3790029740968,966.8461453443322,144.60000000000002,125.14621566006797,22311.567030057573,7,0.7378163700415864,2012-12-31
2012,15,935.1770776570187,0.34928571428571425,14.723893171055192,0.01578426428216253,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15364290304237568,791.462791942733,791.462791942733,,263.82093064757765,263.82093064757765,263.82093064757765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,852.6056490855901,990.5,967.640708310628,22.85929168937194,0.43544000448138115,0.18706890269952778,989.8774910928192,0.4925919634795711,0.4925919634795711,0.4925919634795711,0.0,21.744190818711466,21.744190818711466,21.744190818711466,0.0,,0.9432977992224666,0.9432977992224666,0.9432977992224666,0.0,53.06062943614702,53.06062943614702,53.06062943614702,0.0,1.0806645506343588,1.0806645506343588,1.0806645506343588,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15471803536782497,5.077774298248257e-05,972.817995721604,906.87671942455,0.1586190825189213,0.1498154904388024,21.923247480584205,21.50163636627096,967.7912719828864,967.5275068776982,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2013-01-07
2012,16,1074.9699130890838,0.30957142857142855,24.50212505491665,0.022901541467729828,49.0,8.0,7.0,5.0,81.0,150.0,0.13986681222660335,924.9699130890839,924.9699130890839,,231.24247827227097,231.24247827227097,231.24247827227097,231.24247827227097,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,988.9699130890839,990.5,968.1343829430699,22.365617056930123,0.5631128965178069,0.28997593047126713,989.646911173011,0.37946401471765556,0.37946401471765556,0.37946401471765556,0.37946401471765556,21.133064215223385,21.133064215223385,21.133064215223385,21.133064215223385,,0.9384071948857081,0.9384071948857081,0.9384071948857081,0.9384071948857081,44.94226391765998,44.94226391765998,44.94226391765998,44.94226391765998,0.9153210573861502,0.9153210573861502,0.9153210573861502,0.9153210573861502,0.9789194705409755,0.9789194705409755,0.9789194705409755,0.9789194705409755,43.99796823990436,43.99796823990436,43.99796823990436,43.99796823990436,175.99187295961747,0.16373761065371578,5.2882982067554787e-05,1144.3328711060203,989.8995991176027,0.1515305189876934,0.1310807403924542,21.62418105328202,20.726359561926994,968.3536175949048,967.8595983964703,186.31318164616195,162.30022173675732,29566.634657215727,7,0.9777326275534302,2013-01-14
2012,17,1498.8888866463963,0.23357142857142857,106.57096380086566,0.06903151213996175,49.0,8.0,7.0,5.0,81.0,150.0,0.10248111882445686,1348.8888866463963,1092.6565668146875,,273.1641417036719,273.1641417036719,273.1641417036719,273.1641417036719,256.23231983170876,35.00402006871316,6.671210273609146,9.654116995244985,8.541077327723626,196.36189516641784,84.00402006871316,14.671210273609145,16.654116995244983,13.541077327723626,277.36189516641787,1207.9859141522545,990.5,969.4841359591649,21.01586404083514,0.865503016694771,0.4704535368590937,989.1640434464462,0.5279358957321574,0.5279358957321574,0.5279358957321574,0.5279358957321574,19.15197159154914,19.15197159154914,19.15197159154914,19.15197159154914,,0.9374242140864161,0.9374242140864161,0.9374242140864161,0.9374242140864161,48.08061176579609,48.08061176579609,48.08061176579609,48.08061176579609,0.9792385288349508,0.9792385288349508,0.9792385288349508,0.9792385288349508,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.85589972947788,46.85589972947788,46.85589972947788,46.85589972947788,187.42359891791153,0.1286495214151801,4.7670151155811544e-05,1890.32961771208,1198.5959677028122,0.1251464246851129,0.0793512404368658,20.359579656548707,17.813130284104197,970.7456803033776,968.5241587556374,192.8,175.69561644585266,31487.16461820914,7,1.0412422162106196,2013-01-21
