WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2012,18,2304.494825988128,0.145,106.05182461592676,0.045676882938853025,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07367134358936771,2134.351968845271,1100.0,,275.0,275.0,275.0,275.0,1034.351968845271,48.42857142857143,9.142857142857142,16.714285714285715,38.278194885723444,921.7880596738332,100.0,18.0,25.0,44.56390917143773,1016.9309168166903,1243.0,990.5,971.8349875110059,18.66501248899416,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.723823076475885,16.723823076475885,16.723823076475885,16.723823076475885,,0.9273658396415517,0.9273658396415517,0.9273658396415517,0.9273658396415517,41.83084988721138,41.83084988721138,41.83084988721138,41.83084988721138,0.851952136195751,0.851952136195751,0.851952136195751,0.851952136195751,0.975195213619575,0.975195213619575,0.975195213619575,0.975195213619575,40.797297113510254,40.797297113510254,40.797297113510254,40.797297113510254,163.18918845404102,0.07164565278679513,4.1209391023747735e-05,2632.6923900235674,2005.520239956479,0.084895026077874,0.0674174355817881,17.445485870345344,15.931622059838666,972.627188527643,971.1133247171364,171.58437635225715,154.00991540753353,27415.783660278896,7,0.9066066025224503,2013-01-28
2012,19,2760.755717047831,0.10442857142857143,39.65441836870247,0.0141752177959971,55.0,10.0,10.0,8.0,114.0,197.0,0.07141123523515834,2563.755717047831,1100.0,,275.0,275.0,275.0,275.0,1463.7557170478306,45.0,8.0,15.0,59.441856529861134,1336.3138605179695,100.0,18.0,25.0,67.44185652986114,1450.3138605179695,1243.0,990.5,972.9363069032189,17.563693096781112,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.622503684262833,15.622503684262833,15.622503684262833,15.622503684262833,,0.9197846642373991,0.9197846642373991,0.9197846642373991,0.9197846642373991,38.75424265081814,38.75424265081814,38.75424265081814,38.75424265081814,0.7892921110146262,0.7892921110146262,0.7892921110146262,0.7892921110146262,0.9700040145422127,0.9700040145422127,0.9700040145422127,0.9700040145422127,37.59177311790429,37.59177311790429,37.59177311790429,37.59177311790429,150.36709247161716,0.054527826049363924,3.7971487997883123e-05,2910.2733186044848,2684.4461330713057,0.0733857154267461,0.0676912366754831,15.806699231792315,15.261599128781306,973.2972114587004,972.7521113556894,152.46435307364888,146.27519139294992,25261.671535231686,7,0.8353727359534288,2013-02-04
2012,20,3179.8900807731593,0.07528571428571428,68.61999394840248,0.02157639826383324,55.0,10.0,10.0,8.0,114.0,197.0,0.06205528952603174,2982.8900807731593,1100.0,,275.0,275.0,275.0,275.0,1882.8900807731593,45.00000000000001,8.0,15.0,71.48702617500675,1743.4030545981527,100.0,18.0,25.0,79.48702617500673,1857.403054598153,1243.0,990.5,973.9286875339433,16.571312466056725,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.63012305353845,14.63012305353845,14.63012305353845,14.63012305353845,,0.9090305942564756,0.9090305942564756,0.9090305942564756,0.9090305942564756,35.86978074785139,35.86978074785139,35.86978074785139,35.86978074785139,0.7305454327464641,0.7305454327464641,0.7305454327464641,0.7305454327464641,0.97,0.97,0.97,0.97,34.79368732541585,34.79368732541585,34.79368732541585,34.79368732541585,139.17474930166338,0.04388214831658284,3.514513871254126e-05,3390.613276243302,2995.115358010183,0.0657737604239984,0.0581015833861979,15.056807999181268,14.170130073537614,974.388680513944,973.5020025883005,143.9687310002203,134.0300767968513,23381.357882679447,7,0.7731930516759077,2013-02-11
2012,21,3484.8149693179266,0.05757142857142857,17.285891490928215,0.004985559286584771,55.0,10.0,10.0,8.0,114.0,197.0,0.05653335877408533,3287.8149693179266,1100.0,,275.0,275.0,275.0,275.0,2187.8149693179266,45.0,8.0,15.0,72.0,2047.8149693179264,100.0,18.0,25.0,80.0,2161.8149693179266,1243.0,990.5,974.5882983873641,15.911701612635852,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.970512200117577,13.970512200117577,13.970512200117577,13.970512200117577,,0.9014837687396019,0.9014837687396019,0.9014837687396019,0.9014837687396019,33.96587136525918,33.96587136525918,33.96587136525918,33.96587136525918,0.691769274241531,0.691769274241531,0.691769274241531,0.691769274241531,0.97,0.97,0.97,0.97,32.9468952243014,32.9468952243014,32.9468952243014,32.9468952243014,131.7875808972056,0.03782029042835918,3.327969214575899e-05,3511.6145166798,3441.835364758131,0.0572369038964313,0.0560995516632793,14.061588028827591,13.913722683088842,974.6450879043928,974.497222558654,132.82549897788653,131.1250632213943,22140.31359073054,7,0.7321532272066977,2013-02-18
2012,22,3527.615889890331,0.055,2.456622888724723,0.0006967868458338143,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.07017610972132611,3280.0444613189024,1100.0,,275.0,275.0,275.0,275.0,2180.0444613189024,39.42857142857143,6.285714285714286,12.0,66.42857142857143,2055.901604176045,100.0,18.0,25.0,80.0,2204.615889890331,1243.0,990.5,974.6789955761961,15.821004423803856,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.879815011285578,13.879815011285578,13.879815011285578,13.879815011285578,,0.9000649985581085,0.9000649985581085,0.9000649985581085,0.9000649985581085,33.692167693805985,33.692167693805985,33.692167693805985,33.692167693805985,0.6861948613809774,0.6861948613809774,0.6861948613809774,0.6861948613809774,0.97,0.97,0.97,0.97,32.68140266299181,32.68140266299181,32.68140266299181,32.68140266299181,130.72561065196723,0.03705779697105949,3.301151784140587e-05,3528.8108769008727,3524.628422363977,0.0892651975377734,0.055826171158544,13.886145597234297,13.877282776906092,974.6815278105756,974.6726649902474,130.8001568713096,130.69579216423028,21961.902589530495,7,0.726253392510929,2013-02-25
2012,23,3585.9901440388144,0.052,20.364149753199143,0.005690304572847029,68.0,14.0,17.0,21.0,195.0,315.0,0.0878451271771333,3270.9901440388144,1100.0,,275.0,275.0,275.0,275.0,2170.9901440388144,32.000000000000014,4.0,8.000000000000004,59.0,2067.9901440388144,100.0,18.0,25.0,80.0,2262.9901440388144,1243.0,990.5,974.8026934004632,15.69730659953679,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.756117187018512,13.756117187018512,13.756117187018512,13.756117187018512,,0.8980580013593754,0.8980580013593754,0.8980580013593754,0.8980580013593754,33.31753608605938,33.31753608605938,33.31753608605938,33.31753608605938,0.6785648897364435,0.6785648897364435,0.6785648897364435,0.6785648897364435,0.97,0.97,0.97,0.97,32.318010003477596,32.318010003477596,32.318010003477596,32.318010003477596,129.27204001391038,0.036051464051917705,3.264445454896727e-05,3614.802471283304,3558.245017393341,0.0885267873516925,0.0871416910059184,13.81491043157677,13.69506249357186,974.86374809391,974.743900155905,129.96207697892717,128.55595719890266,21717.702722336944,7,0.7181780000772799,2013-03-04
2012,24,3506.7890984742908,0.056285714285714286,14.449368594018908,0.004129928154921486,59.0,11.0,12.0,13.0,144.0,239.0,0.06815807712563535,3267.7890984742908,1100.0,,275.0,275.0,275.0,275.0,2167.7890984742903,41.0,7.0,13.0,67.0,2039.78909847429,100.0,18.0,25.0,80.0,2183.7890984742903,1243.0,990.5,974.6348626134335,15.865137386566419,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.923947974048144,13.923947974048144,13.923947974048144,13.923947974048144,,0.9007598131226178,0.9007598131226178,0.9007598131226178,0.9007598131226178,33.82554317771341,33.82554317771341,33.82554317771341,33.82554317771341,0.688911266348542,0.688911266348542,0.688911266348542,0.688911266348542,0.97,0.97,0.97,0.97,32.81077688238201,32.81077688238201,32.81077688238201,32.81077688238201,131.24310752952803,0.0374296014274339,3.314219887109294e-05,3544.1893469576416,3457.099437235209,0.069133099680563,0.0674343204053585,14.029242732388065,13.844695066547722,974.714115520934,974.5295678550935,132.46706858866733,130.31228283441342,22048.84206496071,7,0.7291283751640446,2013-03-11
2012,25,3252.6673670081123,0.07071428571428572,42.88715032840368,0.013088422545581043,59.0,11.0,12.0,13.0,144.0,239.0,0.07353553304375533,3013.6673670081123,1100.0,,275.0,275.0,275.0,275.0,1913.6673670081125,41.0,7.0,13.0,67.0,1785.6673670081125,100.0,18.0,25.0,80.0,1929.6673670081125,1243.0,990.5,974.0962355863157,16.40376441368432,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.462575001166046,14.462575001166046,14.462575001166046,14.462575001166046,,0.9071680855129898,0.9071680855129898,0.9071680855129898,0.9071680855129898,35.384956741352106,35.384956741352106,35.384956741352106,35.384956741352106,0.7206712167281487,0.7206712167281487,0.7206712167281487,0.7206712167281487,0.97,0.97,0.97,0.97,34.32340803911154,34.32340803911154,34.32340803911154,34.32340803911154,137.29363215644614,0.04226100346873849,3.4670109130415694e-05,3411.254881154899,3156.889384936383,0.0757074356613278,0.0700621936286054,14.666318968669763,14.126389529796365,974.4324210576854,973.892491618812,139.5716597361538,133.54432261137543,23065.330202282952,7,0.7627424008691452,2013-03-18
2012,26,3105.563702394747,0.07885714285714285,14.83494543675839,0.004795650472472486,59.0,11.0,12.0,13.0,144.0,239.0,0.07696372051344938,2866.563702394747,1100.0,,275.0,275.0,275.0,275.0,1766.5637023947472,41.0,7.0,13.0,67.0,1638.5637023947472,100.0,18.0,25.0,80.0,1782.5637023947472,1243.0,990.5,973.7686020402632,16.731397959736846,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.790208547218567,14.790208547218567,14.790208547218567,14.790208547218567,,0.9108179232160147,0.9108179232160147,0.9108179232160147,0.9108179232160147,36.33110287050514,36.33110287050514,36.33110287050514,36.33110287050514,0.7399409953259702,0.7399409953259702,0.7399409953259702,0.7399409953259702,0.97,0.97,0.97,0.97,35.24116978438999,35.24116978438999,35.24116978438999,35.24116978438999,140.96467913755995,0.045395790182884,3.559714119635352e-05,3138.65846664605,3056.4607789066054,0.0781950161603245,0.0761471827979403,14.908732845293336,14.710324633508542,973.8484859539732,973.6500777421884,142.2998805723304,140.0658989600135,23682.06609511007,7,0.7831371063197774,2013-03-25
2012,27,3007.6708344974836,0.08628571428571429,8.763631556631804,0.0029064369677642,54.0,13.0,14.0,19.0,117.0,217.0,0.0721509358692127,2790.6708344974836,1100.0,,275.0,275.0,275.0,275.0,1690.6708344974834,46.0,5.0,11.0,61.0,1567.6708344974834,100.0,18.0,25.0,80.0,1684.6708344974834,1243.0,990.5,973.532308910856,16.967691089144004,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.026501676625728,15.026501676625728,15.026501676625728,15.026501676625728,,0.9134336300605419,0.9134336300605419,0.9134336300605419,0.9134336300605419,37.017475600268845,37.017475600268845,37.017475600268845,37.017475600268845,0.7539200733252311,0.7539200733252311,0.7539200733252311,0.7539200733252311,0.97,0.97,0.97,0.97,35.90695133226078,35.90695133226078,35.90695133226078,35.90695133226078,143.62780532904313,0.047755994601219265,3.626964781036443e-05,3040.031951576668,2995.115358010183,0.0724512995533383,0.0713808287072299,15.056807999181268,14.948388635400184,973.6104219520817,973.5020025883005,143.9687310002203,142.747486307269,24129.471295279247,7,0.7979322518280174,2013-04-01
2012,28,3015.3942154926885,0.08557142857142855,11.110606889480096,0.003653391934008543,54.0,13.0,14.0,19.0,117.0,217.0,0.07196875815439464,2798.3942154926885,1100.0,,275.0,275.0,275.0,275.0,1698.3942154926885,46.0,5.0,11.0,61.0,1575.3942154926885,100.0,18.0,25.0,80.0,1692.3942154926885,1243.0,990.5,973.5509515546374,16.949048445362482,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.007859032844207,15.007859032844207,15.007859032844207,15.007859032844207,,0.9132266433861137,0.9132266433861137,0.9132266433861137,0.9132266433861137,36.96322968120239,36.96322968120239,36.96322968120239,36.96322968120239,0.7528152684562606,0.7528152684562606,0.7528152684562606,0.7528152684562606,0.97,0.97,0.97,0.97,35.85433279076632,35.85433279076632,35.85433279076632,35.85433279076632,143.41733116306528,0.04756660265050744,3.6216497768450834e-05,3056.4607789066054,2995.115358010183,0.0724512995533383,0.0709971485639766,15.056807999181268,14.908732845293336,973.6500777421884,973.5020025883005,143.9687310002203,142.2998805723304,24094.11163539497,7,0.7967629509059183,2013-04-08
2012,29,3077.59153988649,0.08057142857142859,8.026984371939632,0.002604197802697214,54.0,13.0,14.0,19.0,117.0,217.0,0.07051242045050389,2860.59153988649,1100.0,,275.0,275.0,275.0,275.0,1760.5915398864902,46.0,5.0,10.999999999999995,61.0,1637.5915398864902,100.0,18.0,25.0,80.0,1754.5915398864902,1243.0,990.5,973.701083027312,16.798916972687817,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.85772756016954,14.85772756016954,14.85772756016954,14.85772756016954,,0.9115700850202886,0.9115700850202886,0.9115700850202886,0.9115700850202886,36.52705097749539,36.52705097749539,36.52705097749539,36.52705097749539,0.7439317918023501,0.7439317918023501,0.7439317918023501,0.7439317918023501,0.97,0.97,0.97,0.97,35.43123944817054,35.43123944817054,35.43123944817054,35.43123944817054,141.72495779268215,0.046053452501490226,3.578913075572781e-05,3096.2208421802447,3040.031951576668,0.0713808287072299,0.070085439980178,14.948388635400184,14.812760278770831,973.7460503087108,973.6104219520817,142.747486307269,141.21812934954897,23809.7929091706,7,0.7873608766260118,2013-04-15
2012,30,3043.178207251527,0.08328571428571427,17.242349637086072,0.0057137060099155855,54.0,13.0,14.0,19.0,117.0,217.0,0.0713144917199505,2826.178207251527,1100.0,,275.0,275.0,275.0,275.0,1726.1782072515268,46.0,5.0,11.0,61.0,1603.1782072515268,100.0,18.0,25.0,80.0,1720.1782072515268,1243.0,990.5,973.6180163623312,16.88198363766875,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.940794225150471,14.940794225150471,14.940794225150471,14.940794225150471,,0.912488160910988,0.912488160910988,0.912488160910988,0.912488160910988,36.76835970671563,36.76835970671563,36.76835970671563,36.76835970671563,0.7488464298720088,0.7488464298720088,0.7488464298720088,0.7488464298720088,0.97,0.97,0.97,0.97,35.66530891551416,35.66530891551416,35.66530891551416,35.66530891551416,142.66123566205664,0.046886779129258815,3.602556456112542e-05,3071.482100362676,2975.5243947206427,0.0729283216044253,0.0706499315019211,15.104096531259522,14.872474483158037,973.6863361043236,973.4547140562222,144.50048812625087,141.8909433976197,23967.087591225518,7,0.7925624203447592,2013-04-22
2012,31,2865.2504680503357,0.09685714285714285,32.13068698028129,0.011300338034114584,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09067933326681298,2606.1076109074784,1100.0,,275.0,275.0,275.0,275.0,1506.1076109074784,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1381.679039478907,100.0,18.0,25.0,80.0,1542.2504680503355,1243.0,990.5,973.1885356125352,17.311464387464703,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.370274974946426,15.370274974946426,15.370274974946426,15.370274974946426,,0.9170984284831795,0.9170984284831795,0.9170984284831795,0.9170984284831795,38.01714507409254,38.01714507409254,38.01714507409254,38.01714507409254,0.7742799404092168,0.7742799404092168,0.7742799404092168,0.7742799404092168,0.97,0.97,0.97,0.97,36.876630721869766,36.876630721869766,36.876630721869766,36.876630721869766,147.50652288747906,0.05153437844323124,3.724912194128259e-05,2962.724728490661,2750.609585858673,0.1003413939291713,0.0732433890712989,15.646994345753903,15.134992277331882,973.4238183101498,972.9118162417278,150.6410538434629,144.84817840896469,24781.09584509648,7,0.819480682708217,2013-04-29
2012,32,2589.0559181645044,0.11785714285714285,38.76824419633548,0.014982242358996856,55.0,13.0,13.0,17.0,178.0,276.0,0.1067162155571072,2313.0559181645044,1100.0,,275.0,275.0,275.0,275.0,1213.0559181645044,45.0,5.000000000000001,12.000000000000002,63.0,1088.0559181645042,100.0,18.0,25.0,80.0,1266.0559181645042,1243.0,990.5,972.5218591128108,17.978140887189152,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.036951474670875,16.036951474670875,16.036951474670875,16.036951474670875,,0.9235877400557705,0.9235877400557705,0.9235877400557705,0.9235877400557705,39.946642729828,39.946642729828,39.946642729828,39.946642729828,0.8135772450066802,0.8135772450066802,0.8135772450066802,0.8135772450066802,0.9714099977686436,0.9714099977686436,0.9714099977686436,0.9714099977686436,38.80519070333613,38.80519070333613,38.80519070333613,38.80519070333613,155.2207628133445,0.06004682331358328,3.9197162326602156e-05,2711.725889886568,2479.231876484325,0.1113248029028175,0.1017801987396097,16.3020439890713,15.740851542927992,972.8179590445536,972.2567665984104,158.31003337431758,151.70930669851495,26077.088152641878,7,0.8623375711852473,2013-05-06
2012,33,2272.633944812293,0.1467142857142857,45.91157715765251,0.020055677742471557,55.0,13.0,13.0,17.0,178.0,276.0,0.12160782657681016,1996.6339448122928,1100.0,,275.0,275.0,275.0,275.0,896.6339448122928,45.0,5.0,12.0,55.2274531224963,779.4064916897966,100.0,18.0,25.0,72.2274531224963,957.4064916897966,1243.0,990.5,971.7580819357538,18.74191806424616,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.800728651727884,16.800728651727884,16.800728651727884,16.800728651727884,,0.9277949118390889,0.9277949118390889,0.9277949118390889,0.9277949118390889,42.03945796635405,42.03945796635405,42.03945796635405,42.03945796635405,0.8562007732454999,0.8562007732454999,0.8562007732454999,0.8562007732454999,0.9756200773245499,0.9756200773245499,0.9756200773245499,0.9756200773245499,41.01515047479832,41.01515047479832,41.01515047479832,41.01515047479832,164.06060189919327,0.07232391125912419,4.1429444924038705e-05,2397.275442718699,2157.8508363807573,0.1279050411394141,0.1151307000779994,17.077791327252264,16.49986986367798,972.0589407238036,971.4810192602296,167.27508875183253,160.5822254816719,27562.18111906447,7,0.9114477883288515,2013-05-13
2012,34,1986.7180665910905,0.17785714285714288,43.90297693771124,0.022219110062860387,55.0,13.0,13.0,17.0,178.0,276.0,0.13919025901006518,1710.7180665910905,1100.0,,275.0,275.0,275.0,275.0,610.7180665910904,45.0,5.000000000000001,12.0,37.616692507422236,511.10137408366825,100.0,18.0,25.0,54.616692507422236,689.1013740836681,1243.0,990.5,971.0312224357277,19.46877756427229,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.52758815175401,17.52758815175401,17.52758815175401,17.52758815175401,,0.9314941651592569,0.9314941651592569,0.9314941651592569,0.9314941651592569,44.03340722032395,44.03340722032395,44.03340722032395,44.03340722032395,0.8968107376848055,0.8968107376848055,0.8968107376848055,0.8968107376848055,0.9792323658741442,0.9792323658741442,0.9792323658741442,0.9792323658741442,43.11947702152617,43.11947702152617,43.11947702152617,43.11947702152617,172.4779080861047,0.08704590644946396,4.355502729447089e-05,2109.512418989248,1850.5299978167784,0.1491464609196391,0.1308359209054776,17.941713671458267,17.194470265783472,971.3643403216984,970.6170969160236,177.08910945976928,168.63900646449363,28976.28855846559,7,0.9582106004783594,2013-05-20
2012,35,1627.7126782282016,0.21571428571428572,52.37690504635417,0.032056390762977,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.15770365654626708,1370.5698210853445,1100.0,,275.0,275.0,275.0,275.0,270.56982108534453,44.24800283823414,5.2857142857142865,11.369121350556957,16.683275498024877,192.98370711281424,98.67657426680557,18.0,24.08340706484267,32.54041835516774,354.41227854138566,1240.7599813316483,990.5,969.8972255758142,20.6027744241858,0.9204870152993803,0.48,989.0995129847006,0.5349,0.5349,0.5349,0.5349,18.667387408886423,18.667387408886423,18.667387408886423,18.667387408886423,,0.9360216607532517,0.9360216607532517,0.9360216607532517,0.9360216607532517,47.124766326444615,47.124766326444615,47.124766326444615,47.124766326444615,0.9597712082778944,0.9597712082778944,0.9597712082778944,0.9597712082778944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18227099991572,46.18227099991572,46.18227099991572,46.18227099991572,184.7290839996629,0.1140423501188004,4.664875858577345e-05,1788.450572471084,1483.8916624922997,0.1756896757964147,0.1367155051279409,19.142236439462742,18.142277968728983,970.4165326187529,969.4325730634366,189.7264127524636,179.21209430979914,31034.486111943366,7,1.0262726888870162,2013-05-27
2012,36,1277.605977682734,0.26485714285714285,51.878758036574254,0.041074795128223894,53.0,12.0,12.0,13.0,120.0,210.0,0.1658542163561314,1067.605977682734,1026.3083199645312,,256.5770799911328,256.5770799911328,256.5770799911328,256.5770799911328,41.29765771820306,10.422742186022676,2.0122787072918906,2.3598661553258893,2.5565216682697134,23.946249001292887,63.422742186022674,14.01227870729189,14.35986615532589,15.556521668269713,143.94624900129287,1118.1032070131714,990.5,968.7746433328413,21.725356667158717,0.7299888383173515,0.39577204600852395,989.3742391156741,0.46813825040439433,0.46813825040439433,0.46813825040439433,0.46813825040439433,20.131457532428414,20.131457532428414,20.131457532428414,20.131457532428414,,0.9389518808996036,0.9389518808996036,0.9389518808996036,0.9389518808996036,47.45427499037961,47.45427499037961,47.45427499037961,47.45427499037961,0.9664821790301347,0.9664821790301347,0.9664821790301347,0.9664821790301347,0.9799486137852779,0.9799486137852779,0.9799486137852779,0.9799486137852779,46.41548278925086,46.41548278925086,46.41548278925086,46.41548278925086,185.66193115700344,0.14611844483223768,5.0373140158382506e-05,1448.576499230723,1120.7403562362797,0.1873761383102428,0.1449699067405291,21.01610193984866,19.28365490696671,969.3184779205916,968.2794696910285,192.8,172.46914439770242,31191.204434376574,7,1.0314551730944634,2013-06-03
2012,37,1010.5883871228883,0.3274285714285714,23.192837376302805,0.022669866328947685,53.0,12.0,12.0,13.0,120.0,210.0,0.20826442664089992,800.5883871228883,800.5883871228883,,236.43783259752203,236.43783259752203,236.43783259752203,91.27488933032235,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,877.5883871228883,990.5,967.9196151524202,22.580384847579776,0.4582995491823926,0.19696691790068813,989.8447335329168,0.3985931887253605,0.3985931887253605,0.3985931887253605,0.13761652326728782,21.52652519177131,21.52652519177131,21.52652519177131,9.14896567184187,,0.9393900420730689,0.9393900420730689,0.9393900420730689,0.4007809383187239,46.93052453223612,46.93052453223612,46.93052453223612,17.86794339257918,0.9558151635893303,0.9558151635893303,0.9558151635893303,0.363909234064749,0.9778194948350463,0.9778194948350463,0.9778194948350463,0.9663909234064748,44.96313333767282,44.96313333767282,44.96313333767282,17.420276194815678,152.30967620783414,0.15064033372299251,5.2853248130547966e-05,1086.9790649487445,958.39049460216,0.2191173651896178,0.1931959931628511,21.75148276218357,21.20678203529737,968.1733627755532,967.7335619784086,166.8558905845694,144.60000000000002,25588.02560291614,7,0.8461648678213008,2013-06-10
2012,38,861.5604074113735,0.37457142857142856,22.880498052718167,0.026476046865363485,53.0,12.0,12.0,13.0,120.0,210.0,0.24439283115176977,651.5604074113735,651.5604074113735,,217.18680247045785,217.18680247045785,217.18680247045785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,728.5604074113735,990.5,967.3462416296454,23.15375837035453,0.3414691466967149,0.1259774965957381,990.0325533567075,0.33527401279600655,0.33527401279600655,0.33527401279600655,0.0,22.351037714266056,22.351037714266056,22.351037714266056,0.0,,0.936849421083002,0.936849421083002,0.936849421083002,0.0,44.57259179606897,44.57259179606897,44.57259179606897,0.0,0.9077920936062925,0.9077920936062925,0.9077920936062925,0.0,0.9780868365092553,0.9780868365092553,0.9780868365092553,0.96,43.60166004082687,43.60166004082687,43.60166004082687,0.0,130.8049801224806,0.1517432591437504,5.57899475227296e-05,933.7145989148456,798.2270082331329,0.2630830551133978,0.224908125292311,22.72522611070077,21.91366590950554,967.6348583956592,967.0929080329324,143.50206930555805,118.85078514983356,21975.236660576742,7,0.7266943340137811,2013-06-17
2012,39,719.3622818375139,0.43000000000000005,20.07813855552292,0.02807251377002574,53.0,12.0,12.0,13.0,120.0,210.0,0.2928600797401635,509.3622818375138,509.3622818375138,,241.03762393245896,241.03762393245896,27.287033972595957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,586.3622818375139,990.5,966.7774491273501,23.722550872650004,0.2597451313456068,0.076368139704543,990.1638867289499,0.4156590159544778,0.4156590159544778,0.036877875262603874,0.0,22.97077858564538,22.97077858564538,3.2592296235619367,0.0,,0.94142285756693,0.94142285756693,0.13290503466991213,0.0,51.128066518985726,51.128066518985726,5.679989112013305,0.0,1.0413048170872856,1.0413048170872856,0.11568205930780663,0.0,0.9787110630736378,0.9787110630736378,0.9615682059307806,0.96,46.681888976464606,46.681888976464606,5.515141295818376,0.0,98.8789192487476,0.13753071307249914,5.407057108654506e-05,783.0277134245151,657.6800383444725,0.3193042022814268,0.2681897414353065,23.33059445895769,22.677358019477357,967.032110853698,966.5307201533778,115.81796721218588,94.3344675290472,16611.658433789595,7,0.5493273291597088,2013-06-24
2012,40,601.7937484046206,0.48442857142857143,13.776730488855296,0.022939917628685,50.0,10.0,9.0,9.0,108.0,186.0,0.3097636981296362,415.7937484046206,415.7937484046206,,207.8968742023103,207.8968742023103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,484.7937484046206,990.5,966.3012515832254,24.198748416774606,0.207413028482497,0.053158749680924065,990.2394282218365,0.3072039290081264,0.3072039290081264,0.0,0.0,23.630972709603075,23.630972709603075,0.0,0.0,,0.9358406059441605,0.9358406059441605,0.0,0.0,45.0765585566674,45.0765585566674,0.0,0.0,0.9180561824168514,0.9180561824168514,0.0,0.0,0.9781326182667128,0.9781326182667128,0.96,0.96,44.09755540528842,44.09755540528842,0.0,0.0,88.19511081057684,0.14641655999383082,5.8925190329037574e-05,638.8169912755377,561.2429249224854,0.3314072957368486,0.2911632009483817,23.88796628823218,23.3984686023494,966.455267965102,966.1255931621512,95.76050606427316,79.59986795895142,14816.77861617691,7,0.48997283783653806,2013-07-01
2012,41,534.4258419749838,0.5294285714285715,6.268084777602928,0.011777500647279185,50.0,10.0,9.0,9.0,108.0,186.0,0.34821748235530187,348.4258419749838,348.4258419749838,,174.2129209874919,174.2129209874919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,417.4258419749838,990.5,966.0049162888873,24.49508371111264,0.18285429386413934,0.03968516839499671,990.2774605377408,0.21500968480927138,0.21500968480927138,0.0,0.0,24.057534564044193,24.057534564044193,0.0,0.0,,0.9258057925863732,0.9258057925863732,0.0,0.0,38.05165715573595,38.05165715573595,0.0,0.0,0.7749828341290419,0.7749828341290419,0.0,0.0,0.9702394222365556,0.9702394222365556,0.96,0.96,36.91970896569207,36.91970896569207,0.0,0.0,73.83941793138413,0.13812916579219445,5.8868480712130434e-05,553.7256467564458,517.3663314792649,0.35951315090061,0.3359064206065416,24.1645188442794,23.93585758214577,966.091765410404,965.9281484916568,77.93403614525525,70.29408991692515,12405.022212472535,7,0.4102189885076897,2013-07-08
2012,42,474.60594583892396,0.5724285714285714,8.433833943049185,0.0176542683057768,50.0,10.0,9.0,9.0,108.0,186.0,0.3923974706438321,288.60594583892396,288.60594583892396,,163.75507962502772,124.85086621389621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.60594583892396,990.5,965.7357267562751,24.764273243724865,0.161741996496169,0.02772118916778476,990.310536814336,0.20409522176838799,0.12915352942999175,0.0,0.0,24.37071483629254,20.923220264747886,0.0,0.0,,0.9193858996010127,0.7841150130332694,0.0,0.0,36.05932075510623,27.340869458022663,0.0,0.0,0.7344057180266034,0.5568405184933333,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.40635765999627,26.520643374281978,0.0,0.0,59.92700103427825,0.12606095422237182,5.760079506209852e-05,512.9271834558979,458.3294938779206,0.4058215813829831,0.3626245712828213,24.50167675349048,24.1324620008126,965.9081723255516,965.6624827224506,69.3678372881842,48.2,10067.736173758745,7,0.332927783523768,2013-07-15
2012,43,424.22402270423356,0.6242857142857143,6.883905307175756,0.0160412385999818,50.0,10.0,9.0,9.0,108.0,186.0,0.43876765634794745,238.2240227042336,238.2240227042336,,238.2240227042336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,307.22402270423356,990.5,965.509008102169,24.99099189783096,0.1439606526307353,0.017644804540846656,990.3383945428285,0.4024009336254718,0.0,0.0,0.0,24.426985507033887,0.0,0.0,0.0,,0.9433719554946768,0.0,0.0,0.0,53.83027792946559,0.0,0.0,0.0,1.0963396726978736,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11370215610737129,5.6331298071665935e-05,447.2117847813898,410.1421567276903,0.4535012969259163,0.4159103277900475,24.54513476604285,24.230547260731228,965.6124530315162,965.4456397052746,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-07-22
2012,44,406.59610914108555,0.6445714285714285,1.6012705679263408,0.003987277208776415,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4136498336407374,238.31039485537127,238.31039485537127,,238.31039485537127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.7389662839427,990.5,965.4296062956172,25.07039370438279,0.142377737062946,0.017662078971074188,990.3399601839659,0.40287398485742704,0.0,0.0,0.0,24.507479903491316,0.0,0.0,0.0,,0.943422951399339,0.0,0.0,0.0,54.03815667945438,0.0,0.0,0.0,1.1005734557933684,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1185585922714011,5.634207343784069e-05,410.1421567276903,398.9332627522059,0.4535012969259163,0.3779177474382636,24.54513476604285,24.425803430927512,965.4456397052746,965.394666313761,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-07-29
2012,45,381.09971661874187,0.6755714285714286,3.628424682800195,0.009477994571158015,47.0,8.0,6.0,5.0,89.0,155.0,0.4068419611777046,226.0997166187419,226.0997166187419,,226.0997166187419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.09971661874187,990.5,965.3054985830937,25.19450141690634,0.1368581606198065,0.0152199433237483,990.3479218960564,0.3619691993781095,0.0,0.0,0.0,24.680454113584656,0.0,0.0,0.0,,0.941355224899206,0.0,0.0,0.0,51.514750300199935,0.0,0.0,0.0,1.0491802505132368,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1265147259920346,5.926793741586608e-05,392.74254153823074,373.5342899726045,0.4149552107019891,0.3946605819499995,24.74654799220164,24.577956569658955,965.3637127076912,965.267671449863,48.2,48.2,8097.600000000001,7,0.26777777777777784,2013-08-05
2012,46,352.55348207814126,0.706857142857143,4.6433239150188195,0.013103662765407887,47.0,8.0,6.0,5.0,89.0,155.0,0.43989571673571554,197.55348207814126,197.55348207814126,,197.55348207814126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.55348207814126,990.5,965.1627674103908,25.337232589609325,0.12678330875135446,0.010017263208372216,990.3631994280404,0.2766250840283562,0.0,0.0,0.0,24.92380693362129,0.0,0.0,0.0,,0.9342809911709438,0.0,0.0,0.0,45.11344684045026,0.0,0.0,0.0,0.9188074712922659,0.0,0.0,0.0,0.9792715938074493,0.96,0.96,0.96,44.179992459029684,0.0,0.0,0.0,44.179992459029684,0.12525763150110358,6.211953001289392e-05,366.2328823662496,341.0310225674728,0.4545041059111663,0.423227971771778,25.01868258959176,24.809279171055454,965.2311644118312,965.1051551128372,47.24109034470755,41.50224023750555,7422.238733116986,7,0.24544440255016486,2013-08-12
2012,47,336.61362539895254,0.7298571428571429,1.5503737718367134,0.004641848239586857,47.0,8.0,6.0,5.0,89.0,155.0,0.46052520376312633,181.61362539895254,181.61362539895254,,181.61362539895254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.61362539895254,990.5,965.0830681269947,25.416931873005264,0.1211576387660968,0.0081613625398952,990.3706809986941,0.23345175001865132,0.0,0.0,0.0,25.054161121680615,0.0,0.0,0.0,,0.9295130683384646,0.0,0.0,0.0,41.47861336502773,0.0,0.0,0.0,0.8447782762734771,0.0,0.0,0.0,0.9744778276273477,0.96,0.96,0.96,40.421502478522925,0.0,0.0,0.0,40.421502478522925,0.12006743251531136,6.182199087397203e-05,341.0310225674728,330.1784061646158,0.4694431771008133,0.4545041059111663,25.105557662915007,25.01868258959176,965.1051551128372,965.0508920308232,41.50224023750555,38.84656985991791,6790.812416391851,7,0.22456390265846068,2013-08-19
2012,48,312.2380440002517,0.7671428571428571,4.442986578474233,0.014318076205834985,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47919580464488776,162.523758285966,162.523758285966,,162.523758285966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,221.95232971453743,990.5,964.961322005699,25.538677994300947,0.1138654811471049,0.006252375828596572,990.3798821430244,0.18775170597362237,0.0,0.0,0.0,25.23080843135164,0.0,0.0,0.0,,0.9223408351651311,0.0,0.0,0.0,37.09890716315863,0.0,0.0,0.0,0.755578557294473,0.0,0.0,0.0,0.9706943737802052,0.96,0.96,0.96,36.01487211690192,0.0,0.0,0.0,36.01487211690192,0.11541819268821042,6.153764078126578e-05,326.5922164381982,299.0775001152962,0.5075297905777749,0.3945465638655877,25.297748853689587,25.13387394013488,965.0329610821908,964.8963100004612,40.61909098255491,33.2150642594681,6050.498515639522,7,0.20008262287167733,2013-08-26
2012,49,291.51973307224296,0.798,3.2417570531109083,0.011473671589701528,40.0,6.0,4.0,3.0,65.0,118.0,0.4050881812509203,173.51973307224293,173.51973307224293,,173.51973307224293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51973307224293,990.5,964.866078932289,25.63392106771104,0.11441868419368272,0.0073519733072242716,990.3782293424991,0.2135015653542102,0.0,0.0,0.0,25.298359064180648,0.0,0.0,0.0,,0.92656507917394,0.0,0.0,0.0,39.89093550814244,0.0,0.0,0.0,0.8124426783735731,0.0,0.0,0.0,0.9725661577372138,0.96,0.96,0.96,38.7996737323424,0.0,0.0,0.0,38.7996737323424,0.1330146625005196,6.210426555101468e-05,299.0775001152962,276.3852007435198,0.4269403704777295,0.3945465638655877,25.4,25.24651615886857,964.8963100004612,964.805540802974,40.61909098255491,35.24267910091025,6518.345187033523,7,0.21555374295745777,2013-09-02
2012,50,268.36693943873786,0.8388571428571429,2.4310507999198228,0.009155577414118543,40.0,6.0,4.0,3.0,65.0,118.0,0.439926731147139,150.3669394387379,150.3669394387379,,150.3669394387379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3669394387379,990.5,964.7734677577549,25.726532242245053,0.10624710954885772,0.005036693943873743,990.3887161965073,0.16029216906239901,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9176947054103968,0.0,0.0,0.0,34.377207944060345,0.0,0.0,0.0,0.7001468013046913,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.34589170573853,0.0,0.0,0.0,33.34589170573853,0.12419619025777084,6.159420805637201e-05,276.3852007435198,259.36784514408106,0.4549523088895232,0.4269403704777295,25.4,25.4,964.805540802974,964.7374713805764,35.24267910091025,31.219913293933494,5602.109806564074,7,0.18525495392076963,2013-09-09
2012,51,256.80345804710265,0.8634285714285713,1.0878521119313729,0.004291669042134171,40.0,6.0,4.0,3.0,65.0,118.0,0.45957311676698037,138.80345804710262,138.80345804710262,,138.80345804710262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.80345804710262,990.5,964.7272138321886,25.772786167811546,0.10216595247258653,0.0038803458047102428,990.3939537017228,0.1364626178689274,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9128228809624622,0.0,0.0,0.0,31.562857560877486,0.0,0.0,0.0,0.642828056229684,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.615971834051155,0.0,0.0,0.0,30.615971834051155,0.11919980551092328,6.126721895325193e-05,259.36784514408106,251.75288036056145,0.4687136045116939,0.4549523088895232,25.4,25.4,964.7374713805764,964.7070115214424,31.219913293933494,29.427121175366366,5143.483268120594,7,0.17008873241139533,2013-09-16
2012,52,241.01776755428628,0.8882857142857142,2.4306035919096223,0.010099118299893257,40.0,6.0,4.0,3.0,65.0,118.0,0.4898044590307678,123.01776755428627,123.01776755428627,,123.01776755428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.01776755428628,990.5,964.6461066053258,25.853893394674255,0.09659467210415494,0.0023017767554285576,990.4011035511404,0.10731402010809199,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.90444403160293,0.0,0.0,0.0,27.72007687077754,0.0,0.0,0.0,0.5645636837225567,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.888474564654214,0.0,0.0,0.0,26.888474564654214,0.11150598480859962,6.070484391972352e-05,246.84896506587896,234.7386552171941,0.5026867001977984,0.4780250950961378,25.4,25.4,964.6810937903952,964.6084319313032,28.279287759529787,25.37700661818714,4517.263726861908,7,0.14938041424807896,2013-09-23
2012,53,232.1827240761327,0.903,2.555931141061393,0.0110082744150391,40.0,6.0,4.0,3.0,65.0,118.0,0.5082204133383662,114.1827240761327,114.1827240761327,,114.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.1827240761327,990.5,964.5930963444569,25.906903655543147,0.0934764997121093,0.0014182724076132,990.4051052278804,0.0922923585218123,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8975238775930221,0.0,0.0,0.0,25.5281196808452,0.0,0.0,0.0,0.5199209710966436,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.76227609041985,0.0,0.0,0.0,24.76227609041985,0.1066499507616264,6.02403741964534e-05,232.1827240761327,232.1827240761327,0.5082204133383662,0.5082204133383662,25.4,25.4,964.5930963444569,964.5930963444569,24.76227609041985,24.76227609041985,594.2946261700763,1,0.13756820050233248,2013-09-30
2013,1,229.61428648198748,0.908,1.2727573342082263,0.005643584210788128,37.0,5.0,3.0,2.0,50.0,97.0,0.4225537518222466,132.6142864819875,132.6142864819875,,132.6142864819875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.61428648198748,990.5,964.577685718892,25.922314281108033,0.09821693219323245,0.0032614286481987,990.3985216391586,0.12458968667721491,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9100290889179693,0.0,0.0,0.0,30.0634772080968,0.0,0.0,0.0,0.6122907781689776,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.161572891853893,0.0,0.0,0.0,29.161572891853893,0.1269755443895629,6.107970407772718e-05,232.1827240761327,223.27342273667512,0.4344449008353321,0.4177744075747587,25.4,25.4,964.5930963444569,964.53964053642,29.76278487211105,27.678545330557977,4899.144245831454,7,0.1620087382880772,2013-10-01
2013,2,213.3223505158684,0.9351428571428572,3.2458307713519496,0.015522498368295242,37.0,5.0,3.0,2.0,50.0,97.0,0.45546942043924815,116.32235051586841,116.32235051586841,,116.32235051586841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.3223505158684,990.5,964.4799341030952,26.020065896904807,0.09246698143541858,0.0016322350515868,990.4059007835131,0.09632568753044528,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.89912190246787,0.0,0.0,0.0,26.068289793095158,0.0,0.0,0.0,0.530922399044708,0.0,0.0,0.0,0.9692246315217447,0.96,0.96,0.96,25.268293367932472,0.0,0.0,0.0,25.268293367932472,0.11824343847493338,6.0299925949608864e-05,223.27342273667512,200.55260733721147,0.4836636196751263,0.4344449008353321,25.4,25.4,964.53964053642,964.4033156440232,27.678545330557977,22.14794970529609,4245.073285812656,7,0.14037940759962486,2013-10-08
2013,3,200.32140272057853,0.9562857142857143,0.07706820554430951,0.00038531573193947144,37.0,5.0,3.0,2.0,50.0,97.0,0.48422270928000916,103.32140272057856,103.32140272057856,,103.32140272057856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.32140272057853,990.5,964.4019284163234,26.098071583676578,0.08787852676782804,0.00033214027205781424,990.4117893329602,0.07558281991763306,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8879735000424305,0.0,0.0,0.0,22.854045481757908,0.0,0.0,0.0,0.46545917478122006,0.0,0.0,0.0,0.966545917478122,0.96,0.96,0.96,22.089493400073838,0.0,0.0,0.0,22.089493400073838,0.1102700078803077,5.938714284707242e-05,200.55260733721147,200.0131298984013,0.4849681620865196,0.4836636196751263,25.4,25.4,964.4033156440232,964.4000787793904,22.14794970529609,22.011551659777503,3711.034891212405,7,0.122719407778188,2013-10-15
2013,4,195.63190008260116,0.9637142857142856,0.7073628200774879,0.0036116171174933854,37.0,5.0,3.0,2.0,50.0,97.0,0.4958323191673869,98.63190008260116,98.63190008260116,,98.63190008260116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.63190008260116,990.5,964.4087361998348,26.091263800165216,0.08622344972216059,0.0,990.4137765502779,0.06891202211398954,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8827981649311587,0.0,0.0,0.0,21.689651809756054,0.0,0.0,0.0,0.44174443604391156,0.0,0.0,0.0,0.9641744436043912,0.96,0.96,0.96,20.912638271322116,0.0,0.0,0.0,20.912638271322116,0.1068969882227975,5.889616571293239e-05,196.05963252615788,195.0615901578589,0.4972788334264071,0.4947474334731218,25.4,25.4,964.4098768196844,964.4078807349476,21.019153893948204,20.770617441154,3513.3232295821153,7,0.11618132372956731,2013-10-22
2013,5,212.73494849166744,0.9355714285714285,4.030261796973747,0.019009100900666685,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.37715812670385895,132.87780563452458,132.87780563452458,,132.87780563452458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,172.16351992023888,990.5,964.47640969095,26.023590309050014,0.09629318050481606,0.0032877805634524285,990.4004190389317,0.12774930856300176,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9075872028715831,0.0,0.0,0.0,30.097564091409588,0.0,0.0,0.0,0.6129850120450018,0.0,0.0,0.0,0.9697904498760093,0.96,0.96,0.96,29.189643636104925,0.0,0.0,0.0,29.189643636104925,0.13678008550281112,6.090287870640651e-05,223.27342273667512,204.27816865519603,0.4748427139256748,0.3000804985151263,25.4,25.4,964.53964053642,964.4256690119312,34.74135657372493,23.079928209192147,4903.860130865627,7,0.16216468686724958,2013-10-29
2013,6,223.27342273667514,0.921,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31671609118334226,152.55913702238942,152.55913702238942,,152.55913702238942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,188.8448513081037,990.5,964.53964053642,25.960359463579948,0.10218056149222407,0.0052559137022389285,990.3925635248055,0.16529657508535164,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9184785083466396,0.0,0.0,0.0,34.91315196719659,0.0,0.0,0.0,0.7110621581913765,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.86575740818069,0.0,0.0,0.0,33.86575740818069,0.15167840844237593,6.164681566197932e-05,223.27342273667512,223.27342273667512,0.4165296471926379,0.3000804985151263,25.4,25.4,964.53964053642,964.53964053642,34.74135657372493,28.612162414915275,5689.447244574356,7,0.18814309671211493,2013-11-05
2013,7,243.79426783726385,0.8851428571428571,3.8874542925367694,0.01614679930107443,36.0,5.0,3.0,2.0,47.0,93.0,0.38195579175258854,150.79426783726385,150.79426783726385,,150.79426783726385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.79426783726385,990.5,964.6626268633709,25.837373136629076,0.1042803064815633,0.005079426783726343,990.3906402667346,0.16144793341645164,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9177860285590631,0.0,0.0,0.0,34.4821456956388,0.0,0.0,0.0,0.7022840263877556,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.44768132476963,0.0,0.0,0.0,33.44768132476963,0.1370702352899714,6.160033752076377e-05,250.4856027844325,226.9079980250785,0.4098577432679186,0.3712788238772974,25.4,25.4,964.7019424111378,964.5614479881503,35.02901648645794,29.46351433576289,5619.210462561298,7,0.18582045180427573,2013-11-12
2013,8,266.3078493650008,0.8425714285714286,5.58615452832806,0.02054681613412567,36.0,5.0,3.0,2.0,47.0,93.0,0.34983067183671407,173.30784936500075,173.30784936500075,,173.30784936500075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.30784936500075,990.5,964.7652313974601,25.73476860253998,0.11222624727249096,0.0073307849365000285,990.380442967791,0.21337764165492026,0.0,0.0,0.0,25.36495626605794,0.0,0.0,0.0,,0.9264840915219674,0.0,0.0,0.0,39.94985211440326,0.0,0.0,0.0,0.8136426092546488,0.0,0.0,0.0,0.9733622445882093,0.96,0.96,0.96,38.89354407558955,0.0,0.0,0.0,38.89354407558955,0.14587289854810148,6.231383200937039e-05,277.8934381522381,251.0786841284515,0.3704018137693494,0.3346606548840203,25.4,25.321796540774397,964.811573752609,964.704314736514,41.75521085248924,35.16986133436327,6534.115404699044,7,0.21607524486438637,2013-11-19
2013,9,309.8336113247868,0.7717142857142857,17.888482767384566,0.05757902665785604,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.311477682204415,213.6907541819296,213.6907541819296,,213.6907541819296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,258.54789703907244,990.5,964.956101020164,25.543898979835912,0.12678132533058514,0.013131447190403257,990.3600872274791,0.32672793903195396,0.0,0.0,0.0,25.077258268282957,0.0,0.0,0.0,,0.9380038365444244,0.0,0.0,0.0,49.28011935491518,0.0,0.0,0.0,1.0036684186337104,0.0,0.0,0.0,0.9794343387790783,0.96,0.96,0.96,45.916499549737175,0.0,0.0,0.0,45.916499549737175,0.14864589563730965,6.002966183289167e-05,350.9059830692022,276.3852007435198,0.3364869021561766,0.2864146739061838,25.33240388754128,24.755557644070947,965.154529915346,964.805540802974,48.2,41.37661340597485,7713.971924355846,7,0.2550916641652065,2013-11-26
2013,10,403.5075212708911,0.6479999999999999,13.34105293715223,0.03302105443903294,38.0,5.0,4.0,3.0,54.0,104.0,0.25879489523664023,299.5075212708911,299.5075212708911,,168.48468080446338,131.0228404664277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.5075212708911,990.5,965.4110288187129,25.08897118128706,0.15782501811721367,0.029901504254178184,990.3122734776287,0.21201157252766747,0.14251704899122128,0.0,0.0,24.68923308638798,21.172767699901353,0.0,0.0,,0.9221867859381382,0.7869310627174521,0.0,0.0,37.69970368767626,29.137493478346776,0.0,0.0,0.767814739056543,0.593431639070199,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,35.14908295971066,28.26336867399637,0.0,0.0,63.41245163370702,0.15663099585320645,5.8657668329174315e-05,444.2933536292678,366.2328823662496,0.2839723165436446,0.2340795763665211,24.87928649838956,24.485543742703328,965.5993200913316,965.2311644118312,73.29880329494745,48.2,10653.29187446278,7,0.35229139796503905,2013-12-03
2013,11,458.63674155974934,0.5875714285714285,4.387502364412472,0.009457552784243373,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2529135339060047,342.63674155974934,342.63674155974934,,171.31837077987467,171.31837077987467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,395.63674155974934,990.5,965.6638653370189,24.836134662981163,0.17516424428095909,0.03852734831194984,990.286308407407,0.20779758915585236,0.20779758915585236,0.0,0.0,24.414645481232373,24.414645481232373,0.0,0.0,,0.9251041192284012,0.9251041192284012,0.0,0.0,37.947007601274166,37.947007601274166,0.0,0.0,0.7728514786410218,0.7728514786410218,0.0,0.0,0.9700596578523086,0.9700596578523086,0.96,0.96,36.81095296616159,36.81095296616159,0.0,0.0,73.62190593232317,0.16052814170200297,5.968625837484225e-05,475.0058701801551,447.2117847813898,0.2638570896732559,0.2325520112374459,24.48923196750193,24.315026585801643,965.7375264158106,965.6124530315162,76.63396373542558,70.76599719130424,12368.480196630291,7,0.40901058851290645,2013-12-10
