WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2013,12,580.5265332068641,0.5041428571428571,37.07998582249774,0.05892420175304756,42.0,7.0,5.0,3.0,61.0,118.0,0.20808938813265643,462.52653320686403,462.52653320686403,,202.84175834541813,202.84175834541813,56.843016516027824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,516.5265332068641,990.5,966.1959449018457,24.304055098154386,0.2276565974466451,0.06799078741873125,990.2043526151347,0.2932853939688495,0.2932853939688495,0.08002736921418666,0.0,23.715122319320187,23.715122319320187,6.587295479760558,0.0,,0.9343874438452712,0.9343874438452712,0.2666044726115511,0.0,44.06962121567845,44.06962121567845,11.992817818926978,0.0,0.8975482935983391,0.8975482935983391,0.24425290873578367,0.0,0.9768382376070771,0.9768382376070771,0.9644252908735783,0.96,42.607347089139424,42.607347089139424,11.69895896543583,0.0,96.91365314371468,0.16648475581661007,5.8447255383136626e-05,721.4230392580745,481.566763323433,0.2450335218021433,0.1635656107148359,24.273531058312333,23.016889373759295,966.7856921570324,965.7670504349554,124.17743777733438,78.12123027711206,16281.493728144067,7,0.5384091841317482,2013-12-17
2013,13,754.8253396979909,0.4145714285714286,12.849528664946174,0.016840714126581727,42.0,7.0,5.0,3.0,61.0,118.0,0.15657321866158405,636.8253396979909,636.8253396979909,,212.2751132326636,212.2751132326636,212.2751132326636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,690.8253396979909,990.5,966.9193013587919,23.580698641208073,0.319110458410222,0.12090874916051876,990.0599807924292,0.3195027994461929,0.3195027994461929,0.3195027994461929,0.0,22.821176634191115,22.821176634191115,22.821176634191115,0.0,,0.9363096214648418,0.9363096214648418,0.9363096214648418,0.0,44.471480753362364,44.471480753362364,44.471480753362364,0.0,0.9057328055674617,0.9057328055674617,0.9057328055674617,0.0,0.9787076247037634,0.9787076247037634,0.9787076247037634,0.96,43.52789929812892,43.52789929812892,43.52789929812892,0.0,130.58369789438675,0.17297115833269044,5.696845316225712e-05,798.2270082331329,708.2803075785097,0.1666007070045784,0.1478276214446711,23.094178984564607,22.56553834319373,967.0929080329324,966.733121230314,138.60054047636436,121.50070049681804,21938.061246256973,7,0.7254649883021486,2013-12-24
2013,14,783.2635213473462,0.40399999999999997,9.998779174654535,0.012916539093397943,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.18604351815224068,637.8349499187749,637.8349499187749,,212.61164997292494,212.61164997292494,212.61164997292494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,700.4063784902035,990.5,967.0330540853893,23.46694591461065,0.32455526840494897,0.1213473414797432,990.0540973901153,0.3205657247428136,0.3205657247428136,0.3205657247428136,0.0,22.700477579983158,22.700477579983158,22.700477579983158,0.0,,0.9362896633565148,0.9362896633565148,0.9362896633565148,0.0,44.30749692405211,44.30749692405211,44.30749692405211,0.0,0.902393012709819,0.902393012709819,0.902393012709819,0.0,0.9783850393182236,0.9783850393182236,0.9783850393182236,0.96,43.35303138994502,43.35303138994502,43.35303138994502,0.0,130.05909416983508,0.16598441681219514,5.664748993022702e-05,808.9992088717349,749.7799552877552,0.200058695810869,0.1458592279275129,22.90443273901476,22.50151399870968,967.1359968354868,966.899119821151,140.4901120195863,122.63517733744617,21849.92782053229,7,0.7225505231657504,2013-12-31
2013,15,731.4042540972468,0.42314285714285715,4.050988004240107,0.005546925341885557,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.19859511227826282,586.1185398115325,586.1185398115325,,195.3728466038442,195.3728466038442,195.3728466038442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,647.9756826686754,990.5,966.825617016389,23.67438298361107,0.29475942028965096,0.10444741592461303,990.1007931637857,0.2700636044773689,0.2700636044773689,0.2700636044773689,0.0,23.005112542919438,23.005112542919438,23.005112542919438,0.0,,0.9319726431106166,0.9319726431106166,0.9319726431106166,0.0,41.079861786336444,41.079861786336444,41.079861786336444,0.0,0.8366570628581761,0.8366570628581761,0.8366570628581761,0.0,0.9736657062858176,0.9736657062858176,0.9736657062858176,0.96,39.99812312222451,39.99812312222451,39.99812312222451,0.0,119.99436936667352,0.16407086563132828,5.6868716495122556e-05,736.5363360830615,721.4230392580745,0.2036559401776534,0.1901925355870197,23.0536394541029,22.98259159314849,966.8461453443322,966.7856921570324,121.3096090688853,119.40034829461308,20159.05405360115,7,0.6666353853704085,2014-01-07
2013,16,759.9540276274139,0.41257142857142853,10.971995567865488,0.014276535230430886,46.0,7.0,6.0,4.0,76.0,139.0,0.18317745218214082,620.9540276274139,620.9540276274139,,206.98467587580464,206.98467587580464,206.98467587580464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,679.9540276274139,990.5,966.9398161105097,23.560183889490386,0.3129323988175832,0.11588331873355943,990.0711842824488,0.3037949421803522,0.3037949421803522,0.3037949421803522,0.0,22.82757322975886,22.82757322975886,22.82757322975886,0.0,,0.9349651514861169,0.9349651514861169,0.9349651514861169,0.0,43.31334813440536,43.31334813440536,43.31334813440536,0.0,0.8821455831854451,0.8821455831854451,0.8821455831854451,0.0,0.9773311366787487,0.9773311366787487,0.9773311366787487,0.96,42.33621441674844,42.33621441674844,42.33621441674844,0.0,127.00864325024533,0.16708623256591143,5.682233486004185e-05,798.2270082331329,721.4230392580745,0.1926747448251033,0.1741359269560109,23.0536394541029,22.6030349126819,967.0929080329324,966.7856921570324,134.3264968492875,119.40034829461308,21337.452066041216,7,0.705603573612474,2014-01-14
2013,17,850.5239943942987,0.37842857142857145,18.511560189513116,0.021149871126280157,46.0,7.0,6.0,4.0,76.0,139.0,0.16383438284678933,711.5239943942987,711.5239943942987,,237.1746647980995,237.1746647980995,237.1746647980995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.5239943942987,990.5,967.3020959775771,23.19790402242284,0.369135776450161,0.14819330316431087,989.9826709203854,0.3993721165952402,0.3993721165952402,0.3993721165952402,0.0,22.281202826213097,22.281202826213097,22.281202826213097,0.0,,0.940741039705476,0.940741039705476,0.940741039705476,0.0,48.72346710650346,48.72346710650346,48.72346710650346,0.0,0.992331305631435,0.992331305631435,0.992331305631435,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,46.94383019015445,46.94383019015445,46.94383019015445,0.0,140.83149057046333,0.16578912003596488,5.509368238213661e-05,927.8079295597248,798.2270082331329,0.1741359269560109,0.1498154904388024,22.6030349126819,21.784251177920584,967.6112317182389,967.0929080329324,144.60000000000002,134.3264968492875,23659.690415837842,7,0.7823971698359075,2014-01-21
2013,18,1008.7699957949824,0.3284285714285714,22.738733627002798,0.022338500549270942,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14741617057847312,859.9128529378395,859.9128529378395,,234.33597811432864,234.33597811432864,234.33597811432864,156.90491859485354,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,921.0557100806966,990.5,967.9123415871085,22.587658412891397,0.49807274020348247,0.23793028235027153,989.7639969774463,0.39258927104609914,0.39258927104609914,0.39258927104609914,0.24414980703542746,21.459066119291542,21.459066119291542,21.459066119291542,15.282287127163642,,0.9385550518597936,0.9385550518597936,0.9385550518597936,0.6690227221189657,46.31279532260409,46.31279532260409,46.31279532260409,30.826208989857097,0.9432341206233014,0.9432341206233014,0.9432341206233014,0.6278250303433218,0.9782871264126187,0.9782871264126187,0.9782871264126187,0.9725728406983329,43.90886339482533,43.90886339482533,43.90886339482533,30.137434823396752,161.86402500787273,0.16032311561109025,5.223524125144194e-05,1086.9790649487445,945.6617553068172,0.1563043289733562,0.1391638203531872,21.711982545732557,21.098147606565878,968.1733627755532,967.6826470212272,176.04958903940954,144.60000000000002,27193.156201322618,7,0.8992445833770707,2014-01-28
2013,19,1153.4397110680459,0.28671428571428575,15.945271822009705,0.013834115061875858,49.0,8.0,7.0,5.0,93.0,162.0,0.14058551192099764,991.4397110680458,991.4397110680458,,247.85992776701144,247.85992776701144,247.85992776701144,247.85992776701144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.4397110680459,990.5,968.3822390919282,22.11776090807187,0.6365653116645669,0.34946342596432023,989.5139712623712,0.4351387804197811,0.4351387804197811,0.4351387804197811,0.4351387804197811,20.696593390023203,20.696593390023203,20.696593390023203,20.696593390023203,,0.9402477139291924,0.9402477139291924,0.9402477139291924,0.9402477139291924,47.284663487848505,47.284663487848505,47.284663487848505,47.284663487848505,0.9630277696099492,0.9630277696099492,0.9630277696099492,0.9630277696099492,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.33897021809154,46.33897021809154,46.33897021809154,46.33897021809154,185.35588087236616,0.16072478096485662,5.1951806114623184e-05,1198.5959677028122,1099.019084262322,0.147404173703441,0.1351581386599219,21.029785933339436,20.40383110926168,968.5241587556374,968.211202836253,191.2379594524888,177.84575646252344,31139.787986557512,7,1.0297548937353675,2014-02-04
2013,20,1349.7100064132592,0.25214285714285717,40.756527827069604,0.0299980796268036,49.0,8.0,7.0,5.0,93.0,162.0,0.1205689066760305,1187.7100064132592,1091.8376092382045,,272.95940230955114,272.95940230955114,272.95940230955114,272.95940230955114,95.8723971750547,26.38070186796529,4.597637514871839,4.1426344458356965,2.9590246041683548,57.792398742213514,75.38070186796529,12.597637514871838,11.142634445835698,7.959024604168355,150.7923987422135,1190.9585830668773,990.5,969.0024972614157,21.49750273858428,0.8337537829478828,0.4693888920096657,989.1968573250424,0.5271311849657964,0.5271311849657964,0.5271311849657964,0.5271311849657964,19.66722887866092,19.66722887866092,19.66722887866092,19.66722887866092,,0.9391053033186731,0.9391053033186731,0.9391053033186731,0.9391053033186731,49.43101480929048,49.43101480929048,49.43101480929048,49.43101480929048,1.0067416458103966,1.0067416458103966,1.0067416458103966,1.0067416458103966,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.04399839503635,48.04399839503635,48.04399839503635,48.04399839503635,192.1759935801454,0.14306719116145458,4.890533303003244e-05,1483.8916624922997,1213.1188910874237,0.133540085139376,0.109172390474861,20.304625440889083,19.148027645941163,969.4325730634366,968.569802229132,192.8,189.78746940693463,32285.56692146443,7,1.0676444087785857,2014-02-11
2013,21,1620.9757006546101,0.21642857142857144,37.663554899628515,0.022924980041212715,49.0,8.0,7.0,5.0,93.0,162.0,0.1002117427590294,1458.9757006546101,1100.0,,275.0,275.0,275.0,275.0,358.9757006546102,51.0,10.0,14.933024395020766,11.079496933784265,271.96317932580513,100.0,18.0,21.933024395020762,16.079496933784263,364.96317932580513,1239.9330243950208,990.5,969.875459955961,20.624540044038927,0.9183449203708619,0.48,989.1016550796292,0.5349,0.5349,0.5349,0.5349,18.691295123668063,18.691295123668063,18.691295123668063,18.691295123668063,,0.9360974417877536,0.9360974417877536,0.9360974417877536,0.9360974417877536,47.188699404156914,47.188699404156914,47.188699404156914,47.188699404156914,0.9610733076203035,0.9610733076203035,0.9610733076203035,0.9610733076203035,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.24492541607378,46.24492541607378,46.24492541607378,46.24492541607378,184.9797016642951,0.11452177840999637,4.671204587482199e-05,1747.536546789699,1518.5529604884168,0.1066805071769742,0.0927019239154689,19.032165420217545,18.274461744007333,970.2843488434744,969.5445557185012,188.5663553258112,180.598268577246,31076.589879601575,7,1.027665009246084,2014-02-18
2013,22,1950.1493527547589,0.18157142857142855,51.33192533912633,0.0265358067607852,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09979974397339085,1755.1493527547589,1100.0,,275.0,275.0,275.0,275.0,655.1493527547588,46.71428571428571,8.714285714285715,15.857142857142858,26.710283205145707,557.1533552638987,100.0,18.0,25.0,35.13885463371714,672.0104981210416,1243.0,990.5,970.9369644514745,19.563035548525427,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.62184613600715,17.62184613600715,17.62184613600715,17.62184613600715,,0.9319673976397328,0.9319673976397328,0.9319673976397328,0.9319673976397328,44.29231983032311,44.29231983032311,44.29231983032311,44.29231983032311,0.9020839069312243,0.9020839069312243,0.9020839069312243,0.9020839069312243,0.9797285439141745,0.9797285439141745,0.9797285439141745,0.9797285439141745,43.39457728580993,43.39457728580993,43.39457728580993,43.39457728580993,173.57830914323972,0.0891305855178772,4.3832906349302965e-05,2011.441429347925,1820.7199323683387,0.1218760309460824,0.0807770456624838,18.038023113676324,17.431193344228056,971.1276172432536,970.5207874738054,178.11962370027442,171.4162619999579,29161.155936064275,7,0.9643239396846652,2014-02-25
2013,23,2080.006691262128,0.16857142857142857,14.010141377331852,0.006767210194019243,59.0,11.0,12.0,13.0,144.0,239.0,0.11492391437438457,1841.0066912621278,1100.0,,275.0,275.0,275.0,275.0,741.0066912621278,41.0,7.0,13.0,40.305803290408626,639.7008879717193,100.0,18.0,25.0,53.305803290408626,783.7008879717193,1243.0,990.5,971.2931195995982,19.20688040040175,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.26569098788347,17.26569098788347,17.26569098788347,17.26569098788347,,0.9301493232227817,0.9301493232227817,0.9301493232227817,0.9301493232227817,43.31204112164407,43.31204112164407,43.31204112164407,43.31204112164407,0.8821189637809381,0.8821189637809381,0.8821189637809381,0.8821189637809381,0.9782118963780938,0.9782118963780938,0.9782118963780938,0.9782118963780938,42.36842245804151,42.36842245804151,42.36842245804151,42.36842245804151,169.47368983216603,0.08149699934824177,4.2796386321254055e-05,2109.512418989248,2035.876043392704,0.1173941806406426,0.1132963228130766,17.372213241361344,17.194470265783472,971.3643403216984,971.1865973461204,170.72303698248,168.63900646449363,28471.579891803893,7,0.9415204990675891,2014-03-04
2013,24,2153.566253212773,0.16028571428571428,16.490186036241994,0.007565379805589357,49.0,9.0,9.0,9.0,107.0,183.0,0.08500417443341526,1970.5662532127733,1100.0,,275.0,275.0,275.0,275.0,870.5662532127732,50.999999999999986,9.0,16.0,42.81473376456261,751.7515194482106,100.0,18.0,25.0,51.81473376456261,858.7515194482106,1243.0,990.5,971.4706771629274,19.02932283707261,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.088133424554332,17.088133424554332,17.088133424554332,17.088133424554332,,0.9292397660395842,0.9292397660395842,0.9292397660395842,0.9292397660395842,42.82477600473839,42.82477600473839,42.82477600473839,42.82477600473839,0.872195030646403,0.872195030646403,0.872195030646403,0.872195030646403,0.9772195030646403,0.9772195030646403,0.9772195030646403,0.9772195030646403,41.84934823647024,41.84934823647024,41.84934823647024,41.84934823647024,167.39739294588097,0.07776626253974903,4.227206892572752e-05,2224.943721242942,2109.512418989248,0.0867499040786319,0.0822492714097815,17.194470265783472,16.915842984481507,971.6429676030002,971.3643403216984,168.63900646449363,165.38994772447091,28122.762014908003,7,0.9299855163660053,2014-03-11
2013,25,2427.2138478146294,0.13185714285714284,54.541334180925396,0.022248095345879328,49.0,9.0,9.0,9.0,107.0,183.0,0.07558691101454214,2244.2138478146294,1100.0,,275.0,275.0,275.0,275.0,1144.2138478146292,51.0,8.999999999999998,15.999999999999998,56.272812187604714,1011.9410356270245,100.0,18.0,25.0,65.27281218760471,1118.9410356270243,1243.0,990.5,972.1312058395525,18.368794160447415,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.427604747929138,16.427604747929138,16.427604747929138,16.427604747929138,,0.9259298404781031,0.9259298404781031,0.9259298404781031,0.9259298404781031,41.02382878029819,41.02382878029819,41.02382878029819,41.02382878029819,0.8355158611058694,0.8355158611058694,0.8355158611058694,0.8355158611058694,0.9735515861105869,0.9735515861105869,0.9735515861105869,0.9735515861105869,39.94012781204118,39.94012781204118,39.94012781204118,39.94012781204118,159.76051124816473,0.0660585888717464,4.0343563446506245e-05,2606.73306050942,2272.049082136472,0.0805440346508359,0.0702028154598374,16.802140389221215,15.99428251039,972.5645280770916,971.7566701982604,164.07175996437022,154.7874097789026,26839.76588969168,7,0.8875583958231376,2014-03-18
2013,26,2953.2262686055633,0.09057142857142855,90.904976236121,0.030715026791747656,49.0,9.0,9.0,9.0,107.0,183.0,0.06222543255706402,2770.2262686055633,1100.0,,275.0,275.0,275.0,275.0,1670.2262686055635,51.0,9.0,16.0,70.65359989539739,1523.5726687101658,100.0,18.0,25.0,79.65359989539739,1630.5726687101658,1243.0,990.5,973.3973932950854,17.102606704914592,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.161417292396317,15.161417292396317,15.161417292396317,15.161417292396317,,0.9148112231910266,0.9148112231910266,0.9148112231910266,0.9148112231910266,37.41215917429687,37.41215917429687,37.41215917429687,37.41215917429687,0.7619584353217286,0.7619584353217286,0.7619584353217286,0.7619584353217286,0.9700186426780407,0.9700186426780407,0.9700186426780407,0.9700186426780407,36.29052787798884,36.29052787798884,36.29052787798884,36.29052787798884,145.16211151195537,0.04947230640157916,3.66570988666554e-05,3243.067894162267,2677.3623851115617,0.0683508519495296,0.0564280508371138,15.82379793376412,14.482785764137924,974.0760248233438,972.7350126537176,152.67554796135596,137.51521801717445,24387.234734008503,7,0.8064561750664188,2014-03-25
2013,27,3501.9266468942856,0.05671428571428572,47.411174917796025,0.013745021651320643,54.0,13.0,14.0,19.0,117.0,217.0,0.0619891025479111,3284.9266468942856,1100.0,,275.0,275.0,275.0,275.0,2184.9266468942856,46.0,5.0,11.0,61.0,2061.9266468942856,100.0,18.0,25.0,80.0,2178.9266468942856,1243.0,990.5,974.6245588469902,15.875441153009742,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.934251740491465,13.934251740491465,13.934251740491465,13.934251740491465,,0.9007674796469883,0.9007674796469883,0.9007674796469883,0.9007674796469883,33.85146670804445,33.85146670804445,33.85146670804445,33.85146670804445,0.6894392404897037,0.6894392404897037,0.6894392404897037,0.6894392404897037,0.97,0.97,0.97,0.97,32.83592270680312,32.83592270680312,32.83592270680312,32.83592270680312,131.34369082721247,0.03752927099881496,3.316759869374053e-05,3574.946118586839,3367.2754716645045,0.0644437919695156,0.0607002155561939,14.219583992764107,13.779520002857218,974.7792905846244,974.3392265947176,134.57981728815628,129.54635016605985,22065.740058971696,7,0.7296871712622915,2014-04-01
2013,28,3521.7412803279562,0.055285714285714285,13.779648149123918,0.003917414894641543,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.0743658894239223,3260.169851756528,1100.0,,275.0,275.0,275.0,275.0,2160.169851756528,36.857142857142875,4.428571428571429,8.714285714285712,57.57142857142857,2052.5984231850994,100.0,18.0,25.0,80.0,2198.7412803279562,1243.0,990.5,974.6665469987902,15.833453001209818,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.892263588691543,13.892263588691543,13.892263588691543,13.892263588691543,,0.9002669767265202,0.9002669767265202,0.9002669767265202,0.9002669767265202,33.73014756663789,33.73014756663789,33.73014756663789,33.73014756663789,0.6869683822125843,0.6869683822125843,0.6869683822125843,0.6869683822125843,0.97,0.97,0.97,0.97,32.71824313963875,32.71824313963875,32.71824313963875,32.71824313963875,130.872972558555,0.03716639082452599,3.304873044407955e-05,3574.946118586839,3483.480329502967,0.0846854215026072,0.0607002155561939,13.973340365439746,13.779520002857218,974.7792905846244,974.585470222042,131.82834646960754,129.54635016605985,21986.65938983724,7,0.72707206976975,2014-04-08
2013,29,3449.594949853785,0.06057142857142857,10.317921192581123,0.0029999687896309713,70.0,14.0,18.0,25.0,168.0,295.0,0.08552156926338185,3154.594949853785,1100.0,,275.0,275.0,275.0,275.0,2054.5949498537852,30.000000000000025,4.0,6.999999999999998,55.0,1958.594949853785,100.0,18.0,25.0,80.0,2126.5949498537852,1243.0,990.5,974.5136654889758,15.986334511024145,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.04514509850587,14.04514509850587,14.04514509850587,14.04514509850587,,0.9024954258635697,0.9024954258635697,0.9024954258635697,0.9024954258635697,34.18563872101602,34.18563872101602,34.18563872101602,34.18563872101602,0.6962451878007335,0.6962451878007335,0.6962451878007335,0.6962451878007335,0.97,0.97,0.97,0.97,33.16006955938553,33.16006955938553,33.16006955938553,33.16006955938553,132.64027823754213,0.03845408149191499,3.349501975695509e-05,3478.2046460397005,3411.254881154899,0.0864784398344711,0.0848138709537658,14.126389529796365,13.984519789921473,974.5742907975604,974.4324210576854,133.54432261137543,131.96035953784127,22283.566743907082,7,0.736890434653012,2014-04-15
2013,30,3363.0845933202213,0.0662857142857143,11.676720066159046,0.003475338975633014,70.0,14.0,18.0,25.0,168.0,295.0,0.0877233396179643,3068.0845933202213,1100.0,,275.0,275.0,275.0,275.0,1968.084593320221,30.0,4.0,7.000000000000004,55.0,1872.084593320221,100.0,18.0,25.0,80.0,2040.084593320221,1243.0,990.5,974.3303459239404,16.16965407605955,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.228464663541276,14.228464663541276,14.228464663541276,14.228464663541276,,0.9045600963518499,0.9045600963518499,0.9045600963518499,0.9045600963518499,34.711087611365706,34.711087611365706,34.711087611365706,34.711087611365706,0.7069467945288331,0.7069467945288331,0.7069467945288331,0.7069467945288331,0.97,0.97,0.97,0.97,33.66975498302473,33.66975498302473,33.66975498302473,33.66975498302473,134.67901993209892,0.04005080883773814,3.40098535182068e-05,3411.254881154899,3329.5178406917853,0.0886014174168554,0.0864784398344711,14.299594210777734,14.126389529796365,974.4324210576854,974.259216376704,135.47043571276487,133.54432261137543,22626.07534859262,7,0.7482167774005497,2014-04-22
2013,31,3384.135899335582,0.06514285714285714,13.030040958074617,0.0038411116264508573,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0926373610081338,3070.5644707641536,1100.0,,275.0,275.0,275.0,275.0,1970.5644707641536,33.57142857142856,4.0,7.714285714285716,56.42857142857143,1868.8501850498676,100.0,18.0,25.0,80.0,2061.135899335582,1243.0,990.5,974.37495464383,16.125045356169853,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.183855943651576,14.183855943651576,14.183855943651576,14.183855943651576,,0.9040631552122785,0.9040631552122785,0.9040631552122785,0.9040631552122785,34.58328352765945,34.58328352765945,34.58328352765945,34.58328352765945,0.7043438600337973,0.7043438600337973,0.7043438600337973,0.7043438600337973,0.97,0.97,0.97,0.97,33.545785021829666,33.545785021829666,33.545785021829666,33.545785021829666,134.18314008731866,0.03965636594149607,3.388463133518148e-05,3420.728127398308,3329.5178406917853,0.0946731384110128,0.0881613536088358,14.299594210777734,14.10631526989959,974.452495317582,974.259216376704,135.47043571276487,133.32154019664415,22542.767534669532,7,0.7454618893739925,2014-04-29
2013,32,3444.405330799441,0.061,12.840047009067868,0.0037307440216181567,65.0,14.0,17.0,23.0,202.0,321.0,0.09319595420380182,3123.405330799441,1100.0,,275.0,275.0,275.0,275.0,2023.4053307994411,35.0,4.0,8.0,57.0,1919.4053307994411,100.0,18.0,25.0,80.0,2121.405330799441,1243.0,990.5,974.5026684390749,15.997331560924993,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.056142148406716,14.056142148406716,14.056142148406716,14.056142148406716,,0.9026404235332507,0.9026404235332507,0.9026404235332507,0.9026404235332507,34.21784118749692,34.21784118749692,34.21784118749692,34.21784118749692,0.6969010425152123,0.6969010425152123,0.6969010425152123,0.6969010425152123,0.97,0.97,0.97,0.97,33.19130595187202,33.19130595187202,33.19130595187202,33.19130595187202,132.76522380748807,0.0385460770617278,3.3526571668557595e-05,3465.6682919300456,3420.728127398308,0.0938396703991035,0.0926228285457849,14.10631526989959,14.011084921248989,974.5477256662329,974.452495317582,133.32154019664415,132.2659619555589,22304.557599657997,7,0.7375845767082672,2014-05-06
2013,33,3339.1425533481265,0.067,28.313306043071993,0.008577045230308786,65.0,14.0,17.0,23.0,202.0,321.0,0.09617446119556831,3018.1425533481265,1100.0,,275.0,275.0,275.0,275.0,1918.1425533481263,35.0,4.0,8.0,57.0,1814.1425533481263,100.0,18.0,25.0,80.0,2016.1425533481263,1243.0,990.5,974.2796116011424,16.220388398857576,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.2791989863393,14.2791989863393,14.2791989863393,14.2791989863393,,0.9051252767078198,0.9051252767078198,0.9051252767078198,0.9051252767078198,34.85716390403892,34.85716390403892,34.85716390403892,34.85716390403892,0.7099218717726866,0.7099218717726866,0.7099218717726866,0.7099218717726866,0.97,0.97,0.97,0.97,33.811448986917746,33.811448986917746,33.811448986917746,33.811448986917746,135.24579594767098,0.04053116135892904,3.4152978774664386e-05,3420.728127398308,3222.534985096804,0.0996110209771259,0.0938396703991035,14.526295976205226,14.10631526989959,974.452495317582,974.0325146112764,138.0020284054316,133.32154019664415,22721.293719208727,7,0.7513655330426167,2014-05-13
2013,34,3064.2883158443915,0.08214285714285714,42.525251589270155,0.013953270210986187,70.14285714285714,14.0,17.857142857142858,23.857142857142858,211.42857142857142,337.2857142857143,0.11017443624135982,2727.0026015586773,1100.0,,275.0,275.0,275.0,275.0,1627.002601558677,29.857142857142858,3.999999999999999,7.142857142857143,56.142857142857146,1529.85974441582,100.0,18.0,25.0,80.0,1741.2883158443913,1243.0,990.5,973.6685033361931,16.83149666380684,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.890307251288563,14.890307251288563,14.890307251288563,14.890307251288563,,0.9119131986264765,0.9119131986264765,0.9119131986264765,0.9119131986264765,36.62193288552688,36.62193288552688,36.62193288552688,36.62193288552688,0.745864213554519,0.745864213554519,0.745864213554519,0.745864213554519,0.97,0.97,0.97,0.97,35.52327489896108,35.52327489896108,35.52327489896108,35.52327489896108,142.0930995958443,0.04642016618574491,3.588209585753644e-05,3171.125614747709,2924.858223971913,0.1162449506828694,0.1012258860094189,15.226394184790928,14.635234880040224,973.9235757074416,973.3324164026908,145.87803031550416,139.22281822804558,23871.640732101845,7,0.7894061088658018,2014-05-20
2013,35,2762.0906244445428,0.10414285714285713,42.23057202604533,0.015368983769300057,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11815219785616775,2435.5191958731143,1100.0,,275.0,275.0,275.0,275.0,1335.519195873114,30.142857142857142,4.285714285714289,7.857142857142856,58.0,1235.2334815874,100.0,18.0,25.0,80.0,1439.090624444543,1243.0,990.5,972.9395290934868,17.560470906513178,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.6192814939949,15.6192814939949,15.6192814939949,15.6192814939949,,0.9197503479110456,0.9197503479110456,0.9197503479110456,0.9197503479110456,38.74497638080515,38.74497638080515,38.74497638080515,38.74497638080515,0.7891033886111029,0.7891033886111029,0.7891033886111029,0.7891033886111029,0.9701221518966283,0.9701221518966283,0.9701221518966283,0.9701221518966283,37.58747323953854,37.58747323953854,37.58747323953854,37.58747323953854,150.34989295815416,0.05450813730803887,3.7967144686402566e-05,2896.6072356138507,2629.244219789596,0.1236089635359357,0.1091472823352113,15.939945229368952,15.29458622565516,973.2642243618266,972.6188653581128,154.11310307736252,146.6475827347779,25258.782016969897,7,0.8352771831008564,2014-05-27
2013,36,2458.109484876691,0.12842857142857142,42.406570999050665,0.017268273890300813,67.0,13.0,15.0,17.0,181.0,293.0,0.11933898756667809,2165.109484876691,1100.0,,275.0,275.0,275.0,275.0,1065.109484876691,32.99999999999999,5.0,10.0,60.18739680961646,956.9220880670746,100.0,18.0,25.0,77.18739680961646,1137.9220880670746,1243.0,990.5,972.2057815152195,18.294218484780394,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.353029072262114,16.353029072262114,16.353029072262114,16.353029072262114,,0.9255630847798654,0.9255630847798654,0.9255630847798654,0.9255630847798654,40.82080807021937,40.82080807021937,40.82080807021937,40.82080807021937,0.8313810197600687,0.8313810197600687,0.8313810197600687,0.8313810197600687,0.9731381019760068,0.9731381019760068,0.9731381019760068,0.9731381019760068,39.724911338367875,39.724911338367875,39.724911338367875,39.724911338367875,158.8996453534715,0.06475279848851849,4.012617306905846e-05,2579.320643131149,2332.398222796241,0.1256217729615362,0.1135958031353227,16.65647004969764,16.06045041440654,972.4983601730752,971.902340537784,162.38740461529744,155.54752414097183,26695.140419383213,7,0.8827758075192862,2014-06-03
2013,37,2176.5629439111867,0.15785714285714286,35.611474588415795,0.016296931721294587,67.0,13.0,15.0,17.0,181.0,293.0,0.13475622001167628,1883.562943911187,1100.0,,275.0,275.0,275.0,275.0,783.562943911187,33.00000000000001,5.0,10.0,45.46269640440334,690.1002475067835,100.0,18.0,25.0,62.46269640440334,871.1002475067835,1243.0,990.5,971.5261864163374,18.973813583662636,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.03262417114436,17.03262417114436,17.03262417114436,17.03262417114436,,0.9289621324011923,0.9289621324011923,0.9289621324011923,0.9289621324011923,42.67317722869151,42.67317722869151,42.67317722869151,42.67317722869151,0.8691074791994197,0.8691074791994197,0.8691074791994197,0.8691074791994197,0.9769107479199419,0.9769107479199419,0.9769107479199419,0.9769107479199419,41.68832577146336,41.68832577146336,41.68832577146336,41.68832577146336,166.75330308585345,0.07672229483817196,4.210941997117511e-05,2283.2230876651856,2083.1179006773305,0.140654544759435,0.1283273638843677,17.25818117205369,16.775168651738106,971.7836419357436,971.300629415428,169.38513859295412,163.75951518190973,28014.554918423375,7,0.9264072393658523,2014-06-10
2013,38,1920.241246419487,0.18457142857142858,46.66909669414326,0.0247578161080469,67.0,13.0,15.0,17.0,181.0,293.0,0.1529147011910385,1627.241246419487,1100.0,,275.0,275.0,275.0,275.0,527.2412464194867,33.0,5.0,10.0,30.59078904140367,448.6504573780831,100.0,18.0,25.0,47.590789041403674,629.650457378083,1243.0,990.5,970.8389332237817,19.66106677621841,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.71987736370013,17.71987736370013,17.71987736370013,17.71987736370013,,0.9324118923947954,0.9324118923947954,0.9324118923947954,0.9324118923947954,44.5604412144471,44.5604412144471,44.5604412144471,44.5604412144471,0.9075446275854807,0.9075446275854807,0.9075446275854807,0.9075446275854807,0.9797559160770397,0.9797559160770397,0.9797559160770397,0.9797559160770397,43.65855709278556,43.65855709278556,43.65855709278556,43.65855709278556,174.63422837114223,0.09121543308812012,4.409955261897531e-05,2029.000290301854,1756.4342238183276,0.1668152419411669,0.1444060907238266,18.24571540283784,17.388809886753045,971.1700007007288,970.313095184644,180.2967147191508,170.9180213327496,29338.550366351898,7,0.970190157617457,2014-06-17
2013,39,1584.3698937118095,0.22042857142857142,43.97967494108642,0.027942675339530872,67.0,13.0,15.0,17.0,181.0,293.0,0.1856115853787923,1291.3698937118095,1100.0,,275.0,275.0,275.0,275.0,191.3698937118095,28.31978691241385,4.499798197171767,7.705667655640954,11.103372672698848,139.7412682738841,95.31978691241385,17.499798197171767,22.705667655640955,28.103372672698843,320.7412682738841,1235.5252527652265,990.5,969.7571950412228,20.74280495877721,0.9095078353990508,0.48,989.1104921646009,0.5349,0.5349,0.5349,0.5349,18.818397123378183,18.818397123378183,18.818397123378183,18.818397123378183,,0.9364959188049617,0.9364959188049617,0.9364959188049617,0.9364959188049617,47.530059930531536,47.530059930531536,47.530059930531536,47.530059930531536,0.9680256604996238,0.9680256604996238,0.9680256604996238,0.9680256604996238,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.5794587319209,46.5794587319209,46.5794587319209,46.5794587319209,186.3178349276836,0.11816319324808063,4.704995831507162e-05,1726.6076432517052,1448.576499230723,0.2022675365475001,0.1696969205164617,19.30251980602588,18.342078201591555,970.2167323858902,969.3184779205916,191.41709608901277,181.30779334986215,31301.396267850847,7,1.0350990829315756,2014-06-24
2013,40,1289.60646711796,0.2611428571428572,37.741551335489085,0.029208668377895042,63.0,12.0,13.0,13.0,155.0,256.0,0.19924569469958012,1033.6064671179602,1024.1670877535566,,256.04177193838916,256.04177193838916,256.04177193838916,256.04177193838916,9.439379364403456,2.322972265458663,0.442470907706412,0.47934348334861304,0.47934348334861304,5.7152492245411555,65.32297226545866,12.442470907706412,13.479343483348613,13.479343483348613,160.71524922454117,1115.4118744100704,990.5,968.8111722957843,21.688827704215765,0.7223989423055732,0.39150199331914254,989.3860990643752,0.46567867191831747,0.46567867191831747,0.46567867191831747,0.46567867191831747,20.10924809667271,20.10924809667271,20.10924809667271,20.10924809667271,,0.9391300000686252,0.9391300000686252,0.9391300000686252,0.9391300000686252,47.34813461163078,47.34813461163078,47.34813461163078,47.34813461163078,0.9643204605220118,0.9643204605220118,0.9643204605220118,0.9643204605220118,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.33974146349937,46.33974146349937,46.33974146349937,46.33974146349937,185.3589658539975,0.1439221344614622,5.035567376063899e-05,1406.2236807196314,1184.385639882299,0.2161458155009719,0.1820478516397851,20.76141661699288,19.45071704433905,969.1816457377096,968.4794977253443,192.8,173.79995582959532,31140.30626347158,7,1.0297720325222084,2014-07-01
2013,41,1080.0459647941236,0.3077142857142857,26.508973742432822,0.02468975471854253,63.0,12.0,13.0,13.0,155.0,256.0,0.23749901458182496,824.0459647941235,824.0459647941235,,233.7441181031208,233.7441181031208,233.7441181031208,122.81361048476124,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,912.0459647941235,990.5,968.1514288881716,22.34857111182844,0.489828700866575,0.21252552406384595,989.7976457750694,0.39022578893239024,0.39022578893239024,0.39022578893239024,0.18688587778151966,21.255991097965623,21.255991097965623,21.255991097965623,12.085217986427898,,0.9384254337282181,0.9384254337282181,0.9384254337282181,0.534496873253898,45.75915334148833,45.75915334148833,45.75915334148833,23.823258642812153,0.931958316527257,0.931958316527257,0.931958316527257,0.4851987503627729,0.9770913036077058,0.9770913036077058,0.9770913036077058,0.9685198750362772,43.88362886691018,43.88362886691018,43.88362886691018,23.22648600976732,154.87737261049784,0.14332488983453098,5.221528645107617e-05,1144.3328711060203,998.8228236852692,0.2563017123051506,0.2237111302697885,21.594062242468706,20.98812271089632,968.3536175949048,967.895291294741,167.3806612553953,144.60000000000002,26019.398598563643,7,0.8604298478360993,2014-07-08
2013,42,885.2877811306922,0.3671428571428571,28.65654506459092,0.0325972404517044,63.0,12.0,13.0,13.0,155.0,256.0,0.29032661805891113,629.2877811306922,629.2877811306922,,222.67276057292437,222.67276057292437,183.94225998484347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,717.2877811306922,990.5,967.4411511245227,23.058848875477256,0.3348594384657536,0.11792393218913046,990.047216629345,0.35497579992813283,0.35497579992813283,0.2807046390867119,0.0,22.251089704894238,22.251089704894238,19.034571131395193,0.0,,0.937253117377053,0.937253117377053,0.8022882292320447,0.0,45.55084293351869,45.55084293351869,37.47115192467495,0.0,0.9277157420268569,0.9277157420268569,0.7631599169994898,0.0,0.9773722557530452,0.9773722557530452,0.9745151128959023,0.96,43.50021769176796,43.50021769176796,36.614503406053664,0.0,123.61493878958959,0.1392333892181304,5.446715222934587e-05,964.6044063585224,798.2270082331329,0.3207107719477612,0.2653937700392905,22.56980508971433,21.818445129670277,967.758417625434,967.0929080329324,139.7414108317649,96.4,20767.309716651052,7,0.6867496599421644,2014-07-15
2013,43,725.758601857844,0.4271428571428571,17.212081609916613,0.023667846787933412,63.0,12.0,13.0,13.0,155.0,256.0,0.35346076287587463,469.75860185784404,469.75860185784404,,234.87930092892202,234.87930092892202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,557.758601857844,990.5,966.8030344074314,23.696965592568663,0.24348994169269947,0.0644867537509586,990.1920233045563,0.3921804126087686,0.3921804126087686,0.0,0.0,22.99680848451623,22.99680848451623,0.0,0.0,,0.9411353491192586,0.9411353491192586,0.0,0.0,49.831183920235546,49.831183920235546,0.0,0.0,1.0148917295363653,1.0148917295363653,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.092016696173964,47.092016696173964,0.0,0.0,94.18403339234793,0.1298686598945792,5.585263037126145e-05,774.364340247886,677.7424369637166,0.3777246134193381,0.3305937356542663,23.303865281276195,22.678878056089182,966.9974573609916,966.6109697478548,96.4,88.46882467382981,15822.917609914452,7,0.5232446299574884,2014-07-22
2013,44,612.3197973317241,0.47800000000000004,15.491878497408834,0.0252512412638685,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3666545415480605,387.176940188867,387.176940188867,,193.5884700944335,193.5884700944335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,469.46265447458126,990.5,966.3453712264537,24.15462877354636,0.20121969953241448,0.04743538803777335,990.2513449124298,0.2655080835493394,0.2655080835493394,0.0,0.0,23.640465602426822,23.640465602426822,0.0,0.0,,0.9319541851677908,0.9319541851677908,0.0,0.0,41.82454222876907,41.82454222876907,0.0,0.0,0.8518236706470279,0.8518236706470279,0.0,0.0,0.9751823670647027,0.9751823670647027,0.96,0.96,40.790833766168035,40.790833766168035,0.0,0.0,81.58166753233606,0.13347763806776283,5.8528401942587455e-05,661.4093384987455,569.2992874818548,0.408723777173443,0.3342596136788146,23.863385570375577,23.402874196937937,966.545637353995,966.1618467936684,85.29523434185145,77.39644762966809,13705.720145432459,7,0.4532314862907559,2014-07-29
2013,45,537.720087294705,0.527,7.410922979050919,0.013764136496827242,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,199.42857142857142,0.3709682301440234,338.2915158661336,338.2915158661336,,169.1457579330668,169.1457579330668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,415.2915158661336,990.5,966.0197403928261,24.480259607173885,0.18210102395895972,0.03765830317322667,990.2802406728678,0.2027135252565969,0.2027135252565969,0.0,0.0,24.057786754785116,24.057786754785116,0.0,0.0,,0.9239436482173043,0.9239436482173043,0.0,0.0,36.87068764519741,36.87068764519741,0.0,0.0,0.7509305019388474,0.7509305019388474,0.0,0.0,0.97,0.97,0.96,0.96,35.76456701584148,35.76456701584148,0.0,0.0,71.52913403168296,0.13300934027741887,5.873617340102171e-05,561.2429249224854,517.4228266284983,0.3838201459807855,0.3556085864996234,24.159974424852088,23.914456239413788,966.1255931621512,965.9284027198282,75.81079528997438,68.59679821540506,12016.894517322737,7,0.3973840779537942,2014-08-05
2013,46,478.52892323526925,0.568,7.8698650966479216,0.016254470217755355,54.0,9.0,8.0,6.0,107.0,184.0,0.3848827478496332,294.52892323526925,294.52892323526925,,147.26446161763462,147.26446161763462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.52892323526925,990.5,965.7533801545587,24.746619845441323,0.16453826104418642,0.028905784647053814,990.3065559543089,0.15388573345002238,0.15388573345002238,0.0,0.0,24.399290066300058,24.399290066300058,0.0,0.0,,0.9154956822495288,0.9154956822495288,0.0,0.0,32.25932723584016,32.25932723584016,0.0,0.0,0.6570127746606956,0.6570127746606956,0.0,0.0,0.97,0.97,0.96,0.96,31.291547418764953,31.291547418764953,0.0,0.0,62.583094837529906,0.1307051968033335,5.902499394420698e-05,506.9513196028255,462.3337709519629,0.3979808777998997,0.3629539817435648,24.49792502938311,24.22506537374451,965.8812809382126,965.6805019692838,68.55970424278136,59.160980848556505,10513.959932705024,7,0.34768386020849945,2014-08-12
2013,47,441.04992675717284,0.606,5.958062799552863,0.013627915826960157,54.0,9.0,8.0,6.0,107.0,184.0,0.41750515032394203,257.04992675717284,257.04992675717284,,257.04992675717284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.04992675717284,990.5,965.5847246704072,24.91527532959276,0.15131076033273497,0.021409985351434516,990.3272792543158,0.46843937322405516,0.0,0.0,0.0,24.274115210684528,0.0,0.0,0.0,,0.945695862072833,0.0,0.0,0.0,57.86074427612677,0.0,0.0,0.0,1.1784265636685698,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.10936819698703262,5.2204503431774855e-05,458.3294938779206,420.6273313550929,0.43744185478206,0.4014579084648865,24.44968071651097,24.12293027670523,965.6624827224506,965.492822991098,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-08-19
2013,48,403.99398820541325,0.6484285714285714,4.970547323624642,0.0124444161393113,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4387437552682902,226.56541677684186,226.56541677684186,,226.56541677684186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,295.85113106255614,990.5,965.4164426641835,25.083557335816504,0.13994680630564846,0.015313083355368299,990.3447401103391,0.364098595832063,0.0,0.0,0.0,24.564198850323464,0.0,0.0,0.0,,0.9412304996420918,0.0,0.0,0.0,51.37457352632176,0.0,0.0,0.0,1.0463253264016654,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.94415587249573,0.0,0.0,0.0,47.94415587249573,0.11874194243941139,5.890821324633784e-05,417.7460065280269,385.8335000897204,0.468500303734193,0.3576672320260162,24.681974126614804,24.473820784069147,965.479857029376,965.3291675004484,48.2,46.40909110747006,8054.618186579282,7,0.2663564215138652,2014-08-26
2013,49,370.65709303131644,0.6872857142857143,3.390333202414451,0.009166375354310601,46.0,7.0,6.0,4.0,75.0,138.0,0.3724732304476689,232.65709303131644,232.65709303131644,,232.65709303131644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,291.65709303131644,990.5,965.2532854651565,25.24671453484346,0.1384666001567325,0.016531418606263244,990.3450019812369,0.3833285187641797,0.0,0.0,0.0,24.708387997316283,0.0,0.0,0.0,,0.9426957096870064,0.0,0.0,0.0,53.143484954461066,0.0,0.0,0.0,1.0823520357324046,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13009572251867854,5.7610948556896244e-05,381.71165647276456,362.1011676728192,0.3811089615836078,0.3615294363164055,24.783949312974254,24.610163189492063,965.3085582823638,965.210505838364,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-09-02
2013,50,340.28236325595793,0.7237142857142856,4.560394501171913,0.013294017118309015,46.0,7.0,6.0,4.0,75.0,138.0,0.4057653988108045,202.28236325595796,202.28236325595796,,202.28236325595796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.28236325595793,990.5,965.1014118162799,25.39858818372022,0.12774641558752955,0.010678938811535412,990.361574645601,0.2899596855479403,0.0,0.0,0.0,24.970203143773233,0.0,0.0,0.0,,0.9356292153311596,0.0,0.0,0.0,46.34604873437007,0.0,0.0,0.0,0.9439113795187387,0.0,0.0,0.0,0.9799590635893916,0.96,0.96,0.96,45.3729456342802,0.0,0.0,0.0,45.3729456342802,0.133296051204154,6.231178529680891e-05,354.2401023578276,330.1784061646158,0.4179558609026595,0.3895662830985816,25.054384448156465,24.852059417696264,965.1712005117892,965.0508920308232,48.2,43.155692983535104,7622.654866559074,7,0.2520719201904456,2014-09-09
2013,51,316.2306784868983,0.7608571428571429,3.5396591680756564,0.011246646726788172,46.0,7.0,6.0,4.0,75.0,138.0,0.4366129264245376,178.23067848689828,178.23067848689828,,178.23067848689828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.23067848689828,990.5,964.9811533924345,25.51884660756553,0.11925780902025486,0.0078230678486898,990.372919123131,0.2251413466867196,0.0,0.0,0.0,25.16662438400988,0.0,0.0,0.0,,0.9282339065161257,0.0,0.0,0.0,40.83280264118891,0.0,0.0,0.0,0.8316253083745195,0.0,0.0,0.0,0.9734419507442521,0.96,0.96,0.96,39.753256217504905,0.0,0.0,0.0,39.753256217504905,0.12565001361961609,6.194789717299507e-05,326.5922164381982,305.4007919880862,0.4518652329015028,0.4225452814063438,25.25250654399051,25.08360966242597,965.0329610821908,964.9270039599404,42.28090176772608,37.17004476691811,6678.547044540825,7,0.2208514234305828,2014-09-16
2013,52,294.66293107741046,0.7925714285714286,3.19777554718276,0.0108457863000138,46.0,7.0,6.0,4.0,75.0,138.0,0.4684159457017834,156.66293107741043,156.66293107741043,,156.66293107741043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.66293107741043,990.5,964.8788995099192,25.621100490080885,0.11164568592330604,0.005666293107741029,990.3826880209691,0.17379758937602396,0.0,0.0,0.0,25.329990921673858,0.0,0.0,0.0,,0.9201775147584986,0.0,0.0,0.0,35.81109943733291,0.0,0.0,0.0,0.7293502940393669,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.73676645421292,0.0,0.0,0.0,34.73676645421292,0.1178667808061847,6.159051038913341e-05,301.7344992665246,291.51576358890105,0.4733877794499279,0.4573557227809852,25.35125640274393,25.28112316350982,964.9086724963328,964.8660630543555,36.34315313313801,34.02147436145223,5835.776764307771,7,0.19298203585673848,2014-09-23
2013,53,288.5215645679796,0.8029999999999999,2.994199020921428,0.0103777304320556,46.0,7.0,6.0,4.0,75.0,138.0,0.4783004702148886,150.52156456797962,150.52156456797962,,150.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.5215645679796,990.5,964.854086258272,25.645913741728123,0.10947813750862,0.0050521564567979,990.3854697060344,0.1603265794668359,0.0,0.0,0.0,25.371056868295828,0.0,0.0,0.0,,0.9177775463291236,0.0,0.0,0.0,34.37268123135055,0.0,0.0,0.0,0.7000546075631476,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.34150079441003,0.0,0.0,0.0,33.34150079441003,0.1155598225191043,6.152957567926737e-05,288.5215645679796,288.5215645679796,0.4783004702148886,0.4783004702148886,25.371056868295828,25.371056868295828,964.854086258272,964.854086258272,33.34150079441003,33.34150079441003,800.1960190658408,1,0.18523055996894464,2014-09-30
