WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,1,276.6576239206877,0.8234285714285715,3.4936215843857377,0.012799210670092787,41.0,6.0,4.0,3.0,56.0,110.0,0.397883315295708,166.65762392068768,166.65762392068768,,166.65762392068768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.65762392068768,990.5,964.8066304956827,25.693369504317275,0.11234969753107957,0.0066657623920687,990.3809845400768,0.19692211386462619,0.0,0.0,0.0,25.366486622284246,0.0,0.0,0.0,,0.9240391162211543,0.0,0.0,0.0,38.31289683029378,0.0,0.0,0.0,0.7803033977656575,0.0,0.0,0.0,0.9707305156479006,0.96,0.96,0.96,37.19331899156314,0.0,0.0,0.0,37.19331899156314,0.13436577201656835,6.19846950992932e-05,288.5215645679796,264.06621347727946,0.4165621892763063,0.3812539979973749,25.4,25.296020689060622,964.854086258272,964.7562648539092,40.03808641262432,34.21828705088804,6248.477590582607,7,0.20662954995312854,2014-10-01
2014,2,252.3873834208766,0.8702857142857143,2.9309021511463578,0.011640983312761987,41.0,6.0,4.0,3.0,56.0,110.0,0.43612423603846473,142.3873834208766,142.3873834208766,,142.3873834208766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.3873834208766,990.5,964.7059060561268,25.79409394387333,0.10378377228577947,0.0042387383420876,990.3919774893722,0.14380901786752703,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.914336616466258,0.0,0.0,0.0,32.43473968137049,0.0,0.0,0.0,0.6605853295594803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.46169749092937,0.0,0.0,0.0,31.46169749092937,0.12458334525082944,6.136881847105826e-05,261.69606485820964,243.54989841925496,0.4516528264390499,0.4203349410683704,25.4,25.4,964.7467842594328,964.6612993905156,33.6576368809731,29.37950619490397,5285.565178476135,7,0.17478720828294098,2014-10-08
2014,3,243.04722789946885,0.8835714285714287,0.502670519786132,0.0020941882129253855,41.0,6.0,4.0,3.0,56.0,110.0,0.452598672464513,133.04722789946882,133.04722789946882,,133.04722789946882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.04722789946885,990.5,964.6582833673968,25.841716632603188,0.10048732513212819,0.0033047227899467998,990.3962079520779,0.12532878845100134,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9102245186738201,0.0,0.0,0.0,30.166799057885015,0.0,0.0,0.0,0.6143950928286154,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.26179508614846,0.0,0.0,0.0,29.26179508614846,0.12039255991284714,6.109282101190076e-05,243.54989841925496,240.03120478075203,0.4582737486172916,0.4516528264390499,25.4,25.4,964.6612993905156,964.6401872286846,29.37950619490397,28.55552843361541,4915.981574472942,7,0.16256552825638038,2014-10-15
2014,4,239.85120236216224,0.8888571428571429,2.4861227731775477,0.010211891521718613,41.0,6.0,4.0,3.0,56.0,110.0,0.458788080596878,129.85120236216224,129.85120236216224,,129.85120236216224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.85120236216224,990.5,964.639107214173,25.86089278582699,0.09935934442446737,0.0029851202362161573,990.3976555353394,0.11952300529301692,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9087673878467847,0.0,0.0,0.0,29.39729346837205,0.0,0.0,0.0,0.5987228812295733,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.515374664320888,0.0,0.0,0.0,28.515374664320888,0.11884492830083557,6.099502070990855e-05,246.84896506587896,234.7386552171941,0.4686062459471001,0.4456166140726709,25.4,25.4,964.6810937903952,964.6084319313032,30.154506805880832,27.31820294256313,4790.582943605909,7,0.15841874813511606,2014-10-22
2014,5,244.69037769774462,0.8811428571428571,3.8203454008918363,0.015521124701819844,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4403568234100459,136.9760919834589,136.9760919834589,,136.9760919834589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,187.40466341203032,990.5,964.6676414432264,25.83235855677369,0.1016722726368269,0.003697609198345814,990.3946301181649,0.13298296992770925,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9119918450578103,0.0,0.0,0.0,31.120374096966234,0.0,0.0,0.0,0.6338161730543022,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.186762874057248,0.0,0.0,0.0,30.186762874057248,0.1233301441941889,6.121144114597936e-05,251.75288036056145,240.03120478075203,0.4582737486172916,0.4210478142223691,25.4,25.4,964.7070115214424,964.6401872286846,32.25650270796894,28.55552843361541,5071.376162841618,7,0.16770423818920693,2014-10-29
2014,6,246.0287457842599,0.8788571428571429,2.1771956026160484,0.008822508216110758,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.42367794610723697,141.88588864140277,141.88588864140277,,141.88588864140277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,191.0287457842599,990.5,964.6746700058251,25.82532999417489,0.10295133238636114,0.004188588864140243,990.3928600787495,0.14300204015669984,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9140893872564462,0.0,0.0,0.0,32.31482784004154,0.0,0.0,0.0,0.6581431331984019,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.34538300484029,0.0,0.0,0.0,31.34538300484029,0.1273108764124756,6.135222483997705e-05,251.75288036056145,240.03120478075203,0.4416092486675719,0.3694098747422673,25.4,25.4,964.7070115214424,964.6401872286846,35.33005069046495,29.49242441123252,5266.024344813169,7,0.17414101669355717,2014-11-05
2014,7,259.9549868007962,0.8578571428571429,3.101438540444974,0.011877004046184672,36.0,5.0,3.0,2.0,47.0,93.0,0.3578350110884302,166.95498680079618,166.95498680079618,,166.95498680079618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.95498680079615,990.5,964.7398199472033,25.76018005279679,0.10998405294023383,0.006695498680079586,990.3833204483798,0.1973567949801211,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.924192162702721,0.0,0.0,0.0,38.437058358784576,0.0,0.0,0.0,0.7828321458000932,0.0,0.0,0.0,0.9700973410216692,0.96,0.96,0.96,37.28778644661144,0.0,0.0,0.0,37.28778644661144,0.14341775700175877,6.203654218894316e-05,264.06621347727946,251.75288036056145,0.3694098747422673,0.3521843963881499,25.4,25.4,964.7562648539092,964.7070115214424,38.2773015644328,35.33005069046495,6264.348123030722,7,0.20715436914784133,2014-11-12
2014,8,282.8709579110836,0.813,5.135564363245107,0.018077090272865415,36.0,5.0,3.0,2.0,47.0,93.0,0.32915898481378836,189.87095791108365,189.87095791108365,,189.87095791108365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.87095791108365,990.5,964.8314838316444,25.66851616835569,0.11807203029089959,0.009026602416886157,990.3729013672921,0.2557389291250276,0.0,0.0,0.0,25.285678606522843,0.0,0.0,0.0,,0.9320185774096611,0.0,0.0,0.0,43.88387972781167,0.0,0.0,0.0,0.8937653712385266,0.0,0.0,0.0,0.97779867307558,0.96,0.96,0.96,42.916167934231,0.0,0.0,0.0,42.916167934231,0.15161084406448516,6.277428819714584e-05,295.76546380444813,267.32035081816935,0.3478971941917672,0.3144383350366052,25.39566130372016,25.19285287418279,964.8830618552178,964.7692814032728,45.948729688392326,39.11405332443709,7209.916212950808,7,0.2384231551901722,2014-11-19
2014,9,300.0048789972547,0.785,2.9788011269280497,0.009779752324880459,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3203423041714462,203.8620218543976,203.8620218543976,,203.8620218543976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,248.71916471154046,990.5,964.9030533962745,25.596946603725492,0.12331247302501969,0.010814811125482314,990.3658727158494,0.29419467078502953,0.0,0.0,0.0,25.16862464878995,0.0,0.0,0.0,,0.9361710635411205,0.0,0.0,0.0,47.107158552795646,0.0,0.0,0.0,0.959412597816612,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.16501538173974,0.0,0.0,0.0,46.16501538173974,0.1539128930091211,6.290369530876416e-05,312.3673714773974,291.51576358890105,0.3405361175489587,0.3082179870915335,25.224118130939612,25.093630764708603,964.961836857387,964.8660630543555,47.29383384836014,44.982826913433584,7755.722584132276,7,0.2564723076763319,2014-11-26
2014,10,341.88706493997887,0.7212857142857143,7.569949871590235,0.022313486161086558,38.0,5.0,4.0,3.0,54.0,104.0,0.3044225864786658,237.88706493997893,237.88706493997893,,237.88706493997893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.8870649399789,990.5,965.1094353246999,25.390564675300134,0.13607724719081069,0.017577412987995727,990.3463453398211,0.4009356746203176,0.0,0.0,0.0,24.83597434050102,0.0,0.0,0.0,,0.9436320422358292,0.0,0.0,0.0,54.671949636355706,0.0,0.0,0.0,1.1134816626549024,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1410881602718432,5.637080954013554e-05,350.9059830692022,324.70403395065745,0.3202916783467002,0.2963756818574682,24.98771553443177,24.755557644070947,965.154529915346,965.0235201697532,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-12-03
2014,11,364.39965677578175,0.6935714285714286,3.8862806092791646,0.010543795514357602,38.0,5.0,4.0,3.0,54.0,104.0,0.28563082291083214,260.39965677578175,260.39965677578175,,260.39965677578175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.39965677578175,990.5,965.2219982838789,25.27800171612112,0.14402263934395254,0.022079931355156297,990.3338974293009,0.4803979661696853,0.0,0.0,0.0,24.631501179252293,0.0,0.0,0.0,,0.9463723070796703,0.0,0.0,0.0,59.522258264799014,0.0,0.0,0.0,1.2122659524398984,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.13237890061828952,5.149793258935427e-05,378.1099473341564,350.9059830692022,0.2963756818574682,0.2750522717882624,24.755557644070947,24.504302450883703,965.2905497366708,965.154529915346,48.2,48.2,8097.600000000001,7,0.26777777777777784,2014-12-10
2014,12,402.16822236820036,0.65,10.277224790949244,0.025167944935468086,38.0,5.0,4.0,3.0,54.0,104.0,0.2590967697013605,298.16822236820036,298.16822236820036,,149.08411118410018,149.08411118410018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.16822236820036,990.5,965.4065414542345,25.093458545765543,0.15735233798025908,0.02963364447364,990.3130140175462,0.1578705667469765,0.1578705667469765,0.0,0.0,24.748601996564684,24.748601996564684,0.0,0.0,,0.9166225608928097,0.9166225608928097,0.0,0.0,33.16543070432009,33.16543070432009,0.0,0.0,0.6754670204545842,0.6754670204545842,0.0,0.0,0.97,0.97,0.96,0.96,32.170467783190475,32.170467783190475,0.0,0.0,64.34093556638095,0.15988251420649519,5.994341190707601e-05,436.2324379737803,385.8335000897204,0.2695463197877224,0.238405012894183,24.852326656769364,24.53587628376251,965.563045970882,965.3291675004484,71.59856844855031,60.85324424039344,10809.277175152001,7,0.35744964203544977,2014-12-17
2014,13,459.38980162355887,0.5878571428571429,6.117482985604503,0.01334851299419067,38.0,5.0,4.0,3.0,54.0,104.0,0.22645454100122905,355.38980162355887,355.38980162355887,,177.69490081177943,177.69490081177943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.38980162355887,990.5,965.6672541073059,24.83274589269401,0.1775476087035022,0.04107796032471174,990.2813744309718,0.22353076928113155,0.22353076928113155,0.0,0.0,24.390589554384654,24.390589554384654,0.0,0.0,,0.9274103064117135,0.9274103064117135,0.0,0.0,39.418615211217535,39.418615211217535,0.0,0.0,0.8028231203913957,0.8028231203913957,0.0,0.0,0.9708043383030737,0.9708043383030737,0.96,0.96,38.26849614680624,38.26849614680624,0.0,0.0,76.53699229361247,0.16659028350165342,5.9821953155982956e-05,471.0462647249272,444.2933536292678,0.2340795763665211,0.2207851070865236,24.485543742703328,24.316931338102595,965.7197081912622,965.5993200913316,79.14853992728675,73.29880329494745,12858.214705326896,7,0.42520551274229157,2014-12-24
2014,14,491.8600634680016,0.5564285714285714,7.412360035860623,0.014952597709772671,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23940230847854438,374.1457777537159,374.1457777537159,,187.07288887685795,187.07288887685795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,424.57434918228734,990.5,965.813370285606,24.68662971439403,0.18537722385309158,0.04482915555074316,990.2697936205961,0.24795465521796042,0.24795465521796042,0.0,0.0,24.208468679772267,24.208468679772267,0.0,0.0,,0.9303921068986686,0.9303921068986686,0.0,0.0,41.31954951706562,41.31954951706562,0.0,0.0,0.8415386867019473,0.8415386867019473,0.0,0.0,0.9742472590619885,0.9742472590619885,0.96,0.96,40.259743518829886,40.259743518829886,0.0,0.0,80.51948703765977,0.16368239767033435,5.977685629172864e-05,517.4228266284983,472.2508910064285,0.2541022204198795,0.2189446626429185,24.337055684648167,24.04892666607978,965.9284027198282,965.7251290095288,85.7084921016009,75.5804934134055,13527.273822326842,7,0.44733048354255434,2014-12-31
2014,15,550.3982873922893,0.5172857142857142,6.260014041998147,0.011496865161690429,41.0,6.0,4.0,3.0,66.0,120.0,0.21809011517270951,430.3982873922892,430.3982873922892,,215.1991436961446,215.1991436961446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.3982873922892,990.5,966.0767922932653,24.42320770673476,0.2054321547138885,0.056079657478457785,990.2384881878077,0.3278088466485092,0.3278088466485092,0.0,0.0,23.8338870478939,23.8338870478939,0.0,0.0,,0.9382217433475875,0.9382217433475875,0.0,0.0,47.19162423419731,47.19162423419731,0.0,0.0,0.9611328764602304,0.9611328764602304,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,46.247791749513375,46.247791749513375,0.0,0.0,92.49558349902672,0.16804187033426893,5.969820229975159e-05,561.2429249224854,531.054971590973,0.2259653075848161,0.2138111585399023,23.960585526877832,23.76254729696298,966.1255931621512,965.9897473721592,94.67653989714836,88.58882494074312,15539.258027836491,7,0.5138643527723707,2015-01-07
2014,16,594.3315004131962,0.48728571428571427,8.303603240912903,0.01394543094215897,41.0,6.0,4.0,3.0,66.0,120.0,0.20204516029332256,474.3315004131961,474.3315004131961,,237.16575020659806,237.16575020659806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.3315004131962,990.5,966.2727654607742,24.227234539225883,0.22524287140309898,0.0648663000826392,990.2098908285143,0.39829845215192655,0.39829845215192655,0.0,0.0,23.53882691558823,23.53882691558823,0.0,0.0,,0.9425901848275782,0.9425901848275782,0.0,0.0,51.60021998642082,51.60021998642082,0.0,0.0,1.0509209773201795,1.0509209773201795,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.19182435111044,48.19182435111044,0.0,0.0,96.38364870222088,0.16228089030668696,5.650410672424595e-05,619.3681476088757,569.2992874818548,0.2107854385885293,0.1937458367261383,23.709190563405272,23.372369502405483,966.3774725904354,966.1618467936684,96.4,96.28554091554616,16192.45298197311,7,0.5354647150123383,2015-01-14
2014,17,680.334118811658,0.447,12.70173713851914,0.018900204163444328,41.0,6.0,4.0,3.0,66.0,120.0,0.17661210601627617,560.334118811658,560.334118811658,,211.88250377242989,211.88250377242989,136.56911126679807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,611.334118811658,990.5,966.6213364752466,23.87866352475341,0.2739363803836573,0.0941336475246631,990.1319299720917,0.32532789632391884,0.32532789632391884,0.1848036034890387,0.0,23.185265600521184,23.185265600521184,16.561434328475624,0.0,,0.9349778517791046,0.9349778517791046,0.6648939416730536,0.0,45.09055929563851,45.09055929563851,28.905673621684517,0.0,0.9183413298500716,0.9183413298500716,0.5887102570607844,0.0,0.9745853114203642,0.9745853114203642,0.9688710257060784,0.96,41.880574156753745,41.880574156753745,28.10914558532517,0.0,111.87029389883266,0.16415306339658384,5.536098749814012e-05,708.2803075785097,632.9781565800997,0.1895800016991813,0.1694244478012662,23.28052163111275,23.086297273206185,966.733121230314,966.4319126263204,121.05663667304046,96.4,18794.209375003888,7,0.6215016327712926,2015-01-21
2014,18,733.8915472005871,0.42242857142857143,5.928521101320793,0.008079772476713057,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1733573018111329,606.6058329148727,606.6058329148727,,202.20194430495758,202.20194430495758,202.20194430495758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,659.3201186291584,990.5,966.8355661888023,23.664433811197714,0.3012063515297564,0.11187923880291488,990.0869144096672,0.2893297683442637,0.2893297683442637,0.2893297683442637,0.0,22.962018452520784,22.962018452520784,22.962018452520784,0.0,,0.9340138928250797,0.9340138928250797,0.9340138928250797,0.0,42.52844458887403,42.52844458887403,42.52844458887403,0.0,0.8661597675941757,0.8661597675941757,0.8661597675941757,0.0,0.9766159767594175,0.9766159767594175,0.9766159767594175,0.96,41.5345523072051,41.5345523072051,41.5345523072051,0.0,124.60365692161528,0.16980509938267802,5.705874098548052e-05,749.7799552877552,713.287888908656,0.1860057586955901,0.1629247521421227,23.070134242408585,22.885848641495176,966.899119821151,966.7531515556344,126.80337177112835,122.07628900504692,20933.414362831365,7,0.6922425384534181,2015-01-28
2014,19,785.3585227292255,0.4027142857142857,10.22915506991811,0.013082787465098871,43.0,7.0,5.0,4.0,78.0,137.0,0.17449100003518883,648.3585227292255,648.3585227292255,,216.11950757640852,216.11950757640852,216.11950757640852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.3585227292255,990.5,967.0414340909168,23.458565909083127,0.32623294290424937,0.12450755681876759,990.049259500277,0.33058757852569753,0.33058757852569753,0.33058757852569753,0.0,22.677237830834432,22.677237830834432,22.677237830834432,0.0,,0.9372096122099088,0.9372096122099088,0.9372096122099088,0.0,45.04405944828158,45.04405944828158,45.04405944828158,0.0,0.9173942861157143,0.9173942861157143,0.9173942861157143,0.0,0.9797956285362875,0.9797956285362875,0.9797956285362875,0.96,44.13429063990283,44.13429063990283,44.13429063990283,0.0,132.40287191970847,0.16858464517938415,5.672790024301622e-05,798.2270082331329,760.0621055042766,0.1802484283953414,0.1716303740501691,22.82577484483153,22.6014936194886,967.0929080329324,966.940248422017,134.74687752810615,127.66683131323308,22243.682482511023,7,0.7355715106650471,2015-02-04
2014,20,841.8135026662425,0.38114285714285717,10.21767647015497,0.012162115632941327,43.0,7.0,5.0,4.0,78.0,137.0,0.1628323588328521,704.8135026662425,704.8135026662425,,234.93783422208085,234.93783422208085,234.93783422208085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.8135026662425,990.5,967.2672540106649,23.232745989335076,0.35858784832496177,0.14369073358627432,989.9977214180888,0.3907457225106513,0.3907457225106513,0.3907457225106513,0.0,22.33972168491321,22.33972168491321,22.33972168491321,0.0,,0.9408179283370421,0.9408179283370421,0.9408179283370421,0.0,48.41973433688721,48.41973433688721,48.41973433688721,0.0,0.986145302176929,0.986145302176929,0.986145302176929,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,47.33187384205023,47.33187384205023,47.33187384205023,0.0,141.9956215261507,0.16869027508598095,5.59744738533829e-05,869.7507435242177,808.9992088717349,0.1693450358141463,0.1575163930816292,22.537776517865797,22.1665039167444,967.3790029740968,967.1359968354868,144.60000000000002,136.66889751528032,23855.264416393315,7,0.7888645640341705,2015-02-11
2014,21,941.207272015578,0.348,12.662821582563199,0.013665603240162428,43.0,7.0,5.0,4.0,78.0,137.0,0.1456057273041483,804.207272015578,804.207272015578,,268.0690906718593,268.0690906718593,268.0690906718593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.207272015578,990.5,967.6648290880622,22.835170911937716,0.4414805791470554,0.19505076122742201,989.8634686596255,0.508518907427277,0.508518907427277,0.508518907427277,0.0,21.690120664135954,21.690120664135954,21.690120664135954,0.0,,0.9433546782425974,0.9433546782425974,0.9433546782425974,0.0,53.786608405849954,53.786608405849954,53.786608405849954,0.0,1.0954502730315672,1.0954502730315672,1.0954502730315672,0.0,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.96,48.2,48.2,48.2,0.0,144.60000000000002,0.15368312531518138,4.996829280964161e-05,958.39049460216,906.87671942455,0.1510679423846408,0.1429479953856078,21.921637507754628,21.571866394935984,967.7335619784086,967.5275068776982,144.60000000000002,144.60000000000002,24292.800000000003,7,0.8033333333333335,2015-02-18
2014,22,1017.5980609771593,0.32657142857142857,14.841102483260524,0.014561106550481215,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1535126411125892,860.8837752628735,860.8837752628735,,215.22094381571839,215.22094381571839,215.22094381571839,215.22094381571839,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,921.0266324057308,990.5,967.9475014845933,22.552498515406665,0.49804613373586104,0.23870702021029885,989.7632468460539,0.3278952868434497,0.3278952868434497,0.3278952868434497,0.3278952868434497,21.487850074617068,21.487850074617068,21.487850074617068,21.487850074617068,,0.9358079590930439,0.9358079590930439,0.9358079590930439,0.9358079590930439,42.43598546844096,42.43598546844096,42.43598546844096,42.43598546844096,0.8642766897849483,0.8642766897849483,0.8642766897849483,0.8642766897849483,0.9764276689784949,0.9764276689784949,0.9764276689784949,0.9764276689784949,41.43684374701537,41.43684374701537,41.43684374701537,41.43684374701537,165.74737498806147,0.16301085371156862,5.348708126515744e-05,1062.2782119849835,964.6044063585224,0.17511735758968,0.1336303476649485,21.763720335878816,21.2878500117022,968.0957315233812,967.758417625434,170.97482527879944,160.73573154571704,27845.558997994325,7,0.9208187499336747,2015-02-25
2014,23,1096.2614934029684,0.30328571428571427,9.717883856552719,0.008819906173329086,49.0,9.0,9.0,9.0,107.0,183.0,0.16697538433143233,913.2614934029683,913.2614934029683,,228.31537335074208,228.31537335074208,228.31537335074208,228.31537335074208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,980.2614934029683,990.5,968.2025361221237,22.29746387787639,0.5522468362690643,0.28060919472237467,989.6671439690086,0.36890701737645504,0.36890701737645504,0.36890701737645504,0.36890701737645504,21.095700829508484,21.095700829508484,21.095700829508484,21.095700829508484,,0.9380830405422519,0.9380830405422519,0.9380830405422519,0.9380830405422519,44.30700368714073,44.30700368714073,44.30700368714073,44.30700368714073,0.9023829671515423,0.9023829671515423,0.9023829671515423,0.9023829671515423,0.9795623663867614,0.9795623663867614,0.9795623663867614,0.9795623663867614,43.40178862796285,43.40178862796285,43.40178862796285,43.40178862796285,173.6071545118514,0.1583639786304345,5.280818329185738e-05,1130.3033989808528,1072.8606207065454,0.1705720169685071,0.1619034324456632,21.228145674114632,20.902501815104973,968.3095249682256,968.1289905222204,178.7516464552684,169.8602041509134,29166.001957991037,7,0.9644841917325079,2015-03-04
2014,24,1131.9485316271328,0.2918571428571428,1.2227827195122245,0.0010801113711959142,41.0,8.0,7.0,6.0,67.0,129.0,0.11396295161886885,1002.9485316271326,1002.9485316271326,,250.7371329067832,250.7371329067832,250.7371329067832,250.7371329067832,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.9485316271328,990.5,968.3146953851137,22.1853046148862,0.6383175085496134,0.3538330911152724,989.507849400335,0.44472419314814804,0.44472419314814804,0.44472419314814804,0.44472419314814804,20.748429822073156,20.748429822073156,20.748429822073156,20.748429822073156,,0.9408653110622971,0.9408653110622971,0.9408653110622971,0.9408653110622971,48.00315427922935,48.00315427922935,48.00315427922935,48.00315427922935,0.9776609832836934,0.9776609832836934,0.9776609832836934,0.9776609832836934,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.04309119364476,47.04309119364476,47.04309119364476,47.04309119364476,188.17236477457905,0.16623762176590287,5.2116466816809926e-05,1134.090396917917,1130.3033989808528,0.1141286491010412,0.1137475463601308,20.759613951847893,20.73386874736195,968.321426961742,968.3095249682256,188.44473994037037,187.96296971097644,31612.957282129275,7,1.045402026525439,2015-03-11
2014,25,1160.2505851977492,0.2844285714285714,9.822839741426183,0.008405638899344486,41.0,8.0,7.0,6.0,67.0,129.0,0.1112190333150462,1031.2505851977492,1031.2505851977492,,257.8126462994373,257.8126462994373,257.8126462994373,257.8126462994373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.2505851977492,990.5,968.4036446963357,22.096355303664236,0.6797929723804611,0.39062576075707384,989.4295812668624,0.4703431082514345,0.4703431082514345,0.4703431082514345,0.4703431082514345,20.55559346227526,20.55559346227526,20.55559346227526,20.55559346227526,,0.9409968018803706,0.9409968018803706,0.9409968018803706,0.9409968018803706,48.89901954215719,48.89901954215719,48.89901954215719,48.89901954215719,0.9959067116528958,0.9959067116528958,0.9959067116528958,0.9959067116528958,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.74244915553536,47.74244915553536,47.74244915553536,47.74244915553536,190.96979662214144,0.16462126410979505,5.145172685244867e-05,1191.3815919532592,1131.2888821433105,0.1140292298776948,0.1082776508142162,20.752914326985078,20.343054175194357,968.5014850032816,968.3126222010218,192.8,188.088525957584,32082.925832519762,7,1.0609433145674525,2015-03-18
2014,26,1249.4163994916744,0.266,14.313501617595453,0.011423178824401371,41.0,8.0,7.0,6.0,67.0,129.0,0.10332089662739076,1120.4163994916742,1093.3878369700337,,273.34695924250843,273.34695924250843,273.34695924250843,273.34695924250843,27.028562521640556,8.590473359591185,1.67618992382267,1.4666661833448362,1.2571424428670024,14.038090612014864,49.59047335959118,9.676189923822667,8.466666183344836,7.257142442867003,81.03809061201487,1161.1211664367925,990.5,968.6838801126881,21.816119887311874,0.7880471883757456,0.4714041880610438,989.2405486235631,0.528548988482646,0.528548988482646,0.528548988482646,0.528548988482646,20.028119522392426,20.028119522392426,20.028119522392426,20.028119522392426,,0.9402275561106423,0.9402275561106423,0.9402275561106423,0.9402275561106423,50.47723212654345,50.47723212654345,50.47723212654345,50.47723212654345,1.0280495341454878,1.0280495341454878,1.0280495341454878,1.0280495341454878,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15442068891287555,4.8986463888577137e-05,1291.5761032764274,1198.5959677028122,0.107625925229197,0.0998779705452563,20.293611786405634,19.84836672969731,968.8163820388688,968.5241587556374,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-03-25
2014,27,1316.1149791945465,0.2572857142857143,5.600616725043794,0.004247855682130314,45.0,11.0,10.0,10.0,72.0,148.0,0.11246220997093252,1168.1149791945465,1100.0,,275.0,275.0,275.0,275.0,68.11497919454652,20.71063556590941,5.062599805000079,4.602363459090981,4.602363459090981,33.13701690545506,65.71063556590941,16.06259980500008,14.60236345909098,14.60236345909098,105.13701690545506,1196.3755988300004,990.5,968.8935042203257,21.6064957796743,0.8397110696539449,0.48,989.180288930346,0.5349,0.5349,0.5349,0.5349,19.751884710020338,19.751884710020338,19.751884710020338,19.751884710020338,,0.9394158802952635,0.9394158802952635,0.9394158802952635,0.9394158802952635,50.04238436121815,50.04238436121815,50.04238436121815,50.04238436121815,1.0191931641795957,1.0191931641795957,1.0191931641795957,1.0191931641795957,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1465048248810527,4.8686868686868696e-05,1330.780420351734,1291.5761032764274,0.1145886793852553,0.1112129377143095,19.84504341359638,19.696209238571207,968.9395956068196,968.8163820388688,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-01
2014,28,1349.6680349973099,0.2524285714285714,4.049625649736299,0.002995071183763443,45.0,11.0,10.0,10.0,72.0,148.0,0.10966225707635895,1201.6680349973099,1100.0,,275.0,275.0,275.0,275.0,101.6680349973097,30.91257820864146,6.8789426871323105,6.869461824142547,6.869461824142547,50.13759045325084,75.91257820864146,17.878942687132312,16.869461824142547,16.869461824142547,122.13759045325084,1210.6609827199165,990.5,968.9993005859689,21.500699414031082,0.8606456962299863,0.48,989.15935430377,0.5349,0.5349,0.5349,0.5349,19.625153717801084,19.625153717801084,19.625153717801084,19.625153717801084,,0.9390204795995393,0.9390204795995393,0.9390204795995393,0.9390204795995393,49.700369985623475,49.700369985623475,49.700369985623475,49.700369985623475,1.0122274946155494,1.0122274946155494,1.0122274946155494,1.0122274946155494,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1428573186778514,4.8686868686868696e-05,1359.127799899888,1330.780420351734,0.1112129377143095,0.1088933652971424,19.696209238571207,19.58963533622306,969.0294898150612,968.9395956068196,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-08
2014,29,1351.9142808960987,0.25214285714285717,1.803379750947345,0.0013393050159849571,45.0,11.0,10.0,10.0,72.0,148.0,0.10947673101854216,1203.9142808960987,1100.0,,275.0,275.0,275.0,275.0,103.91428089609865,31.595558380570534,7.0,7.021235195682341,7.021235195682341,51.27625212416344,76.59555838057054,18.0,17.02123519568234,17.02123519568234,123.27625212416343,1211.616793576253,990.5,969.0063602159365,21.493639784063458,0.8620463966598051,0.48,989.1579536033402,0.5349,0.5349,0.5349,0.5349,19.616693387403636,19.616693387403636,19.616693387403636,19.616693387403636,,0.9389940833686994,0.9389940833686994,0.9389940833686994,0.9389940833686994,49.67754134954091,49.67754134954091,49.67754134954091,49.67754134954091,1.0117625529438068,1.0117625529438068,1.0117625529438068,1.0117625529438068,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.1426156333809117,4.8686868686868696e-05,1359.127799899888,1346.5041416432566,0.109914255309592,0.1088933652971424,19.636986925789067,19.58963533622306,969.0294898150612,968.989013016593,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-15
2014,30,1316.712206027826,0.25757142857142856,5.258956675114405,0.003980086246378486,45.0,11.0,10.0,10.0,72.0,148.0,0.1124066388819199,1168.712206027826,1100.0,,275.0,275.0,275.0,275.0,68.71220602782607,20.89222480575793,5.106988285851939,4.642716623501762,4.642716623501762,33.427559689212686,65.89222480575793,16.106988285851937,14.642716623501764,14.642716623501764,105.42755968921269,1196.6419297151117,990.5,968.8953812189445,21.60461878105541,0.840101366314394,0.48,989.1798986336855,0.5349,0.5349,0.5349,0.5349,19.749617414741035,19.749617414741035,19.749617414741035,19.749617414741035,,0.9394088063339918,0.9394088063339918,0.9394088063339918,0.9394088063339918,50.03625493236165,50.03625493236165,50.03625493236165,50.03625493236165,1.0190683285613371,1.0190683285613371,1.0190683285613371,1.0190683285613371,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14643243227320382,4.8686868686868696e-05,1330.780420351734,1309.6914449174558,0.1130037159319825,0.1112129377143095,19.776270836248266,19.696209238571207,968.9395956068196,968.8733159697406,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-22
2014,31,1340.9262856072903,0.2537142857142857,8.880075701962435,0.006591986537387857,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.13371235478917584,1161.4977141787188,1100.0,,275.0,275.0,275.0,275.0,61.49771417871869,16.33622095504485,3.6841714926450098,3.537994617960429,3.537994617960429,34.40133249510797,62.76479238361628,13.969885778359297,13.53799461796043,13.53799461796043,137.1156182093937,1190.272672779936,990.5,968.9718716828628,21.52812831713717,0.8307674893578995,0.48,989.189232510642,0.5349,0.5349,0.5349,0.5349,19.682460827779234,19.682460827779234,19.682460827779234,19.682460827779234,,0.9391992777826711,0.9391992777826711,0.9391992777826711,0.9391992777826711,49.85500758242396,49.85500758242396,49.85500758242396,49.85500758242396,1.0153769365055794,1.0153769365055794,1.0153769365055794,1.0153769365055794,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.14380637982133168,4.8686868686868696e-05,1371.8519748311928,1316.6588218214915,0.1442762435212664,0.1112129377143095,19.749820081051773,19.577003943537527,969.070598687916,968.8952134400104,192.8,192.8,32390.400000000005,7,1.0711111111111113,2015-04-29
2014,32,1407.9019933380525,0.24385714285714283,9.437545434169058,0.006683298206631371,47.0,10.0,10.0,10.0,115.0,192.0,0.13639103149255868,1215.9019933380525,1100.0,,275.0,275.0,275.0,275.0,115.9019933380525,28.371842119210765,6.036562153023568,6.036562153023568,6.036562153023568,69.42046475977104,75.37184211921077,16.03656215302357,16.03656215302357,16.03656215302357,184.42046475977102,1207.4449664252577,990.5,969.1870679784768,21.312932021523206,0.8559327602172087,0.48,989.1640672397828,0.5349,0.5349,0.5349,0.5349,19.44209926130599,19.44209926130599,19.44209926130599,19.44209926130599,,0.9384493496952747,0.9384493496952747,0.9384493496952747,0.9384493496952747,49.206860810618245,49.206860810618245,49.206860810618245,49.206860810618245,1.002176391254954,1.002176391254954,1.002176391254954,1.002176391254954,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.14140543959161,48.14140543959161,48.14140543959161,48.14140543959161,192.56562175836643,0.13679579926662183,4.862768226221375e-05,1437.9147928703762,1390.4810800453631,0.138081706220509,0.1335266880568967,19.507290982954707,19.329786775723957,969.284032407735,969.1307850278388,192.8,191.70487921393908,32351.024455405564,7,1.0698090097687025,2015-05-06
2014,33,1450.3896243060324,0.2367142857142857,3.1912139005861655,0.0021937916146957575,47.0,10.0,10.0,10.0,115.0,192.0,0.13238148917618578,1258.3896243060324,1100.0,,275.0,275.0,275.0,275.0,158.38962430603237,38.77246011658084,7.942818399333157,8.249459599272521,8.249459599272521,95.17542659157334,85.77246011658085,17.942818399333156,18.24945959927252,18.24945959927252,210.17542659157334,1221.9647381151865,990.5,969.3243357092964,21.175664290703594,0.8772108722119872,0.48,989.1427891277881,0.5349,0.5349,0.5349,0.5349,19.283553418491618,19.283553418491618,19.283553418491618,19.283553418491618,,0.9379546866656939,0.9379546866656939,0.9379546866656939,0.9379546866656939,48.77983974128416,48.77983974128416,48.77983974128416,48.77983974128416,0.9934794244660725,0.9934794244660725,0.9934794244660725,0.9934794244660725,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.80424294645848,47.80424294645848,47.80424294645848,47.80424294645848,191.2169717858339,0.13184256137564557,4.82871140873318e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,19.329786775723957,19.24731112860035,969.3562029374868,969.284032407735,191.70487921393908,190.83455865916645,32124.451260020098,7,1.0623165099212994,2015-05-13
2014,34,1450.5346363893766,0.2367142857142857,3.1912139005861655,0.0022107960733263,47.0,10.0,10.0,10.0,115.0,192.0,0.13237047449165815,1258.5346363893766,1100.0,,275.0,275.0,275.0,275.0,158.53463638937663,38.807957866149486,7.885636798666313,8.2570123119467,8.2570123119467,95.32701710066745,85.8079578661495,17.885636798666315,18.257012311946703,18.257012311946703,210.32701710066746,1221.9506069767626,990.5,969.3248042098734,21.175195790126654,0.877190163625625,0.48,989.1428098363743,0.5349,0.5349,0.5349,0.5349,19.283105626501044,19.283105626501044,19.283105626501044,19.283105626501044,,0.9379532895546834,0.9379532895546834,0.9379532895546834,0.9379532895546834,48.77863838883601,48.77863838883601,48.77863838883601,48.77863838883601,0.9934549570027701,0.9934549570027701,0.9934549570027701,0.9934549570027701,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.8030656210593,47.8030656210593,47.8030656210593,47.8030656210593,191.2122624842372,0.1318289989691829,4.828592486975686e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,19.329786775723957,19.24731112860035,969.3562029374868,969.284032407735,191.70487921393908,190.83455865916645,32123.660097351843,7,1.062290347134651,2015-05-20
2014,35,1373.749697959029,0.24899999999999997,15.304910359806042,0.011141960613945472,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13321906279890194,1190.6068408161718,1100.0,,275.0,275.0,275.0,275.0,90.60684081617185,22.949821087568544,4.94157289918249,4.803787129887911,4.803787129887911,53.107872569645004,69.37839251613997,14.941572899182491,14.518072844173625,14.518072844173625,160.39358685535927,1198.8380382594962,990.5,969.0770150736322,21.422984926367786,0.8433196706071893,0.48,989.1766803293929,0.5349,0.5349,0.5349,0.5349,19.56476525576057,19.56476525576057,19.56476525576057,19.56476525576057,,0.938832067597973,0.938832067597973,0.938832067597973,0.938832067597973,49.5375895036691,49.5375895036691,49.5375895036691,49.5375895036691,1.0089122098506944,1.0089122098506944,1.0089122098506944,1.0089122098506944,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.18051689623665,48.18051689623665,48.18051689623665,48.18051689623665,192.7220675849466,0.1403637246047305,4.866718878407742e-05,1424.002963153442,1330.780420351734,0.1412670684935901,0.1195688858435427,19.71258835538776,19.38184697000269,969.239086496342,968.9395956068196,192.8,192.254473094626,32377.307354271026,7,1.0706781532497032,2015-05-27
2014,36,1260.6476427696646,0.26471428571428574,18.883493235560245,0.015080607219601486,45.0,10.0,9.0,9.0,88.0,161.0,0.12786319748601996,1099.6476427696646,1080.3724470531824,,270.0931117632956,270.0931117632956,270.0931117632956,270.0931117632956,19.2751957164821,5.387477063613008,1.1972171252473351,1.0774954127226017,1.0774954127226017,10.53551070217655,50.387477063613005,11.197217125247334,10.077495412722602,10.077495412722602,98.53551070217655,1152.0346366547653,990.5,968.7191783058475,21.780821694152483,0.7747312628588195,0.4544841811691372,989.270784555972,0.5162566556591859,0.5162566556591859,0.5162566556591859,0.5162566556591859,20.035349594465327,20.035349594465327,20.035349594465327,20.035349594465327,,0.9401570870757112,0.9401570870757112,0.9401570870757112,0.9401570870757112,49.881601567726406,49.881601567726406,49.881601567726406,49.881601567726406,1.0159185655341425,1.0159185655341425,1.0159185655341425,1.0159185655341425,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.149645735579284,48.149645735579284,48.149645735579284,48.149645735579284,192.59858294231714,0.15295012027862206,4.954223024177411e-05,1316.6588218214915,1198.5959677028122,0.1343238291620211,0.1222792095656712,20.40015065150861,19.76519694944715,968.8952134400104,968.5241587556374,192.8,191.39008059622003,32356.561934309284,7,1.0699921274573176,2015-06-03
2014,37,1127.8251089928578,0.29442857142857143,17.962192428038115,0.015966703420518844,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18049165009637735,924.8251089928578,924.8251089928578,,231.20627724821446,231.20627724821446,231.20627724821446,231.20627724821446,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,999.9679661357148,990.5,968.3017360568347,22.19826394316533,0.5745248127810613,0.29153049004302184,989.633944697176,0.3792308912401449,0.3792308912401449,0.3792308912401449,0.3792308912401449,20.952977749101105,20.952977749101105,20.952977749101105,20.952977749101105,,0.9380950468321004,0.9380950468321004,0.9380950468321004,0.9380950468321004,44.54359902616123,44.54359902616123,44.54359902616123,44.54359902616123,0.9072016094941188,0.9072016094941188,0.9072016094941188,0.9072016094941188,0.9788041127573507,0.9788041127573507,0.9788041127573507,0.9788041127573507,43.60184833810944,43.60184833810944,43.60184833810944,43.60184833810944,174.4073933524378,0.15459044561221288,5.24095014588288e-05,1184.385639882299,1072.8606207065454,0.1957383801277951,0.1359354542799081,21.28623881437457,20.49711219300132,968.4794977253443,968.1289905222204,189.654831661238,164.47013987946605,29300.442083209546,7,0.9689299630690987,2015-06-10
2014,38,958.4338780475407,0.34385714285714286,31.28252352136331,0.0331882428605796,53.0,12.0,12.0,13.0,120.0,210.0,0.2201895715168337,748.4338780475407,748.4338780475407,,239.4464342639171,239.4464342639171,239.4464342639171,30.094575255789383,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.4338780475407,990.5,967.7242011047003,22.77579889529964,0.41475613663585204,0.16880679391225412,989.9164370694518,0.40890440391128907,0.40890440391128907,0.40890440391128907,0.04485515433879673,21.783331560840217,21.783331560840217,21.783331560840217,3.0570921699765825,,0.9400101285860576,0.9400101285860576,0.9400101285860576,0.1335287657228412,48.055751159965816,48.055751159965816,48.055751159965816,5.90345646734622,0.9787322028506276,0.9787322028506276,0.9787322028506276,0.12023332927385377,0.979157065636599,0.979157065636599,0.979157065636599,0.9620233329273854,45.880066823235964,45.880066823235964,45.880066823235964,5.7509308136427455,143.39113128335066,0.14976699884177566,5.3386448727879277e-05,1052.6481071621029,853.8829560570023,0.2459353457173129,0.1994968675392877,22.399228427108312,21.324580291346816,968.0654654796524,967.315531824228,161.02606278199687,129.81793823134785,24089.71005560291,7,0.7966173960186148,2015-06-17
2014,39,749.9003246715971,0.4172857142857143,25.16293129904081,0.033628041454530445,53.0,12.0,12.0,13.0,120.0,210.0,0.28124345578111,539.900324671597,539.900324671597,,227.70656050196635,227.70656050196635,84.48720366766428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,616.9003246715971,990.5,966.8996012986863,23.600398701313647,0.2770996003597143,0.08694476632990535,990.1359556333103,0.37240972755583046,0.37240972755583046,0.11791313485110193,0.0,22.863944607068195,22.863944607068195,9.731411389694648,0.0,,0.938767078739024,0.938767078739024,0.39949165449778606,0.0,47.99117967853207,47.99117967853207,17.536470804667726,0.0,0.9774171013957652,0.9774171013957652,0.3571582648608498,0.0,0.9771443979146565,0.9771443979146565,0.965715826486085,0.96,44.61244016316651,44.61244016316651,17.069583020309363,0.0,106.29446334664239,0.14142787792354894,5.464891750857964e-05,820.0614122679062,677.7424369637166,0.3098522219455508,0.2560783824948405,23.202491184769706,22.597172592034955,967.1802456490716,966.6109697478548,123.21075606820152,96.4,17857.46984223592,7,0.5905247963702355,2015-06-24
2014,40,608.5193644541284,0.47985714285714287,15.491878497408834,0.025247896984460727,50.0,10.0,9.0,9.0,108.0,186.0,0.3063192774752599,422.5193644541284,422.5193644541284,,211.2596822270642,211.2596822270642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.5193644541284,990.5,966.3301694949432,24.169830505056748,0.21036703982105426,0.054503872890825644,990.2351290872881,0.31717978148821363,0.31717978148821363,0.0,0.0,23.587779810856667,23.587779810856667,0.0,0.0,,0.936679267160977,0.936679267160977,0.0,0.0,45.762093306442516,45.762093306442516,0.0,0.0,0.9320181936139005,0.9320181936139005,0.0,0.0,0.9789045849540392,0.9789045849540392,0.96,0.96,44.58542700473912,44.58542700473912,0.0,0.0,89.17085400947823,0.14646831396265456,5.866340730861048e-05,657.6800383444725,569.2992874818548,0.3267174298122204,0.2828122934492638,23.83644410306404,23.277737012302477,966.5307201533778,966.1618467936684,96.4,81.38055217506178,14980.703473592344,7,0.49539363338599024,2015-07-01
2014,41,530.1186493815683,0.5312857142857144,10.177530493227712,0.019290727818124857,50.0,10.0,9.0,9.0,108.0,186.0,0.35147426780784397,344.1186493815682,344.1186493815682,,172.0593246907841,172.0593246907841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.1186493815682,990.5,965.985533922217,24.514466077782995,0.18133415195940455,0.038823729876313585,990.2798421181643,0.2103352244118515,0.2103352244118515,0.0,0.0,24.083972971535438,24.083972971535438,0.0,0.0,,0.9249451328984619,0.9249451328984619,0.0,0.0,37.58452616871586,37.58452616871586,0.0,0.0,0.7654689647396307,0.7654689647396307,0.0,0.0,0.9707085575245961,0.9707085575245961,0.96,0.96,36.48577598457264,36.48577598457264,0.0,0.0,72.97155196914528,0.1375251574369252,5.890577891798576e-05,561.2429249224854,498.0565740292608,0.3734515508856078,0.3314072957368486,24.28403285410692,23.88796628823218,966.1255931621512,965.8412545831316,79.59986795895142,66.25278311589106,12259.220730816407,7,0.405397510939696,2015-07-08
2014,42,464.68679191311327,0.5814285714285715,7.263541321124429,0.0155434767312668,50.0,10.0,9.0,9.0,108.0,186.0,0.4005329270069455,278.68679191311327,278.68679191311327,,196.69327048660483,81.99352142650847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.68679191311327,990.5,965.6910905636089,24.808909436391023,0.15824121931587984,0.0257373583826226,990.3160214223016,0.30055704358868124,0.08335064689469959,0.0,0.0,24.324373815103854,13.964100419885508,0.0,0.0,,0.9279868230464796,0.5222579207934774,0.0,0.0,43.701760102254106,17.959272861178963,0.0,0.0,0.8900562138951955,0.3657693047083292,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.077637532486456,17.420494675343594,0.0,0.0,55.49813220783005,0.11918978042915314,5.517109280472285e-05,486.2783732878,447.2117847813898,0.4159103277900475,0.3824969610357674,24.50167675349048,24.1324620008126,965.788252679795,965.6124530315162,63.78097231854706,48.2,9323.686210915448,7,0.30832295671016696,2015-07-15
2014,43,427.6440130895605,0.6195714285714286,4.6269923645424536,0.010840913912467286,50.0,10.0,9.0,9.0,108.0,186.0,0.4352013889286873,241.6440130895605,241.6440130895605,,241.6440130895605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.6440130895605,990.5,965.524398058903,24.975601941096993,0.14516767334916642,0.018328802617912043,990.336503524033,0.41382157258730295,0.0,0.0,0.0,24.3982838925426,0.0,0.0,0.0,,0.9439105901208124,0.0,0.0,0.0,54.571120652613146,0.0,0.0,0.0,1.111428119197824,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.11277799433528346,5.551061565411322e-05,444.2933536292678,414.8228382295926,0.4483841844239403,0.4186423192708937,24.506480438281013,24.25602382145744,965.5993200913316,965.4667027720332,48.2,48.2,8097.600000000001,7,0.26777777777777784,2015-07-22
2014,44,392.97264315386917,0.6607142857142857,5.244698699348037,0.01333096435258653,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42761241855804416,224.6869288681549,224.6869288681549,,224.6869288681549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,289.11550029672634,990.5,965.3639005304915,25.136099469508526,0.13756959322313816,0.01493738577363093,990.3474930210033,0.357560699310827,0.0,0.0,0.0,24.62603179120092,0.0,0.0,0.0,,0.9410091298943143,0.0,0.0,0.0,51.06518683395596,0.0,0.0,0.0,1.040024171770997,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.07230736670954,0.0,0.0,0.0,48.07230736670954,0.12242941298413793,5.94910314337367e-05,410.1421567276903,378.1099473341564,0.4662433979979563,0.3946605819499995,24.70686006095689,24.54513476604285,965.4456397052746,965.2905497366708,48.2,47.30615156696676,8076.147637607203,7,0.2670683742594975,2015-07-29
