WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,45,364.9559106325335,0.6931428571428572,3.40997785376125,0.009398268932614902,47.0,8.0,6.0,5.0,89.0,155.0,0.4249306657818624,209.9559106325335,209.9559106325335,,209.9559106325335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.9559106325335,990.5,965.2247795531626,25.27522044683737,0.1311605105962018,0.012012893487711571,990.356826595916,0.31238144972918475,0.0,0.0,0.0,24.8196655930243,0.0,0.0,0.0,,0.9375779056511538,0.0,0.0,0.0,47.91339405022734,0.0,0.0,0.0,0.9758328727133877,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.628003366612134,0.0,0.0,0.0,46.628003366612134,0.12774374565570337,6.171480255596553e-05,378.1099473341564,354.2401023578276,0.4375563324657982,0.4099336742998142,24.91062462199469,24.70686006095689,965.2905497366708,965.1712005117892,48.2,44.59057007013645,7833.504565590839,7,0.2590444631478452,2015-08-05
2014,46,336.42407270951844,0.7294285714285714,4.21943834388145,0.012538434590589386,47.0,8.0,6.0,5.0,89.0,155.0,0.4610614219377247,181.42407270951844,181.42407270951844,,181.42407270951844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.42407270951844,990.5,965.0821203635476,25.417879636452426,0.12109072962832866,0.0081424072709518,990.3707668631007,0.23347643956069294,0.0,0.0,0.0,25.055170059992463,0.0,0.0,0.0,,0.9292386980173166,0.0,0.0,0.0,41.425039101769826,0.0,0.0,0.0,0.8436871507488762,0.0,0.0,0.0,0.9745667762308958,0.96,0.96,0.96,40.37980260271668,0.0,0.0,0.0,40.37980260271668,0.11993770860997391,6.181145770841638e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,25.14875949771896,24.959867061822774,965.1412827066108,965.0235201697532,43.25461625105103,37.55948383273201,6783.806837256403,7,0.22433223668175936,2015-08-12
2014,47,304.065606705539,0.7805714285714286,3.6609334050516105,0.011905722376145499,47.0,8.0,6.0,5.0,89.0,155.0,0.5098596068772893,149.065606705539,149.065606705539,,149.065606705539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,210.065606705539,990.5,964.9205916049233,25.57940839507668,0.10967015302682404,0.004906560670553872,990.3854232863026,0.1573905079575412,0.0,0.0,0.0,25.3074411734218,0.0,0.0,0.0,,0.9171479475618602,0.0,0.0,0.0,33.932037756257124,0.0,0.0,0.0,0.6910801987017744,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.91407662356941,0.0,0.0,0.0,32.91407662356941,0.1082234002239254,6.133304730872319e-05,312.3673714773974,299.0775001152962,0.5182603169420855,0.496210597370973,25.344436060399985,25.24457064327381,964.961836857387,964.8963100004612,34.7834542055028,31.78982108866788,5529.56487275966,7,0.18285598124205224,2015-08-19
2014,48,288.788855204809,0.8025714285714286,2.4234178123148564,0.008396857731486244,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5181130156654861,139.07456949052332,139.07456949052332,,139.07456949052332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,198.50314091909473,990.5,964.8551554208192,25.644844579180795,0.10558930683625856,0.0039074569490523,990.3905032362147,0.13773608992398392,0.0,0.0,0.0,25.387936701087124,0.0,0.0,0.0,,0.9127808387248523,0.0,0.0,0.0,31.61759671148471,0.0,0.0,0.0,0.6439429065475499,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.669068810140168,0.0,0.0,0.0,30.669068810140168,0.10627025565563746,6.123515147257939e-05,295.76546380444813,282.1135754290922,0.546605544348805,0.4182712576682035,25.4,25.3634742645758,964.8830618552178,964.8284543017164,36.55348538085726,28.213750561230352,5152.4035601035475,7,0.1703837156118898,2015-08-26
2014,49,268.42668705887075,0.8408571428571429,3.2493900407158742,0.012128120982203129,40.0,6.0,4.0,3.0,65.0,118.0,0.4399628735551975,150.42668705887075,150.42668705887075,,150.42668705887075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.42668705887073,990.5,964.7737067482356,25.72629325176451,0.106268202659639,0.005042668705887029,990.3886891286345,0.16057871133973198,0.0,0.0,0.0,25.394782037796542,0.0,0.0,0.0,,0.9177156964470045,0.0,0.0,0.0,34.386158794320785,0.0,0.0,0.0,0.7003290996806676,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.35457403049116,0.0,0.0,0.0,33.35457403049116,0.12416777347994197,6.158288853674472e-05,282.1135754290922,259.36784514408106,0.4549523088895232,0.4182712576682035,25.4,25.3634742645758,964.8284543017164,964.7374713805764,36.55348538085726,31.219913293933494,5603.568437122514,7,0.1853031890582842,2015-09-02
2014,50,240.01409508677668,0.8888571428571429,3.883588723992623,0.016017289446939857,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41057817501413674,141.29980937249096,141.29980937249096,,141.29980937249096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,187.01409508677668,990.5,964.6395837475606,25.860416252439467,0.10153442845167664,0.0041299809372490285,990.3943355906111,0.14184039168833842,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9138479819312998,0.0,0.0,0.0,32.17330649259096,0.0,0.0,0.0,0.6552608246963537,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.208107297813235,0.0,0.0,0.0,31.208107297813235,0.13018624085995975,6.133602209876548e-05,251.75288036056145,232.1827240761327,0.4845003047255263,0.3736400655086686,25.4,25.4,964.7070115214424,964.5930963444569,33.85948486697235,27.51004442093561,5242.962026032624,7,0.1733783738767402,2015-09-09
2014,51,228.70735797102017,0.9092857142857144,0.7535322930077372,0.003304736315306272,34.0,6.0,4.0,3.0,44.0,91.0,0.39792295960294266,137.70735797102017,137.70735797102017,,137.70735797102017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.70735797102017,990.5,964.5722441478259,25.927755852173863,0.09966150940978259,0.0037707357971019716,990.3965677547932,0.13426579131036345,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9123281013881185,0.0,0.0,0.0,31.295921064012326,0.0,0.0,0.0,0.6373914676988254,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.357043432091956,0.0,0.0,0.0,30.357043432091956,0.13272419234888852,6.123401013569582e-05,232.1827240761327,226.9079980250785,0.4010435982514042,0.3919326916422994,25.4,25.4,964.5930963444569,964.5614479881503,31.176180200318186,29.93321741306088,5099.983296591448,7,0.16865024128939976,2015-09-16
2014,52,220.91486136283874,0.9228571428571428,2.461297338345495,0.011409523799176728,34.0,6.0,4.0,3.0,44.0,91.0,0.4122736960712158,129.91486136283874,129.91486136283874,,129.91486136283874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.91486136283874,990.5,964.525489168177,25.974510831822972,0.09691128550326497,0.0029914861362838286,990.4000972283606,0.11977398559499956,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.908318327308032,0.0,0.0,0.0,29.400529336124727,0.0,0.0,0.0,0.5987887848497907,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.518513456040985,0.0,0.0,0.0,28.518513456040985,0.12900115193052322,6.096488048125651e-05,226.9079980250785,209.67891665666008,0.4339969008377149,0.4010435982514042,25.4,25.4,964.5614479881503,964.45807349994,29.93321741306088,25.84542862569225,4791.110260614885,7,0.15843618586689434,2015-09-23
2014,53,208.78068094814552,0.941,0.8982357085145622,0.0043022932219368,34.0,6.0,4.0,3.0,44.0,91.0,0.4358640827625306,117.78068094814552,117.78068094814552,,117.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.78068094814552,990.5,964.4526840856888,26.047315914311184,0.0926287410582088,0.0017780680948145,990.405593190847,0.0982159303739215,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9005400448388303,0.0,0.0,0.0,26.421015544805304,0.0,0.0,0.0,0.5381062229084583,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.628385078461143,0.0,0.0,0.0,25.628385078461143,0.1227526654385537,6.0442814541565824e-05,208.78068094814552,208.78068094814552,0.4358640827625306,0.4358640827625306,25.4,25.4,964.4526840856888,964.4526840856888,25.628385078461143,25.628385078461143,615.0812418830674,1,0.1423799171025619,2015-09-30
2015,1,209.16563910893748,0.9397142857142856,0.2566387738613035,0.0012265937157195145,31.0,4.0,3.0,2.0,33.0,73.0,0.3490072738620385,136.16563910893748,136.16563910893748,,136.16563910893748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.16563910893748,990.5,964.4549938346536,26.04500616534642,0.096999793075,0.0036165639108937143,990.3993836430142,0.13126133987133867,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9116321694937743,0.0,0.0,0.0,30.921453413463517,0.0,0.0,0.0,0.6297648353047559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.99380981105961,0.0,0.0,0.0,29.99380981105961,0.14339699066323727,6.118730029456829e-05,209.67891665666008,208.78068094814552,0.349649209249063,0.3481513600126724,25.4,25.4,964.45807349994,964.4526840856888,30.11450183025714,29.903290796661462,5038.9600482580145,7,0.16663227672810896,2015-10-01
2015,2,200.9421868242644,0.9531428571428571,1.2525072928206018,0.006191690598045086,31.0,4.0,3.0,2.0,33.0,73.0,0.36329619033791066,127.94218682426443,127.94218682426443,,127.94218682426443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9421868242644,990.5,964.4056531209455,26.094346879054456,0.09409747098176102,0.002794218682426386,990.4031083103358,0.11589620543059616,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9079201031324728,0.0,0.0,0.0,28.935784184946254,0.0,0.0,0.0,0.5893235068217161,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.067710659397868,0.0,0.0,0.0,28.067710659397868,0.1396785604037025,6.0938152308392635e-05,203.02355035552185,200.0131298984013,0.3649760395084117,0.3595641977108915,25.4,25.4,964.4181413021332,964.4000787793904,28.553738929429223,27.850933101252643,4715.375390778841,7,0.1559317258855437,2015-10-08
2015,3,191.2301746375727,0.9731428571428571,1.826624369121244,0.009495698148239256,31.0,4.0,3.0,2.0,33.0,73.0,0.3818418835599879,118.23017463757272,118.23017463757272,,118.23017463757272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.2301746375727,990.5,964.4175396507247,26.082460349275202,0.09066978798884366,0.0018230174637572285,990.4075071945474,0.09901721972622425,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9009168553986772,0.0,0.0,0.0,26.535010474860496,0.0,0.0,0.0,0.5404279119116191,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.738960160614678,0.0,0.0,0.0,25.738960160614678,0.13456784897732543,6.0468105466624255e-05,196.05963252615788,187.9408001713541,0.3884201830227529,0.3723356973560607,25.4,25.4,964.4241183996572,964.4078807349476,26.908639125559688,24.94432595393773,4324.145306983266,7,0.142994223114526,2015-10-15
2015,4,184.1505673843954,0.9797142857142856,2.2478750342761407,0.012304025659866614,31.0,4.0,3.0,2.0,33.0,73.0,0.3967942025060474,111.15056738439542,111.15056738439542,,111.15056738439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1505673843954,990.5,964.4316988652312,26.068301134768813,0.08817116577629099,0.0011150567384395143,990.4107137774853,0.08767877297585182,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8949820206383386,0.0,0.0,0.0,24.786650530685627,0.0,0.0,0.0,0.5048197664090759,0.0,0.0,0.0,0.9688790991097065,0.96,0.96,0.96,24.01673362438184,0.0,0.0,0.0,24.01673362438184,0.13031095972809026,6.000069937027689e-05,191.09816162620763,178.52039784112813,0.4089168570247383,0.3820026282764021,25.4,25.4,964.4429592043176,964.4178036767476,25.705061596242704,22.643791790091004,4034.8112488961488,7,0.13342629791323243,2015-10-22
2015,5,177.57923916491012,0.9838571428571428,1.2193755486055247,0.0068258174093384855,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.39175959670551797,108.00781059348152,108.00781059348152,,108.00781059348152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,144.29352487919581,990.5,964.4448415216701,26.055158478329854,0.08645695849659225,0.0008007810593481429,990.412742260444,0.08262458773335969,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8922799163951636,0.0,0.0,0.0,24.00830752306237,0.0,0.0,0.0,0.48896756666114805,0.0,0.0,0.0,0.9687093806626844,0.96,0.96,0.96,23.25787311709675,0.0,0.0,0.0,23.25787311709675,0.1309746032055196,5.980892346361778e-05,179.83079120949702,176.21817347356213,0.4142592024479934,0.3725724585282349,25.4,25.4,964.4475636530528,964.440338417581,24.43819098407647,22.06336577830109,3907.3226836722542,7,0.12921040620609306,2015-10-29
2015,6,190.248373809887,0.9744285714285714,2.514175312595658,0.013248013678130027,29.0,4.0,2.0,2.0,30.0,67.0,0.3522933615162948,123.24837380988704,123.24837380988704,,123.24837380988704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,158.248373809887,990.5,964.4195032523802,26.080496747619822,0.09138207570495063,0.0023248373809886713,990.406293086914,0.10762786445615301,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9048087505434361,0.0,0.0,0.0,27.780827371316384,0.0,0.0,0.0,0.5658009647925945,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.947402550176893,0.0,0.0,0.0,26.947402550176893,0.14160922625201722,6.0729323274536386e-05,196.05963252615788,184.649249799592,0.3628501067441003,0.3417327633267955,25.4,25.4,964.4307015004008,964.4078807349476,28.32848973422583,25.59665436445297,4527.163628429718,7,0.1497077919454272,2015-11-05
2015,7,202.06901392300364,0.9504285714285714,2.04460429738977,0.009961630652624098,29.0,4.0,2.0,2.0,30.0,67.0,0.3316303405994559,135.06901392300364,135.06901392300364,,135.06901392300364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.06901392300364,990.5,964.412414083538,26.08758591646202,0.09555396164395792,0.0035069013923003,990.4009391369638,0.12920821693706683,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9111371528848438,0.0,0.0,0.0,30.656606317291192,0.0,0.0,0.0,0.6243708007594948,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.73690812777246,0.0,0.0,0.0,29.73690812777246,0.14714603555983782,6.115407556762798e-05,208.78068094814552,200.55260733721147,0.3340769331776645,0.3209109180779071,25.4,25.4,964.4526840856888,964.4033156440232,31.317468755447333,29.380141586721,4995.800565465773,7,0.16520504515429144,2015-11-12
2015,8,215.3939225879826,0.9322857142857143,4.628965399440282,0.021837808855079712,29.0,4.0,2.0,2.0,30.0,67.0,0.3114575947540468,148.3939225879826,148.3939225879826,,148.3939225879826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.3939225879826,990.5,964.4923635355279,26.00763646447212,0.10025675257287706,0.004839392258798215,990.3949038551683,0.15625776520149273,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.916844840081188,0.0,0.0,0.0,33.897064669654576,0.0,0.0,0.0,0.6903679158789119,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.88015272956494,0.0,0.0,0.0,32.88015272956494,0.15254416047824296,6.153716644809145e-05,224.7272915223594,200.55260733721147,0.3340769331776645,0.2981391336411572,25.4,25.4,964.5483637491342,964.4033156440232,35.08640459602115,29.380141586721,5523.86565856691,7,0.18266751516424964,2015-11-19
2015,9,234.07818144844381,0.9001428571428571,3.150180775495232,0.013370363276478373,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2981977925151494,164.22103859130098,164.22103859130098,,164.22103859130098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,200.36389573415812,990.5,964.6044690886907,25.895530911309297,0.10624601963541704,0.006422103859130057,990.3873318765055,0.19086054052784937,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9231769984471896,0.0,0.0,0.0,37.76525454105711,0.0,0.0,0.0,0.7691497869869064,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.632296904825395,0.0,0.0,0.0,36.632296904825395,0.1565468964237439,6.196217083957583e-05,243.54989841925496,226.9079980250785,0.3207916240321041,0.2854238043495973,25.4,25.4,964.6612993905156,964.5614479881503,37.47021081650204,35.604708432442166,6154.2258800106665,7,0.2035127605823633,2015-11-26
2015,10,257.8012664960149,0.8617142857142858,2.59230949127924,0.01014855369119903,31.0,5.0,3.0,2.0,36.0,77.0,0.2987589890807079,180.80126649601488,180.80126649601488,,180.80126649601488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.80126649601488,990.5,964.7312050659841,25.76879493401592,0.11310627980941597,0.008080126649601444,990.3788135935409,0.2313954716020699,0.0,0.0,0.0,25.39526401468401,0.0,0.0,0.0,,0.9292831824631452,0.0,0.0,0.0,41.84616373768334,0.0,0.0,0.0,0.8522640272440597,0.0,0.0,0.0,0.9752264027244059,0.96,0.96,0.96,40.811639697710696,0.0,0.0,0.0,40.811639697710696,0.1582794305967948,6.269655957455806e-05,261.69606485820964,251.75288036056145,0.3058554876898341,0.2942344587478593,25.4,25.388949367596023,964.7467842594328,964.7070115214424,41.823944022466144,39.23389949409032,6856.355469215397,7,0.2267313316539483,2015-12-03
2015,11,277.3194962876141,0.8242857142857144,5.3402050367266485,0.0188268117841842,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,61.57142857142857,0.22300012884119605,215.74806771618552,215.74806771618552,,215.74806771618552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.714285714285715,4.142857142857143,3.0,2.0,25.714285714285715,249.60521057332838,990.5,964.8092779851504,25.69072201484955,0.12362516816536386,0.013368241188119787,990.3630065906465,0.33123363364988495,0.0,0.0,0.0,25.222494971846192,0.0,0.0,0.0,,0.9389445221103397,0.0,0.0,0.0,50.10857826632131,0.0,0.0,0.0,1.020541308886381,0.0,0.0,0.0,0.9795958806960946,0.96,0.96,0.96,47.07921926621061,0.0,0.0,0.0,47.07921926621061,0.16987685674145614,6.078869835185084e-05,299.0775001152962,261.69606485820964,0.2942344587478593,0.1972732819327938,25.388949367596023,25.04609861376833,964.8963100004612,964.7467842594328,48.2,41.823944022466144,7909.308836723383,7,0.2615512181456145,2015-12-10
2015,12,321.9699604586228,0.7527142857142858,5.267463869445188,0.01639610597702946,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.206727599386087,255.25567474433709,255.25567474433709,,255.25567474433709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,290.82710331576567,990.5,965.0098498022932,25.490150197706903,0.13817367103416753,0.021051134948867355,990.3407751940169,0.4610418825757866,0.0,0.0,0.0,24.86988350914809,0.0,0.0,0.0,,0.9461807678101213,0.0,0.0,0.0,58.90593206039905,0.0,0.0,0.0,1.1997134839185144,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1498007769254402,5.2468339074623955e-05,335.9497472014125,312.12360204404035,0.2371390310836146,0.1843408036100718,24.929023586593544,24.78341776674113,965.079748736007,964.9606180102202,48.2,48.2,8097.600000000001,7,0.26777777777777784,2015-12-17
2015,13,360.3642704181257,0.6982857142857143,6.537415610193152,0.018016771466375474,31.0,5.0,3.0,2.0,36.0,77.0,0.2140386581260596,283.3642704181257,283.3642704181257,,199.06743800055503,84.2968324175707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,322.3642704181257,990.5,965.2018213520906,25.2981786479094,0.14930411580281092,0.0266728540836251,990.3240230301136,0.3055104268395818,0.08808067466441916,0.0,0.0,24.81669125118341,14.230418291301485,0.0,0.0,,0.929501638519684,0.5235447809447854,0.0,0.0,45.19762094393709,18.862154545028783,0.0,0.0,0.9205218114854805,0.38415793370730716,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,38.95343276582078,18.29628990867792,0.0,0.0,57.24972267449869,0.15826074420165312,5.58816771319804e-05,381.71165647276456,341.0310225674728,0.2257859106784503,0.2017229463504581,24.968704628017463,24.66898481308105,965.3085582823638,965.1051551128372,66.10524331589703,48.2,9617.953409315782,7,0.31805401485832613,2015-12-24
2015,14,407.5765721681297,0.6438571428571428,6.471364244739472,0.015874929736261402,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,73.57142857142857,0.1808098219290266,334.00514359670115,334.00514359670115,,167.00257179835057,167.00257179835057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.285714285714285,5.0,3.857142857142857,2.0,33.42857142857143,372.1480007395583,990.5,965.432488096498,25.06751190350199,0.16687433886442116,0.036801028719340156,990.2963246324163,0.1977694714035935,0.1977694714035935,0.0,0.0,24.666067064514625,24.666067064514625,0.0,0.0,,0.9236721437461252,0.9236721437461252,0.0,0.0,37.31307355983154,37.31307355983154,0.0,0.0,0.7599403983672409,0.7599403983672409,0.0,0.0,0.9700658208160738,0.9700658208160738,0.96,0.96,36.196281685081445,36.196281685081445,0.0,0.0,72.39256337016289,0.17755578278856493,6.0207440113475606e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1709557007930427,24.81203262225342,24.54204864283497,965.5215504278368,965.3291675004484,76.67848336962928,66.98386869782051,12161.950646187364,7,0.402180907612016,2015-12-31
2015,15,450.7612517225113,0.595,6.8563805706020355,0.015089070210616272,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,80.71428571428571,0.17866574870420854,370.04696600822564,370.04696600822564,,185.02348300411282,185.02348300411282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.142857142857142,5.0,4.0,2.4285714285714284,38.142857142857146,410.18982315108275,990.5,965.6284256327514,24.87157436724874,0.1803004783104821,0.04400939320164508,990.2756901284878,0.2423163261049899,0.2423163261049899,0.0,0.0,24.404948169631645,24.404948169631645,0.0,0.0,,0.9299959342101937,0.9299959342101937,0.0,0.0,41.181945629715806,41.181945629715806,0.0,0.0,0.838736163538,0.838736163538,0.0,0.0,0.9738736163538,0.9738736163538,0.96,0.96,40.10728259194548,40.10728259194548,0.0,0.0,80.21456518389095,0.1780441975248366,6.021364055890652e-05,475.0058701801551,432.0068351219016,0.1985471177733949,0.163233623272438,24.51056153821601,24.26858904365273,965.7375264158106,965.5440307580484,83.2037596979063,77.82350557422032,13476.04695089368,7,0.44563647324383865,2016-01-07
2015,16,496.2833979935282,0.552,5.417330467963252,0.010868130554901958,34.0,5.0,4.0,3.0,45.0,91.0,0.18349236602296434,405.2833979935282,405.2833979935282,,202.6416989967641,202.6416989967641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,448.2833979935282,990.5,965.8332752909708,24.66672470902917,0.19374488279512886,0.05105667959870562,990.2551984376062,0.2908431879121594,0.2908431879121594,0.0,0.0,24.1310799587232,24.1310799587232,0.0,0.0,,0.935062157297983,0.935062157297983,0.0,0.0,44.83932503986233,44.83932503986233,0.0,0.0,0.9132245425633876,0.9132245425633876,0.0,0.0,0.9793588144537578,0.9793588144537578,0.96,0.96,43.91472392617864,43.91472392617864,0.0,0.0,87.82944785235728,0.17695066169149495,6.0199348448488126e-05,512.9271834558979,481.566763323433,0.1889665295253816,0.1774130967028857,24.226491817917548,24.02293247148483,965.9081723255516,965.7670504349554,91.31086601962056,84.6874729330168,14755.347239196024,7,0.4879413769575405,2016-01-14
2015,17,539.934448209544,0.524,7.5187037051834,0.013816592078892328,34.0,5.0,4.0,3.0,45.0,91.0,0.16876549376283628,448.93444820954403,448.93444820954403,,224.46722410477201,224.46722410477201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.93444820954403,990.5,966.0297050169429,24.4702949830571,0.2097180249717862,0.05978688964190876,990.2304950853862,0.3571314857892916,0.3571314857892916,0.0,0.0,23.843658582654133,23.843658582654133,0.0,0.0,,0.9403006724205969,0.9403006724205969,0.0,0.0,49.34717909955502,49.34717909955502,0.0,0.0,1.0050341975469455,1.0050341975469455,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,47.36850307789452,47.36850307789452,0.0,0.0,94.73700615578905,0.17556489787257118,5.8679703600443396e-05,565.5581093921818,512.9271834558979,0.1774130967028857,0.1609030062318437,24.02293247148483,23.67117486437241,966.1450114922648,965.9081723255516,96.4,91.31086601962056,15915.81703417256,7,0.5263167008654948,2016-01-21
2015,18,602.5853047966256,0.4828571428571428,11.903149796142072,0.019353457606794057,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16087496393150216,505.58530479662556,505.58530479662556,,252.79265239831278,252.79265239831278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.2995905109112,990.5,966.3064332563133,24.193566743686752,0.2392510589981036,0.07317860550502593,990.187570335497,0.4526891990770582,0.4526891990770582,0.0,0.0,23.428447880106553,23.428447880106553,0.0,0.0,,0.944597987475623,0.944597987475623,0.0,0.0,54.85256773900199,54.85256773900199,0.0,0.0,1.1171602390835438,1.1171602390835438,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,48.2,48.2,0.0,0.0,96.4,0.1602296522115012,5.303948986589242e-05,648.8801579651763,569.2992874818548,0.1737488090904729,0.1516061203982195,23.64518007349368,23.131526004222067,966.4955206318608,966.1618467936684,96.4,96.4,16195.200000000003,7,0.5355555555555557,2016-01-28
2015,19,677.8163757450768,0.4478571428571429,9.55124998883993,0.01399396657681953,36.0,6.0,5.0,4.0,54.0,105.0,0.15504231189360676,572.8163757450768,572.8163757450768,,190.9387919150256,190.9387919150256,190.9387919150256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,619.8163757450768,990.5,966.6112655029802,23.888734497019737,0.2787567634684706,0.09907968876119481,990.1221635477704,0.25825255152729143,0.25825255152729143,0.25825255152729143,0.0,23.2526454932628,23.2526454932628,23.2526454932628,0.0,,0.9308154596801668,0.9308154596801668,0.9308154596801668,0.0,40.52467261805327,40.52467261805327,40.52467261805327,0.0,0.8253497478218589,0.8253497478218589,0.8253497478218589,0.0,0.9725702915939339,0.9725702915939339,0.9725702915939339,0.96,39.416447461515624,39.416447461515624,39.416447461515624,0.0,118.24934238454685,0.17443030281375724,5.734362384540726e-05,708.2803075785097,657.6800383444725,0.1596521011407134,0.1482463918261079,23.37078951708852,23.07369833492349,966.733121230314,966.5307201533778,124.48389838365438,114.12818645172206,19865.889520603872,7,0.6569407910252604,2016-02-04
2015,20,764.9333474915173,0.411,18.576109272701128,0.0237184635691029,36.0,6.0,5.0,4.0,54.0,105.0,0.1376255762126028,659.9333474915173,659.9333474915173,,219.97778249717246,219.97778249717246,219.97778249717246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,706.9333474915173,990.5,966.9597333899659,23.540266610033978,0.328264480612973,0.12893180631852427,990.0428037130686,0.3435843314096009,0.3435843314096009,0.3435843314096009,0.0,22.739485991692863,22.739485991692863,22.739485991692863,0.0,,0.9379817308751663,0.9379817308751663,0.9379817308751663,0.0,45.991962611860345,45.991962611860345,45.991962611860345,0.0,0.9366998495287238,0.9366998495287238,0.9366998495287238,0.0,0.9795203108701911,0.9795203108701911,0.9795203108701911,0.96,44.883660154073134,44.883660154073134,44.883660154073134,0.0,134.6509804622194,0.17607809729709697,5.672209564851165e-05,838.3130724874176,713.287888908656,0.1472056397321592,0.1252515360263286,23.04454608184564,22.29746006164538,967.2532522899496,966.7531515556344,144.60000000000002,125.50780234667022,22621.364717652858,7,0.7480610025678855,2016-02-11
2015,21,942.008370110095,0.3505714285714286,30.874315960558356,0.03202049502287648,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13053319345583242,818.7226558243808,818.7226558243808,,251.4186360911191,251.4186360911191,251.4186360911191,64.46674755102342,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,870.2940843958094,990.5,967.6583515704696,22.8416484295305,0.45162516309214773,0.20906673188493957,989.8393081050228,0.4492781345480627,0.4492781345480627,0.4492781345480627,0.10293253955081728,21.73167840000534,21.73167840000534,21.73167840000534,6.089144589674258,,0.9417776637991632,0.9417776637991632,0.9417776637991632,0.26795424379302063,50.50456571136085,50.50456571136085,50.50456571136085,12.635800603315246,1.0286062263006284,1.0286062263006284,1.0286062263006284,0.2573482811265834,0.9798401479380843,0.9798401479380843,0.9798401479380843,0.96555443365237,46.804679981771315,46.804679981771315,46.804679981771315,12.376108553199888,152.79014849851384,0.162164871415895,5.179913080067107e-05,1054.433284211326,869.7507435242177,0.1476598718713376,0.119338919058071,22.09096022762398,21.227759624237702,968.0710760360928,967.3790029740968,175.65526177924264,144.60000000000002,25668.744947750325,7,0.8488341583250769,2016-02-18
2015,22,1303.9188473462493,0.2624285714285714,83.415911109711,0.060704518640302414,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1155467878547652,1153.775990203392,1054.8946933838367,,263.7236733459592,263.7236733459592,263.7236733459592,263.7236733459592,98.88129681955532,20.90634014380444,3.602693246001387,4.396157357770571,4.459686258915694,65.51641981306322,65.62062585809015,11.174121817429958,10.539014500627713,9.888257687487123,151.80213409877751,1142.2284555599847,990.5,968.8605237697409,21.639476230259106,0.7666923205596973,0.4250609119004465,989.3082467675398,0.4933830537203048,0.4933830537203048,0.4933830537203048,0.4933830537203048,19.954339944078665,19.954339944078665,19.954339944078665,19.954339944078665,,0.9391466683768754,0.9391466683768754,0.9391466683768754,0.9391466683768754,48.3772191523495,48.3772191523495,48.3772191523495,48.3772191523495,0.9852794124714765,0.9852794124714765,0.9852794124714765,0.9852794124714765,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.13490255391179,47.13490255391179,47.13490255391179,47.13490255391179,188.53961021564717,0.14730554199671178,4.975601661430197e-05,1638.344661979303,1088.1402560616616,0.1259028872765429,0.1007999394980304,21.036191491050943,18.62723552570241,969.9315750617792,968.1770122333368,192.8,180.70052201387708,31674.65451622873,7,1.0474422789758178,2016-02-25
2015,23,2125.2538161757075,0.16271428571428573,106.33768029414425,0.05183216343912267,49.0,9.0,9.0,9.0,107.0,183.0,0.08682980896662564,1942.2538161757075,1100.0,,275.0,275.0,275.0,275.0,842.2538161757075,51.0,9.0,16.0,41.422318828313486,724.831497347394,100.0,18.0,25.0,50.422318828313486,831.831497347394,1243.0,990.5,971.3739028004549,19.126097199545093,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.184907787026816,17.184907787026816,17.184907787026816,17.184907787026816,,0.9297438955889555,0.9297438955889555,0.9297438955889555,0.9297438955889555,43.09400458231401,43.09400458231401,43.09400458231401,43.09400458231401,0.8776783010654583,0.8776783010654583,0.8776783010654583,0.8776783010654583,0.9773387545641121,0.9773387545641121,0.9773387545641121,0.9773387545641121,42.12039955280733,42.12039955280733,42.12039955280733,42.12039955280733,168.4815982112293,0.08019480823326408,4.2545858134148816e-05,2382.708424038313,1820.7199323683387,0.1005096922083777,0.0768033546000748,18.038023113676324,16.535031632906446,972.0237789545752,970.5207874738054,178.11962370027442,160.98704566684978,28304.908499486526,7,0.936008878951274,2016-03-03
2015,24,2492.7101918726435,0.12542857142857142,35.92428035014421,0.014407990890370129,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.09266723257059568,2261.7101918726435,1100.0,,275.0,275.0,275.0,275.0,1161.7101918726435,42.42857142857143,7.285714285714285,13.42857142857143,62.29841016405431,1036.2689245657318,100.0,18.0,25.0,74.72698159262575,1174.9832102800176,1243.0,990.5,972.2893004631408,18.210699536859142,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.26951012434086,16.26951012434086,16.26951012434086,16.26951012434086,,0.9251471604192175,0.9251471604192175,0.9251471604192175,0.9251471604192175,40.593591865367834,40.593591865367834,40.593591865367834,40.593591865367834,0.8267533984799965,0.8267533984799965,0.8267533984799965,0.8267533984799965,0.9726753398479996,0.9726753398479996,0.9726753398479996,0.9726753398479996,39.48446827230282,39.48446827230282,39.48446827230282,39.48446827230282,157.93787308921128,0.06337362627838658,3.988330128515436e-05,2553.043283719102,2457.8731008118675,0.0972385433247368,0.0738131845333899,16.35359965448753,16.123878523332216,972.4349320641496,972.2052109329942,158.90131091486035,156.2714783664184,26533.56267898749,7,0.8774326282733959,2016-03-10
2015,25,2611.2504553569224,0.11571428571428573,15.086919402659012,0.005786582420833543,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.08235642108092052,2396.2504553569224,1100.0,,275.0,275.0,275.0,275.0,1296.250455356922,45.285714285714285,7.857142857142857,14.285714285714286,66.36879515954853,1162.4530887688022,100.0,18.0,25.0,77.6545094452628,1290.595945911659,1243.0,990.5,972.5754321336201,17.924567866379853,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.983378453861576,15.983378453861576,15.983378453861576,15.983378453861576,,0.9235468039724705,0.9235468039724705,0.9235468039724705,0.9235468039724705,39.810673018245666,39.810673018245666,39.810673018245666,39.810673018245666,0.8108080044449218,0.8108080044449218,0.8108080044449218,0.8108080044449218,0.9710808004444921,0.9710808004444921,0.9710808004444921,0.9710808004444921,38.659423436314285,38.659423436314285,38.659423436314285,38.659423436314285,154.63769374525714,0.0592256172051437,3.904992266294372e-05,2632.6923900235674,2573.65800073286,0.0928639313894634,0.0695105894989736,16.07411886157478,15.931622059838666,972.627188527643,972.4846917259068,155.70345359526968,154.00991540753353,25979.1325492032,7,0.8590982985847619,2016-03-17
2015,26,2659.2706826162516,0.11214285714285714,14.99897562530688,0.0056083113411663854,49.0,9.0,9.0,9.0,107.0,183.0,0.06883215715525144,2476.2706826162516,1100.0,,275.0,275.0,275.0,275.0,1376.2706826162519,51.0,9.0,16.0,67.68544340735664,1232.5852392088952,100.0,18.0,25.0,76.68544340735664,1339.5852392088952,1243.0,990.5,972.6913430270048,17.80865697299526,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.86746756047698,15.86746756047698,15.86746756047698,15.86746756047698,,0.9223935295190798,0.9223935295190798,0.9223935295190798,0.9223935295190798,39.47283632999761,39.47283632999761,39.47283632999761,39.47283632999761,0.8039274201628841,0.8039274201628841,0.8039274201628841,0.8039274201628841,0.9704703174593013,0.9704703174593013,0.9704703174593013,0.9704703174593013,38.30736113197664,38.30736113197664,38.30736113197664,38.30736113197664,153.22944452790657,0.05764149005398117,3.8694304173713776e-05,2711.725889886568,2606.73306050942,0.0702028154598374,0.0674846969903934,15.99428251039,15.740851542927992,972.8179590445536,972.5645280770916,154.7874097789026,151.70930669851495,25742.546680688305,7,0.8512746918217032,2016-03-24
2015,27,2814.138528869873,0.10028571428571428,28.363918388273824,0.01003692218819727,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07536152899612901,2601.9956717270156,1100.0,,275.0,275.0,275.0,275.0,1501.9956717270159,46.714285714285715,5.571428571428571,11.714285714285714,62.36260779727231,1375.6330639297432,100.0,18.0,25.0,79.93403636870089,1491.204492501172,1243.0,990.5,973.0651619662376,17.43483803376237,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.493648621244095,15.493648621244095,15.493648621244095,15.493648621244095,,0.9184123578162495,0.9184123578162495,0.9184123578162495,0.9184123578162495,38.37693414304044,38.37693414304044,38.37693414304044,38.37693414304044,0.7816076200211902,0.7816076200211902,0.7816076200211902,0.7816076200211902,0.97,0.97,0.97,0.97,37.225626118749226,37.225626118749226,37.225626118749226,37.225626118749226,148.9025044749969,0.05295226445701056,3.7601642544191134e-05,2910.2733186044848,2717.277843145093,0.0787632706107586,0.0673468119801058,15.727450276441791,15.261599128781306,973.2972114587004,972.83136031104,151.55665757397225,146.27519139294992,25015.620751799477,7,0.8272361359722049,2016-03-31
2015,28,2957.4133401044955,0.09,9.321582302308213,0.0031604080549992144,54.0,13.0,14.0,19.0,117.0,217.0,0.07337791210582842,2740.4133401044955,1100.0,,275.0,275.0,275.0,275.0,1640.4133401044953,46.0,5.0,11.0,61.0,1517.413340104495,100.0,18.0,25.0,80.0,1634.413340104495,1243.0,990.5,973.4109977174936,17.089002282506417,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.147812869988142,15.147812869988142,15.147812869988142,15.147812869988142,,0.9147292070653738,0.9147292070653738,0.9147292070653738,0.9147292070653738,37.369265326848826,37.369265326848826,37.369265326848826,37.369265326848826,0.7610848335407093,0.7610848335407093,0.7610848335407093,0.7610848335407093,0.97,0.97,0.97,0.97,36.248187367043364,36.248187367043364,36.248187367043364,36.248187367043364,144.99274946817346,0.04902997647839537,3.6614330673781175e-05,2975.5243947206427,2924.858223971913,0.0741916302887725,0.0729283216044253,15.226394184790928,15.104096531259522,973.4547140562222,973.3324164026908,145.87803031550416,144.50048812625087,24358.78191065314,7,0.8055152748231859,2016-04-07
2015,29,2966.3817759849417,0.08942857142857143,1.8285237471401554,0.0006171763881930571,54.0,13.0,14.0,19.0,117.0,217.0,0.0731533697950493,2749.3817759849417,1100.0,,275.0,275.0,275.0,275.0,1649.3817759849414,46.0,5.0,11.0,61.0,1526.3817759849414,100.0,18.0,25.0,80.0,1643.3817759849414,1243.0,990.5,973.4326456661705,17.067354333829485,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.126164921311206,15.126164921311206,15.126164921311206,15.126164921311206,,0.9144986564119642,0.9144986564119642,0.9144986564119642,0.9144986564119642,37.30640163097662,37.30640163097662,37.30640163097662,37.30640163097662,0.7598045138691777,0.7598045138691777,0.7598045138691777,0.7598045138691777,0.97,0.97,0.97,0.97,36.18720958204732,36.18720958204732,36.18720958204732,36.18720958204732,144.7488383281893,0.0487967172992224,3.655273695156296e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,15.134992277331882,15.104096531259522,973.4547140562222,973.4238183101498,144.84817840896469,144.50048812625087,24317.804839135802,7,0.804160212934385,2016-04-14
2015,30,2968.210299732082,0.08914285714285715,3.657047494280311,0.0012316978992196286,54.0,13.0,14.0,19.0,117.0,217.0,0.0731083601569245,2751.210299732082,1100.0,,275.0,275.0,275.0,275.0,1651.210299732082,46.0,5.0,11.0,61.0,1528.2102997320817,100.0,18.0,25.0,80.0,1645.2102997320817,1243.0,990.5,973.4370593441809,17.062940655819148,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.121751243300869,15.121751243300869,15.121751243300869,15.121751243300869,,0.9144516507411541,0.9144516507411541,0.9144516507411541,0.9144516507411541,37.29360007417568,37.29360007417568,37.29360007417568,37.29360007417568,0.7595437896980789,0.7595437896980789,0.7595437896980789,0.7595437896980789,0.97,0.97,0.97,0.97,36.17479207195041,36.17479207195041,36.17479207195041,36.17479207195041,144.69916828780163,0.0487499803555693,3.654019401207112e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,15.134992277331882,15.104096531259522,973.4547140562222,973.4238183101498,144.84817840896469,144.50048812625087,24309.460272350672,7,0.8038842682655646,2016-04-21
2015,31,2896.0969941144076,0.095,17.603501271093073,0.0060959033473705565,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08665418010124688,2645.382708400122,1100.0,,275.0,275.0,275.0,275.0,1545.382708400122,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1421.239851257265,100.0,18.0,25.0,80.0,1573.0969941144078,1243.0,990.5,973.2629927444141,17.237007255585905,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.295817843067628,15.295817843067628,15.295817843067628,15.295817843067628,,0.9163054600286703,0.9163054600286703,0.9163054600286703,0.9163054600286703,37.79949622774867,37.79949622774867,37.79949622774867,37.79949622774867,0.7698471736812358,0.7698471736812358,0.7698471736812358,0.7698471736812358,0.97,0.97,0.97,0.97,36.66551134091622,36.66551134091622,36.66551134091622,36.66551134091622,146.66204536366487,0.050649251606879976,3.703587004132951e-05,2939.375886394469,2839.5002195930097,0.0972002037878199,0.0738251956833527,15.432430747084815,15.191351551357108,973.3674590361246,973.1263798403968,148.20633384094626,145.48297466321827,24639.223621095698,7,0.8147891409092493,2016-04-28
2015,32,2744.528944417812,0.10528571428571429,26.54229063063953,0.0097207731895166,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.10302540013016057,2462.1003729892404,1100.0,,275.0,275.0,275.0,275.0,1362.1003729892402,43.57142857142857,4.857142857142857,11.428571428571429,62.142857142857146,1240.1003729892402,100.0,18.0,25.0,80.0,1421.5289444178118,1243.0,990.5,972.8971388313533,17.602861168646672,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.661671756128394,15.661671756128394,15.661671756128394,15.661671756128394,,0.9202018042027673,0.9202018042027673,0.9202018042027673,0.9202018042027673,38.86852420083516,38.86852420083516,38.86852420083516,38.86852420083516,0.7916196374915511,0.7916196374915511,0.7916196374915511,0.7916196374915511,0.9700675329288132,0.9700675329288132,0.9700675329288132,0.9700675329288132,37.70513684336767,37.70513684336767,37.70513684336767,37.70513684336767,150.82054737347067,0.0549854258484084,3.80859968114825e-05,2816.695633695474,2653.704185178533,0.1209629927076458,0.0979871579656233,15.880903933602546,15.487476299251275,973.0713342882304,972.6779066538792,153.38170374377566,148.82997431714392,25337.851958743075,7,0.8378919298526148,2016-05-05
2015,33,2509.562980683205,0.124,36.63267749426196,0.014637215310652258,65.0,14.0,17.0,23.0,202.0,321.0,0.128010555888633,2188.562980683205,1100.0,,275.0,275.0,275.0,275.0,1088.562980683205,35.0,4.0,8.000000000000002,57.0,984.562980683205,100.0,18.0,25.0,80.0,1186.562980683205,1243.0,990.5,972.3299796085456,18.170020391454337,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.22883097893606,16.22883097893606,16.22883097893606,16.22883097893606,,0.9249399471085175,0.9249399471085175,0.9249399471085175,0.9249399471085175,40.483335797815776,40.483335797815776,40.483335797815776,40.483335797815776,0.8245078573893234,0.8245078573893234,0.8245078573893234,0.8245078573893234,0.9724507857389323,0.9724507857389323,0.9724507857389323,0.9724507857389323,39.36847802199285,39.36847802199285,39.36847802199285,39.36847802199285,157.4739120879714,0.06282010107476463,3.9766139416154394e-05,2606.73306050942,2397.275442718699,0.1339020098733254,0.123142643511518,16.49986986367798,15.99428251039,972.5645280770916,972.0589407238036,160.5822254816719,154.7874097789026,26455.617230779197,7,0.8748550671553967,2016-05-12
2015,34,2251.594847574857,0.14928571428571427,34.20351519113456,0.015151420074733428,65.0,14.0,17.0,23.0,202.0,321.0,0.1426898538080951,1930.5948475748569,1100.0,,275.0,275.0,275.0,275.0,830.5948475748568,35.0,4.0,7.999999999999999,56.021418073324405,727.5734295015324,100.0,18.0,25.0,79.02141807332441,929.5734295015324,1243.0,990.5,971.7072979079394,18.792702092060658,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.851512679542378,16.851512679542378,16.851512679542378,16.851512679542378,,0.928047816297605,0.928047816297605,0.928047816297605,0.928047816297605,42.17782840038353,42.17782840038353,42.17782840038353,42.17782840038353,0.8590189083581166,0.8590189083581166,0.8590189083581166,0.8590189083581166,0.9759018908358116,0.9759018908358116,0.9759018908358116,0.9759018908358116,41.16181364249663,41.16181364249663,41.16181364249663,41.16181364249663,164.64725456998653,0.07321283913087791,4.157758953787539e-05,2353.225621696834,2157.8508363807573,0.1487591239338838,0.1364085096815057,17.077791327252264,16.606197017868674,971.952613569613,971.4810192602296,167.27508875183253,161.80726495758228,27660.73876775774,7,0.9147069698332586,2016-05-19
2015,35,2009.1016867705912,0.17557142857142854,38.21731695266817,0.019124433854083515,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15514411929233599,1697.2445439134483,1100.0,,275.0,275.0,275.0,275.0,597.2445439134482,35.42857142857142,4.2857142857142865,8.428571428571429,42.07747301595362,507.02421375463746,100.0,18.0,25.0,64.07747301595363,702.0242137546375,1243.0,990.5,971.1013559040246,19.398644095975474,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.457454683457197,17.457454683457197,17.457454683457197,17.457454683457197,,0.9311340297995528,0.9311340297995528,0.9311340297995528,0.9311340297995528,43.83995229126271,43.83995229126271,43.83995229126271,43.83995229126271,0.892870718762988,0.892870718762988,0.892870718762988,0.892870718762988,0.9790953534341895,0.9790953534341895,0.9790953534341895,0.9790953534341895,42.923936210629186,42.923936210629186,42.923936210629186,42.923936210629186,171.69574484251672,0.08561169075918729,4.335751132386786e-05,2122.6951751857887,1890.32961771208,0.1639586300310115,0.1359551252818301,17.813130284104197,17.162649819791902,971.3961607676898,970.7456803033776,175.69561644585266,168.2667165765535,28844.88513354281,7,0.953865249125093,2016-05-26
2015,36,1673.4072907265784,0.21028571428571427,50.613308791949166,0.030105986785704687,62.0,12.0,14.0,16.0,153.0,257.0,0.15409889558486148,1416.4072907265784,1100.0,,275.0,275.0,275.0,275.0,316.4072907265785,38.0,6.0,10.821851243111785,19.698508372082706,241.886931111384,100.0,18.0,24.821851243111787,35.698508372082706,394.886931111384,1242.8218512431117,990.5,970.0448543238859,20.455145676114107,0.9258279476804825,0.48,989.0941720523194,0.5349,0.5349,0.5349,0.5349,18.514417728433653,18.514417728433653,18.514417728433653,18.514417728433653,,0.935540415844566,0.935540415844566,0.935540415844566,0.935540415844566,46.714515051951764,46.714515051951764,46.714515051951764,46.714515051951764,0.9514157851721335,0.9514157851721335,0.9514157851721335,0.9514157851721335,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.78022475091273,45.78022475091273,45.78022475091273,45.78022475091273,183.12089900365092,0.10991568775747827,4.6242651263548206e-05,1820.7199323683387,1536.036456168436,0.1673137372280038,0.1411529557243337,18.96099998295619,18.038023113676324,970.5207874738054,969.6010408583904,187.81652142266705,178.11962370027442,30764.311032613354,7,1.0173383277980605,2016-06-02
2015,37,1356.825198989987,0.2507142857142857,44.814745932696205,0.03347179165845276,62.0,12.0,14.0,16.0,153.0,257.0,0.19016643008880943,1099.8251989899868,1066.35552787945,,266.5888819698625,266.5888819698625,266.5888819698625,266.5888819698625,33.4696711105369,8.074395365187891,1.5627861997137853,1.8232505663327494,2.0837149329517137,19.925524046350763,70.0743953651879,13.562786199713786,15.82325056633275,18.083714932951715,172.92552404635077,1165.8159600106844,990.5,969.0248325745057,21.475167425494305,0.7953841043343728,0.43879870801784565,989.2658171876477,0.5039782299631482,0.5039782299631482,0.5039782299631482,0.5039782299631482,19.737006383178947,19.737006383178947,19.737006383178947,19.737006383178947,,0.9388244454101095,0.9388244454101095,0.9388244454101095,0.9388244454101095,48.38928660280584,48.38928660280584,48.38928660280584,48.38928660280584,0.9855251853931942,0.9855251853931942,0.9855251853931942,0.9855251853931942,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.23815034842148,47.23815034842148,47.23815034842148,47.23815034842148,188.9526013936859,0.13961683570625086,4.928395943091388e-05,1478.5411553411084,1222.3332346395623,0.2102536302842026,0.1738199840238526,20.536896707873147,19.17818969116467,969.4152868095636,968.5987615945814,192.8,178.97992860317976,31744.037034139237,7,1.0497366744093664,2016-06-09
