WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2015,38,1083.323007147818,0.3068571428571429,37.70610571962892,0.03545732809132743,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,243.57142857142858,0.2247893421539009,839.7515785763896,839.7515785763896,,237.73130657860636,237.73130657860636,237.73130657860636,126.55765884057041,0.0,0.0,0.0,0.0,0.0,0.0,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,924.6087214335324,990.5,968.156633122663,22.343366877336994,0.5013237938598948,0.22460212275402208,989.774074083386,0.4028010327429528,0.4028010327429528,0.4028010327429528,0.19864822354953054,21.214639927980112,21.214639927980112,21.214639927980112,11.998907310643252,,0.9391632382372934,0.9391632382372934,0.9391632382372934,0.5351113194990925,46.495017318062914,46.495017318062914,46.495017318062914,24.39664133821581,0.9469453628933382,0.9469453628933382,0.9469453628933382,0.4968766056663098,0.9782292439798187,0.9782292439798187,0.9782292439798187,0.9696578154083901,44.49263836248125,44.49263836248125,44.49263836248125,23.835495505338393,157.31341059278216,0.1452356021240538,5.203867657358508e-05,1184.385639882299,958.39049460216,0.243732822026977,0.2102474983753188,21.75148276218357,20.763951630578223,968.4794977253443,967.7335619784086,173.6269050107852,144.60000000000002,26428.6529795874,7,0.873963392182123,2016-06-16
2015,39,835.2151968745568,0.38485714285714284,30.749936557388764,0.037145454292992826,53.0,12.0,12.0,13.0,120.0,210.0,0.2532616756631139,625.2151968745568,625.2151968745568,,221.09889749867224,221.09889749867224,183.01740187721234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,702.2151968745568,990.5,967.240860787498,23.259139212501818,0.3274154191298128,0.11688516731034582,990.0556994135598,0.35119364583301876,0.35119364583301876,0.27938844952675745,0.0,22.463644980228615,22.463644980228615,19.211032810557516,0.0,,0.9369483538096567,0.9369483538096567,0.8019388393962376,0.0,45.621652283360746,45.621652283360746,37.585550403873086,0.0,0.9291578876448217,0.9291578876448217,0.7654898249261322,0.0,0.9768873083618625,0.9768873083618625,0.9740301655047198,0.96,43.5066319585109,43.5066319585109,36.620917672796615,0.0,123.63418158981843,0.14756317105636266,5.487543090247296e-05,952.2480246537352,743.1409387004387,0.2825843511827456,0.2205307803881893,22.94899888471049,21.79191053534116,967.7089920986148,966.8725637548016,144.60000000000002,96.4,20770.542507089493,7,0.68685656438788,2016-06-23
2015,40,649.8995749557342,0.4604285714285714,24.323225137674495,0.03800664274857174,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.292745632360732,460.4710035271628,460.4710035271628,,230.2355017635814,230.2355017635814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,530.6138606700199,990.5,966.4976610400183,24.00233895998162,0.2304344859508778,0.06305715347219207,990.2065083605769,0.3788734676061171,0.3788734676061171,0.0,0.0,23.32997385295246,23.32997385295246,0.0,0.0,,0.9401381058567309,0.9401381058567309,0.0,0.0,49.476614860051534,49.476614860051534,0.0,0.0,1.0076703637485038,1.0076703637485038,0.0,0.0,0.9793938881248453,0.9793938881248453,0.96,0.96,46.269057356166186,46.269057356166186,0.0,0.0,92.53811471233237,0.14269827407455501,5.611016395517871e-05,721.4230392580745,572.8783627367172,0.3246762525843233,0.2626078940919626,23.81349174031496,22.916318225928197,966.7856921570324,966.1779526323152,96.4,82.17201524499872,15546.40327167184,7,0.5141006372907354,2016-06-30
2015,41,533.4021681713443,0.5295714285714286,9.418149019127393,0.0176682313453287,50.0,10.0,9.0,9.0,108.0,186.0,0.34900344172572206,347.40216817134433,347.40216817134433,,173.70108408567216,173.70108408567216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,416.40216817134433,990.5,966.0003097567709,24.499690243229015,0.18249300761748527,0.039480433634268806,990.2780265587483,0.21391596745990857,0.21391596745990857,0.0,0.0,24.063800834517338,24.063800834517338,0.0,0.0,,0.9255932986567321,0.9255932986567321,0.0,0.0,37.94020536821831,37.94020536821831,0.0,0.0,0.7727129402895787,0.7727129402895787,0.0,0.0,0.9703380639429621,0.9703380639429621,0.96,0.96,36.81567116405921,36.81567116405921,0.0,0.0,73.63134232811842,0.13797982448782148,5.887598771274298e-05,556.9368928227394,506.9513196028255,0.3668991337190383,0.3339696155829986,24.229177097851764,23.915451394124144,966.1062160177024,965.8812809382126,78.64874339402876,68.11694038380365,12370.065511123896,7,0.4090630129339913,2016-07-07
2015,42,473.7149645942605,0.5715714285714286,7.733112010336876,0.016222288207653587,50.0,10.0,9.0,9.0,108.0,186.0,0.3928136568911402,287.7149645942605,287.7149645942605,,163.30958900269601,124.4053755915645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,356.7149645942605,990.5,965.7317173406742,24.768282659325855,0.16142754157060654,0.02754299291885207,990.3110294655105,0.2028506420140824,0.1279089496756862,0.0,0.0,24.37646148282234,20.928966911277683,0.0,0.0,,0.9192759094900256,0.7840050229222822,0.0,0.0,35.96640671064798,27.24795541356442,0.0,0.0,0.7325133749622807,0.5549481754290105,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.31623103687177,26.430516751157484,0.0,0.0,59.74674778802925,0.12598980629029835,5.760822636363255e-05,491.76619950541016,458.3294938779206,0.4058215813829831,0.3782285162889763,24.479357220283752,24.1324620008126,965.8129478977744,965.6624827224506,64.93307496636395,48.2,10037.453628388916,7,0.33192637660016255,2016-07-14
2015,43,432.957431819421,0.6135714285714285,6.215236521189711,0.014369652763001629,50.0,10.0,9.0,9.0,108.0,186.0,0.42990599230216986,246.95743181942103,246.95743181942103,,246.95743181942103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.957431819421,990.5,965.5483084431874,24.95169155681263,0.14704294367745668,0.01939148636388414,990.3335655699586,0.43233734623607034,0.0,0.0,0.0,24.352919780535217,0.0,0.0,0.0,,0.9446226940829872,0.0,0.0,0.0,55.70833378610268,0.0,0.0,0.0,1.1345892828126818,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1114057463922827,5.4333725603906634e-05,447.2117847813898,414.8228382295926,0.4483841844239403,0.4159103277900475,24.506480438281013,24.230547260731228,965.6124530315162,965.4667027720332,48.2,48.2,8097.600000000001,7,0.26777777777777784,2016-07-21
2015,44,395.7400577942829,0.6564285714285714,4.730168822404006,0.011979370303895088,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43601018422323357,223.02577207999713,223.02577207999713,,223.02577207999713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,288.5972006514257,990.5,965.3777376036936,25.122262396306446,0.13738666919711826,0.014605154415999386,990.348008176387,0.35268192692756484,0.0,0.0,0.0,24.617588645765768,0.0,0.0,0.0,,0.9405355196644051,0.0,0.0,0.0,50.6456719322507,0.0,0.0,0.0,1.0314800800865722,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.751490598717886,0.0,0.0,0.0,47.751490598717886,0.12071750699238915,5.9571983191856546e-05,410.1421567276903,381.71165647276456,0.4735926983399994,0.3946605819499995,24.68966585072206,24.54513476604285,965.4456397052746,965.3085582823638,48.2,45.95428262405839,8022.250420584604,7,0.26528605888176604,2016-07-28
2015,45,362.5652244937925,0.695857142857143,4.779302164375475,0.013238121182797158,47.0,8.0,6.0,5.0,89.0,155.0,0.42792811029607297,207.56522449379253,207.56522449379253,,207.56522449379253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.5652244937925,990.5,965.212826122469,25.287173877531067,0.1303167632824354,0.011678721659484656,990.3580045150582,0.305739054415319,0.0,0.0,0.0,24.839439338173854,0.0,0.0,0.0,,0.9369143148060288,0.0,0.0,0.0,47.370909036974844,0.0,0.0,0.0,0.9647842981053938,0.0,0.0,0.0,0.9799859722037375,0.96,0.96,0.96,45.952531859808644,0.0,0.0,0.0,45.952531859808644,0.12670543375948748,6.154313496814505e-05,378.1099473341564,348.25654132213623,0.445074195624729,0.4099336742998142,24.959867061822774,24.70686006095689,965.2905497366708,965.1412827066108,48.2,43.25461625105103,7720.025352447853,7,0.2552918436656036,2016-08-04
2015,46,338.9247789886543,0.7262857142857142,3.364643910211254,0.010077405580227086,47.0,8.0,6.0,5.0,89.0,155.0,0.45761684155908655,183.92477898865425,183.92477898865425,,183.92477898865425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.92477898865425,990.5,965.0946238949433,25.40537610505674,0.12197330999037943,0.008392477898865386,990.3696342121108,0.23985070228146282,0.0,0.0,0.0,25.035159614886044,0.0,0.0,0.0,,0.9301135405072819,0.0,0.0,0.0,42.001895206094545,0.0,0.0,0.0,0.8554357475783003,0.0,0.0,0.0,0.9757061824525254,0.96,0.96,0.96,40.988695065548605,0.0,0.0,0.0,40.988695065548605,0.12086082357744364,6.189257425085193e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,25.14875949771896,24.959867061822774,965.1412827066108,965.0235201697532,43.25461625105103,37.55948383273201,6886.100771012166,7,0.22771497258638115,2016-08-11
2015,47,309.7486914773609,0.7695714285714287,3.2813620977332625,0.010634126040041015,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,132.14285714285714,0.426227289323728,177.60583433450378,177.60583433450378,,177.60583433450378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,232.8915486202181,990.5,964.9487434573867,25.55125654261321,0.11772633613322224,0.007760583433450342,990.3745130804333,0.22547451708579855,0.0,0.0,0.0,25.200295105960727,0.0,0.0,0.0,,0.9276209131109727,0.0,0.0,0.0,40.737213665506395,0.0,0.0,0.0,0.8296784860591934,0.0,0.0,0.0,0.9752708751061908,0.96,0.96,0.96,39.74971457667645,0.0,0.0,0.0,39.74971457667645,0.12842283715043185,6.21073760831348e-05,312.3673714773974,301.7344992665246,0.496598139278585,0.3684437807550792,25.24644107208608,25.131621263370874,964.961836857387,964.9086724963328,44.483871734152,34.72854521872371,6677.952048881644,7,0.22083174764820251,2016-08-18
2015,48,291.4321992405027,0.798,2.802989119633204,0.009678865425082043,39.0,7.0,5.0,4.0,60.0,115.0,0.3947182475080653,176.43219924050274,176.43219924050274,,176.43219924050274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.43219924050274,990.5,964.865728796962,25.634271203038015,0.11579955875456625,0.007643219924050258,990.3765572213215,0.22044085727097254,0.0,0.0,0.0,25.290387567088434,0.0,0.0,0.0,,0.9276594838345057,0.0,0.0,0.0,40.59446081058899,0.0,0.0,0.0,0.8267710959386759,0.0,0.0,0.0,0.9729313566936317,0.96,0.96,0.96,39.49783826832897,0.0,0.0,0.0,39.49783826832897,0.13549842448472454,6.218158977425694e-05,299.0775001152962,282.1135754290922,0.4076372426427407,0.3845157190215473,25.35469340908508,25.237064392898382,964.8963100004612,964.8284543017164,41.38825904352153,37.25396813656729,6635.636829079267,7,0.21943243482404984,2016-08-25
2015,49,270.56924783217283,0.8348571428571429,2.578194564544674,0.009514089958191486,40.0,6.0,4.0,3.0,65.0,118.0,0.43626997296526593,152.5692478321728,152.5692478321728,,152.5692478321728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.56924783217278,990.5,964.7822769913286,25.717723008671328,0.1070243826680373,0.0052569247832172285,990.3877186925487,0.16491788866383214,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9186030405706592,0.0,0.0,0.0,34.913906438059534,0.0,0.0,0.0,0.7110775241967318,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.866489244917744,0.0,0.0,0.0,33.866489244917744,0.12512866952291404,6.165517406665438e-05,276.3852007435198,264.06621347727946,0.446857621223674,0.4269403704777295,25.4,25.4,964.805540802974,964.7562648539092,35.24267910091025,32.330204510438385,5689.570193146181,7,0.18814716247176524,2016-09-01
2015,50,248.92376324616512,0.8745714285714286,3.888125428847364,0.015695391707793972,36.57142857142857,6.0,4.0,3.0,53.0,102.57142857142857,0.41087684840628086,146.35233467473654,146.35233467473654,,146.35233467473654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,6.0,4.0,3.0,53.0,192.92376324616512,990.5,964.6863463111965,25.813653688803534,0.10362014134559976,0.0046352334674736,990.391744625187,0.15192574186659574,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9160311576055159,0.0,0.0,0.0,33.399876234164594,0.0,0.0,0.0,0.6802418784962239,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.39787994713965,0.0,0.0,0.0,32.39787994713965,0.13041907915012702,6.148255337535287e-05,264.06621347727946,236.8493354753479,0.4687136045116939,0.3686464716419368,25.4,25.4,964.7562648539092,964.621096012852,34.64069556248502,29.427121175366366,5442.843831119461,7,0.17998822192855363,2016-09-08
2015,51,232.59549812820387,0.9029999999999999,1.4201910643241962,0.006161863767023686,34.0,6.0,4.0,3.0,44.0,91.0,0.39130380360543926,141.5954981282039,141.5954981282039,,141.5954981282039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59549812820387,990.5,964.5955729887693,25.904427011230723,0.10103375973594263,0.0041595498128203425,990.3948066904512,0.14198188460492706,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9140762554375373,0.0,0.0,0.0,32.24170910308436,0.0,0.0,0.0,0.6566539532196407,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.274457829991828,0.0,0.0,0.0,31.274457829991828,0.1344412648639205,6.135134345319202e-05,236.8493354753479,226.9079980250785,0.4010435982514042,0.3842104932123467,25.4,25.4,964.621096012852,964.5614479881503,32.279188760848214,29.93321741306088,5254.108915438627,7,0.17374698794439905,2016-09-15
2015,52,222.5570939806384,0.9234285714285715,0.9812371896248716,0.0044161651061738,34.0,6.0,4.0,3.0,44.0,91.0,0.40890687909563345,131.5570939806384,131.5570939806384,,131.5570939806384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.5570939806384,990.5,964.5353425638839,25.964657436116163,0.09749088247104472,0.003155709398063814,990.399353408131,0.12254929467908118,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9095518722228603,0.0,0.0,0.0,29.80703035455132,0.0,0.0,0.0,0.6070678279949352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.91281944391477,0.0,0.0,0.0,28.91281944391477,0.12990605581896753,6.104767405267286e-05,224.7272915223594,220.03933769770444,0.4135624154850806,0.404935241214109,25.4,25.4,964.5483637491342,964.5202360261862,29.42111811657413,28.32374939886416,4857.353666577682,7,0.1606267746884154,2016-09-22
2015,53,214.96180135581074,0.933,3.3120708035368267,0.01540118991127495,34.0,6.0,4.0,3.0,44.0,91.0,0.4233529412512289,123.96180135581074,123.96180135581074,,123.96180135581074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.96180135581074,990.5,964.4897708081348,26.010229191865164,0.09481025822388539,0.002396180135581,990.4027935616407,0.10880878655774034,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9056233268157454,0.0,0.0,0.0,27.96501546646158,0.0,0.0,0.0,0.5695522498261014,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.126065002467733,0.0,0.0,0.0,27.126065002467733,0.126184167570643,6.078399633748269e-05,216.50840662099068,213.4151960906308,0.4263988772446885,0.4203070052577694,25.4,25.4,964.499050439726,964.4804911765438,27.50038489647499,26.751745108460472,1302.051120118451,2,0.15070036112482071,2016-09-29
2016,1,202.85659904685573,0.9492857142857142,2.479366223496129,0.01224033392873283,31.0,4.0,3.0,2.0,33.0,73.0,0.36003500264577787,129.85659904685573,129.85659904685573,,129.85659904685573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.85659904685573,990.5,964.4216428713942,26.078357128605944,0.09477312892891653,0.0029856599046855143,990.4022412111664,0.11952225681884672,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9086770219275178,0.0,0.0,0.0,29.3955828465347,0.0,0.0,0.0,0.5986880416809512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.51371536113866,0.0,0.0,0.0,28.51371536113866,0.1405150564130255,6.098895549323059e-05,209.67891665666008,196.05963252615788,0.3723356973560607,0.3481513600126724,25.4,25.4,964.45807349994,964.4033156440232,30.11450183025714,26.908639125559688,4790.304180671295,7,0.1584095297841037,2016-10-01
2016,2,191.07705747151118,0.9745714285714285,0.8066662622435185,0.004218559399352057,31.0,4.0,3.0,2.0,33.0,73.0,0.38207203743811097,118.0770574715112,118.0770574715112,,118.0770574715112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.07705747151118,990.5,964.4178458850569,26.082154114943055,0.09061574799219375,0.0018077057471510857,990.4075765462605,0.09873147643308403,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.900788497278368,0.0,0.0,0.0,26.49536013009911,0.0,0.0,0.0,0.5396203692484544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.700499326196134,0.0,0.0,0.0,25.700499326196134,0.13449564813329942,6.045949027387939e-05,195.0615901578589,190.41296869045323,0.3833772484198447,0.3742407715477084,25.4,25.4,964.419174062619,964.4098768196844,26.665727954613395,25.539627888126592,4317.683886800951,7,0.14278055181220076,2016-10-08
2016,3,184.03214861249415,0.9804285714285713,1.7075090503521397,0.009263102952539515,31.0,4.0,3.0,2.0,33.0,73.0,0.39683703968801926,111.03214861249414,111.03214861249414,,111.03214861249414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.03214861249415,990.5,964.431935702775,26.068064297225014,0.08812937196439231,0.0011032148612493858,990.4107674131744,0.08736328683746884,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8948827501818538,0.0,0.0,0.0,24.75371543774295,0.0,0.0,0.0,0.5041489905853961,0.0,0.0,0.0,0.9694057337988505,0.96,0.96,0.96,23.996857651556606,0.0,0.0,0.0,23.996857651556606,0.13034769286474696,6.00264177816258e-05,191.09816162620763,179.83079120949702,0.4059371563068828,0.3820026282764021,25.4,25.4,964.440338417581,964.4178036767476,25.705061596242704,22.968729709559835,4031.47208546151,7,0.13331587584198115,2016-10-15
2016,4,177.19389909771706,0.984,0.8559194053020462,0.004869846810466443,31.0,4.0,3.0,2.0,33.0,73.0,0.4120162513189295,104.19389909771705,104.19389909771705,,104.19389909771705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.19389909771706,990.5,964.4456122018045,26.054387798195453,0.08571593269840314,0.0004193899097716957,990.4138646773918,0.07686300431630695,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8888574947315255,0.0,0.0,0.0,23.0707272428976,0.0,0.0,0.0,0.46987224527286353,0.0,0.0,0.0,0.9669872245272864,0.96,0.96,0.96,22.309461971691544,0.0,0.0,0.0,22.309461971691544,0.1258925460298252,5.9473511116409726e-05,178.52039784112813,173.8393553723827,0.4199279262375663,0.4089168570247383,25.4,25.4,964.4523212892552,964.4429592043176,22.643791790091004,21.46433508487462,3747.98961124418,7,0.12394145539828638,2016-10-22
2016,5,165.32924801715393,0.9898571428571429,2.072704175334532,0.012630988228870071,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.4207152792005184,95.75781944572536,95.75781944572536,,95.75781944572536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,132.04353373143965,990.5,964.4693415039657,26.030658496034334,0.08213354070083521,1.1990791034038548e-05,990.4178544685082,0.0649951784852694,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8796263295403025,0.0,0.0,0.0,20.983758259363157,0.0,0.0,0.0,0.4273677853230785,0.0,0.0,0.0,0.9627367785323078,0.96,0.96,0.96,20.20266681593167,0.0,0.0,0.0,20.20266681593167,0.12220518931296254,5.859730080605545e-05,173.8393553723827,159.33042614504097,0.4374570676049851,0.407774027805257,25.4,25.4,964.48133914771,964.4523212892552,21.46433508487462,19.358835182883745,3394.048025076521,7,0.11223703786628707,2016-10-29
2016,6,166.1484518087133,0.9894285714285714,3.5355729228382535,0.02084108330265694,28.142857142857142,4.0,2.0,2.0,28.428571428571427,64.57142857142857,0.3901822137804039,101.57702323728472,101.57702323728472,,101.57702323728472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.0,2.0,28.428571428571427,135.71988038014186,990.5,964.4677030963825,26.032296903617457,0.08343104225268591,0.00040743425487325713,990.4161615234924,0.07399649780265753,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8849624023486697,0.0,0.0,0.0,22.42115377728734,0.0,0.0,0.0,0.45664264312194164,0.0,0.0,0.0,0.9643974933320284,0.96,0.96,0.96,21.630443617616702,0.0,0.0,0.0,21.630443617616702,0.1297848723558849,5.905611601372008e-05,178.52039784112813,156.55090676315066,0.4279758027934375,0.2800800390580399,25.4,25.4,964.4868981864736,964.4429592043176,28.202569289491237,18.69031503199012,3633.914527759606,7,0.12016913120898168,2016-11-05
2016,7,189.61007518523223,0.9758571428571428,2.1595151204231473,0.011412344764359372,23.0,4.0,2.0,2.0,19.0,50.0,0.2637898260758646,139.61007518523223,139.61007518523223,,139.61007518523223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.61007518523223,990.5,964.4207798496294,26.079220150370507,0.0950390550104984,0.0039610075185232,990.400999937471,0.13803812114810657,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9131869879386139,0.0,0.0,0.0,31.7590400010191,0.0,0.0,0.0,0.646823625275338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.80626880098853,0.0,0.0,0.0,30.80626880098853,0.1624466268370463,6.129165723399132e-05,193.63700368409016,181.5686791602694,0.2753778913370039,0.2582151089343062,25.4,25.4,964.4368626416796,964.4127259926316,31.7565878692345,28.9152288770471,5175.4531585660725,7,0.17114593778326959,2016-11-12
2016,8,198.19560753803964,0.9581428571428571,2.977634187407026,0.014967968820688685,23.0,4.0,2.0,2.0,19.0,50.0,0.25232882605490176,148.19560753803964,148.19560753803964,,148.19560753803964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.19560753803964,990.5,964.4083273735296,26.09167262647046,0.09806916686220976,0.004819560753803886,990.397111272384,0.1554940495651789,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9168793889307415,0.0,0.0,0.0,33.84779498030919,0.0,0.0,0.0,0.6893644598840974,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.83236113089991,0.0,0.0,0.0,32.83236113089991,0.16564167374436178,6.153948531188671e-05,203.02355035552185,195.0615901578589,0.2563292955806222,0.2462768477471859,25.4,25.4,964.4181413021332,964.4033156440232,33.971517019796295,32.09396447060327,5515.836669991185,7,0.18240200628277728,2016-11-19
2016,9,223.99921574726224,0.9158571428571428,7.314324717621425,0.03184923939129153,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2347756004485297,171.42778717583366,171.42778717583366,,171.42778717583366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,201.5706443186908,990.5,964.5434944715234,25.956505528476587,0.10667196940209565,0.007142778717583315,990.3861852518803,0.20899662733042154,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9256987397856243,0.0,0.0,0.0,39.542927001108374,0.0,0.0,0.0,0.805354928739478,0.0,0.0,0.0,0.9726392451538344,0.96,0.96,0.96,38.47008156165633,0.0,0.0,0.0,38.47008156165633,0.17163209908731342,6.230137990815188e-05,251.75288036056145,203.02355035552185,0.2491035065882248,0.2203536254128594,25.4,25.4,964.7070115214424,964.4181413021332,43.90440830844929,33.971517019796295,6462.973702358263,7,0.21372267534253514,2016-11-26
2016,10,292.03444361789076,0.7992857142857143,8.65921301669085,0.030263903271884215,26.0,4.0,3.0,2.0,24.0,59.0,0.20263960362865965,233.03444361789073,233.03444361789073,,233.03444361789073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.03444361789076,990.5,964.8709238691475,25.62907613085245,0.12942357218922984,0.0166068887235781,990.3539695390873,0.3859185391571091,0.0,0.0,0.0,25.097127130782546,0.0,0.0,0.0,,0.9425947821373296,0.0,0.0,0.0,54.05679066924582,0.0,0.0,0.0,1.1009529667870839,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.990084405858305,0.0,0.0,0.0,47.990084405858305,0.1647513170063295,5.7444860484070405e-05,312.3673714773974,264.06621347727946,0.223428810611837,0.1888801628702413,25.31567451976508,24.926802132560987,964.961836857387,964.7562648539092,48.2,46.73059084100812,8062.334180184196,7,0.26661158003254615,2016-12-03
2016,11,323.56785688182794,0.7497142857142858,6.89367152436217,0.021320060865927328,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2301999194100827,249.1392854532565,249.1392854532565,,249.1392854532565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.28214259611366,990.5,965.0178392844091,25.482160715590876,0.13692254440732016,0.019827857090651213,990.343249598502,0.4398470604313428,0.0,0.0,0.0,24.88556325366158,0.0,0.0,0.0,,0.9452955196577747,0.0,0.0,0.0,57.47329383058604,0.0,0.0,0.0,1.1705355158978825,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1490564462727564,5.3836013724955374e-05,335.9497472014125,312.3673714773974,0.2465046193391285,0.1817039329082241,24.996890779178315,24.78341776674113,965.079748736007,964.961836857387,48.2,48.2,8097.600000000001,7,0.26777777777777784,2016-12-10
2016,12,397.21517430558197,0.6551428571428571,13.722441131498451,0.03490692323713846,31.0,5.0,3.0,2.0,36.0,77.0,0.19491486486291024,320.21517430558197,320.21517430558197,,178.9669459076105,141.24822839797153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.21517430558197,990.5,965.3810192685372,25.118980731462734,0.16230994315130548,0.03404303486111636,990.3036470219876,0.2356654517564412,0.16522048268506273,0.0,0.0,24.686962301693885,21.153184717927804,0.0,0.0,,0.9262866611694369,0.7909876776018471,0.0,0.0,40.21098102800685,31.544846176854552,0.0,0.0,0.8189609170673492,0.6424612255978523,0.0,0.0,0.971517101722615,0.9686599588654722,0.96,0.96,37.48771948508899,30.602005199374705,0.0,0.0,68.08972468446369,0.17065940764341828,5.8831043017053576e-05,432.0068351219016,341.0310225674728,0.2257859106784503,0.1782379206529742,24.863262414963103,24.517420331296496,965.5440307580484,965.1051551128372,76.84256223357933,48.2,11439.073746989901,7,0.37827624824702055,2016-12-17
2016,13,487.89138183758394,0.5645714285714286,39.28771136033466,0.0790353546170041,31.0,5.0,3.0,2.0,36.0,77.0,0.15927375476909514,410.89138183758394,410.89138183758394,,205.44569091879197,205.44569091879197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,449.89138183758394,990.5,965.7955112182691,24.704488781730902,0.19561530564504861,0.052450563284456644,990.2519341310706,0.3028100600884422,0.3028100600884422,0.0,0.0,24.153612852712946,24.153612852712946,0.0,0.0,,0.9350761488431739,0.9350761488431739,0.0,0.0,45.460287354913774,45.460287354913774,0.0,0.0,0.9258714328903009,0.9258714328903009,0.0,0.0,0.9774042529879008,0.9774042529879008,0.96,0.96,43.446398771745535,43.446398771745535,0.0,0.0,86.89279754349107,0.17853412387418358,5.902802083768449e-05,586.5300420928967,440.5030705808828,0.1748001436141219,0.1312805729869237,24.46372902238764,23.489493876761404,966.239385189418,965.582263817614,96.4,78.78861063139148,14597.989987306502,7,0.482737764130506,2016-12-24
2016,14,503.7876517548378,0.553,21.957281522328895,0.040456089338248624,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,130.14285714285714,0.25948803116053837,373.6447946119806,373.6447946119806,,186.8223973059903,186.8223973059903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,429.7876517548378,990.5,965.8667358122631,24.633264187736895,0.18777526052403873,0.04472895892239608,990.2674957805536,0.25142745591525045,0.25142745591525045,0.0,0.0,24.149332512375224,24.149332512375224,0.0,0.0,,0.9294368424457297,0.9294368424457297,0.0,0.0,41.09028678248247,41.09028678248247,0.0,0.0,0.8368693845719444,0.8368693845719444,0.0,0.0,0.974125748703765,0.974125748703765,0.96,0.96,39.86132443012831,39.86132443012831,0.0,0.0,79.72264886025663,0.15818161410338177,5.933184419075662e-05,604.3206888705944,458.3294938779206,0.3032752678077132,0.1680014073467188,24.454239660984204,23.51223967196837,966.3172827554824,965.6624827224506,96.4,68.39321405745345,13393.405008523112,7,0.44290360477920343,2016-12-31
2016,15,683.786965718297,0.44885714285714284,48.99360194434981,0.06784860582262865,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.19850703105066328,552.9298228611541,552.9298228611541,,227.86894563406258,227.86894563406258,97.19193159302895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,608.5012514325826,990.5,966.6285575599883,23.8714424400118,0.2748055489967877,0.09512906349265186,990.1300653875106,0.37056289635977757,0.37056289635977757,0.1569209033188779,0.0,23.130944931162567,23.130944931162567,9.66462148584519,0.0,,0.9395537132726319,0.9395537132726319,0.40242961057525106,0.0,48.52221247287354,48.52221247287354,20.164281987588073,0.0,0.9882324332560801,0.9882324332560801,0.4106778408877408,0.0,0.9797171150933295,0.9797171150933295,0.968288543664758,0.96,46.101055937092504,46.101055937092504,19.476087808174167,0.0,111.67819968235916,0.16274960978192934,5.649603475477393e-05,869.7507435242177,565.5581093921818,0.2457749216068822,0.1379705632831789,23.77093943680483,22.126320391932165,967.3790029740968,966.1450114922648,144.60000000000002,91.37775996911044,18761.93754663634,7,0.6204344426797732,2017-01-07
2016,16,977.3691272888724,0.3372857142857143,32.13504364171755,0.03267217371381632,41.0,6.0,4.0,3.0,66.0,120.0,0.122957366461135,857.3691272888724,857.3691272888724,,233.5758039545925,233.5758039545925,233.5758039545925,156.64171542509487,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,908.3691272888724,990.5,967.8033011081749,22.69669889182517,0.4864643445984925,0.23589530183109783,989.7776403535705,0.38973196895337897,0.38973196895337897,0.38973196895337897,0.24320682859759227,21.584607276442217,21.584607276442217,21.584607276442217,15.373587627444111,,0.9386849873860486,0.9386849873860486,0.9386849873860486,0.6691009047668015,46.44287494741692,46.44287494741692,46.44287494741692,30.967158981511798,0.9458834001510574,0.9458834001510574,0.9458834001510574,0.630695702271116,0.9786277045789051,0.9786277045789051,0.9786277045789051,0.9729134188646195,44.060846540808804,44.060846540808804,44.060846540808804,30.289417969380224,162.4719575918066,0.16602914915949873,5.257707760358273e-05,1025.216220670923,927.8079295597248,0.1293371140478869,0.1170484797065242,21.73856877149336,21.35403190151367,967.9792509792514,967.6112317182389,174.27671677645532,144.60000000000002,27295.288875423514,7,0.9026219866211479,2017-01-14
2016,17,1047.9606385249463,0.3191428571428571,13.868495118734506,0.013183813364693242,46.0,7.0,6.0,4.0,76.0,139.0,0.13268435577827745,908.9606385249461,908.9606385249461,,227.24015963123657,227.24015963123657,227.24015963123657,227.24015963123657,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,967.9606385249461,990.5,968.0507334353641,22.44926656463591,0.5409913869454157,0.2771685108199569,989.6818401022347,0.36547648971478747,0.36547648971478747,0.36547648971478747,0.36547648971478747,21.265630177155778,21.265630177155778,21.265630177155778,21.265630177155778,,0.9380883787962387,0.9380883787962387,0.9380883787962387,0.9380883787962387,44.45317567963618,44.45317567963618,44.45317567963618,44.45317567963618,0.9053599934752787,0.9053599934752787,0.9053599934752787,0.9053599934752787,0.9796284315830132,0.9796284315830132,0.9796284315830132,0.9796284315830132,43.54792989742832,43.54792989742832,43.54792989742832,43.54792989742832,174.19171958971327,0.16622323546240633,5.323740560505977e-05,1086.9790649487445,1024.6356472173295,0.1356579779138969,0.127877347855411,21.397592476311644,21.044257780732465,968.1733627755532,967.977426319826,180.14472531751449,170.44563872145136,29264.208891071827,7,0.9677317754984069,2017-01-21
2016,18,1092.2696949701578,0.30271428571428566,3.5706272623309103,0.0032668144318511,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13624490307245232,943.4125521130148,943.4125521130148,,235.8531380282537,235.8531380282537,235.8531380282537,235.8531380282537,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.5554092558721,990.5,968.1899904699061,22.310009530093794,0.5744760993135293,0.3047300416904119,989.6207938589961,0.39350798829140465,0.39350798829140465,0.39350798829140465,0.39350798829140465,21.037295400798484,21.037295400798484,21.037295400798484,21.037295400798484,,0.9393520089277713,0.9393520089277713,0.9393520089277713,0.9393520089277713,45.70865594969069,45.70865594969069,45.70865594969069,45.70865594969069,0.9309298564091789,0.9309298564091789,0.9309298564091789,0.9309298564091789,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.79448283069687,44.79448283069687,44.79448283069687,44.79448283069687,179.17793132278752,0.16404935192024456,5.275704925317388e-05,1099.019084262322,1086.9790649487445,0.1481540755698216,0.1271198549642296,21.061370983131,21.007351613582134,968.211202836253,968.1733627755532,181.10222913205155,177.01760124987055,30101.892462228294,7,0.9954329517932636,2017-01-28
2016,19,1102.3315127874064,0.29942857142857143,3.3124285250843455,0.002998255105265014,49.0,8.0,7.0,5.0,93.0,162.0,0.1469645372391312,940.3315127874064,940.3315127874064,,235.0828781968516,235.0828781968516,235.0828781968516,235.0828781968516,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1004.3315127874064,990.5,968.2216133259033,22.278386674096705,0.5742712310031922,0.302265210229925,989.6234635587668,0.39092105525195947,0.39092105525195947,0.39092105525195947,0.39092105525195947,21.010929177611608,21.010929177611608,21.010929177611608,21.010929177611608,,0.9391773866029078,0.9391773866029078,0.9391773866029078,0.9391773866029078,45.49351507817942,45.49351507817942,45.49351507817942,45.49351507817942,0.9265481685983589,0.9265481685983589,0.9265481685983589,0.9265481685983589,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.58364477661583,44.58364477661583,44.58364477661583,44.58364477661583,178.3345791064633,0.161779763157219,5.268112532071872e-05,1110.6125841001171,1099.019084262322,0.147404173703441,0.1458654460783566,21.029785933339436,20.96378728829204,968.2476395500288,968.211202836253,179.55663571631302,177.84575646252344,29960.209289885835,7,0.9907476617025739,2017-02-04
2016,20,1176.7336306933412,0.2814285714285715,33.031537121551764,0.027999774747111714,49.0,8.0,7.0,5.0,93.0,162.0,0.13790141511929935,1014.7336306933412,1014.7336306933412,,253.6834076733353,253.6834076733353,253.6834076733353,253.6834076733353,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1078.7336306933412,990.5,968.4554485536077,22.044551446392365,0.6713052987001238,0.37592044094362065,989.4527742603563,0.45622768500883365,0.45622768500883365,0.45622768500883365,0.45622768500883365,20.54109802173981,20.54109802173981,20.54109802173981,20.54109802173981,,0.9403465208374595,0.9403465208374595,0.9403465208374595,0.9403465208374595,48.02359245345503,48.02359245345503,48.02359245345503,48.02359245345503,0.9780772393779029,0.9780772393779029,0.9780772393779029,0.9780772393779029,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.945216503228075,46.945216503228075,46.945216503228075,46.945216503228075,187.78086601291224,0.1596440828451142,5.1444877770439535e-05,1238.7368100654537,1080.5994501120829,0.1499167892258291,0.1307783854355955,21.13434922665537,20.129235397334494,968.6503156887773,968.1533125574952,192.8,175.09205732683168,31547.185490169264,7,1.0432270334050682,2017-02-11
2016,21,1346.8585461465318,0.2527142857142857,50.497477078490064,0.03671333526136316,49.0,8.0,7.0,5.0,93.0,162.0,0.12064500067219593,1184.8585461465318,1098.3301315761678,,274.58253289404195,274.58253289404195,274.58253289404195,274.58253289404195,86.52841457036386,24.101172474356698,4.173952357329373,3.738882111065105,2.6706300793322177,51.843777548280464,73.10117247435669,12.173952357329373,10.738882111065106,7.670630079332218,144.84377754828046,1194.3441385189192,990.5,968.9927579841582,21.507242015841744,0.8379525683594603,0.4778291710490183,989.1842182605915,0.5332885769710021,0.5332885769710021,0.5332885769710021,0.5332885769710021,19.658171699462255,19.658171699462255,19.658171699462255,19.658171699462255,,0.9391240116523193,0.9391240116523193,0.9391240116523193,0.9391240116523193,49.71312078529454,49.71312078529454,49.71312078529454,49.71312078529454,1.0124871850365484,1.0124871850365484,1.0124871850365484,1.0124871850365484,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.09914450514117,48.09914450514117,48.09914450514117,48.09914450514117,192.39657802056468,0.14330959387471173,4.865929894073526e-05,1478.5411553411084,1256.1554605165877,0.1289649291763444,0.1095674607465529,20.00957679152169,19.16591277151712,969.4152868095636,968.7050600187664,192.8,189.97604614395263,32322.625107454867,7,1.068869877892026,2017-02-18
2016,22,1513.8594969521093,0.22885714285714287,46.43477239306487,0.0300792694846371,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11300926138438194,1342.8594969521093,1100.0,,275.0,275.0,275.0,275.0,242.85949695210934,50.714413751780114,9.098185227681258,11.156398579520872,9.527985782722405,162.36251361040468,99.71441375178013,17.526756656252683,19.01354143666373,16.242271497008115,261.3625136104047,1236.2547118446964,990.5,969.5293922209222,20.970607779077778,0.908816861156934,0.48,989.1111831388431,0.5349,0.5349,0.5349,0.5349,19.046890917920816,19.046890917920816,19.046890917920816,19.046890917920816,,0.9372146140389388,0.9372146140389388,0.9372146140389388,0.9372146140389388,48.143486354794035,48.143486354794035,48.143486354794035,48.143486354794035,0.9805190703624038,0.9805190703624038,0.9805190703624038,0.9805190703624038,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.18061662769815,47.18061662769815,47.18061662769815,47.18061662769815,188.7224665107926,0.1249032868229027,4.765718851282642e-05,1590.8393392724963,1424.002963153442,0.1205094618110264,0.1018330361845866,19.358576073519195,18.790533940162952,969.7780963268804,969.239086496342,192.0087826411524,186.02131432694443,31705.374373813156,7,1.048458147282181,2017-02-25
2016,23,1611.5504791936073,0.217,13.702793403247695,0.008403242266189614,49.0,9.0,9.0,9.0,107.0,183.0,0.11358899202159611,1428.5504791936073,1100.0,,275.0,275.0,275.0,275.0,328.55047919360743,51.0,9.0,15.508365506487015,16.158220288210202,236.88389339891023,100.0,18.0,24.508365506487017,25.158220288210202,343.8838933989102,1242.508365506487,990.5,969.8450092404717,20.654990759528346,0.9250159148201919,0.48,989.0949840851798,0.5349,0.5349,0.5349,0.5349,18.715074844708163,18.715074844708163,18.715074844708163,18.715074844708163,,0.9361724857608308,0.9361724857608308,0.9361724857608308,0.9361724857608308,47.251923016320525,47.251923016320525,47.251923016320525,47.251923016320525,0.962360957562536,0.962360957562536,0.962360957562536,0.962360957562536,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.30688455599411,46.30688455599411,46.30688455599411,46.30688455599411,185.22753822397644,0.11498184160669156,4.677463086464051e-05,1666.8712830513916,1590.8393392724963,0.1150336149492552,0.1097865215273241,18.782942881573028,18.53507259608488,970.0237379913968,969.7780963268804,185.94141660080385,183.3346306588081,31118.226421628042,7,1.0290418790220914,2017-03-04
2016,24,1970.0651033735692,0.17928571428571427,82.51954904733869,0.04158557591322776,49.0,9.0,9.0,9.0,107.0,183.0,0.09360379575523549,1787.0651033735692,1100.0,,275.0,275.0,275.0,275.0,687.0651033735694,51.0,9.0,16.0,33.79008705115915,577.2750163224102,100.0,18.0,25.0,42.790087051159155,684.2750163224102,1243.0,990.5,970.9537949789459,19.546205021054025,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.605015608535748,17.605015608535748,17.605015608535748,17.605015608535748,,0.9317573147391711,0.9317573147391711,0.9317573147391711,0.9317573147391711,44.24267785608681,44.24267785608681,44.24267785608681,44.24267785608681,0.9010728687594055,0.9010728687594055,0.9010728687594055,0.9010728687594055,0.9788795264110567,0.9788795264110567,0.9788795264110567,0.9788795264110567,43.31002637461982,43.31002637461982,43.31002637461982,43.31002637461982,173.2401054984792,0.08885866329268628,4.374750138850486e-05,2244.5081263827624,1726.6076432517052,0.1059881790256399,0.0815323401367772,18.342078201591555,16.868618558281916,971.6901920291998,970.2167323858902,181.30779334986215,164.84209136440356,29104.337723744513,7,0.962445030547107,2017-03-11
2016,25,2771.925082948321,0.10485714285714286,149.29937012282218,0.05310698987446013,49.0,9.0,9.0,9.0,107.0,183.0,0.06690631473904904,2588.925082948321,1100.0,,275.0,275.0,275.0,275.0,1488.9250829483208,51.0,9.000000000000002,16.0,65.28438437832743,1347.6406985699934,100.0,18.0,25.0,74.28438437832743,1454.6406985699934,1243.0,990.5,972.9578102829681,17.542189717031857,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.60100030451358,15.60100030451358,15.60100030451358,15.60100030451358,,0.9186421795664905,0.9186421795664905,0.9186421795664905,0.9186421795664905,38.666941910763235,38.666941910763235,38.666941910763235,38.666941910763235,0.787514091868905,0.787514091868905,0.787514091868905,0.787514091868905,0.9713421373466261,0.9713421373466261,0.9713421373466261,0.9713421373466261,37.5620785689997,37.5620785689997,37.5620785689997,37.5620785689997,150.2483142759988,0.05529974590758134,3.79414935040401e-05,3289.6037172425176,2338.6724560938283,0.0782495212286615,0.0556298009516472,16.64132534863449,14.384174139039253,974.1746364484424,971.9174852388472,162.21257569400333,136.41354377144756,25241.716798367797,7,0.8347128570888822,2017-03-18
2016,26,3712.990271829568,0.04828571428571428,81.09983058565591,0.022329956470513425,49.0,9.0,9.0,9.0,107.0,183.0,0.04936490041720439,3529.990271829568,1100.0,,275.0,275.0,275.0,275.0,2429.990271829568,51.0,8.999999999999996,15.999999999999996,71.0,2282.990271829568,100.0,18.0,25.0,80.0,2389.990271829568,1243.0,990.5,975.0718127188769,15.428187281123087,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.486997868604808,13.486997868604808,13.486997868604808,13.486997868604808,,0.8936834880146057,0.8936834880146057,0.8936834880146057,0.8936834880146057,32.51069446922633,32.51069446922633,32.51069446922633,32.51069446922633,0.6621322702490087,0.6621322702490087,0.6621322702490087,0.6621322702490087,0.97,0.97,0.97,0.97,31.53537363514954,31.53537363514954,31.53537363514954,31.53537363514954,126.14149454059816,0.03406649664475047,3.185391276277731e-05,3857.302531342109,3465.6682919300456,0.0528036686102138,0.0474424804673868,14.011084921248989,13.181193318685352,975.3776172687964,974.5477256662329,132.2659619555589,122.58225923789104,21191.77108282049,7,0.7007860807811009,2017-03-25
2016,27,3849.938180541207,0.04271428571428571,17.49378726043369,0.0045488411824254,70.0,14.0,18.0,25.0,168.0,295.0,0.07662807953503041,3554.938180541207,1100.0,,275.0,275.0,275.0,275.0,2454.938180541207,30.0,4.0,7.0,55.0,2358.938180541207,100.0,18.0,25.0,80.0,2526.938180541207,1243.0,990.5,975.3620118587659,15.137988141234116,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.196798728715839,13.196798728715839,13.196798728715839,13.196798728715839,,0.8889830593734145,0.8889830593734145,0.8889830593734145,0.8889830593734145,31.639912690667614,31.639912690667614,31.639912690667614,31.639912690667614,0.6443974071419066,0.6443974071419066,0.6443974071419066,0.6443974071419066,0.97,0.97,0.97,0.97,30.69071530994759,30.69071530994759,30.69071530994759,30.69071530994759,122.76286123979034,0.031889523555912715,3.1000722535300594e-05,3889.991232059012,3800.223421952879,0.0776270148475648,0.0758356465096332,13.302146669533949,13.11192440526144,975.4468861822204,975.2566639179478,123.98026586720344,121.78387032667464,20624.160688284777,7,0.682015895776613,2017-04-01
2016,28,3591.7923280631535,0.05242857142857143,43.4179010467058,0.012003110828827043,70.0,14.0,18.0,25.0,168.0,295.0,0.0821746612023769,3296.7923280631535,1100.0,,275.0,275.0,275.0,275.0,2196.7923280631535,30.000000000000018,4.0,7.0,55.0,2100.7923280631535,100.0,18.0,25.0,80.0,2268.7923280631535,1243.0,990.5,974.8149885047052,15.685011495294768,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,13.74382208277649,13.74382208277649,13.74382208277649,13.74382208277649,,0.8978585132930486,0.8978585132930486,0.8978585132930486,0.8978585132930486,33.28161768151756,33.28161768151756,33.28161768151756,33.28161768151756,0.6778333540023942,0.6778333540023942,0.6778333540023942,0.6778333540023942,0.97,0.97,0.97,0.97,32.28316915107203,32.28316915107203,32.28316915107203,32.28316915107203,129.1326766042881,0.03598393814283263,3.260926176875963e-05,3747.977061032573,3496.2981146259385,0.0843749561188552,0.0787091263356684,13.94617886839341,13.412859196246124,975.1459513912356,974.6126317190884,131.50778471374645,125.26426128122051,21694.289669520404,7,0.7174037589127118,2017-04-08
2016,29,3368.8766208750244,0.06471428571428571,43.70120019106941,0.013195800916671215,70.0,14.0,18.0,25.0,168.0,295.0,0.08764964932879545,3073.8766208750244,1100.0,,275.0,275.0,275.0,275.0,1973.8766208750242,29.999999999999993,4.0,7.0,55.0,1877.8766208750244,100.0,18.0,25.0,80.0,2045.8766208750242,1243.0,990.5,974.34261950614,16.15738049386011,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.216191081341833,14.216191081341833,14.216191081341833,14.216191081341833,,0.9043927570590069,0.9043927570590069,0.9043927570590069,0.9043927570590069,34.67607533404579,34.67607533404579,34.67607533404579,34.67607533404579,0.7062337135243543,0.7062337135243543,0.7062337135243543,0.7062337135243543,0.97,0.97,0.97,0.97,33.63579307402442,33.63579307402442,33.63579307402442,33.63579307402442,134.54317229609768,0.039997630407312114,3.3975548559620626e-05,3483.480329502967,3190.3897132884526,0.092465192816815,0.0846854215026072,14.59441333789436,13.973340365439746,974.585470222042,973.9643972495874,138.76504021548783,131.82834646960754,22603.252945744407,7,0.7474620683116536,2017-04-15
2016,30,3029.717175183722,0.08485714285714284,39.51266665571744,0.013045553622940001,70.0,14.0,18.0,25.0,168.0,295.0,0.09742684396441408,2734.717175183722,1100.0,,275.0,275.0,275.0,275.0,1634.7171751837216,30.0,4.0,7.0,55.0,1538.7171751837216,100.0,18.0,25.0,80.0,1706.7171751837216,1243.0,990.5,973.5855242159606,16.91447578403932,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,14.97328637152104,14.97328637152104,14.97328637152104,14.97328637152104,,0.9128262682847758,0.9128262682847758,0.9128262682847758,0.9128262682847758,36.86274724831634,36.86274724831634,36.86274724831634,36.86274724831634,0.7507687830614325,0.7507687830614325,0.7507687830614325,0.7507687830614325,0.97,0.97,0.97,0.97,35.756864830866846,35.756864830866846,35.756864830866846,35.756864830866846,143.02745932346738,0.04725251971068916,3.6118045283703886e-05,3138.65846664605,2913.8010466984306,0.1012423275550191,0.0939892005246544,15.253083923037243,14.710324633508542,973.8484859539732,973.3057266644444,146.17910261798002,140.0658989600135,24028.613166342522,7,0.7945969962414855,2017-04-22
