WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2016,31,2732.63739794971,0.10642857142857143,43.86685516985868,0.0160410740012621,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10300638187892373,2451.2088265211382,1100.0,,275.0,275.0,275.0,275.0,1351.208826521138,40.71428571428571,4.714285714285711,10.571428571428568,60.714285714285715,1234.4945408068522,100.0,18.0,25.0,80.0,1409.6373979497093,1243.0,990.5,972.8684350984993,17.631564901500724,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,15.690375488982445,15.690375488982445,15.690375488982445,15.690375488982445,,0.920507498957663,0.920507498957663,0.920507498957663,0.920507498957663,38.953319938469384,38.953319938469384,38.953319938469384,38.953319938469384,0.7933466382580322,0.7933466382580322,0.7933466382580322,0.7933466382580322,0.9702322943711295,0.9702322943711295,0.9702322943711295,0.9702322943711295,37.79395384027314,37.79395384027314,37.79395384027314,37.79395384027314,151.1758153610925,0.05539684426954667,3.817571094977084e-05,2853.581718258364,2606.73306050942,0.1058796561033613,0.0995381507742876,15.99428251039,15.398440922720162,973.1603696647616,972.5645280770916,154.7874097789026,147.82158221649436,25397.536980663546,7,0.8398656408949585,2017-04-29
2016,32,2437.6128987602997,0.13028571428571428,43.934571597616205,0.018105032068336944,55.0,13.0,13.0,17.0,178.0,276.0,0.11339061478020392,2161.6128987602997,1100.0,,275.0,275.0,275.0,275.0,1061.6128987602995,44.99999999999999,5.0,12.0,61.58041526312463,938.032483497175,100.0,18.0,25.0,78.58041526312464,1116.032483497175,1243.0,990.5,972.1563069970076,18.343693002992364,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,16.402503590474087,16.402503590474087,16.402503590474087,16.402503590474087,,0.925809467880561,0.925809467880561,0.925809467880561,0.925809467880561,40.955318927632575,40.955318927632575,40.955318927632575,40.955318927632575,0.8341205484242887,0.8341205484242887,0.8341205484242887,0.8341205484242887,0.9734120548424289,0.9734120548424289,0.9734120548424289,0.9734120548424289,39.86715711264636,39.86715711264636,39.86715711264636,39.86715711264636,159.46862845058544,0.0655558151941964,4.026985566933976e-05,2573.65800073286,2299.1910593261064,0.1200422204498723,0.1072403559141921,16.73662527186695,16.07411886157478,972.4846917259068,971.8221853156148,163.31360541998745,155.70345359526968,26790.729579698356,7,0.8859368247254747,2017-05-06
2016,33,2169.248629275948,0.15842857142857142,30.867594092682275,0.014203293355202259,55.0,13.0,13.0,17.0,178.0,276.0,0.1273349016288784,1893.2486292759481,1100.0,,275.0,275.0,275.0,275.0,793.2486292759482,45.0,5.0,12.0,48.85951702062,682.3891122553281,100.0,18.0,25.0,65.85951702062,860.3891122553281,1243.0,990.5,971.5085311741143,18.991468825885622,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.050279413367345,17.050279413367345,17.050279413367345,17.050279413367345,,0.9290497668692349,0.9290497668692349,0.9290497668692349,0.9290497668692349,42.72134755440446,42.72134755440446,42.72134755440446,42.72134755440446,0.8700885448962212,0.8700885448962212,0.8700885448962212,0.8700885448962212,0.977008854489622,0.977008854489622,0.977008854489622,0.977008854489622,41.739472000906574,41.739472000906574,41.739472000906574,41.739472000906574,166.9578880036263,0.07704994349547507,4.216108282919856e-05,2272.049082136472,2083.1179006773305,0.1324937008655429,0.1214762489815886,17.25818117205369,16.802140389221215,971.7566701982604,971.300629415428,169.38513859295412,164.07175996437022,28048.92518460922,7,0.9275438222423683,2017-05-13
2016,34,1956.8687608693294,0.18085714285714286,33.226843265793114,0.01707084863542807,55.0,13.0,13.0,17.0,178.0,276.0,0.14118835997376641,1680.8687608693294,1100.0,,275.0,275.0,275.0,275.0,580.8687608693293,45.0,5.0,12.0,35.77814831441522,483.0906125549141,100.0,18.0,25.0,52.77814831441521,661.0906125549142,1243.0,990.5,970.9537904355775,19.546209564422547,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,17.605020151904267,17.605020151904267,17.605020151904267,17.605020151904267,,0.9318917784800284,0.9318917784800284,0.9318917784800284,0.9318917784800284,44.24645863107775,44.24645863107775,44.24645863107775,44.24645863107775,0.9011498702867159,0.9011498702867159,0.9011498702867159,0.9011498702867159,0.9795974141945789,0.9795974141945789,0.9795974141945789,0.9795974141945789,43.343944581095506,43.343944581095506,43.343944581095506,43.343944581095506,173.37577832438203,0.08872671563881775,4.378176220312678e-05,2047.3575826099195,1850.5299978167784,0.1491464609196391,0.1348079115950825,17.941713671458267,17.344499181181952,971.2143114062998,970.6170969160236,177.08910945976928,170.3975888906553,29127.130758496183,7,0.9631987684687892,2017-05-20
2016,35,1690.534031397339,0.20828571428571427,41.315709568203864,0.024601652643723698,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1518110196233379,1433.391174254482,1100.0,,275.0,275.0,275.0,275.0,333.3911742544819,45.57142857142858,5.285714285714287,12.285714285714288,20.55952441613633,249.6887926954884,100.0,18.0,25.0,36.41666727327919,411.1173641240598,1243.0,990.5,970.1001868706683,20.39981312933167,0.9262894125183111,0.48,989.0937105874816,0.5349,0.5349,0.5349,0.5349,18.45862371681339,18.45862371681339,18.45862371681339,18.45862371681339,,0.9353646647079622,0.9353646647079622,0.9353646647079622,0.9353646647079622,46.56482539483294,46.56482539483294,46.56482539483294,46.56482539483294,0.9483671159843775,0.9483671159843775,0.9483671159843775,0.9483671159843775,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.633528886936276,45.633528886936276,45.633528886936276,45.633528886936276,182.5341155477451,0.10835304613083015,4.6094473623167964e-05,1820.7199323683387,1561.3200308393516,0.1684627211874705,0.1302503245071762,18.87608433400077,18.038023113676324,970.5207874738054,969.682726253481,186.92201825501184,178.11962370027442,30665.731412021178,7,1.014078419709695,2017-05-27
2016,36,1426.4824645682554,0.2414285714285714,34.95160128826573,0.024655755542348244,53.0,12.0,12.0,13.0,120.0,210.0,0.1475915192142414,1216.4824645682554,1100.0,,275.0,275.0,275.0,275.0,116.48246456825548,27.869231034025297,4.54096083074892,6.656140832471742,7.210819235177719,70.20531263583179,80.8692310340253,16.54096083074892,18.656140832471742,20.21081923517772,190.2053126358318,1216.066332697246,990.5,969.247515920733,21.25248407926704,0.8738524638990673,0.48,989.1461475361009,0.5349,0.5349,0.5349,0.5349,19.363731615367957,19.363731615367957,19.363731615367957,19.363731615367957,,0.9382046625814974,0.9382046625814974,0.9382046625814974,0.9382046625814974,48.99632247530531,48.99632247530531,48.99632247530531,48.99632247530531,0.9978884414522466,0.9978884414522466,0.9978884414522466,0.9978884414522466,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.79285542758834,47.79285542758834,47.79285542758834,47.79285542758834,191.17142171035337,0.13441973525884515,4.827561154301854e-05,1536.036456168436,1316.6588218214915,0.1594946211726147,0.1367155051279409,19.774991597103277,18.957986361537444,969.6010408583904,968.8952134400104,192.8,187.78476765393177,32116.79884733937,7,1.0620634539464078,2017-06-03
2016,37,1180.586887930943,0.2804285714285714,29.435176817339197,0.0246947531510984,53.0,12.0,12.0,13.0,120.0,210.0,0.17820617978365183,970.5868879309429,970.5868879309429,,242.64672198273573,242.64672198273573,242.64672198273573,242.64672198273573,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1047.586887930943,990.5,968.4675587906402,22.032441209359913,0.6305471455483913,0.3318189582434716,989.5376338962081,0.41764058172735957,0.41764058172735957,0.41764058172735957,0.41764058172735957,20.6524345238407,20.6524345238407,20.6524345238407,20.6524345238407,,0.9393419143734507,0.9393419143734507,0.9393419143734507,0.9393419143734507,46.12939637521563,46.12939637521563,46.12939637521563,46.12939637521563,0.9394989078455321,0.9394989078455321,0.9394989078455321,0.9394989078455321,0.9798357710807235,0.9798357710807235,0.9798357710807235,0.9798357710807235,45.19964387156954,45.19964387156954,45.19964387156954,45.19964387156954,180.79857548627817,0.15317402929736984,5.1781664285245224e-05,1256.1554605165877,1110.6125841001171,0.1890848375089808,0.1671767600434094,21.073454204219598,20.1686340312972,968.7050600187664,968.2476395500288,190.70298842411276,170.8115290694623,30374.16068169473,7,1.004436530479323,2017-06-10
2016,38,981.3686730831199,0.337,34.40883436798564,0.03559684999309147,53.0,12.0,12.0,13.0,120.0,210.0,0.21523801071752896,771.3686730831199,771.3686730831199,,236.53649487373372,236.53649487373372,236.53649487373372,61.75918846191886,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,848.3686730831199,990.5,967.804110590585,22.69588940941505,0.43423225624012807,0.1831152732117945,989.8826524705481,0.3985913508046409,0.3985913508046409,0.3985913508046409,0.09446893414275297,21.679950529158482,21.679950529158482,21.679950529158482,6.078917548884086,,0.9395697585235802,0.9395697585235802,0.9395697585235802,0.26736906050237375,47.254125828706044,47.254125828706044,47.254125828706044,12.05859315962345,0.9624058213585752,0.9624058213585752,0.9624058213585752,0.24559252870923526,0.9788449671566378,0.9788449671566378,0.9788449671566378,0.9645592528709235,45.3634014101048,45.3634014101048,45.3634014101048,11.768814261611352,147.85901849192575,0.15072261129741557,5.3380762275343724e-05,1086.9790649487445,869.7507435242177,0.2414484857455631,0.1931959931628511,22.30571829301455,21.20678203529737,968.1733627755532,967.3790029740968,166.8558905845694,132.6320581129172,24840.315106643528,7,0.8214389916218098,2017-06-17
2016,39,752.392516755324,0.41685714285714287,27.429758080071583,0.03629318570791946,53.0,12.0,12.0,13.0,120.0,210.0,0.2805172832236253,542.392516755324,542.392516755324,,228.537291196542,228.537291196542,85.31793436223994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,619.392516755324,990.5,966.9095700670213,23.590429932978754,0.2785158885786166,0.08768090516026025,990.1338032062612,0.37489884808631146,0.37489884808631146,0.12040225538158296,0.0,22.849334291153554,22.849334291153554,9.716801073780006,0.0,,0.9389736748438805,0.9389736748438805,0.3996982506026425,0.0,48.143651408656225,48.143651408656225,17.68894253479188,0.0,0.9805224319481919,0.9805224319481919,0.36026359541327657,0.0,0.9774749037583271,0.9774749037583271,0.9660463323297558,0.96,44.77609635651716,44.77609635651716,17.233239213660017,0.0,106.78543192669433,0.14156033465617412,5.464373224049744e-05,838.3130724874176,677.7424369637166,0.3098522219455508,0.2505030720526572,23.202491184769706,22.49056328298241,967.2532522899496,966.6109697478548,126.79374606687664,96.4,17939.95256368465,7,0.5932523995927463,2017-06-24
2016,40,600.6659562951511,0.4842857142857143,17.257934877282455,0.028549315736587557,50.0,10.0,9.0,9.0,108.0,186.0,0.3105642349613045,414.66595629515103,414.66595629515103,,207.33297814757552,207.33297814757552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,483.66595629515103,990.5,966.2954577211121,24.204542278887907,0.20732459490926844,0.052933191259030156,990.2397422138317,0.3059978852289413,0.3059978852289413,0.0,0.0,23.638286607490677,23.638286607490677,0.0,0.0,,0.9355892054916171,0.9355892054916171,0.0,0.0,44.951814626768886,44.951814626768886,0.0,0.0,0.9155155728466168,0.9155155728466168,0.0,0.0,0.9775887246712277,0.9775887246712277,0.96,0.96,43.85954589580115,43.85954589580115,0.0,0.0,87.7190917916023,0.14587917563262892,5.87815578181778e-05,648.8801579651763,556.9368928227394,0.3339696155829986,0.2866476925157913,23.915451394124144,23.33419640061254,966.4955206318608,966.1062160177024,96.4,78.64874339402876,14736.807420989187,7,0.4873282877311239,2017-07-01
2016,41,508.10045344655936,0.5458571428571429,12.098000259472988,0.023910179856483072,50.0,10.0,9.0,9.0,108.0,186.0,0.3668445841962278,322.10045344655936,322.10045344655936,,161.05022672327968,161.05022672327968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.10045344655947,990.5,965.8864520405094,24.613547959490543,0.17356324745918886,0.03442009068931181,990.2920166618514,0.18451229932547006,0.18451229932547006,0.0,0.0,24.22105232201657,24.22105232201657,0.0,0.0,,0.9208704224342182,0.9208704224342182,0.0,0.0,35.22426751322333,35.22426751322333,0.0,0.0,0.717398523690903,0.717398523690903,0.0,0.0,0.97,0.97,0.96,0.96,34.16753948782663,34.16753948782663,0.0,0.0,68.33507897565326,0.13433411621999836,5.89368551699798e-05,545.4907662863702,472.2508910064285,0.3938584416508133,0.3409773574468797,24.4416965877774,23.98807049163302,966.0547084482886,965.7251290095288,76.10540225899678,60.82354048719202,11480.293267909747,7,0.37963932764251807,2017-07-08
2016,42,451.9433816769606,0.5931428571428572,6.5362877474257255,0.014537879480075042,50.0,10.0,9.0,9.0,108.0,186.0,0.41199099144305606,265.94338167696054,265.94338167696054,,205.55917377169862,60.38420790526193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.9433816769606,990.5,965.6337452175463,24.866254782453716,0.15374367445595968,0.02318867633539207,990.3230676492086,0.3212498197280012,0.060239906991760725,0.0,0.0,24.368072611934338,10.48657533040585,0.0,0.0,,0.9316005232226262,0.39122243650043226,0.0,0.0,45.933355352318365,13.227336803302988,0.0,0.0,0.9355062189881541,0.26939586157439893,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,40.37337384206104,12.830516699203898,0.0,0.0,53.20389054126495,0.11744971396570389,5.5423623757640226e-05,475.0058701801551,432.0068351219016,0.4305487433954961,0.3915741081882965,24.50167675349048,24.230547260731228,965.7375264158106,965.5440307580484,61.40923549222445,48.2,8938.25361093251,7,0.29557716967369413,2017-07-15
2016,43,411.17252422502213,0.6387142857142857,4.724796052813677,0.011456010678661786,50.0,10.0,9.0,9.0,108.0,186.0,0.4526029334013256,225.17252422502207,225.17252422502207,,225.17252422502207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,294.17252422502213,990.5,965.4502001634949,25.049799836505095,0.13935437387083915,0.015034504845004373,990.3456111212843,0.35932259836072294,0.0,0.0,0.0,24.536088359428526,0.0,0.0,0.0,,0.9409867575840039,0.0,0.0,0.0,50.98232625088318,0.0,0.0,0.0,1.0383365835210423,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.07230736670954,0.0,0.0,0.0,48.07230736670954,0.11696734162741526,5.939787610139126e-05,427.01120618594086,398.9332627522059,0.4662433979979563,0.4355857581850131,24.636912486680234,24.40442444548756,965.5215504278368,965.394666313761,48.2,47.30615156696676,8076.147637607203,7,0.2670683742594975,2017-07-22
2016,44,377.83452040115674,0.6788571428571429,5.261727868483815,0.01397631718417863,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.3832617227030431,232.40594897258532,232.40594897258532,,232.40594897258532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,291.120234686871,990.5,965.2891726020058,25.210827397994258,0.13827712618996688,0.016544830415052943,990.345178043395,0.38768660983554704,0.0,0.0,0.0,24.66831883155371,0.0,0.0,0.0,,0.9413737571304834,0.0,0.0,0.0,52.94610457712481,0.0,0.0,0.0,1.0783320687805458,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.67262682754129,0.0,0.0,0.0,46.67262682754129,0.1236942747639955,5.636126930500468e-05,392.74254153823074,362.1011676728192,0.4872788054699379,0.3041443389966364,24.781921194301397,24.550730559645004,965.3637127076912,965.210505838364,48.2,43.5213712302563,7841.001307026937,7,0.2592923712641183,2017-07-29
2016,45,344.44620091540827,0.7167142857142857,4.257421751845551,0.012365971839611743,39.0,7.0,5.0,4.0,60.0,115.0,0.3340461775618556,229.44620091540833,229.44620091540833,,229.44620091540833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.4462009154083,990.5,965.122231004577,25.377768995422976,0.1345099284906209,0.015889240183081615,990.3496008313265,0.37285836005011447,0.0,0.0,0.0,24.8545114666992,0.0,0.0,0.0,,0.9420996910470045,0.0,0.0,0.0,52.68684552302717,0.0,0.0,0.0,1.0730518436461747,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.14000891963896905,5.842294280868119e-05,354.2401023578276,332.29921540990034,0.3460736428707612,0.324638569248818,24.96073961598283,24.76813822363368,965.1712005117892,965.0614960770496,48.2,48.2,8097.600000000001,7,0.26777777777777784,2017-08-05
2016,46,322.31477118171944,0.7518571428571429,2.882230480837141,0.009019525114197,39.0,7.0,5.0,4.0,60.0,115.0,0.35697017550961635,207.31477118171944,207.31477118171944,,207.31477118171944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.31477118171944,990.5,965.0115738559086,25.488426144091413,0.12669906026956554,0.011541654614609015,990.3617592851159,0.3044363916198813,0.0,0.0,0.0,25.04574903758736,0.0,0.0,0.0,,0.9370249168228924,0.0,0.0,0.0,47.714036779601805,0.0,0.0,0.0,0.9717726431690794,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.671276031425215,0.0,0.0,0.0,46.671276031425215,0.1447683716320083,6.253927995635819e-05,330.1784061646158,312.12360204404035,0.3684437807550792,0.3482965507522163,25.131621263370874,24.97904841591825,965.0508920308232,964.9606180102202,48.2,44.483871734152,7840.774373279436,7,0.2592848668412512,2017-08-12
2016,47,296.21876384573386,0.7911428571428571,3.3717196394372477,0.011314519732669929,39.0,7.0,5.0,4.0,60.0,115.0,0.38836925763440705,181.21876384573383,181.21876384573383,,181.21876384573383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,232.21876384573383,990.5,964.885894382705,25.614105617295,0.11748892464164365,0.008121876384573358,990.3743891989737,0.23259574352283793,0.0,0.0,0.0,25.255899072745937,0.0,0.0,0.0,,0.9293328503729137,0.0,0.0,0.0,41.71391927695895,0.0,0.0,0.0,0.8495706573718727,0.0,0.0,0.0,0.9749570657371872,0.96,0.96,0.96,40.67288068056363,0.0,0.0,0.0,40.67288068056363,0.13726628225630486,6.233828950125703e-05,305.4007919880862,288.5215645679796,0.3985837251790738,0.3765543607512523,25.310696694755247,25.186736214428095,964.9270039599404,964.854086258272,42.94164100145416,38.764188943244925,6833.043954334689,7,0.2259604482253535,2017-08-19
2016,48,271.2568109069974,0.834,3.8322142442528557,0.014055217780664642,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4111347768511099,159.68538233556882,159.68538233556882,,159.68538233556882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,209.6853823355688,990.5,964.785027243628,25.71497275637203,0.1095359557387957,0.005968538233556828,990.3844955060276,0.18083388963270505,0.0,0.0,0.0,25.39118561448864,0.0,0.0,0.0,,0.9213664545756141,0.0,0.0,0.0,36.64150012377997,0.0,0.0,0.0,0.7462627316452133,0.0,0.0,0.0,0.9700221608130076,0.96,0.96,0.96,35.543127284717826,0.0,0.0,0.0,35.543127284717826,0.13106996987028158,6.182053616400356e-05,283.56829088636164,261.69606485820964,0.4354968342434112,0.3477316330656519,25.4,25.34475342220945,964.8342731635454,964.7467842594328,38.18158686543686,33.03680708940974,5971.245383832595,7,0.19746181824843237,2017-08-26
2016,49,250.46425797285502,0.8732857142857142,3.094980011065372,0.012469699556087557,34.0,6.0,4.0,3.0,44.0,91.0,0.3635381506976347,159.46425797285502,159.46425797285502,,159.46425797285502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.46425797285502,990.5,964.6972082132951,25.80279178670498,0.10734026783157975,0.005946425797285457,990.3867133063712,0.18019614953068114,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9213041897146773,0.0,0.0,0.0,36.59999162132909,0.0,0.0,0.0,0.7454173446299203,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.50199187268922,0.0,0.0,0.0,35.50199187268922,0.14168862614826117,6.183647089814645e-05,259.36784514408106,240.03120478075203,0.379117373856123,0.350853051770734,25.4,25.4,964.7374713805764,964.6401872286846,37.6201279316474,33.02855145993374,5964.334634611788,7,0.19723328818160674,2017-09-02
2016,50,226.82141003726238,0.9155714285714287,2.855981011863942,0.012523476184703829,34.0,6.0,4.0,3.0,44.0,91.0,0.401430732089027,135.82141003726235,135.82141003726235,,135.82141003726235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.82141003726238,990.5,964.5609284602235,25.939071539776396,0.09899589743012224,0.0035821410037262,990.3974219615662,0.130797291247133,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9114767844908203,0.0,0.0,0.0,30.841378331384654,0.0,0.0,0.0,0.62813397823594,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.916136981443113,0.0,0.0,0.0,29.916136981443113,0.13183273176349233,6.117687110047535e-05,234.7386552171941,220.03933769770444,0.4135624154850806,0.3876651671016919,25.4,25.4,964.6084319313032,964.5202360261862,31.78065557467817,28.32374939886416,5025.911012882443,7,0.1662007610080173,2017-09-09
2016,51,215.65782821075885,0.9334285714285715,1.4800601487206233,0.006945918773719015,34.0,6.0,4.0,3.0,44.0,91.0,0.42207621383039884,124.65782821075884,124.65782821075884,,124.65782821075884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.65782821075885,990.5,964.4939469692646,26.006053030735465,0.09505590859658451,0.0024657828210758286,990.4024783085824,0.11009768051325043,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.9058024367385353,0.0,0.0,0.0,28.129188134505377,0.0,0.0,0.0,0.5728958886864639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28531249047021,0.0,0.0,0.0,27.28531249047021,0.12649160024185802,6.079601791043526e-05,220.03933769770444,209.67891665666008,0.4339969008377149,0.4135624154850806,25.4,25.4,964.5202360261862,964.45807349994,28.32374939886416,25.84542862569225,4583.932498398995,7,0.15158506939150118,2017-09-16
2016,52,200.9055991969701,0.9535714285714285,1.3037584742069441,0.006443132183720886,34.0,6.0,4.0,3.0,44.0,91.0,0.4529573653076689,109.9055991969701,109.9055991969701,,109.9055991969701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.9055991969701,990.5,964.4054335951818,26.09456640481822,0.08984937018557673,0.0009905599196969573,990.4091600698948,0.0854796370691719,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8939383638068199,0.0,0.0,0.0,24.473866146531048,0.0,0.0,0.0,0.4984494123529744,0.0,0.0,0.0,0.9697155031318795,0.96,0.96,0.96,23.73271212827516,0.0,0.0,0.0,23.73271212827516,0.11812640196728955,5.9982128380550564e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.4,25.4,964.4181413021332,964.4033156440232,24.245032398603875,23.64732541655371,3987.095637550227,7,0.13184840071263979,2017-09-23
2016,53,200.0131298984013,0.958,0.5394774388101666,0.0026972101235763,34.0,6.0,4.0,3.0,44.0,91.0,0.4549701314419927,109.0131298984013,109.0131298984013,,109.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.0131298984013,990.5,964.4000787793904,26.099921220609644,0.0895343889255041,0.0009013129898401,990.4095642980848,0.0840999574455699,0.0,0.0,0.0,25.4,0.0,0.0,0.0,,0.8931902067938299,0.0,0.0,0.0,24.254659253957605,0.0,0.0,0.0,0.4939849135225581,0.0,0.0,0.0,0.9693984913522558,0.96,0.96,0.96,23.51243008904953,0.0,0.0,0.0,23.51243008904953,0.1175544330564343,5.991232970173914e-05,200.0131298984013,200.0131298984013,0.4549701314419927,0.4549701314419927,25.4,25.4,964.4000787793904,964.4000787793904,23.51243008904953,23.51243008904953,564.2983221371887,1,0.13062461160583072,2017-09-30
