WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,38,1934-06-17,1026,53,12,12,13,120,210,0.2,816,0,0,0,0,0,0,53,12,12,13,120,893,241,241,241,91,990.5,968.0,0.47,0.21,989.8,21.4,21.4,21.4,9.1,0.94,0.94,0.94,0.4,47.7,47.7,47.7,18.0,152.8,25663
1933,39,1934-06-24,859,53,12,12,13,120,210,0.25,649,0,0,0,0,0,0,53,12,12,13,120,726,216,216,216,0,990.5,967.3,0.34,0.12,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.1,21862
1933,40,1934-07-01,651,50,10,9,9,108,186,0.29,465,0,0,0,0,0,0,50,10,9,9,108,534,232,232,0,0,990.5,966.5,0.23,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,93.3,15680
1933,41,1934-07-08,544,50,10,9,9,108,186,0.34,358,0,0,0,0,0,0,50,10,9,9,108,427,179,179,0,0,990.5,966.1,0.19,0.04,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,76.1,12785
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.5,965.8,0.16,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,10510
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.5,965.6,0.15,0.02,990.3,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,8097
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,250,0,0,0,0,0,0,48,8,7,6,97,315,250,0,0,0,990.5,965.5,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,8097
1933,45,1934-08-05,395,47,8,6,5,89,155,0.39,240,0,0,0,0,0,0,47,8,6,5,89,301,240,0,0,0,990.5,965.4,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,8097
1933,46,1934-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,44.9,7546
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,6451
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.5,965.0,0.11,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.8,6009
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,6355
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,5598
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,5147
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4761
1933,53,1934-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1934,1,1934-10-01,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4769
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,3905
1934,3,1934-10-15,190,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,3443
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4201
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,140,0,0,0,0,0,0,29,4,2,2,31,176,140,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,5199
1934,6,1934-11-05,228,30,4,2,2,32,70,0.31,157,0,0,0,0,0,0,30,4,2,2,32,194,157,0,0,0,990.5,964.6,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5902
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6162
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.4,7292
1934,9,1934-11-26,383,37,5,3,2,51,100,0.26,283,0,0,0,0,0,0,37,5,3,2,51,330,192,91,0,0,990.5,965.3,0.15,0.03,990.3,24.7,14.1,0.0,0.0,0.93,0.53,0.0,0.0,43.6,20.3,0.0,0.0,59.9,10070
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,11270
1934,11,1934-12-10,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,11994
1934,12,1934-12-17,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,12905
1934,13,1934-12-24,525,42,7,5,3,61,118,0.22,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.5,966.0,0.2,0.05,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,14761
1934,14,1934-12-31,563,45,7,5,3,73,136,0.24,427,0,0,0,0,0,0,45,7,5,3,73,485,213,213,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.6,15381
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,527,235,235,0,0,990.5,966.3,0.23,0.06,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,95.8,16090
1934,16,1935-01-14,677,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,223,223,110,0,990.5,966.6,0.27,0.09,990.1,23.2,23.2,13.2,0.0,0.94,0.94,0.53,0.0,47.7,47.7,23.3,0.0,109.3,18364
1934,17,1935-01-21,744,41,6,4,3,66,120,0.16,624,0,0,0,0,0,0,41,6,4,3,66,675,208,208,208,0,990.5,966.9,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.2,21534
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,753,232,232,232,0,990.5,967.2,0.35,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,23672
1934,19,1935-02-04,923,49,8,7,5,93,162,0.18,761,0,0,0,0,0,0,49,8,7,5,93,825,253,253,253,0,990.5,967.6,0.41,0.17,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,144.6,24292
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.5,968.1,0.53,0.26,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.5,28642
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,1039,46,13,2,1,1,26,62,10,8,6,119,1121,259,259,259,259,990.5,968.7,0.73,0.41,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,188.8,31714
1934,22,1935-02-25,1649,53,9,9,8,114,195,0.12,1100,354,46,8,13,15,270,100,18,22,23,385,1240,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,30911
1934,23,1935-03-04,2174,59,11,12,13,144,239,0.11,1100,835,41,7,13,45,729,100,18,25,58,873,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28050
1934,24,1935-03-11,2853,59,11,12,13,144,239,0.08,1100,1514,41,7,13,66,1387,100,18,25,79,1531,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,148.0,24856
1934,25,1935-03-18,3061,59,11,12,13,144,239,0.08,1100,1722,41,7,13,67,1594,100,18,25,80,1738,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.2,23891
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,1100,1553,41,7,13,67,1425,100,18,25,80,1569,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,24656
1934,27,1935-04-01,2723,54,13,14,19,117,217,0.08,1100,1406,46,5,11,61,1283,100,18,25,80,1400,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,25438
1934,28,1935-04-08,2489,54,13,14,19,117,217,0.09,1100,1172,46,4,11,61,1049,100,18,25,80,1166,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,26546
1934,29,1935-04-15,2168,52,12,13,17,110,207,0.1,1100,861,47,5,11,60,737,100,18,25,77,847,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28052
1934,30,1935-04-22,2009,45,11,10,10,72,148,0.07,1100,761,55,6,15,51,632,100,18,25,61,704,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,28821
1934,31,1935-04-29,1926,46,10,10,10,102,179,0.09,1100,647,53,7,15,36,534,100,18,25,46,636,1243,275,275,275,275,990.5,970.9,0.93,0.48,989.1,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,29302
1934,32,1935-05-06,1781,47,10,10,10,115,192,0.11,1100,489,53,7,15,25,388,100,18,25,35,503,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,30145
1934,33,1935-05-13,1681,47,10,10,10,115,192,0.11,1100,389,52,8,15,20,293,100,18,25,30,408,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,30715
1934,34,1935-05-20,1579,47,10,10,10,115,192,0.12,1100,287,53,7,14,14,197,100,18,24,24,312,1242,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,31302
1934,35,1935-05-27,1432,48,10,10,10,116,197,0.14,1097,137,33,5,7,7,83,82,16,17,18,200,1213,274,274,274,274,990.5,969.3,0.87,0.48,989.2,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,190.9,32073
1934,36,1935-06-03,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.5,968.3,0.55,0.27,989.7,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,28725
1934,37,1935-06-10,992,46,10,9,9,92,168,0.17,824,0,0,0,0,0,0,46,10,9,9,92,890,244,244,244,92,990.5,967.9,0.47,0.21,989.8,21.5,21.5,21.5,9.2,0.94,0.94,0.94,0.4,48.5,48.5,48.5,18.1,153.3,25751
1934,38,1935-06-17,845,45,10,9,9,88,161,0.19,684,0,0,0,0,0,0,45,10,9,9,88,748,228,228,228,0,990.5,967.3,0.35,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,136.9,23007
1934,39,1935-06-24,672,45,10,9,9,88,161,0.24,511,0,0,0,0,0,0,45,10,9,9,88,575,228,228,54,0,990.5,966.6,0.25,0.08,990.2,23.2,23.2,6.6,0.0,0.94,0.94,0.27,0.0,48.9,48.9,11.5,0.0,102.4,17202
1934,40,1935-07-01,579,42,9,8,6,70,135,0.23,444,0,0,0,0,0,0,42,9,8,6,70,503,222,222,0,0,990.5,966.2,0.21,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,94.2,15820
1934,41,1935-07-08,524,46,9,8,7,91,164,0.32,360,0,0,0,0,0,0,46,9,8,7,91,425,180,180,0,0,990.5,966.0,0.19,0.04,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,77.0,12930
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,194,81,0,0,990.5,965.7,0.16,0.03,990.3,24.3,14.0,0.0,0.0,0.93,0.52,0.0,0.0,43.2,17.8,0.0,0.0,55.2,9272
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,235,0,0,0,990.5,965.5,0.14,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,8097
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.5,965.4,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,8096
1934,45,1935-08-05,377,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.5,965.3,0.14,0.01,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,8093
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7354
1934,47,1935-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.5,965.1,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,6596
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.5,965.0,0.11,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6104
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,6654
1934,50,1935-09-09,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6066
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,5617
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5225
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1935,1,1935-10-01,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5544
1935,2,1935-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,5060
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,4641
1935,4,1935-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.1,4044
1935,5,1935-10-29,197,36,5,3,2,48,94,0.48,102,0,0,0,0,0,0,36,5,3,2,48,147,102,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,3691
1935,6,1935-11-05,192,35,4,2,2,44,89,0.46,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,3691
1935,7,1935-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.5,964.5,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,5713
1935,8,1935-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.5,964.5,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5878
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.5,964.6,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.4,6289
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.5,964.9,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,46.4,7787
1935,11,1935-12-10,336,37,5,3,2,51,100,0.3,236,0,0,0,0,0,0,37,5,3,2,51,282,236,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,8097
1935,12,1935-12-17,376,35,5,3,2,46,92,0.25,284,0,0,0,0,0,0,35,5,3,2,46,327,217,66,0,0,990.5,965.3,0.15,0.03,990.3,24.7,10.6,0.0,0.0,0.93,0.39,0.0,0.0,49.4,14.9,0.0,0.0,56.4,9474
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.5,965.4,0.17,0.04,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,12089
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,399,178,178,0,0,990.5,965.6,0.18,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,12947
1935,15,1936-01-07,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.8,14586
1935,16,1936-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.5,966.0,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,95.5,16038
1935,17,1936-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,245,245,0,0,990.5,966.2,0.23,0.07,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,96.4,16195
1935,18,1936-01-28,672,34,5,4,3,48,97,0.14,575,0,0,0,0,0,0,34,5,4,3,48,619,204,204,166,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,43.5,43.5,35.2,0.0,116.7,19607
1935,19,1936-02-04,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.5,966.8,0.31,0.12,990.1,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.5,21594
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,224,224,224,0,990.5,967.0,0.34,0.13,990.0,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,23102
1935,21,1936-02-18,855,36,6,5,4,54,105,0.12,750,0,0,0,0,0,0,36,6,5,4,54,797,250,250,250,0,990.5,967.3,0.39,0.17,989.9,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,144.6,24291
1935,22,1936-02-25,988,37,6,5,4,57,111,0.11,876,0,0,0,0,0,0,37,6,5,4,57,926,228,228,228,190,990.5,967.8,0.5,0.25,989.7,21.5,21.5,21.5,18.4,0.94,0.94,0.94,0.8,45.3,45.3,45.3,37.6,167.8,28183
1935,23,1936-03-03,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.5,968.2,0.6,0.32,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,30790
1935,24,1936-03-10,1228,41,8,7,6,67,129,0.11,1072,27,8,1,1,1,14,49,9,8,7,81,1139,268,268,268,268,990.5,968.6,0.76,0.44,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.9,49.9,49.9,49.9,192.8,32383
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,1100,209,56,9,11,9,121,97,17,18,15,188,1234,275,275,275,275,990.5,969.3,0.9,0.48,989.1,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,32128
1935,26,1936-03-24,1766,41,8,7,6,67,129,0.07,1100,537,59,10,17,25,425,100,18,24,31,492,1242,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,30223
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,1100,953,55,7,15,61,813,100,18,25,70,884,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,27909
1935,28,1936-04-07,2374,48,11,11,13,91,177,0.07,1100,1097,51,6,13,66,960,100,18,25,80,1051,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,27082
1935,29,1936-04-14,2368,54,13,14,19,117,217,0.09,1100,1051,46,5,11,61,928,100,18,25,80,1045,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,27112
1935,30,1936-04-21,2429,54,13,14,19,117,217,0.09,1100,1112,46,5,11,61,989,100,18,25,80,1106,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,26829
1935,31,1936-04-28,2466,54,13,13,17,151,250,0.1,1100,1115,45,5,11,62,991,100,18,25,79,1143,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,26657
1935,32,1936-05-05,2294,55,13,13,17,178,276,0.12,1100,918,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,27458
1935,33,1936-05-12,2042,55,13,13,17,178,276,0.14,1100,666,45,5,12,41,563,100,18,25,58,741,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,28673
1935,34,1936-05-19,1863,55,13,13,17,178,276,0.15,1100,487,45,4,11,30,395,100,18,25,47,573,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.6,29670
1935,35,1936-05-26,1524,54,12,12,16,169,266,0.17,1100,157,30,4,7,9,105,84,17,20,26,275,1222,275,275,275,275,990.5,969.6,0.88,0.48,989.1,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,31674
1935,36,1936-06-02,1192,53,12,12,13,120,210,0.18,977,4,1,0,0,0,2,54,12,12,13,122,1056,244,244,244,244,990.5,968.5,0.65,0.34,989.5,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,180.7,30364
1935,37,1936-06-09,907,47,10,9,10,97,175,0.19,732,0,0,0,0,0,0,47,10,9,10,97,800,244,244,244,0,990.5,967.5,0.39,0.16,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,141.1,23697
1935,38,1936-06-16,711,45,10,9,9,88,161,0.23,550,0,0,0,0,0,0,45,10,9,9,88,614,220,220,109,0,990.5,966.7,0.28,0.09,990.1,23.0,23.0,13.1,0.0,0.94,0.94,0.53,0.0,46.7,46.7,23.0,0.0,108.5,18233
1935,39,1936-06-23,578,45,10,9,9,88,161,0.28,417,0,0,0,0,0,0,45,10,9,9,88,481,208,208,0,0,990.5,966.2,0.21,0.05,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,88.8,14919
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,373,0,0,0,0,0,0,42,9,8,6,72,433,186,186,0,0,990.5,965.9,0.19,0.04,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,13454
1935,41,1936-07-07,454,42,9,8,6,70,135,0.3,319,0,0,0,0,0,0,42,9,8,6,70,378,159,159,0,0,990.5,965.6,0.17,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,11515
1935,42,1936-07-14,414,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,197,82,0,0,990.5,965.5,0.16,0.03,990.3,24.5,14.1,0.0,0.0,0.93,0.52,0.0,0.0,44.3,18.3,0.0,0.0,56.1,9423
1935,43,1936-07-21,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,8097
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,232,0,0,0,0,0,0,40,8,6,5,65,287,232,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,8097
1935,45,1936-08-04,337,39,7,5,4,60,115,0.34,222,0,0,0,0,0,0,39,7,5,4,60,273,222,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.1,8081
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,7600
1935,47,1936-08-18,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,6504
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,5647
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6249
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,5550
1935,51,1936-09-15,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5102
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,4836
1935,53,1936-09-29,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,1365
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.5,964.4,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,4952
1936,2,1936-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4752
1936,3,1936-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4584
1936,4,1936-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3747
1936,5,1936-10-29,203,36,5,3,2,48,94,0.47,108,0,0,0,0,0,0,36,5,3,2,48,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,3918
1936,6,1936-11-05,210,36,5,3,2,47,93,0.44,117,0,0,0,0,0,0,36,5,3,2,47,161,117,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,4303
1936,7,1936-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,5171
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5949
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.8,6857
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.5,964.9,0.13,0.02,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,48.2,8097
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,8097
1936,12,1936-12-17,363,31,5,3,2,36,77,0.21,286,0,0,0,0,0,0,31,5,3,2,36,325,162,123,0,0,990.5,965.2,0.15,0.03,990.3,24.9,21.4,0.0,0.0,0.92,0.78,0.0,0.0,36.5,27.7,0.0,0.0,60.7,10194
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.5,965.4,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,11578
1936,14,1936-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.5,965.7,0.19,0.05,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,13883
1936,15,1937-01-07,542,37,5,4,3,54,103,0.19,438,0,0,0,0,0,0,37,5,4,3,54,485,219,219,0,0,990.5,966.0,0.21,0.06,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.0,15792
1936,16,1937-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,243,243,0,0,990.5,966.3,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,96.4,16195
1936,17,1937-01-21,696,41,6,4,3,66,120,0.17,576,0,0,0,0,0,0,41,6,4,3,66,627,192,192,192,0,990.5,966.7,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.7,19943
1936,18,1937-01-28,848,41,6,4,3,71,127,0.15,720,0,0,0,0,0,0,41,6,4,3,71,773,219,219,219,61,990.5,967.3,0.38,0.16,990.0,22.3,22.3,22.3,6.2,0.94,0.94,0.94,0.27,45.1,45.1,45.1,12.2,143.4,24091
1936,19,1937-02-04,1123,43,7,5,4,78,137,0.12,986,0,0,0,0,0,0,43,7,5,4,78,1041,246,246,246,246,990.5,968.3,0.62,0.34,989.5,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,31124
1936,20,1937-02-11,1578,49,8,7,5,93,162,0.1,1100,316,43,8,11,9,243,92,16,18,14,336,1227,275,275,275,275,990.5,969.7,0.9,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,185.9,31237
1936,21,1937-02-18,2506,49,8,7,5,93,162,0.07,1100,1244,50,10,18,38,1127,100,18,25,43,1220,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,26463
1936,22,1937-02-25,3106,53,9,9,8,114,195,0.06,1100,1811,46,8,15,60,1680,100,18,25,68,1794,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,23695
1936,23,1937-03-04,2992,59,11,12,13,144,239,0.08,1100,1653,41,7,13,67,1525,100,18,25,80,1669,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.0,24200
1936,24,1937-03-11,2835,59,11,12,13,144,239,0.08,1100,1496,41,7,13,67,1368,100,18,25,80,1512,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,24919
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,1100,1793,41,7,13,67,1665,100,18,25,80,1809,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.4,23579
1936,26,1937-03-25,3521,59,11,12,13,144,239,0.07,1100,2182,41,7,13,66,2054,100,18,25,80,2198,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.9,21985
1936,27,1937-04-01,3513,70,14,18,25,168,295,0.08,1100,2118,30,4,7,55,2022,100,18,25,80,2190,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,22019
1936,28,1937-04-08,3188,60,13,15,21,138,250,0.08,1100,1838,39,4,9,58,1726,100,18,25,80,1865,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,23341
1936,29,1937-04-15,2748,54,13,14,19,117,217,0.08,1100,1431,46,5,11,61,1308,100,18,25,80,1425,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,25322
1936,30,1937-04-22,2520,54,13,14,19,117,217,0.09,1100,1203,46,5,11,61,1080,100,18,25,80,1197,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.2,26406
1936,31,1937-04-29,2472,54,13,13,17,160,259,0.1,1100,1113,45,5,11,62,989,100,18,25,80,1149,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26626
1936,32,1937-05-06,2421,55,13,13,17,178,276,0.11,1100,1045,45,5,12,62,920,100,18,25,79,1098,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,26866
1936,33,1937-05-13,2368,55,13,13,17,178,276,0.12,1100,992,45,5,12,61,869,100,18,25,78,1047,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,27112
1936,34,1937-05-20,2346,63,13,16,22,198,314,0.13,1100,932,36,4,8,57,825,100,18,25,79,1024,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,27213
1936,35,1937-05-27,2155,64,13,16,21,188,302,0.14,1100,753,35,4,8,51,652,100,18,25,72,840,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28112
1936,36,1937-06-03,1799,62,12,14,16,153,257,0.14,1100,442,38,6,11,27,360,100,18,25,43,513,1243,275,275,275,275,990.5,970.5,0.93,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,30034
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,1099,88,20,3,4,5,53,82,15,18,21,206,1217,274,274,274,274,990.5,969.3,0.88,0.48,989.1,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,190.9,32065
1936,38,1937-06-17,1212,62,12,14,16,153,257,0.21,955,0,0,0,0,0,0,62,12,14,16,153,1043,238,238,238,238,990.5,968.6,0.63,0.32,989.6,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,176.9,29726
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,242,242,242,29,990.5,967.9,0.43,0.17,989.9,21.5,21.5,21.5,3.0,0.94,0.94,0.94,0.13,48.2,48.2,48.2,5.8,143.9,24167
1936,40,1937-07-01,831,58,11,11,11,136,227,0.28,604,0,0,0,0,0,0,58,11,11,11,136,684,225,225,152,0,990.5,967.2,0.32,0.11,990.1,22.5,22.5,16.0,0.0,0.94,0.94,0.67,0.0,46.7,46.7,31.2,0.0,119.1,20017
1936,41,1937-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.5,966.5,0.22,0.05,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,88.9,14931
1936,42,1937-07-15,581,58,11,11,11,136,227,0.39,354,0,0,0,0,0,0,58,11,11,11,136,434,177,177,0,0,990.5,966.2,0.19,0.04,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.6,12525
1936,43,1937-07-22,520,58,11,11,11,136,227,0.44,293,0,0,0,0,0,0,58,11,11,11,136,373,165,127,0,0,990.5,965.9,0.17,0.03,990.3,24.2,20.7,0.0,0.0,0.92,0.79,0.0,0.0,36.2,27.7,0.0,0.0,60.7,10191
1936,44,1937-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,189,80,0,0,990.5,965.7,0.16,0.02,990.3,24.3,14.0,0.0,0.0,0.93,0.52,0.0,0.0,42.1,17.7,0.0,0.0,54.9,9228
1936,45,1937-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,237,19,0,0,990.5,965.6,0.15,0.02,990.3,24.3,3.5,0.0,0.0,0.94,0.13,0.0,0.0,53.3,4.3,0.0,0.0,49.7,8344
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.5,965.5,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,8097
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.5,965.3,0.13,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7506
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,171,0,0,0,0,0,0,52,8,7,5,102,241,171,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,6377
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,7082
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6208
1936,51,1937-09-16,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5496
1936,52,1937-09-23,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4921
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5606
1937,2,1937-10-08,250,41,6,4,3,56,110,0.44,140,0,0,0,0,0,0,41,6,4,3,56,191,140,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5222
1937,3,1937-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4720
1937,4,1937-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5115
1937,5,1937-10-29,225,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,4813
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,6319
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5960
1937,8,1937-11-19,269,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,218,173,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,6525
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,47.8,8037
1937,10,1937-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,173,101,0,0,990.5,965.3,0.15,0.02,990.3,24.8,17.7,0.0,0.0,0.92,0.65,0.0,0.0,39.0,22.6,0.0,0.0,57.6,9672
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,11308
1937,12,1937-12-17,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,12393
1937,13,1937-12-24,485,38,5,4,3,54,104,0.21,381,0,0,0,0,0,0,38,5,4,3,54,428,190,190,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,13844
1937,14,1937-12-31,538,40,5,4,3,64,117,0.22,420,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,15221
1937,15,1938-01-07,580,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,230,230,0,0,990.5,966.2,0.22,0.06,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,96.1,16146
1937,16,1938-01-14,630,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.5,966.4,0.25,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,16195
1937,17,1938-01-21,685,41,6,4,3,66,120,0.18,565,0,0,0,0,0,0,41,6,4,3,66,616,201,201,162,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,42.8,42.8,34.5,0.0,114.4,19211
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,611,0,0,0,0,0,0,41,6,4,3,71,664,203,203,203,0,990.5,966.9,0.3,0.11,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.7,21113
1937,19,1938-02-04,800,43,7,5,4,78,137,0.17,663,0,0,0,0,0,0,43,7,5,4,78,718,221,221,221,0,990.5,967.1,0.33,0.13,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.0,22687
1937,20,1938-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.5,967.4,0.38,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,144.1,24215
1937,21,1938-02-18,940,43,7,5,4,78,137,0.15,803,0,0,0,0,0,0,43,7,5,4,78,858,247,247,247,59,990.5,967.7,0.44,0.2,989.9,21.8,21.8,21.8,6.2,0.94,0.94,0.94,0.27,49.8,49.8,49.8,11.9,149.5,25122
1937,22,1938-02-25,1024,45,7,6,6,90,156,0.15,867,0,0,0,0,0,0,45,7,6,6,90,927,216,216,216,216,990.5,968.0,0.5,0.24,989.8,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,28037
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.5,968.2,0.55,0.28,989.7,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,28983
1937,24,1938-03-11,1137,41,8,7,6,67,129,0.11,1008,0,0,0,0,0,0,41,8,7,6,67,1064,252,252,252,252,990.5,968.3,0.65,0.37,989.5,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,31687
1937,25,1938-03-18,1235,41,8,7,6,67,129,0.1,1076,29,9,1,1,1,15,50,9,8,7,82,1145,269,269,269,269,990.5,968.6,0.77,0.45,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,32390
1937,26,1938-03-25,1623,41,8,7,6,67,129,0.08,1100,394,55,9,14,18,296,96,17,21,24,363,1235,275,275,275,275,990.5,969.9,0.91,0.48,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.6,31015
1937,27,1938-04-01,2754,45,11,10,10,72,148,0.05,1100,1506,55,7,15,67,1361,100,18,25,77,1433,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,25309
1937,28,1938-04-08,3145,50,12,12,15,97,187,0.06,1100,1858,49,5,12,64,1725,100,18,25,80,1822,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,139.9,23510
1937,29,1938-04-15,2881,54,13,14,19,117,217,0.08,1100,1564,46,5,11,61,1441,100,18,25,80,1558,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,24706
1937,30,1938-04-22,2377,54,13,14,19,117,217,0.09,1100,1060,46,5,11,61,937,100,18,25,80,1054,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.1,27069
1937,31,1938-04-29,2155,54,13,13,17,160,259,0.12,1100,796,45,5,11,50,683,100,18,25,67,844,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,28115
1937,32,1938-05-06,1854,52,12,12,15,160,252,0.14,1100,502,47,5,12,29,407,100,18,25,44,567,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.9,29721
1937,33,1938-05-13,1660,47,10,10,10,115,192,0.12,1100,368,53,7,14,19,273,100,18,24,29,388,1242,275,275,275,275,990.5,970.0,0.93,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30835
1937,34,1938-05-20,1430,47,10,10,10,115,192,0.13,1100,138,33,6,7,7,83,80,16,17,17,198,1214,275,275,275,275,990.5,969.3,0.87,0.48,989.2,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.4,32152
1937,35,1938-05-27,1231,46,10,9,9,107,183,0.15,1048,0,0,0,0,0,0,46,10,9,9,107,1114,262,262,262,262,990.5,968.6,0.72,0.41,989.4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.6,32184
1937,36,1938-06-03,1091,45,10,9,9,88,161,0.15,930,0,0,0,0,0,0,45,10,9,9,88,994,232,232,232,232,990.5,968.2,0.57,0.3,989.6,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.5,29645
1937,37,1938-06-10,897,45,10,9,9,88,161,0.18,736,0,0,0,0,0,0,45,10,9,9,88,800,235,235,235,30,990.5,967.5,0.4,0.16,989.9,22.1,22.1,22.1,3.1,0.94,0.94,0.94,0.13,47.8,47.8,47.8,6.1,142.8,23987
1937,38,1938-06-17,719,45,10,9,9,88,161,0.22,558,0,0,0,0,0,0,45,10,9,9,88,622,222,222,113,0,990.5,966.8,0.28,0.09,990.1,23.0,23.0,13.1,0.0,0.94,0.94,0.53,0.0,47.1,47.1,23.8,0.0,111.0,18650
1937,39,1938-06-24,567,45,10,9,9,88,161,0.28,406,0,0,0,0,0,0,45,10,9,9,88,470,203,203,0,0,990.5,966.2,0.2,0.05,990.2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.1,14459
1937,40,1938-07-01,500,42,9,8,6,70,135,0.27,365,0,0,0,0,0,0,42,9,8,6,70,424,182,182,0,0,990.5,965.9,0.19,0.04,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.4,13174
1937,41,1938-07-08,449,42,9,8,6,70,135,0.3,314,0,0,0,0,0,0,42,9,8,6,70,373,157,157,0,0,990.5,965.6,0.17,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,11333
1937,42,1938-07-15,426,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10503
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,262,0,0,0,0,0,0,42,9,8,6,70,321,242,20,0,0,990.5,965.4,0.15,0.02,990.3,24.5,3.5,0.0,0.0,0.94,0.13,0.0,0.0,54.9,4.5,0.0,0.0,50.0,8397
1937,44,1938-07-29,363,40,7,6,4,64,123,0.34,239,0,0,0,0,0,0,40,7,6,4,64,294,239,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,8097
1937,45,1938-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,8097
1937,46,1938-08-12,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,47.9,8047
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.5,6296
1937,48,1938-08-26,289,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,199,139,0,0,0,990.5,964.9,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5174
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,5798
1937,50,1938-09-09,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5452
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,5138
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,4796
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1938,1,1938-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4857
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,4630
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4743
1938,4,1938-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,4560
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.8,5013
1938,6,1938-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5514
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,6217
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,46.4,7793
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.0,8068
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,243,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,8097
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,11857
1938,12,1938-12-17,491,39,5,4,3,57,110,0.22,381,0,0,0,0,0,0,39,5,4,3,57,431,190,190,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,13840
1938,13,1938-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,15508
1938,14,1938-12-31,579,45,7,5,3,73,136,0.23,443,0,0,0,0,0,0,45,7,5,3,73,502,221,221,0,0,990.5,966.2,0.21,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.6,15887
1938,15,1939-01-07,666,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.5,966.6,0.26,0.08,990.2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,16195
1938,16,1939-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,214,214,137,0,990.5,966.7,0.28,0.1,990.1,23.1,23.1,16.5,0.0,0.94,0.94,0.66,0.0,45.4,45.4,28.9,0.0,111.9,18791
1938,17,1939-01-21,796,46,7,6,4,76,139,0.17,657,0,0,0,0,0,0,46,7,6,4,76,716,219,219,219,0,990.5,967.1,0.33,0.13,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.9,22487
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,241,241,241,0,990.5,967.4,0.38,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,144.1,24210
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,216,216,216,177,990.5,967.9,0.47,0.21,989.8,21.6,21.6,21.6,18.6,0.94,0.94,0.94,0.8,42.9,42.9,42.9,35.2,157.8,26518
1938,20,1939-02-11,1066,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.5,968.1,0.54,0.27,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,29034
1938,21,1939-02-18,1276,49,8,7,5,93,162,0.13,1038,75,22,3,3,2,44,71,11,10,7,137,1132,259,259,259,259,990.5,968.8,0.75,0.41,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.4,31483
1938,22,1939-02-25,1878,53,9,9,8,114,195,0.1,1100,583,46,8,15,24,487,100,18,25,33,602,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.1,29589
1938,23,1939-03-04,2721,59,11,12,13,144,239,0.09,1100,1382,41,6,13,66,1255,100,18,25,79,1399,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.5,25458
1938,24,1939-03-11,2750,59,11,12,13,144,239,0.09,1100,1411,41,7,13,67,1283,100,18,25,80,1427,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,25310
1938,25,1939-03-18,2753,59,11,12,13,144,239,0.09,1100,1414,41,7,13,67,1286,100,18,25,80,1430,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.6,25296
1938,26,1939-03-25,2560,59,11,12,13,144,239,0.09,1100,1221,41,7,13,66,1094,100,18,25,79,1238,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,26219
1938,27,1939-04-01,2454,54,13,14,19,117,217,0.09,1100,1137,46,5,11,61,1014,100,18,25,80,1131,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,159.0,26711
1938,28,1939-04-08,2351,54,13,14,19,117,217,0.09,1100,1034,46,5,10,61,911,100,18,25,80,1028,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,27192
