WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,29,1939-04-15,2162,52,12,13,17,110,207,0.1,1100,855,47,5,11,60,730,100,18,25,78,841,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,28080
1938,30,1939-04-22,1989,45,11,10,10,72,148,0.07,1100,741,55,6,15,50,613,100,18,25,60,685,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.3,28954
1938,31,1939-04-29,1719,46,10,10,10,102,179,0.1,1100,440,53,7,15,25,338,100,18,25,35,441,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,30500
1938,32,1939-05-06,1478,47,10,10,10,115,192,0.13,1100,186,42,7,9,9,117,89,17,19,19,232,1226,275,275,275,275,990.5,969.4,0.89,0.48,989.1,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,31929
1938,33,1939-05-13,1247,47,10,10,10,115,192,0.15,1051,3,0,0,0,0,2,47,10,10,10,117,1120,262,262,262,262,990.5,968.7,0.73,0.42,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,189.9,31907
1938,34,1939-05-20,1115,47,10,10,10,115,192,0.17,923,0,0,0,0,0,0,47,10,10,10,115,990,230,230,230,230,990.5,968.3,0.56,0.29,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.6,29326
1938,35,1939-05-27,959,44,9,9,8,99,171,0.18,788,0,0,0,0,0,0,44,9,9,8,99,852,253,253,253,29,990.5,967.7,0.44,0.19,989.9,21.7,21.7,21.7,3.1,0.94,0.94,0.94,0.13,50.7,50.7,50.7,5.9,147.0,24695
1938,36,1939-06-03,781,39,9,7,5,59,119,0.15,662,0,0,0,0,0,0,39,9,7,5,59,717,220,220,220,0,990.5,967.0,0.33,0.13,990.0,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.3,22732
1938,37,1939-06-10,645,44,9,8,8,83,155,0.24,490,0,0,0,0,0,0,44,9,8,8,83,553,231,231,26,0,990.5,966.5,0.24,0.07,990.2,23.3,23.3,3.3,0.0,0.94,0.94,0.13,0.0,49.9,49.9,5.7,0.0,99.1,16647
1938,38,1939-06-17,544,45,10,9,9,88,161,0.3,383,0,0,0,0,0,0,45,10,9,9,88,447,191,191,0,0,990.5,966.1,0.19,0.05,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,82.0,13768
1938,39,1939-06-24,476,45,10,9,9,88,161,0.34,315,0,0,0,0,0,0,45,10,9,9,88,379,157,157,0,0,990.5,965.7,0.17,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,11300
1938,40,1939-07-01,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.4,10649
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,159,120,0,0,990.5,965.5,0.16,0.03,990.3,24.7,21.2,0.0,0.0,0.92,0.78,0.0,0.0,35.5,26.7,0.0,0.0,58.7,9857
1938,42,1939-07-15,387,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,252,0,0,0,990.5,965.3,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,8097
1938,43,1939-07-22,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,8097
1938,44,1939-07-29,342,40,7,6,4,64,123,0.36,218,0,0,0,0,0,0,40,7,6,4,64,273,218,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.1,8083
1938,45,1939-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,47.8,8031
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,7577
1938,47,1939-08-19,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7354
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,6510
1938,49,1939-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,6822
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,144,0,0,0,0,0,0,38,6,4,3,59,193,144,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5389
1938,51,1939-09-16,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4611
1938,52,1939-09-23,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4611
1938,53,1939-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1939,1,1939-10-01,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5115
1939,2,1939-10-08,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,4471
1939,3,1939-10-15,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,4556
1939,4,1939-10-22,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5497
1939,5,1939-10-29,261,38,5,3,2,51,102,0.39,159,0,0,0,0,0,0,38,5,3,2,51,207,159,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5963
1939,6,1939-11-05,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5979
1939,7,1939-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,6828
1939,8,1939-11-19,345,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,47.6,7988
1939,9,1939-11-26,414,40,6,4,3,55,109,0.26,305,0,0,0,0,0,0,40,6,4,3,55,356,152,152,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11059
1939,10,1939-12-03,463,42,7,5,3,61,118,0.25,345,0,0,0,0,0,0,42,7,5,3,61,399,172,172,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,12484
1939,11,1939-12-10,517,42,7,5,3,61,118,0.23,399,0,0,0,0,0,0,42,7,5,3,61,453,199,199,0,0,990.5,965.9,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,14462
1939,12,1939-12-17,562,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.5,966.1,0.21,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,94.8,15919
1939,13,1939-12-24,651,42,7,5,3,61,118,0.18,533,0,0,0,0,0,0,42,7,5,3,61,587,239,239,54,0,990.5,966.5,0.26,0.08,990.2,23.2,23.2,6.6,0.0,0.94,0.94,0.27,0.0,51.4,51.4,11.5,0.0,102.4,17200
1939,14,1939-12-31,715,45,7,5,3,73,136,0.19,579,0,0,0,0,0,0,45,7,5,3,73,638,193,193,193,0,990.5,966.8,0.29,0.1,990.1,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,19979
1939,15,1940-01-07,750,46,7,6,4,76,139,0.19,611,0,0,0,0,0,0,46,7,6,4,76,670,203,203,203,0,990.5,966.9,0.31,0.11,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.2,21036
1939,16,1940-01-14,824,46,7,6,4,76,139,0.17,685,0,0,0,0,0,0,46,7,6,4,76,744,228,228,228,0,990.5,967.2,0.35,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.2,23216
1939,17,1940-01-21,924,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.5,967.6,0.43,0.18,989.9,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,144.6,24292
1939,18,1940-01-28,993,47,7,6,4,83,148,0.15,844,0,0,0,0,0,0,47,7,6,4,83,905,211,211,211,211,990.5,967.9,0.48,0.23,989.8,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,163.1,27403
1939,19,1940-02-04,1050,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.5,968.1,0.53,0.26,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,28598
1939,20,1940-02-11,1100,49,8,7,5,93,162,0.15,938,0,0,0,0,0,0,49,8,7,5,93,1002,234,234,234,234,990.5,968.2,0.57,0.3,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,29906
1939,21,1940-02-18,1130,49,8,7,5,93,162,0.14,968,0,0,0,0,0,0,49,8,7,5,93,1032,242,242,242,242,990.5,968.3,0.6,0.32,989.6,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.3,30633
1939,22,1940-02-25,1290,49,8,7,6,97,168,0.13,1073,48,13,2,2,2,28,62,10,9,8,125,1157,268,268,268,268,990.5,968.8,0.78,0.45,989.3,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,191.9,32234
1939,23,1940-03-03,1875,49,9,9,9,107,183,0.1,1100,592,49,8,14,29,490,98,17,23,38,597,1239,275,275,275,275,990.5,970.7,0.92,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.5,29652
1939,24,1940-03-10,2651,49,9,9,9,107,183,0.07,1100,1368,51,9,16,64,1228,100,18,25,73,1335,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.5,25781
1939,25,1940-03-17,3502,53,9,10,10,122,207,0.06,1100,2195,46,8,14,69,2056,100,18,25,80,2179,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.3,22052
1939,26,1940-03-24,4573,59,11,12,13,144,239,0.05,1100,3234,41,7,13,67,3106,100,18,25,80,3250,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,11.8,11.8,11.8,11.8,0.84,0.84,0.84,0.84,26.9,26.9,26.9,26.9,104.3,17528
1939,27,1940-03-31,5174,68,13,17,23,164,287,0.06,1100,3787,31,4,7,56,3686,100,18,25,80,3851,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,14726
1939,28,1940-04-07,4873,70,14,18,25,168,295,0.06,1100,3478,30,4,7,55,3382,100,18,25,80,3550,1243,275,275,275,275,990.5,977.3,0.93,0.48,989.1,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,95.9,16109
1939,29,1940-04-14,4332,70,14,18,25,168,295,0.07,1100,2937,30,3,7,55,2841,100,18,25,80,3009,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.6,18748
1939,30,1940-04-21,3919,70,14,18,25,168,295,0.08,1100,2524,30,4,7,55,2428,100,18,25,80,2596,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.1,20337
1939,31,1940-04-28,3480,67,14,17,23,187,309,0.09,1100,2071,32,4,7,56,1970,100,18,25,80,2157,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,22149
1939,32,1940-05-05,3079,65,14,17,23,202,321,0.1,1100,1658,35,4,8,57,1554,100,18,25,80,1756,1243,275,275,275,275,990.5,973.7,0.93,0.48,989.1,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,23810
1939,33,1940-05-12,2709,65,14,17,23,202,321,0.12,1100,1288,34,3,8,57,1184,100,18,25,80,1386,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.8,25510
1939,34,1940-05-19,2330,65,14,17,23,202,321,0.14,1100,909,34,4,8,56,806,100,18,25,79,1008,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.4,27290
1939,35,1940-05-26,2060,64,13,16,22,195,311,0.15,1100,649,35,4,8,45,555,100,18,25,67,750,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.1,28573
1939,36,1940-06-02,1845,62,12,14,16,153,257,0.14,1100,488,38,6,11,30,402,100,18,25,46,555,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.3,29778
1939,37,1940-06-09,1502,62,12,14,16,153,257,0.17,1100,145,26,4,6,9,98,88,16,20,25,251,1226,275,275,275,275,990.5,969.5,0.89,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,31778
1939,38,1940-06-16,1296,62,12,14,16,153,257,0.2,1034,5,1,0,0,0,3,63,12,14,16,156,1123,258,258,258,258,990.5,968.8,0.74,0.4,989.4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.6,31351
1939,39,1940-06-23,1088,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,245,245,245,93,990.5,968.2,0.5,0.22,989.8,21.2,21.2,21.2,9.0,0.94,0.94,0.94,0.4,48.0,48.0,48.0,18.1,153.4,25769
1939,40,1940-06-30,912,58,11,11,11,138,231,0.25,681,0,0,0,0,0,0,58,11,11,11,138,762,227,227,227,0,990.5,967.6,0.36,0.14,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.3,22722
1939,41,1940-07-07,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,228,228,55,0,990.5,966.9,0.26,0.08,990.2,22.9,22.9,6.5,0.0,0.94,0.94,0.27,0.0,48.4,48.4,11.4,0.0,102.1,17154
1939,42,1940-07-14,665,58,11,11,11,136,227,0.34,438,0,0,0,0,0,0,58,11,11,11,136,518,219,219,0,0,990.5,966.6,0.22,0.06,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,15474
1939,43,1940-07-21,576,58,11,11,11,136,227,0.39,349,0,0,0,0,0,0,58,11,11,11,136,429,174,174,0,0,990.5,966.2,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.5,12347
1939,44,1940-07-28,524,56,10,9,8,123,208,0.4,315,0,0,0,0,0,0,56,10,9,8,123,391,157,157,0,0,990.5,966.0,0.17,0.03,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,11213
1939,45,1940-08-04,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,163,124,0,0,990.5,965.7,0.16,0.03,990.3,24.4,20.9,0.0,0.0,0.92,0.78,0.0,0.0,36.1,27.4,0.0,0.0,60.0,10077
1939,46,1940-08-11,438,54,9,8,6,107,184,0.42,254,0,0,0,0,0,0,54,9,8,6,107,325,254,0,0,0,990.5,965.6,0.15,0.02,990.3,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,8097
1939,47,1940-08-18,405,54,9,8,6,107,184,0.45,221,0,0,0,0,0,0,54,9,8,6,107,292,221,0,0,0,990.5,965.4,0.14,0.01,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,47.7,8007
1939,48,1940-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.5,965.3,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7051
1939,49,1940-09-01,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,7581
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.1,6577
1939,51,1940-09-15,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.5,964.9,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,5640
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,4550
1939,53,1940-09-29,264,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,1326
1940,1,1940-10-01,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5750
1940,2,1940-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,5593
1940,3,1940-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5942
1940,4,1940-10-22,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,7132
1940,5,1940-10-29,312,40,6,4,3,54,107,0.34,204,0,0,0,0,0,0,40,6,4,3,54,255,204,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,7772
1940,6,1940-11-05,325,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,8097
1940,7,1940-11-12,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,222,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,8097
1940,8,1940-11-19,332,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.5,965.1,0.13,0.02,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,8097
1940,9,1940-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.5,965.1,0.13,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,8097
1940,10,1940-12-03,357,42,7,5,3,61,118,0.33,239,0,0,0,0,0,0,42,7,5,3,61,293,239,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,8097
1940,11,1940-12-10,391,38,5,4,3,55,106,0.27,285,0,0,0,0,0,0,38,5,4,3,55,333,161,124,0,0,990.5,965.4,0.15,0.03,990.3,24.8,21.3,0.0,0.0,0.92,0.78,0.0,0.0,36.0,27.6,0.0,0.0,60.4,10152
1940,12,1940-12-17,422,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,11545
1940,13,1940-12-24,466,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,13119
1940,14,1940-12-31,501,40,5,4,3,64,117,0.23,383,0,0,0,0,0,0,40,5,4,3,64,434,191,191,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,13891
1940,15,1941-01-07,575,41,6,4,3,66,120,0.21,455,0,0,0,0,0,0,41,6,4,3,66,506,227,227,0,0,990.5,966.2,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,95.1,15977
1940,16,1941-01-14,683,41,6,4,3,66,120,0.18,563,0,0,0,0,0,0,41,6,4,3,66,614,237,237,88,0,990.5,966.6,0.28,0.09,990.1,23.1,23.1,9.8,0.0,0.94,0.94,0.4,0.0,50.6,50.6,18.6,0.0,109.7,18426
1940,17,1941-01-21,886,41,6,4,3,66,120,0.14,766,0,0,0,0,0,0,41,6,4,3,66,817,255,255,255,0,990.5,967.4,0.4,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.2,24221
1940,18,1941-01-28,1003,44,6,5,3,77,138,0.14,865,0,0,0,0,0,0,44,6,5,3,77,921,216,216,216,216,990.5,967.9,0.5,0.24,989.8,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.0,28062
1940,19,1941-02-04,1023,49,8,7,5,93,162,0.16,861,0,0,0,0,0,0,49,8,7,5,93,925,215,215,215,215,990.5,968.0,0.5,0.24,989.8,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.6,27817
1940,20,1941-02-11,1162,49,8,7,5,93,162,0.14,1000,0,0,0,0,0,0,49,8,7,5,93,1064,250,250,250,250,990.5,968.4,0.65,0.36,989.5,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.1,31258
1940,21,1941-02-18,1370,49,8,7,5,93,162,0.12,1100,108,31,5,4,3,63,80,13,11,8,156,1205,275,275,275,275,990.5,969.1,0.86,0.48,989.2,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.4,32315
1940,22,1941-02-25,1595,53,9,9,8,114,195,0.12,1100,300,46,8,12,12,220,100,18,21,20,334,1239,275,275,275,275,990.5,969.8,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,31222
1940,23,1941-03-04,1719,59,11,12,13,144,239,0.14,1100,380,41,7,13,20,298,100,18,25,33,442,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,30500
1940,24,1941-03-11,2015,49,9,9,9,107,183,0.09,1100,732,51,9,16,36,620,100,18,25,45,727,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.6,28826
1940,25,1941-03-18,2496,49,9,9,9,107,183,0.07,1100,1213,51,9,16,57,1080,100,18,25,66,1187,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.8,26508
1940,26,1941-03-25,3218,49,9,9,9,107,183,0.06,1100,1935,50,9,16,71,1788,100,18,25,80,1895,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.2,23222
1940,27,1941-04-01,3207,70,14,18,25,168,295,0.09,1100,1812,29,4,6,55,1716,100,18,25,80,1884,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.6,23276
1940,28,1941-04-08,2869,60,13,15,21,138,250,0.09,1100,1519,39,4,9,58,1407,100,18,25,80,1546,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.4,24759
1940,29,1941-04-15,2697,54,13,14,19,117,217,0.08,1100,1380,46,5,11,61,1257,100,18,25,80,1374,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,25557
1940,30,1941-04-22,2396,54,13,14,19,117,217,0.09,1100,1079,46,5,11,61,956,100,18,25,80,1073,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,26982
1940,31,1941-04-29,2189,54,13,13,17,160,259,0.12,1100,830,45,5,11,51,716,100,18,25,68,877,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,27955
1940,32,1941-05-06,1910,52,12,12,15,160,252,0.13,1100,558,47,5,12,33,459,100,18,25,48,619,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.0,29400
1940,33,1941-05-13,1659,47,10,10,10,115,192,0.12,1100,367,53,8,14,19,272,100,18,24,29,387,1242,275,275,275,275,990.5,970.0,0.93,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,30844
1940,34,1941-05-20,1428,47,10,10,10,115,192,0.13,1100,136,32,6,7,7,83,79,16,17,17,198,1212,275,275,275,275,990.5,969.3,0.87,0.48,989.2,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.3,32136
1940,35,1941-05-27,1235,46,10,9,9,107,183,0.15,1046,5,1,0,0,0,3,47,10,9,9,110,1114,261,261,261,261,990.5,968.6,0.72,0.41,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,190.3,31973
1940,36,1941-06-03,1056,45,10,9,9,88,161,0.15,895,0,0,0,0,0,0,45,10,9,9,88,959,233,233,233,194,990.5,968.1,0.53,0.27,989.7,21.2,21.2,21.2,18.2,0.94,0.94,0.94,0.8,45.6,45.6,45.6,38.0,169.3,28434
1940,37,1941-06-10,851,45,10,9,9,88,161,0.19,690,0,0,0,0,0,0,45,10,9,9,88,754,230,230,230,0,990.5,967.3,0.36,0.14,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,136.9,22995
1940,38,1941-06-17,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,229,229,53,0,990.5,966.6,0.25,0.08,990.2,23.2,23.2,6.6,0.0,0.94,0.94,0.27,0.0,49.1,49.1,11.3,0.0,101.7,17078
1940,39,1941-06-24,575,45,10,9,9,88,161,0.28,414,0,0,0,0,0,0,45,10,9,9,88,478,207,207,0,0,990.5,966.2,0.2,0.05,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.5,14870
1940,40,1941-07-01,527,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.5,966.0,0.19,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,14147
1940,41,1941-07-08,463,42,9,8,6,70,135,0.29,328,0,0,0,0,0,0,42,9,8,6,70,387,164,164,0,0,990.5,965.7,0.17,0.04,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,11823
1940,42,1941-07-15,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,147,147,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10626
1940,43,1941-07-22,406,42,9,8,6,70,135,0.33,271,0,0,0,0,0,0,42,9,8,6,70,330,211,60,0,0,990.5,965.4,0.15,0.02,990.3,24.6,10.6,0.0,0.0,0.93,0.39,0.0,0.0,47.6,13.3,0.0,0.0,53.4,8967
1940,44,1941-07-29,373,40,7,6,4,64,123,0.33,249,0,0,0,0,0,0,40,7,6,4,64,304,249,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,48.2,8097
1940,45,1941-08-05,339,39,7,5,4,60,115,0.34,224,0,0,0,0,0,0,39,7,5,4,60,275,224,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,8097
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,7644
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7304
1940,48,1941-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,6312
1940,49,1941-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.1,6912
1940,50,1941-09-09,264,38,6,4,3,59,110,0.42,153,0,0,0,0,0,0,38,6,4,3,59,202,153,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5743
1940,51,1941-09-16,263,40,6,4,3,65,118,0.45,145,0,0,0,0,0,0,40,6,4,3,65,195,145,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5402
1940,52,1941-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4511
1940,53,1941-09-30,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,550
1941,1,1941-10-01,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.1,4046
1941,2,1941-10-08,203,33,4,3,2,40,83,0.41,120,0,0,0,0,0,0,33,4,3,2,40,161,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4410
1941,3,1941-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4584
1941,4,1941-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,3856
1941,5,1941-10-29,217,36,5,3,2,48,94,0.44,122,0,0,0,0,0,0,36,5,3,2,48,166,122,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4486
1941,6,1941-11-05,223,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,4834
1941,7,1941-11-12,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5116
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6127
1941,9,1941-11-26,260,34,5,3,2,43,88,0.34,172,0,0,0,0,0,0,34,5,3,2,43,214,172,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,6495
1941,10,1941-12-03,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,46.8,7867
1941,11,1941-12-10,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.5,965.0,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,8097
1941,12,1941-12-17,333,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,256,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,8097
1941,13,1941-12-24,407,31,5,3,2,36,77,0.19,330,0,0,0,0,0,0,31,5,3,2,36,369,184,145,0,0,990.5,965.4,0.17,0.04,990.3,24.6,21.1,0.0,0.0,0.93,0.79,0.0,0.0,41.4,32.5,0.0,0.0,70.1,11772
1941,14,1941-12-31,431,33,5,3,2,43,89,0.21,342,0,0,0,0,0,0,33,5,3,2,43,384,171,171,0,0,990.5,965.5,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,12437
1941,15,1942-01-07,454,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.5,965.6,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,13194
1941,16,1942-01-14,474,34,5,4,3,45,91,0.19,383,0,0,0,0,0,0,34,5,4,3,45,426,191,191,0,0,990.5,965.7,0.19,0.05,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,13961
1941,17,1942-01-21,510,29,5,4,2,33,73,0.14,437,0,0,0,0,0,0,29,5,4,2,33,475,218,218,0,0,990.5,965.9,0.2,0.06,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.2,15825
1941,18,1942-01-28,545,29,5,4,2,36,78,0.14,467,0,0,0,0,0,0,29,5,4,2,36,506,233,233,0,0,990.5,966.1,0.22,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,96.4,16195
1941,19,1942-02-04,585,31,6,4,3,41,85,0.15,500,0,0,0,0,0,0,31,6,4,3,41,541,250,250,0,0,990.5,966.2,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,96.4,16195
1941,20,1942-02-11,665,31,6,4,3,41,85,0.13,580,0,0,0,0,0,0,31,6,4,3,41,621,206,206,167,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,44.0,44.0,35.6,0.0,118.0,19827
1941,21,1942-02-18,728,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.5,966.8,0.32,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.7,22297
1941,22,1942-02-25,806,35,6,5,4,52,103,0.13,702,0,0,0,0,0,0,35,6,5,4,52,750,234,234,234,0,990.5,967.1,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.1,23879
1941,23,1942-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,250,250,250,0,990.5,967.4,0.39,0.17,989.9,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.6,24292
1941,24,1942-03-11,957,41,8,7,6,67,129,0.13,828,0,0,0,0,0,0,41,8,7,6,67,884,245,245,245,91,990.5,967.7,0.46,0.21,989.8,21.7,21.7,21.7,9.3,0.94,0.94,0.94,0.4,49.1,49.1,49.1,18.1,153.3,25746
1941,25,1942-03-18,1027,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.5,968.0,0.53,0.27,989.7,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,29020
1941,26,1942-03-25,1095,41,8,7,6,67,129,0.12,966,0,0,0,0,0,0,41,8,7,6,67,1022,241,241,241,241,990.5,968.2,0.59,0.32,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,30757
1941,27,1942-04-01,1234,45,11,10,10,72,148,0.12,1053,33,10,1,2,2,16,55,12,12,12,88,1133,263,263,263,263,990.5,968.6,0.75,0.42,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,190.7,32043
1941,28,1942-04-08,1752,45,11,10,10,72,148,0.09,1100,504,55,7,15,34,393,100,18,25,44,465,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.4,30306
1941,29,1942-04-15,2104,45,11,10,10,72,148,0.07,1100,856,55,6,15,57,721,100,18,25,67,793,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.8,28355
1941,30,1942-04-22,2165,45,11,10,10,72,148,0.07,1100,917,55,7,15,61,778,100,18,25,71,850,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.1,28066
1941,31,1942-04-29,2030,46,10,10,10,102,179,0.09,1100,750,53,7,15,42,631,100,18,25,52,734,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.0,28729
1941,32,1942-05-06,1793,47,10,10,10,115,192,0.11,1100,501,53,8,15,26,399,100,18,25,36,514,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.0,30076
1941,33,1942-05-13,1554,47,10,10,10,115,192,0.12,1100,262,52,8,13,13,175,99,18,23,23,290,1240,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,31450
1941,34,1942-05-20,1323,47,10,10,10,115,192,0.15,1064,66,16,3,3,3,40,63,13,13,13,155,1154,266,266,266,266,990.5,968.9,0.78,0.43,989.3,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.2,31957
1941,35,1942-05-27,1093,46,10,9,9,107,183,0.17,910,0,0,0,0,0,0,46,10,9,9,107,976,227,227,227,227,990.5,968.2,0.55,0.28,989.7,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,172.9,29047
1941,36,1942-06-03,866,45,10,9,9,88,161,0.19,705,0,0,0,0,0,0,45,10,9,9,88,769,235,235,235,0,990.5,967.4,0.37,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,137.2,23052
1941,37,1942-06-10,632,45,10,9,9,88,161,0.26,471,0,0,0,0,0,0,45,10,9,9,88,535,235,235,0,0,990.5,966.4,0.23,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,94.0,15784
1941,38,1942-06-17,519,42,9,8,7,75,143,0.27,376,0,0,0,0,0,0,42,9,8,7,75,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.6,13535
1941,39,1942-06-24,458,39,9,7,5,59,119,0.26,339,0,0,0,0,0,0,39,9,7,5,59,394,169,169,0,0,990.5,965.7,0.17,0.04,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.6,37.6,0.0,0.0,72.9,12242
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,11274
1941,41,1942-07-08,390,39,8,7,5,62,123,0.32,267,0,0,0,0,0,0,39,8,7,5,62,322,205,62,0,0,990.5,965.4,0.15,0.02,990.3,24.7,10.6,0.0,0.0,0.93,0.39,0.0,0.0,46.4,13.8,0.0,0.0,54.3,9124
1941,42,1942-07-15,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,8097
1941,43,1942-07-22,338,42,9,8,6,70,135,0.4,203,0,0,0,0,0,0,42,9,8,6,70,262,203,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,7679
1941,44,1942-07-29,321,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,252,198,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,7492
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,187,0,0,0,0,0,0,38,7,5,3,57,237,187,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,7078
1941,46,1942-08-12,280,34,7,5,3,44,93,0.33,187,0,0,0,0,0,0,34,7,5,3,44,233,187,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,7128
1941,47,1942-08-19,267,37,7,5,3,55,108,0.41,158,0,0,0,0,0,0,37,7,5,3,55,208,158,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.4,5940
1941,48,1942-08-26,251,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,5204
1941,49,1942-09-02,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,5272
1941,50,1942-09-09,220,31,6,4,2,34,77,0.35,142,0,0,0,0,0,0,31,6,4,2,34,183,142,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5299
1941,51,1942-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.5,964.4,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4937
1941,52,1942-09-23,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,4527
1941,53,1942-09-30,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1942,1,1942-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4911
1942,2,1942-10-08,193,28,4,2,2,27,64,0.33,129,0,0,0,0,0,0,28,4,2,2,27,163,129,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4762
1942,3,1942-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,4667
1942,4,1942-10-22,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4775
1942,5,1942-10-29,213,33,4,3,2,41,84,0.39,129,0,0,0,0,0,0,33,4,3,2,41,170,129,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4761
1942,6,1942-11-05,216,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4517
1942,7,1942-11-12,228,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5017
1942,8,1942-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5429
1942,9,1942-11-26,255,34,5,3,2,43,88,0.35,166,0,0,0,0,0,0,34,5,3,2,43,209,166,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,6261
1942,10,1942-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,6823
1942,11,1942-12-10,291,26,4,3,2,25,61,0.21,229,0,0,0,0,0,0,26,4,3,2,25,263,229,0,0,0,990.5,964.9,0.13,0.02,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,47.6,7999
1942,12,1942-12-17,346,28,4,3,2,29,66,0.19,279,0,0,0,0,0,0,28,4,3,2,29,314,178,101,0,0,990.5,965.1,0.15,0.03,990.3,24.9,17.9,0.0,0.0,0.92,0.65,0.0,0.0,40.4,22.7,0.0,0.0,57.8,9706
1942,13,1942-12-24,375,31,5,3,2,36,77,0.2,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.5,965.3,0.15,0.03,990.3,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,10896
1942,14,1942-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.2,11617
1942,15,1943-01-07,444,31,5,4,2,39,83,0.19,360,0,0,0,0,0,0,31,5,4,2,39,401,180,180,0,0,990.5,965.6,0.18,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,13128
1942,16,1943-01-14,477,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.5,965.7,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,14779
1942,17,1943-01-21,514,29,5,4,2,33,73,0.14,441,0,0,0,0,0,0,29,5,4,2,33,479,220,220,0,0,990.5,965.9,0.2,0.06,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.7,16073
1942,18,1943-01-28,528,29,5,4,2,36,78,0.15,450,0,0,0,0,0,0,29,5,4,2,36,489,225,225,0,0,990.5,966.0,0.21,0.06,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,96.3,16175
1942,19,1943-02-04,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,236,236,0,0,990.5,966.1,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,96.4,16195
1942,20,1943-02-11,598,31,6,4,3,41,85,0.14,513,0,0,0,0,0,0,31,6,4,3,41,554,256,256,0,0,990.5,966.3,0.24,0.08,990.2,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,96.4,16195
1942,21,1943-02-18,670,31,6,4,3,41,85,0.13,585,0,0,0,0,0,0,31,6,4,3,41,626,208,208,169,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,44.3,44.3,35.9,0.0,118.9,19974
1942,22,1943-02-25,713,33,6,4,3,46,94,0.13,619,0,0,0,0,0,0,33,6,4,3,46,663,206,206,206,0,990.5,966.8,0.3,0.12,990.1,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.9,21494
1942,23,1943-03-04,793,36,8,6,4,53,107,0.14,686,0,0,0,0,0,0,36,8,6,4,53,736,228,228,228,0,990.5,967.1,0.35,0.14,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.1,23361
1942,24,1943-03-11,899,36,8,6,4,53,107,0.12,792,0,0,0,0,0,0,36,8,6,4,53,842,254,254,254,30,990.5,967.5,0.43,0.19,989.9,21.9,21.9,21.9,3.1,0.94,0.94,0.94,0.13,51.5,51.5,51.5,6.0,147.4,24755
1942,25,1943-03-18,1028,38,8,6,5,61,119,0.12,909,0,0,0,0,0,0,38,8,6,5,61,962,227,227,227,227,990.5,968.0,0.54,0.28,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,29352
1942,26,1943-03-25,1183,41,8,7,6,67,129,0.11,1049,5,1,0,0,0,3,42,8,7,6,70,1107,262,262,262,262,990.5,968.5,0.71,0.41,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,191.1,32098
1942,27,1943-04-01,1482,45,11,10,10,72,148,0.1,1100,234,49,6,13,15,148,94,17,23,25,220,1235,275,275,275,275,990.5,969.4,0.91,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.3,31809
1942,28,1943-04-08,1643,45,11,10,10,72,148,0.09,1100,395,55,7,15,26,291,100,18,25,36,363,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,30933
1942,29,1943-04-15,1694,45,11,10,10,72,148,0.09,1100,446,55,7,15,30,339,100,18,25,40,411,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,30640
1942,30,1943-04-22,1678,45,11,10,10,72,148,0.09,1100,430,55,7,15,29,324,100,18,25,39,396,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,30733
1942,31,1943-04-29,1707,46,10,10,10,102,179,0.11,1100,428,53,7,15,24,327,100,18,25,34,430,1243,275,275,275,275,990.5,970.2,0.93,0.48,989.1,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,30566
1942,32,1943-05-06,1703,47,10,10,10,115,192,0.11,1100,411,52,8,15,21,314,100,18,25,31,429,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,30591
1942,33,1943-05-13,1634,47,10,10,10,115,192,0.12,1100,342,53,8,15,17,248,100,18,25,27,363,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.4,30985
1942,34,1943-05-20,1531,47,10,10,10,115,192,0.13,1100,239,50,7,12,12,156,97,18,22,22,271,1238,275,275,275,275,990.5,969.6,0.91,0.48,989.1,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,31596
1942,35,1943-05-27,1400,46,10,9,9,107,183,0.13,1100,117,29,6,6,6,69,75,16,15,15,176,1208,275,275,275,275,990.5,969.2,0.86,0.48,989.2,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.2,32282
1942,36,1943-06-03,1232,45,10,9,9,88,161,0.13,1061,9,2,0,0,0,5,47,10,9,9,93,1129,265,265,265,265,990.5,968.6,0.74,0.43,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,191.5,32178
1942,37,1943-06-10,1085,51,11,11,12,115,203,0.19,882,0,0,0,0,0,0,51,11,11,12,115,957,230,230,230,191,990.5,968.2,0.53,0.26,989.7,21.2,21.2,21.2,18.1,0.94,0.94,0.94,0.8,44.8,44.8,44.8,37.2,166.1,27899
1942,38,1943-06-17,880,53,12,12,13,120,210,0.24,670,0,0,0,0,0,0,53,12,12,13,120,747,223,223,223,0,990.5,967.4,0.36,0.13,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,132.7,22298
1942,39,1943-06-24,671,53,12,12,13,120,210,0.31,461,0,0,0,0,0,0,53,12,12,13,120,538,230,230,0,0,990.5,966.6,0.23,0.06,990.2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,92.8,15592
1942,40,1943-07-01,560,50,10,9,9,108,186,0.33,374,0,0,0,0,0,0,50,10,9,9,108,443,187,187,0,0,990.5,966.1,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,13348
1942,41,1943-07-08,485,45,9,8,7,86,156,0.32,328,0,0,0,0,0,0,45,9,8,7,86,391,164,164,0,0,990.5,965.8,0.17,0.04,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,11770
1942,42,1943-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.5,965.6,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,11009
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,213,60,0,0,990.5,965.4,0.15,0.02,990.3,24.5,10.6,0.0,0.0,0.93,0.39,0.0,0.0,48.2,13.4,0.0,0.0,53.6,9009
1942,44,1943-07-29,378,40,7,6,4,64,123,0.33,255,0,0,0,0,0,0,40,7,6,4,64,309,255,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,8097
1942,45,1943-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,8097
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.2,7925
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,7141
1942,48,1943-08-26,286,39,6,4,3,60,115,0.4,171,0,0,0,0,0,0,39,6,4,3,60,221,171,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.2,6422
1942,49,1943-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,5572
1942,50,1943-09-09,250,35,6,4,3,50,98,0.39,151,0,0,0,0,0,0,35,6,4,3,50,197,151,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,5657
1942,51,1943-09-16,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,5216
1942,52,1943-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4513
1942,53,1943-09-30,206,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1943,1,1943-10-01,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4684
1943,2,1943-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.7,4492
1943,3,1943-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,4177
1943,4,1943-10-22,178,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.7,3821
1943,5,1943-10-29,186,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,4280
1943,6,1943-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4799
1943,7,1943-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.5,964.4,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,5029
1943,8,1943-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.5,964.6,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6101
1943,9,1943-11-26,263,31,4,2,2,36,77,0.29,185,0,0,0,0,0,0,31,4,2,2,36,224,185,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7063
1943,10,1943-12-03,311,38,5,4,3,54,104,0.34,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,44.2,7432
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,254,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,8097
1943,12,1943-12-17,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,168,129,0,0,990.5,965.4,0.16,0.03,990.3,24.7,21.2,0.0,0.0,0.92,0.79,0.0,0.0,37.6,28.7,0.0,0.0,62.6,10519
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.4,13850
1943,14,1943-12-31,571,40,5,4,3,64,117,0.21,453,0,0,0,0,0,0,40,5,4,3,64,504,226,226,0,0,990.5,966.2,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,95.4,16021
1943,15,1944-01-07,654,43,6,4,3,70,128,0.2,526,0,0,0,0,0,0,43,6,4,3,70,580,249,249,27,0,990.5,966.5,0.26,0.08,990.2,23.2,23.2,3.3,0.0,0.94,0.94,0.13,0.0,53.6,53.6,5.8,0.0,99.4,16706
1943,16,1944-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,213,213,136,0,990.5,966.7,0.28,0.09,990.1,23.1,23.1,16.5,0.0,0.93,0.93,0.66,0.0,45.1,45.1,28.7,0.0,111.2,18685
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,217,217,217,0,990.5,967.1,0.33,0.13,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.6,22275
1943,18,1944-01-28,912,47,7,6,4,83,148,0.16,763,0,0,0,0,0,0,47,7,6,4,83,824,254,254,254,0,990.5,967.5,0.41,0.17,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,144.6,24292
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.5,968.1,0.54,0.27,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,28944
1943,20,1944-02-11,1236,49,8,7,5,93,162,0.13,1056,17,5,0,0,0,10,54,8,7,5,103,1127,264,264,264,264,990.5,968.6,0.74,0.42,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,190.9,32079
1943,21,1944-02-18,1530,49,8,7,5,93,162,0.11,1100,268,49,9,11,8,190,98,17,18,13,283,1233,275,275,275,275,990.5,969.6,0.9,0.48,989.1,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,31605
