WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,22,1944-02-25,1858,51,8,8,7,107,184,0.1,1100,574,48,9,16,21,479,100,18,25,29,586,1243,275,275,275,275,990.5,970.6,0.93,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,29694
1943,23,1944-03-03,2083,59,11,12,13,144,239,0.11,1100,744,41,7,13,40,642,100,18,25,53,786,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,28456
1943,24,1944-03-10,2069,50,9,9,9,112,191,0.09,1100,778,49,8,15,38,665,100,18,25,48,777,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,28523
1943,25,1944-03-17,2092,49,9,9,9,107,183,0.09,1100,809,51,9,16,39,693,100,18,25,48,800,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.1,28412
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,1100,903,51,9,16,44,782,100,18,25,53,889,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,27967
1943,27,1944-03-31,2301,53,12,13,17,115,212,0.09,1100,989,46,5,11,59,865,100,18,25,76,981,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.3,27427
1943,28,1944-04-07,2377,54,13,14,19,117,217,0.09,1100,1060,46,5,11,61,937,100,18,25,80,1054,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.1,27069
1943,29,1944-04-14,2495,54,13,14,19,117,217,0.09,1100,1178,46,5,11,61,1055,100,18,25,80,1172,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,26520
1943,30,1944-04-21,2532,54,13,14,19,117,217,0.09,1100,1215,46,5,11,61,1092,100,18,25,80,1209,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,26348
1943,31,1944-04-28,2412,54,13,13,17,151,250,0.1,1100,1062,45,5,11,60,939,100,18,25,78,1091,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,26905
1943,32,1944-05-05,2194,55,13,13,17,178,276,0.13,1100,818,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.2,27927
1943,33,1944-05-12,1977,55,13,13,17,178,276,0.14,1100,601,45,5,12,37,502,100,18,25,54,680,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,29013
1943,34,1944-05-19,1783,55,13,13,17,178,276,0.16,1100,407,45,5,12,25,320,100,18,25,42,498,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.4,30135
1943,35,1944-05-26,1521,54,12,12,16,169,266,0.18,1100,155,30,4,7,9,103,84,17,20,25,273,1222,275,275,275,275,990.5,969.6,0.88,0.48,989.1,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,31696
1943,36,1944-06-02,1239,53,12,12,13,120,210,0.17,1014,14,3,0,0,0,8,56,12,12,13,128,1097,253,253,253,253,990.5,968.7,0.7,0.38,989.4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,184.9,31061
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,813,0,0,0,0,0,0,47,10,9,10,97,881,229,229,229,123,990.5,967.8,0.46,0.21,989.8,21.6,21.6,21.6,12.2,0.94,0.94,0.94,0.53,45.8,45.8,45.8,24.3,156.1,26231
1943,38,1944-06-16,722,45,10,9,9,88,161,0.22,561,0,0,0,0,0,0,45,10,9,9,88,625,223,223,114,0,990.5,966.8,0.28,0.09,990.1,23.0,23.0,13.1,0.0,0.94,0.94,0.53,0.0,47.3,47.3,24.0,0.0,111.6,18748
1943,39,1944-06-23,584,45,10,9,9,88,161,0.28,423,0,0,0,0,0,0,45,10,9,9,88,487,211,211,0,0,990.5,966.2,0.21,0.05,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.0,15126
1943,40,1944-06-30,515,42,9,8,6,72,138,0.27,376,0,0,0,0,0,0,42,9,8,6,72,436,188,188,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,13547
1943,41,1944-07-07,459,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.5,965.7,0.17,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,11689
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,179,104,0,0,990.5,965.5,0.16,0.03,990.3,24.6,17.6,0.0,0.0,0.92,0.65,0.0,0.0,40.2,23.0,0.0,0.0,58.4,9813
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,8097
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,218,0,0,0,0,0,0,40,8,6,5,65,274,218,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.0,8056
1943,45,1944-08-04,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.4,7961
1943,46,1944-08-11,299,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,6955
1943,47,1944-08-18,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.7,6169
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,5599
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.5,964.7,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5682
1943,50,1944-09-08,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5120
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4571
1943,52,1944-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,4013
1943,53,1944-09-29,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,1117
1944,1,1944-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,4575
1944,2,1944-10-08,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,4465
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4402
1944,4,1944-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4406
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.8,4664
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.5,964.4,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5035
1944,7,1944-11-12,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.5,964.6,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6014
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,6456
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,237,192,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7300
1944,10,1944-12-03,344,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,220,19,0,0,990.5,965.1,0.14,0.02,990.3,24.9,3.6,0.0,0.0,0.94,0.13,0.0,0.0,50.5,4.4,0.0,0.0,49.8,8371
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,11005
1944,12,1944-12-17,420,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,11480
1944,13,1944-12-24,455,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.8,12730
1944,14,1944-12-31,472,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,405,177,177,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,12811
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,14464
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,96.1,16143
1944,17,1945-01-21,616,34,5,4,3,45,91,0.15,525,0,0,0,0,0,0,34,5,4,3,45,568,249,249,26,0,990.5,966.4,0.25,0.08,990.2,23.4,23.4,3.3,0.0,0.94,0.94,0.13,0.0,53.9,53.9,5.7,0.0,99.1,16647
1944,18,1945-01-28,688,34,5,4,3,48,97,0.14,591,0,0,0,0,0,0,34,5,4,3,48,636,197,197,197,0,990.5,966.7,0.29,0.11,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.4,20555
1944,19,1945-02-04,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.5,967.0,0.33,0.13,990.0,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,136.8,22985
1944,20,1945-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,242,242,242,0,990.5,967.4,0.38,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,143.4,24096
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,240,240,240,164,990.5,968.0,0.52,0.26,989.7,21.4,21.4,21.4,15.1,0.94,0.94,0.94,0.67,47.3,47.3,47.3,32.1,167.0,28050
1944,22,1945-02-25,1091,45,7,6,6,90,156,0.15,935,0,0,0,0,0,0,45,7,6,6,90,995,252,252,252,177,990.5,968.2,0.58,0.31,989.6,21.0,21.0,21.0,14.8,0.94,0.94,0.94,0.67,48.9,48.9,48.9,33.8,173.6,29161
1944,23,1945-03-04,1533,49,9,9,9,107,183,0.13,1030,319,25,4,7,15,266,74,13,16,24,373,1135,257,257,257,257,990.5,969.6,0.77,0.4,989.3,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.3,29785
1944,24,1945-03-11,2436,49,9,9,9,107,183,0.08,1100,1153,51,9,16,56,1020,100,18,25,65,1127,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.5,26793
1944,25,1945-03-18,3186,54,10,10,11,128,215,0.07,1100,1871,45,7,14,68,1735,100,18,25,80,1863,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.1,23370
1944,26,1945-03-25,3731,59,11,12,13,144,239,0.06,1100,2392,41,7,12,67,2264,100,18,25,80,2408,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,21114
1944,27,1945-04-01,3778,70,14,18,25,168,295,0.08,1100,2383,30,4,7,55,2287,100,18,25,80,2455,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.5,20918
1944,28,1945-04-08,3444,70,14,18,25,168,295,0.09,1100,2049,30,4,6,55,1953,100,18,25,80,2121,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,22298
1944,29,1945-04-15,3031,67,13,17,24,160,283,0.09,1100,1647,32,4,7,55,1547,100,18,25,80,1708,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,24025
1944,30,1945-04-22,2690,54,13,14,19,117,217,0.08,1100,1373,46,5,11,61,1250,100,18,25,80,1367,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.4,25597
1944,31,1945-04-29,2419,54,13,13,17,160,259,0.11,1100,1060,45,5,11,60,937,100,18,25,78,1097,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,26875
1944,32,1945-05-06,2188,55,13,13,17,178,276,0.13,1100,812,45,5,12,50,700,100,18,25,67,878,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,27956
1944,33,1945-05-13,1962,55,13,13,17,178,276,0.14,1100,586,45,5,12,36,488,100,18,25,53,666,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,29101
1944,34,1945-05-20,1729,55,13,13,17,178,276,0.16,1100,353,45,4,11,21,270,100,18,24,38,448,1242,275,275,275,275,990.5,970.2,0.93,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.2,30442
1944,35,1945-05-27,1482,54,12,12,15,161,257,0.17,1100,124,25,4,6,7,80,80,17,18,23,242,1216,275,275,275,275,990.5,969.4,0.87,0.48,989.1,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.9,31905
1944,36,1945-06-03,1196,53,12,12,13,120,210,0.18,984,2,0,0,0,0,1,53,12,12,13,121,1062,246,246,246,246,990.5,968.5,0.65,0.35,989.5,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,181.4,30476
1944,37,1945-06-10,956,46,10,9,9,92,168,0.18,788,0,0,0,0,0,0,46,10,9,9,92,854,232,232,232,92,990.5,967.7,0.44,0.19,989.9,21.8,21.8,21.8,9.2,0.94,0.94,0.94,0.4,46.6,46.6,46.6,18.1,152.3,25588
1944,38,1945-06-17,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.5,967.0,0.31,0.11,990.1,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.8,20622
1944,39,1945-06-24,642,45,10,9,9,88,161,0.25,481,0,0,0,0,0,0,45,10,9,9,88,545,240,240,0,0,990.5,966.5,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,95.7,16075
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.5,966.1,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.5,14874
1944,41,1945-07-08,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.2,12637
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,307,0,0,0,0,0,0,43,9,8,6,75,368,172,135,0,0,990.5,965.6,0.17,0.03,990.3,24.5,21.0,0.0,0.0,0.92,0.79,0.0,0.0,38.2,30.0,0.0,0.0,65.1,10933
1944,43,1945-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.5,965.5,0.14,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,8097
1944,44,1945-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,288,224,0,0,0,990.5,965.4,0.14,0.01,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.0,8070
1944,45,1945-08-05,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,44.9,7549
1944,46,1945-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,6838
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.5,965.0,0.11,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6017
1944,48,1945-08-26,291,46,7,5,4,85,149,0.51,141,0,0,0,0,0,0,46,7,5,4,85,201,141,0,0,0,990.5,964.9,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,5259
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,5739
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5105
1944,51,1945-09-16,234,38,6,4,3,59,110,0.47,124,0,0,0,0,0,0,38,6,4,3,59,172,124,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4580
1944,52,1945-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5051
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5453
1945,2,1945-10-08,203,34,4,3,2,42,86,0.43,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4269
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,105,0,0,0,0,0,0,36,4,3,2,47,149,105,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,3791
1945,4,1945-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,4670
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4401
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,4651
1945,7,1945-11-12,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,5098
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,5922
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.2,7433
1945,10,1945-12-03,325,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.0,8064
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,215,41,0,0,990.5,965.2,0.14,0.02,990.3,24.8,7.1,0.0,0.0,0.94,0.26,0.0,0.0,49.3,9.2,0.0,0.0,52.2,8771
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.5,965.5,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,11571
1945,13,1945-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,13405
1945,14,1945-12-31,520,40,5,4,3,64,117,0.23,402,0,0,0,0,0,0,40,5,4,3,64,452,201,201,0,0,990.5,965.9,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.8,14574
1945,15,1946-01-07,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.5,966.3,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,95.5,16042
1945,16,1946-01-14,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.5,966.9,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,127.8,21477
1945,17,1946-01-21,893,46,7,6,4,76,139,0.16,754,0,0,0,0,0,0,46,7,6,4,76,813,251,251,251,0,990.5,967.5,0.4,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,144.0,24195
1945,18,1946-01-28,965,47,7,6,4,83,148,0.15,816,0,0,0,0,0,0,47,7,6,4,83,877,252,252,252,59,990.5,967.8,0.46,0.2,989.8,21.6,21.6,21.6,6.2,0.94,0.94,0.94,0.27,50.3,50.3,50.3,11.8,149.4,25101
1945,19,1946-02-04,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.5,967.8,0.45,0.2,989.8,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,24292
1945,20,1946-02-11,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.5,967.8,0.45,0.2,989.8,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,53.8,53.8,53.8,0.0,144.6,24292
1945,21,1946-02-18,971,45,7,5,4,84,147,0.15,823,0,0,0,0,0,0,45,7,5,4,84,882,234,234,234,119,990.5,967.8,0.46,0.21,989.8,21.6,21.6,21.6,12.4,0.94,0.94,0.94,0.53,46.8,46.8,46.8,23.7,154.5,25952
1945,22,1946-02-25,977,42,7,5,4,73,133,0.14,844,0,0,0,0,0,0,42,7,5,4,73,899,211,211,211,211,990.5,967.8,0.48,0.23,989.8,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,27489
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,920,0,0,0,0,0,0,41,8,7,6,67,976,230,230,230,230,990.5,968.1,0.55,0.29,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.3,29619
1945,24,1946-03-11,1105,41,8,7,6,67,129,0.12,976,0,0,0,0,0,0,41,8,7,6,67,1032,244,244,244,244,990.5,968.2,0.6,0.33,989.6,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,30995
1945,25,1946-03-18,1159,41,8,7,6,67,129,0.11,1030,0,0,0,0,0,0,41,8,7,6,67,1086,257,257,257,257,990.5,968.4,0.68,0.39,989.4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.3,32146
1945,26,1946-03-25,1183,41,8,7,6,67,129,0.11,1054,0,0,0,0,0,0,41,8,7,6,67,1110,263,263,263,263,990.5,968.5,0.71,0.42,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.8,32390
1945,27,1946-04-01,1225,45,11,10,10,72,148,0.12,1077,0,0,0,0,0,0,45,11,10,10,72,1143,269,269,269,269,990.5,968.6,0.76,0.45,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,32390
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,1100,72,21,5,4,4,35,66,16,14,14,107,1198,275,275,275,275,990.5,968.9,0.84,0.48,989.2,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,32390
1945,29,1946-04-15,1419,45,11,10,10,72,148,0.1,1100,171,49,7,11,11,92,94,18,21,21,164,1233,275,275,275,275,990.5,969.2,0.9,0.48,989.1,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.8,32220
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,1100,249,55,7,14,16,155,100,18,24,26,227,1242,275,275,275,275,990.5,969.5,0.93,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,31770
1945,31,1946-04-29,1574,46,10,10,10,102,179,0.11,1100,294,53,7,14,16,201,100,18,24,26,304,1242,275,275,275,275,990.5,969.7,0.93,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,31330
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,1100,226,50,7,11,11,144,97,18,21,21,259,1237,275,275,275,275,990.5,969.5,0.91,0.48,989.1,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,31669
1945,33,1946-05-13,1416,47,10,10,10,115,192,0.14,1100,124,30,6,6,6,74,77,16,16,16,189,1210,275,275,275,275,990.5,969.2,0.86,0.48,989.2,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.2,32293
1945,34,1946-05-20,1387,47,10,10,10,115,192,0.14,1100,95,23,4,4,4,56,70,14,14,14,171,1200,275,275,275,275,990.5,969.1,0.85,0.48,989.2,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,32390
1945,35,1946-05-27,1255,46,10,9,9,107,183,0.15,1058,14,3,0,0,0,8,49,10,10,10,115,1129,264,264,264,264,990.5,968.7,0.74,0.43,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,190.9,32078
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.5,968.1,0.55,0.28,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.8,29197
1945,37,1946-06-10,861,45,10,9,9,88,161,0.19,700,0,0,0,0,0,0,45,10,9,9,88,764,233,233,233,0,990.5,967.3,0.37,0.15,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,138.1,23205
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,243,243,27,0,990.5,966.6,0.25,0.08,990.2,23.1,23.1,3.3,0.0,0.94,0.94,0.13,0.0,52.0,52.0,5.7,0.0,99.2,16662
1945,39,1946-06-24,571,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.5,966.2,0.2,0.05,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.5,14702
1945,40,1946-07-01,465,42,9,8,6,70,135,0.29,330,0,0,0,0,0,0,42,9,8,6,70,389,165,165,0,0,990.5,965.7,0.17,0.04,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,11876
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,179,102,0,0,990.5,965.5,0.16,0.03,990.3,24.6,17.6,0.0,0.0,0.92,0.65,0.0,0.0,40.1,22.6,0.0,0.0,57.6,9678
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.5,965.3,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,8097
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.5,965.2,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,47.7,8007
1945,44,1946-07-29,332,40,7,6,4,64,123,0.37,209,0,0,0,0,0,0,40,7,6,4,64,263,209,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,46.9,7886
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7292
1945,46,1946-08-12,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,6520
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5939
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.5,964.7,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5468
1945,49,1946-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5423
1945,50,1946-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4938
1945,51,1946-09-16,210,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,4358
1945,52,1946-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.8,3993
1945,53,1946-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1946,1,1946-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,4620
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4481
1946,3,1946-10-15,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,4468
1946,4,1946-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4413
1946,5,1946-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4530
1946,6,1946-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,4635
1946,7,1946-11-12,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4693
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,163,0,0,0,0,0,0,24,4,2,2,22,194,163,0,0,0,990.5,964.5,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.6,6148
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,199,0,0,0,0,0,0,25,4,2,2,23,230,199,0,0,0,990.5,964.7,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.2,7601
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.5,964.9,0.13,0.02,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.0,8067
1946,11,1946-12-10,359,37,5,3,2,51,100,0.28,259,0,0,0,0,0,0,37,5,3,2,51,304,259,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,8097
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.5,965.4,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10631
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,12399
1946,14,1946-12-31,487,40,5,4,3,64,117,0.24,369,0,0,0,0,0,0,40,5,4,3,64,420,184,184,0,0,990.5,965.8,0.18,0.04,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,13356
1946,15,1947-01-07,535,41,6,4,3,66,120,0.22,415,0,0,0,0,0,0,41,6,4,3,66,466,207,207,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,15018
1946,16,1947-01-14,575,41,6,4,3,66,120,0.21,455,0,0,0,0,0,0,41,6,4,3,66,506,227,227,0,0,990.5,966.2,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,95.8,16099
1946,17,1947-01-21,674,34,5,4,3,45,91,0.13,583,0,0,0,0,0,0,34,5,4,3,45,626,194,194,194,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,20299
1946,18,1947-01-28,685,34,5,4,3,48,97,0.14,588,0,0,0,0,0,0,34,5,4,3,48,633,196,196,196,0,990.5,966.6,0.29,0.11,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,20430
1946,19,1947-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.5,966.7,0.3,0.11,990.1,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.5,20909
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.5,967.0,0.33,0.13,990.0,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.1,22859
1946,21,1947-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,243,243,243,61,990.5,967.5,0.42,0.19,989.9,22.0,22.0,22.0,6.2,0.94,0.94,0.94,0.27,49.4,49.4,49.4,12.2,150.9,25358
1946,22,1947-02-25,1118,41,7,6,6,76,138,0.12,979,0,0,0,0,0,0,41,7,6,6,76,1035,244,244,244,244,990.5,968.3,0.61,0.34,989.6,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31009
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,1100,145,38,6,7,7,85,87,15,16,16,192,1219,275,275,275,275,990.5,969.3,0.88,0.48,989.1,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.6,32181
1946,24,1947-03-11,1742,49,9,9,9,107,183,0.11,1100,459,51,8,15,22,361,100,18,24,31,468,1242,275,275,275,275,990.5,970.3,0.92,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,30368
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.6,27992
1946,26,1947-03-25,3355,49,9,9,9,107,183,0.06,1100,2072,50,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.0,22684
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,1100,3055,30,4,7,55,2959,100,18,25,80,3127,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.6,18238
1946,28,1947-04-08,4544,70,14,18,25,168,295,0.06,1100,3149,30,4,7,55,3053,100,18,25,80,3221,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.4,27.4,27.4,27.4,106.3,17850
1946,29,1947-04-15,4202,70,14,18,25,168,295,0.07,1100,2807,30,3,7,55,2711,100,18,25,80,2879,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,19240
1946,30,1947-04-22,4043,70,14,18,25,168,295,0.07,1100,2648,30,4,7,55,2552,100,18,25,80,2720,1243,275,275,275,275,990.5,975.8,0.93,0.48,989.1,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,19830
1946,31,1947-04-29,3849,66,14,17,23,192,313,0.08,1100,2435,33,4,7,56,2333,100,18,25,80,2526,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.8,20627
1946,32,1947-05-06,3577,66,14,17,23,205,326,0.09,1100,2150,33,4,7,56,2048,100,18,25,80,2254,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.5,21754
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,1100,1704,29,3,7,56,1608,100,18,25,80,1821,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,23543
1946,34,1947-05-20,2689,65,14,17,23,203,323,0.12,1100,1266,34,3,7,56,1163,100,18,25,80,1366,1243,275,275,275,275,990.5,972.8,0.93,0.48,989.1,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.4,25604
1946,35,1947-05-27,2322,64,13,16,21,188,302,0.13,1100,920,35,4,8,55,814,100,18,25,76,1002,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,27326
1946,36,1947-06-03,2003,62,12,14,16,153,257,0.13,1100,646,38,6,11,40,550,100,18,25,56,703,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,28885
1946,37,1947-06-10,1629,62,12,14,16,153,257,0.16,1100,272,38,6,11,16,200,100,18,25,32,353,1243,275,275,275,275,990.5,969.9,0.93,0.48,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31014
1946,38,1947-06-17,1444,62,12,14,16,153,257,0.18,1095,91,20,3,4,5,56,82,15,18,21,209,1212,273,273,273,273,990.5,969.3,0.87,0.47,989.2,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.5,32003
1946,39,1947-06-24,1187,62,12,14,16,153,257,0.22,930,0,0,0,0,0,0,62,12,14,16,153,1018,232,232,232,232,990.5,968.5,0.6,0.3,989.6,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.4,29137
1946,40,1947-07-01,1031,58,11,11,11,136,227,0.22,804,0,0,0,0,0,0,58,11,11,11,136,884,237,237,237,91,990.5,968.0,0.46,0.2,989.8,21.4,21.4,21.4,9.1,0.94,0.94,0.94,0.4,47.0,47.0,47.0,17.9,152.3,25588
1946,41,1947-07-08,837,58,11,11,11,136,227,0.27,610,0,0,0,0,0,0,58,11,11,11,136,690,216,216,178,0,990.5,967.3,0.32,0.11,990.1,22.5,22.5,19.2,0.0,0.94,0.94,0.8,0.0,44.7,44.7,36.6,0.0,121.1,20338
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,226,226,0,0,990.5,966.6,0.23,0.06,990.2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,93.0,15621
1946,43,1947-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.5,966.3,0.19,0.04,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.6,12861
1946,44,1947-07-29,531,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.5,966.0,0.18,0.04,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,11704
1946,45,1947-08-05,480,54,9,8,6,107,184,0.38,296,0,0,0,0,0,0,54,9,8,6,107,367,148,148,0,0,990.5,965.8,0.17,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,10583
1946,46,1947-08-12,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,227,39,0,0,990.5,965.6,0.15,0.02,990.3,24.3,7.0,0.0,0.0,0.94,0.26,0.0,0.0,50.8,8.7,0.0,0.0,51.2,8609
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.5,965.5,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,8097
1946,48,1947-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,214,0,0,0,990.5,965.4,0.14,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,46.7,7839
1946,49,1947-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.5,965.2,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,47.9,8040
1946,50,1947-09-09,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7362
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,6609
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6030
1946,53,1947-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1947,1,1947-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,6748
1947,2,1947-10-08,274,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6146
1947,3,1947-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.5,5956
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,5861
1947,5,1947-10-29,270,40,6,4,3,54,107,0.4,162,0,0,0,0,0,0,40,6,4,3,54,213,162,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,6104
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,6086
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6150
1947,8,1947-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.7,6999
1947,9,1947-11-26,303,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7505
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,47.9,8053
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,178,103,0,0,990.5,965.3,0.15,0.03,990.3,24.7,17.7,0.0,0.0,0.92,0.65,0.0,0.0,40.2,23.0,0.0,0.0,58.3,9799
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,11209
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,13367
1947,14,1947-12-31,530,40,5,4,3,64,117,0.22,412,0,0,0,0,0,0,40,5,4,3,64,462,206,206,0,0,990.5,966.0,0.2,0.05,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.7,14901
1947,15,1948-01-07,611,41,6,4,3,66,120,0.2,491,0,0,0,0,0,0,41,6,4,3,66,542,245,245,0,0,990.5,966.3,0.23,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,96.4,16195
1947,16,1948-01-14,725,41,6,4,3,66,120,0.17,605,0,0,0,0,0,0,41,6,4,3,66,656,201,201,201,0,990.5,966.8,0.3,0.11,990.1,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.5,20908
1947,17,1948-01-21,778,46,7,6,4,76,139,0.18,639,0,0,0,0,0,0,46,7,6,4,76,698,213,213,213,0,990.5,967.0,0.32,0.12,990.1,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.7,21956
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,232,232,232,0,990.5,967.2,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,140.3,23578
1947,19,1948-02-04,955,43,7,5,4,78,137,0.14,818,0,0,0,0,0,0,43,7,5,4,78,873,242,242,242,92,990.5,967.7,0.46,0.21,989.8,21.7,21.7,21.7,9.2,0.94,0.94,0.94,0.4,48.5,48.5,48.5,18.2,153.9,25860
1947,20,1948-02-11,1107,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.5,968.2,0.58,0.31,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,30040
1947,21,1948-02-18,1567,49,8,7,5,93,162,0.11,1097,308,39,7,10,9,241,88,15,17,14,334,1218,274,274,274,274,990.5,969.7,0.88,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,185.9,31225
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,1100,2145,48,9,16,55,2016,100,18,25,62,2124,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,14.2,14.2,14.2,14.2,0.89,0.89,0.89,0.89,34.4,34.4,34.4,34.4,133.7,22461
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,471,5025,669,7,13,67,4268,728,18,25,80,4412,1243,275,275,275,275,990.6,978.6,0.9,0.48,989.2,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.8,12568
1947,24,1948-03-10,6021,66,13,16,19,187,304,0.05,0,5717,1133,4,8,60,4510,1200,18,25,80,4698,1243,275,275,275,275,990.6,979.1,0.89,0.48,989.2,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.9,11578
1947,25,1948-03-17,5825,68,14,17,21,195,315,0.05,314,5195,817,4,8,59,4307,885,18,25,80,4502,1243,275,275,275,275,990.6,978.8,0.9,0.48,989.2,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,18.9,18.9,18.9,18.9,72.8,12224
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,628,4768,503,4,8,59,4194,571,18,25,80,4389,1243,275,275,275,275,990.6,978.6,0.9,0.48,989.2,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,12627
1947,27,1948-03-31,5499,81,14,19,26,215,357,0.06,1100,4042,18,4,5,53,3960,100,18,25,80,4176,1243,275,275,275,275,990.5,978.3,0.91,0.48,989.2,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.8,20.8,20.8,20.8,80.0,13434
1947,28,1948-04-07,5345,84,14,20,27,219,364,0.07,1100,3881,16,4,5,53,3803,100,18,25,80,4022,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.5,14035
1947,29,1948-04-14,5142,84,14,20,27,219,364,0.07,1100,3678,16,4,5,53,3600,100,18,25,80,3819,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.5,14861
1947,30,1948-04-21,4547,84,14,20,27,219,364,0.08,1100,3083,16,4,5,53,3005,100,18,25,80,3224,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,17791
1947,31,1948-04-28,4030,73,14,18,24,209,339,0.08,1100,2591,26,4,6,55,2498,100,18,25,80,2707,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,19895
1947,32,1948-05-05,3641,65,14,17,23,203,323,0.09,1100,2217,34,4,7,56,2114,100,18,25,80,2318,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,21488
1947,33,1948-05-12,3215,71,14,18,24,213,340,0.11,1100,1775,29,4,7,56,1679,100,18,25,80,1892,1243,275,275,275,275,990.5,974.0,0.93,0.48,989.1,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,23230
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,1100,1402,33,3,7,56,1300,100,18,25,80,1505,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,24950
1947,35,1948-05-26,2447,64,13,16,22,195,311,0.13,1100,1035,35,4,8,57,930,100,18,25,79,1125,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.2,26743
1947,36,1948-06-02,2163,62,12,14,16,153,257,0.12,1100,806,38,6,11,50,701,100,18,25,66,854,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,28075
1947,37,1948-06-09,1872,62,12,14,16,153,257,0.14,1100,515,38,6,11,32,428,100,18,25,48,581,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,29615
1947,38,1948-06-16,1618,62,12,14,16,153,257,0.16,1100,261,38,6,10,16,190,100,18,24,32,343,1242,275,275,275,275,990.5,969.9,0.93,0.48,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,31075
1947,39,1948-06-23,1371,62,12,14,16,153,257,0.19,1066,47,11,2,2,2,28,73,14,16,18,181,1170,266,266,266,266,990.5,969.1,0.8,0.44,989.3,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.0,31753
1947,40,1948-06-30,1130,62,12,13,13,154,256,0.23,874,0,0,0,0,0,0,62,12,13,13,154,962,237,237,237,160,990.5,968.3,0.54,0.25,989.7,21.0,21.0,21.0,14.9,0.94,0.94,0.94,0.67,46.0,46.0,46.0,30.8,161.9,27206
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,241,241,241,0,990.5,967.8,0.4,0.15,989.9,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,139.8,23494
1947,42,1948-07-14,810,63,12,13,13,155,256,0.32,554,0,0,0,0,0,0,63,12,13,13,155,642,233,233,87,0,990.5,967.1,0.29,0.09,990.1,22.6,22.6,9.6,0.0,0.94,0.94,0.4,0.0,48.6,48.6,18.0,0.0,107.8,18106
1947,43,1948-07-21,680,63,12,13,13,155,256,0.38,424,0,0,0,0,0,0,63,12,13,13,155,512,212,212,0,0,990.5,966.6,0.22,0.05,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.1,14795
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.5,966.3,0.19,0.04,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,12891
1947,45,1948-08-04,538,54,9,8,6,107,184,0.34,354,0,0,0,0,0,0,54,9,8,6,107,425,177,177,0,0,990.5,966.0,0.19,0.04,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,12618
1947,46,1948-08-11,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.5,965.8,0.16,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,10549
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,8097
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.5,965.4,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.1,8082
1947,49,1948-09-01,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,48.2,8097
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.0,7898
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,6978
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6146
1947,53,1948-09-29,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,1566
1948,1,1948-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,6521
1948,2,1948-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,6521
1948,3,1948-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,6542
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,7335
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.0,8068
1948,6,1948-11-05,340,42,7,6,3,56,114,0.34,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.5,965.1,0.13,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,8097
1948,7,1948-11-12,346,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,8097
1948,8,1948-11-19,358,40,6,4,3,53,108,0.3,250,0,0,0,0,0,0,40,6,4,3,53,302,250,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,8097
1948,9,1948-11-26,365,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,256,0,0,0,990.5,965.2,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,8097
1948,10,1948-12-03,399,42,7,5,3,61,118,0.3,281,0,0,0,0,0,0,42,7,5,3,61,335,160,121,0,0,990.5,965.4,0.15,0.03,990.3,24.7,21.2,0.0,0.0,0.92,0.78,0.0,0.0,35.7,27.0,0.0,0.0,59.3,9963
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.5,965.4,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10303
