WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,6320
1953,2,1953-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6067
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5749
1953,4,1953-10-22,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5891
1953,5,1953-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,6269
1953,6,1953-11-05,271,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,6198
1953,7,1953-11-12,283,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,6707
1953,8,1953-11-19,298,40,6,4,3,53,106,0.36,192,0,0,0,0,0,0,40,6,4,3,53,242,192,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7294
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,47.2,7934
1953,10,1953-12-03,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,206,131,0,0,990.5,965.7,0.17,0.04,990.3,24.3,17.3,0.0,0.0,0.93,0.66,0.0,0.0,46.2,29.1,0.0,0.0,70.4,11829
1953,11,1953-12-10,505,43,7,5,3,63,124,0.25,380,0,0,0,0,0,0,43,7,5,3,63,438,190,190,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,13730
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,412,0,0,0,0,0,0,43,7,5,3,62,468,206,206,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,14915
1953,13,1953-12-24,562,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.5,966.1,0.21,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.3,16003
1953,14,1953-12-31,639,45,7,5,3,73,136,0.21,503,0,0,0,0,0,0,45,7,5,3,73,561,238,238,26,0,990.5,966.5,0.25,0.07,990.2,23.3,23.3,3.3,0.0,0.94,0.94,0.13,0.0,51.3,51.3,5.7,0.0,99.2,16671
1953,15,1954-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,205,205,166,0,990.5,966.8,0.29,0.1,990.1,23.0,23.0,19.8,0.0,0.93,0.93,0.8,0.0,43.3,43.3,35.0,0.0,115.9,19478
1953,16,1954-01-14,831,46,7,6,4,76,139,0.17,692,0,0,0,0,0,0,46,7,6,4,76,751,230,230,230,0,990.5,967.2,0.35,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,23557
1953,17,1954-01-21,847,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.5,967.3,0.36,0.14,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,24003
1953,18,1954-01-28,892,47,7,6,4,83,148,0.17,743,0,0,0,0,0,0,47,7,6,4,83,804,247,247,247,0,990.5,967.5,0.39,0.16,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,144.4,24251
1953,19,1954-02-04,986,49,8,7,5,93,162,0.16,824,0,0,0,0,0,0,49,8,7,5,93,888,225,225,225,148,990.5,967.8,0.47,0.21,989.8,21.6,21.6,21.6,15.5,0.94,0.94,0.94,0.67,44.8,44.8,44.8,29.4,155.7,26152
1953,20,1954-02-11,1038,49,8,7,5,93,162,0.16,876,0,0,0,0,0,0,49,8,7,5,93,940,219,219,219,219,990.5,968.0,0.52,0.25,989.7,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,28246
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,932,0,0,0,0,0,0,45,7,5,4,84,991,233,233,233,233,990.5,968.2,0.56,0.3,989.6,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,29813
1953,22,1954-02-25,1278,45,7,6,6,90,156,0.12,1082,38,10,1,1,1,22,56,9,8,7,112,1157,270,270,270,270,990.5,968.8,0.78,0.46,989.3,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.6,32354
1953,23,1954-03-04,1557,49,9,9,9,107,183,0.12,1100,274,48,8,12,13,191,97,17,21,22,298,1236,275,275,275,275,990.5,969.7,0.91,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,31456
1953,24,1954-03-11,1967,49,9,9,9,107,183,0.09,1100,684,51,9,16,33,574,100,18,25,42,681,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,29099
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,1100,1025,51,8,16,50,899,100,18,25,59,1006,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,27393
1953,26,1954-03-25,2845,49,9,9,9,107,183,0.06,1100,1562,50,9,16,69,1416,100,18,25,78,1523,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,24881
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,1100,2103,46,5,11,61,1980,100,18,25,80,2097,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,22397
1953,28,1954-04-08,3759,63,13,16,22,146,261,0.07,1100,2398,36,4,8,57,2290,100,18,25,80,2436,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,20995
1953,29,1954-04-15,3578,70,14,18,25,168,295,0.08,1100,2183,30,4,7,55,2087,100,18,25,80,2255,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.5,21749
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,1100,1838,30,4,6,55,1742,100,18,25,80,1910,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,23151
1953,31,1954-04-29,2874,66,14,17,23,192,313,0.11,1100,1461,33,4,7,56,1359,100,18,25,80,1551,1243,275,275,275,275,990.5,973.2,0.93,0.48,989.1,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,24738
1953,32,1954-05-06,2587,65,14,17,23,202,321,0.12,1100,1166,34,3,8,57,1062,100,18,25,80,1264,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,26084
1953,33,1954-05-13,2289,65,14,17,23,202,321,0.14,1100,868,34,4,8,56,765,100,18,25,79,967,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,27480
1953,34,1954-05-20,2035,56,13,13,17,181,282,0.14,1100,653,43,4,11,41,551,100,18,25,59,733,1243,275,275,275,275,990.5,971.2,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.9,28705
1953,35,1954-05-27,1756,54,12,12,15,161,257,0.15,1100,399,45,5,12,24,311,100,18,25,40,472,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,30289
1953,36,1954-06-03,1495,53,12,12,13,120,210,0.14,1100,185,39,5,9,11,119,92,17,21,24,239,1231,275,275,275,275,990.5,969.5,0.9,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,31807
1953,37,1954-06-10,1225,53,12,12,13,120,210,0.17,1011,4,1,0,0,0,2,54,12,12,13,122,1089,252,252,252,252,990.5,968.6,0.69,0.38,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.2,31117
1953,38,1954-06-17,1068,53,12,12,13,120,210,0.2,858,0,0,0,0,0,0,53,12,12,13,120,935,234,234,234,156,990.5,968.1,0.51,0.24,989.8,21.2,21.2,21.2,15.2,0.94,0.94,0.94,0.67,45.8,45.8,45.8,30.5,160.4,26940
1953,39,1954-06-24,894,53,12,12,13,120,210,0.24,684,0,0,0,0,0,0,53,12,12,13,120,761,228,228,228,0,990.5,967.5,0.36,0.14,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,135.6,22778
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,239,239,56,0,990.5,966.8,0.27,0.08,990.1,23.0,23.0,6.5,0.0,0.94,0.94,0.27,0.0,50.7,50.7,11.7,0.0,103.2,17331
1953,41,1954-07-08,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.5,966.4,0.21,0.06,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,90.6,15224
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.5,966.1,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.9,13084
1953,43,1954-07-22,506,50,10,9,9,108,186,0.37,320,0,0,0,0,0,0,50,10,9,9,108,389,160,160,0,0,990.5,965.9,0.17,0.03,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,68.0,11417
1953,44,1954-07-29,462,48,8,7,6,97,168,0.36,294,0,0,0,0,0,0,48,8,7,6,97,358,147,147,0,0,990.5,965.7,0.16,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,10532
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,340,175,102,0,0,990.5,965.6,0.16,0.03,990.3,24.5,17.6,0.0,0.0,0.92,0.65,0.0,0.0,39.1,22.6,0.0,0.0,57.7,9687
1953,46,1954-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.5,965.4,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.1,8082
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.5,965.3,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,43.9,7378
1953,48,1954-08-26,356,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,248,178,0,0,0,990.5,965.2,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,6644
1953,49,1954-09-02,328,46,7,6,4,75,138,0.42,190,0,0,0,0,0,0,46,7,6,4,75,249,190,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,7186
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,6585
1953,51,1954-09-16,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5787
1953,52,1954-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.5,964.8,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4825
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,29.9,5029
1954,2,1954-10-08,230,38,5,3,2,52,102,0.44,128,0,0,0,0,0,0,38,5,3,2,52,175,128,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4721
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.1,4392
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4607
1954,5,1954-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4609
1954,6,1954-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5175
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,6165
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.6,6484
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,211,0,0,0,0,0,0,36,5,3,2,49,256,211,0,0,0,990.5,964.9,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.1,7917
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,227,20,0,0,990.5,965.2,0.14,0.02,990.3,24.8,3.5,0.0,0.0,0.94,0.13,0.0,0.0,52.1,4.5,0.0,0.0,50.1,8418
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,71.9,12079
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,200,200,0,0,990.5,965.9,0.2,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,44.3,44.3,0.0,0.0,86.4,14522
1954,13,1954-12-24,612,42,7,5,3,61,118,0.19,494,0,0,0,0,0,0,42,7,5,3,61,548,247,247,0,0,990.5,966.3,0.24,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,95.8,16096
1954,14,1954-12-31,696,45,7,5,3,73,136,0.2,560,0,0,0,0,0,0,45,7,5,3,73,619,212,212,135,0,990.5,966.7,0.28,0.09,990.1,23.1,23.1,16.5,0.0,0.93,0.93,0.66,0.0,45.1,45.1,28.6,0.0,110.8,18618
1954,15,1955-01-07,835,46,7,6,4,76,139,0.17,696,0,0,0,0,0,0,46,7,6,4,76,755,232,232,232,0,990.5,967.2,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,136.9,22991
1954,16,1955-01-14,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,248,248,248,59,990.5,967.7,0.45,0.2,989.9,21.7,21.7,21.7,6.2,0.94,0.94,0.94,0.27,49.9,49.9,49.9,11.9,149.5,25123
1954,17,1955-01-21,1040,46,7,6,4,76,139,0.13,901,0,0,0,0,0,0,46,7,6,4,76,960,225,225,225,225,990.5,968.0,0.53,0.27,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.0,29058
1954,18,1955-01-28,1193,47,7,6,4,83,148,0.12,1028,16,4,0,0,0,9,52,8,7,4,92,1095,257,257,257,257,990.5,968.5,0.69,0.39,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,188.7,31694
1954,19,1955-02-04,1517,49,8,7,5,93,162,0.11,1100,255,43,8,10,7,185,92,16,17,12,278,1225,275,275,275,275,990.5,969.5,0.89,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.0,31588
1954,20,1955-02-11,2007,49,8,7,5,93,162,0.08,1100,745,51,10,18,23,643,100,18,25,28,736,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.0,28896
1954,21,1955-02-18,2426,49,8,7,5,93,162,0.07,1100,1164,51,9,18,35,1049,100,18,25,40,1142,1243,275,275,275,275,990.5,972.1,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,26843
1954,22,1955-02-25,2652,53,9,9,8,114,195,0.07,1100,1357,46,8,15,52,1233,100,18,25,60,1348,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,25771
1954,23,1955-03-04,2761,59,11,12,13,144,239,0.09,1100,1422,41,7,13,67,1294,100,18,25,80,1438,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,25257
1954,24,1955-03-11,2748,59,11,12,13,144,239,0.09,1100,1409,41,7,13,67,1281,100,18,25,80,1425,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,25318
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,1100,1616,41,7,13,67,1488,100,18,25,80,1632,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.1,24370
1954,26,1955-03-25,3533,59,11,12,13,144,239,0.07,1100,2194,41,7,12,67,2066,100,18,25,80,2210,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,21930
1954,27,1955-04-01,3694,70,14,18,25,168,295,0.08,1100,2299,30,3,7,55,2203,100,18,25,80,2371,1243,275,275,275,275,990.5,975.0,0.93,0.48,989.1,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,21265
1954,28,1955-04-08,3475,70,14,18,25,168,295,0.08,1100,2080,29,4,6,55,1984,100,18,25,80,2152,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,22175
1954,29,1955-04-15,3247,70,14,18,25,168,295,0.09,1100,1852,29,4,7,55,1756,100,18,25,80,1924,1243,275,275,275,275,990.5,974.1,0.93,0.48,989.1,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23084
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,1100,1586,30,4,7,55,1490,100,18,25,80,1658,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.3,24248
1954,31,1955-04-29,2734,59,13,14,19,175,281,0.1,1100,1353,40,4,10,60,1236,100,18,25,80,1411,1243,275,275,275,275,990.5,972.9,0.93,0.48,989.1,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.1,25384
1954,32,1955-05-06,2508,55,13,13,17,178,276,0.11,1100,1132,44,5,12,63,1007,100,18,25,80,1185,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,26462
1954,33,1955-05-13,2315,55,13,13,17,178,276,0.12,1100,939,45,5,12,57,820,100,18,25,74,998,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.8,27358
1954,34,1955-05-20,2186,55,13,13,17,178,276,0.13,1100,810,45,5,12,49,698,100,18,25,66,876,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,27967
1954,35,1955-05-27,2023,57,12,13,16,170,270,0.13,1100,653,43,5,11,40,553,100,18,25,57,723,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,28764
1954,36,1955-06-03,1789,62,12,14,16,153,257,0.14,1100,432,38,6,11,26,350,100,18,25,42,503,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,30099
1954,37,1955-06-10,1564,62,12,14,16,153,257,0.16,1100,207,35,5,9,12,143,97,17,23,28,296,1238,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,31405
1954,38,1955-06-17,1348,62,12,14,16,153,257,0.19,1068,23,5,1,1,1,13,67,13,15,17,166,1164,267,267,267,267,990.5,969.0,0.79,0.44,989.3,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.0,31924
1954,39,1955-06-24,1134,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,229,229,229,190,990.5,968.3,0.54,0.25,989.7,21.0,21.0,21.0,18.0,0.94,0.94,0.94,0.8,44.3,44.3,44.3,36.7,163.9,27542
1954,40,1955-07-01,970,58,11,11,11,136,227,0.23,743,0,0,0,0,0,0,58,11,11,11,136,823,237,237,237,29,990.5,967.8,0.41,0.16,989.9,21.7,21.7,21.7,3.1,0.94,0.94,0.94,0.13,47.7,47.7,47.7,5.8,143.3,24069
1954,41,1955-07-08,795,58,11,11,11,136,227,0.29,568,0,0,0,0,0,0,58,11,11,11,136,648,226,226,115,0,990.5,967.1,0.3,0.1,990.1,22.7,22.7,12.9,0.0,0.94,0.94,0.53,0.0,47.3,47.3,23.8,0.0,111.0,18647
1954,42,1955-07-15,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.5,966.5,0.22,0.06,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.2,15149
1954,43,1955-07-22,573,58,11,11,11,136,227,0.4,346,0,0,0,0,0,0,58,11,11,11,136,426,173,173,0,0,990.5,966.2,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,12255
1954,44,1955-07-29,524,55,9,9,8,119,202,0.38,322,0,0,0,0,0,0,55,9,9,8,119,397,161,161,0,0,990.5,966.0,0.18,0.03,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.2,11461
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.5,965.8,0.16,0.03,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,10514
1954,46,1955-08-12,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,193,79,0,0,990.5,965.7,0.16,0.02,990.3,24.4,14.0,0.0,0.0,0.93,0.52,0.0,0.0,43.0,17.4,0.0,0.0,54.3,9127
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.5,965.5,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,8097
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.5,965.4,0.14,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,46.9,7882
1954,49,1955-09-02,369,46,7,6,4,75,138,0.37,231,0,0,0,0,0,0,46,7,6,4,75,290,231,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,8097
1954,50,1955-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,7613
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,6820
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6027
1954,53,1955-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.5,964.9,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,6462
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5780
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.5,964.7,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5464
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5856
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,159,0,0,0,0,0,0,40,6,4,3,54,209,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5948
1955,6,1955-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6036
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.1,7405
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,47.9,8042
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.5,965.1,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,48.2,8097
1955,10,1955-12-03,369,42,7,5,3,61,118,0.32,251,0,0,0,0,0,0,42,7,5,3,61,305,251,0,0,0,990.5,965.2,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,8097
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,170,131,0,0,990.5,965.4,0.16,0.03,990.3,24.7,21.2,0.0,0.0,0.92,0.79,0.0,0.0,38.1,29.3,0.0,0.0,63.8,10712
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.4,37.4,0.0,0.0,72.7,12205
1955,13,1955-12-24,475,38,5,4,3,54,104,0.22,371,0,0,0,0,0,0,38,5,4,3,54,418,185,185,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,13443
1955,14,1955-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,15247
1955,15,1956-01-07,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,236,236,0,0,990.5,966.3,0.23,0.06,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,96.0,16132
1955,16,1956-01-14,657,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.5,966.5,0.26,0.08,990.2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.6,57.6,0.0,0.0,96.4,16195
1955,17,1956-01-21,718,41,6,4,3,66,120,0.17,598,0,0,0,0,0,0,41,6,4,3,66,649,199,199,199,0,990.5,966.8,0.3,0.11,990.1,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.1,20687
1955,18,1956-01-28,809,41,6,4,3,71,127,0.16,682,0,0,0,0,0,0,41,6,4,3,71,734,227,227,227,0,990.5,967.1,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,23299
1955,19,1956-02-04,890,43,7,5,4,78,137,0.15,753,0,0,0,0,0,0,43,7,5,4,78,808,251,251,251,0,990.5,967.5,0.4,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,144.6,24292
1955,20,1956-02-11,993,43,7,5,4,78,137,0.14,856,0,0,0,0,0,0,43,7,5,4,78,911,233,233,233,157,990.5,967.9,0.49,0.24,989.8,21.5,21.5,21.5,15.3,0.94,0.94,0.94,0.67,46.2,46.2,46.2,31.0,162.4,27289
1955,21,1956-02-18,1150,43,7,5,4,78,137,0.12,1003,10,3,0,0,0,6,46,7,5,4,84,1062,250,250,250,250,990.5,968.4,0.65,0.37,989.5,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,185.4,31147
1955,22,1956-02-25,1855,47,8,7,6,96,166,0.09,1100,589,52,9,13,24,489,99,17,20,30,585,1238,275,275,275,275,990.5,970.6,0.91,0.48,989.1,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.5,29817
1955,23,1956-03-03,3564,59,11,12,13,144,239,0.07,1100,2225,41,7,13,67,2097,100,18,25,80,2241,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.1,21863
1955,24,1956-03-10,4520,59,11,12,13,144,239,0.05,1100,3181,41,7,13,67,3053,100,18,25,80,3197,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.1,17994
1955,25,1956-03-17,4175,59,11,12,13,144,239,0.06,1100,2836,41,6,13,67,2708,100,18,25,80,2852,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,19346
1955,26,1956-03-24,3754,59,11,12,13,144,239,0.06,1100,2415,41,7,12,67,2287,100,18,25,80,2431,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.1,21018
1955,27,1956-03-31,3591,68,13,17,23,164,287,0.08,1100,2204,31,4,7,56,2103,100,18,25,80,2268,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,21696
1955,28,1956-04-07,3630,70,14,18,25,168,295,0.08,1100,2235,30,4,7,55,2139,100,18,25,80,2307,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,128.2,21531
1955,29,1956-04-14,3988,70,14,18,25,168,295,0.07,1100,2593,30,4,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,20059
1955,30,1956-04-21,4574,70,14,18,25,168,295,0.06,1100,3179,30,4,7,55,3083,100,18,25,80,3251,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.1,17657
1955,31,1956-04-28,5204,70,14,18,24,193,320,0.06,1100,3783,29,4,7,55,3687,100,18,25,80,3881,1243,275,275,275,275,990.5,977.8,0.92,0.48,989.1,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.5,22.5,22.5,22.5,87.0,14616
1955,32,1956-05-05,5630,71,14,18,24,213,340,0.06,1100,4190,29,4,7,56,4094,100,18,25,80,4307,1243,275,275,275,275,990.6,978.5,0.9,0.48,989.2,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,12929
1955,33,1956-05-12,5567,71,14,18,24,213,340,0.06,1100,4127,29,4,7,56,4031,100,18,25,80,4244,1243,275,275,275,275,990.6,978.4,0.91,0.48,989.2,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.4,13175
1955,34,1956-05-19,5059,71,14,18,24,213,340,0.07,1100,3619,29,4,7,56,3523,100,18,25,80,3736,1243,275,275,275,275,990.5,977.6,0.92,0.48,989.1,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,91.0,15285
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,1100,2762,29,4,7,57,2664,100,18,25,80,2872,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.7,19261
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,1100,2196,32,5,10,63,2085,100,18,25,80,2266,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,21700
1955,37,1956-06-09,3009,67,13,15,17,181,293,0.1,1100,1616,33,5,10,63,1505,100,18,25,80,1686,1243,275,275,275,275,990.5,973.5,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,24126
1955,38,1956-06-16,2531,67,13,15,17,181,293,0.12,1100,1138,33,5,9,60,1030,100,18,25,77,1211,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,26344
1955,39,1956-06-23,2127,67,13,15,17,181,293,0.14,1100,734,32,5,10,42,644,100,18,25,59,825,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.2,28257
1955,40,1956-06-30,1796,63,12,13,13,158,261,0.15,1100,434,36,5,11,22,358,100,18,25,36,516,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.9,30060
1955,41,1956-07-07,1491,63,12,13,13,155,256,0.17,1100,135,27,4,6,6,89,90,16,19,19,244,1227,275,275,275,275,990.5,969.5,0.89,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,31833
1955,42,1956-07-14,1225,63,12,13,13,155,256,0.21,969,0,0,0,0,0,0,63,12,13,13,155,1057,242,242,242,242,990.5,968.6,0.64,0.33,989.5,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,30082
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,242,242,242,90,990.5,968.1,0.48,0.21,989.8,21.3,21.3,21.3,9.1,0.94,0.94,0.94,0.4,47.5,47.5,47.5,17.6,151.0,25369
1955,44,1956-07-28,920,60,11,11,10,138,232,0.25,687,0,0,0,0,0,0,60,11,11,10,138,771,229,229,229,0,990.5,967.6,0.37,0.14,990.0,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.8,22989
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,225,225,112,0,990.5,967.0,0.29,0.1,990.1,22.8,22.8,13.0,0.0,0.94,0.94,0.53,0.0,47.3,47.3,23.4,0.0,109.6,18406
1955,46,1956-08-11,663,58,10,10,7,117,202,0.31,461,0,0,0,0,0,0,58,10,10,7,117,539,230,230,0,0,990.5,966.6,0.23,0.06,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,94.4,15861
1955,47,1956-08-18,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.5,966.2,0.2,0.05,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,13510
1955,48,1956-08-25,528,58,10,10,7,117,202,0.38,326,0,0,0,0,0,0,58,10,10,7,117,404,163,163,0,0,990.5,966.0,0.18,0.04,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11586
1955,49,1956-09-01,478,48,8,7,4,79,146,0.31,332,0,0,0,0,0,0,48,8,7,4,79,395,166,166,0,0,990.5,965.8,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.1,11940
1955,50,1956-09-08,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.5,965.6,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,10727
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,228,40,0,0,990.5,965.5,0.15,0.02,990.3,24.5,7.0,0.0,0.0,0.94,0.26,0.0,0.0,51.5,8.8,0.0,0.0,51.6,8668
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,8097
1955,53,1956-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,2313
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,8097
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,47.7,8014
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.7,7349
1956,4,1956-10-22,315,44,7,6,3,60,120,0.38,195,0,0,0,0,0,0,44,7,6,3,60,252,195,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,7391
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,7577
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,269,215,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,46.7,7840
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,248,20,0,0,990.5,965.3,0.15,0.02,990.3,24.6,3.5,0.0,0.0,0.94,0.13,0.0,0.0,56.5,4.5,0.0,0.0,50.0,8407
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,294,0,0,0,0,0,0,41,6,5,3,55,348,147,147,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,10667
1956,9,1956-11-26,458,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.7,37.7,0.0,0.0,73.2,12293
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,89.0,14949
1956,11,1956-12-10,542,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.7,15062
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.5,966.1,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.1,15306
1956,13,1956-12-24,552,42,7,5,3,61,118,0.21,434,0,0,0,0,0,0,42,7,5,3,61,488,217,217,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,15696
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,231,231,0,0,990.5,966.3,0.22,0.06,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,95.6,16064
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,246,246,0,0,990.5,966.4,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,96.4,16195
1956,16,1957-01-14,647,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.5,966.5,0.25,0.07,990.2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,96.4,16195
1956,17,1957-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.5,966.5,0.26,0.09,990.2,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,57.8,57.8,0.0,0.0,96.4,16195
1956,18,1957-01-28,686,38,6,4,3,60,113,0.17,572,0,0,0,0,0,0,38,6,4,3,60,622,203,203,164,0,990.5,966.6,0.28,0.1,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,43.3,43.3,34.9,0.0,115.7,19441
1956,19,1957-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.5,966.9,0.32,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,22028
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,230,230,230,0,990.5,967.1,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,140.6,23625
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,831,0,0,0,0,0,0,40,6,5,4,67,883,245,245,245,95,990.5,967.7,0.46,0.22,989.8,21.7,21.7,21.7,9.2,0.94,0.94,0.94,0.4,49.1,49.1,49.1,18.7,156.0,26200
1956,22,1957-02-25,3537,49,8,8,7,106,180,0.07,776,2580,352,6,10,36,2174,402,15,18,44,2280,1213,272,272,272,272,990.5,973.7,0.86,0.47,989.2,15.0,15.0,15.0,15.0,0.84,0.84,0.84,0.84,35.0,35.0,35.0,35.0,135.9,22834
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,0,8653,1141,7,13,67,7425,1200,18,25,80,7569,1243,275,275,275,275,991.0,981.8,0.8,0.48,989.8,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.7,10.7,10.7,10.7,41.1,6910
1956,24,1957-03-11,8399,68,14,17,21,195,315,0.04,0,8084,1132,4,8,59,6881,1200,18,25,80,7076,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.3,11.3,11.3,11.3,43.3,7272
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,0,6520,1132,4,7,59,5317,1200,18,25,80,5512,1243,275,275,275,275,990.7,980.0,0.87,0.48,989.3,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,57.0,9576
1956,26,1957-03-25,5445,68,14,17,21,195,315,0.06,942,4187,189,4,8,59,3927,257,18,25,80,4122,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.4,13673
1956,27,1957-04-01,4440,84,14,20,27,219,364,0.08,1100,2976,16,4,5,53,2898,100,18,25,80,3117,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.4,18219
1956,28,1957-04-08,3872,76,14,18,25,189,324,0.08,1100,2447,24,3,6,54,2359,100,18,25,80,2549,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.2,20531
1956,29,1957-04-15,3464,70,14,18,25,168,295,0.09,1100,2069,29,4,7,55,1973,100,18,25,80,2141,1243,275,275,275,275,990.5,974.5,0.93,0.48,989.1,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,22218
1956,30,1957-04-22,3057,70,14,18,25,168,295,0.1,1100,1662,30,4,6,55,1566,100,18,25,80,1734,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,23912
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,1100,1282,40,4,10,60,1165,100,18,25,80,1340,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,25724
1956,32,1957-05-06,2309,55,13,13,17,178,276,0.12,1100,933,45,5,12,56,814,100,18,25,73,992,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,27387
1956,33,1957-05-13,2009,55,13,13,17,178,276,0.14,1100,633,45,5,12,39,532,100,18,25,56,710,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.7,28853
1956,34,1957-05-20,1757,55,13,13,17,178,276,0.16,1100,381,45,5,12,23,296,100,18,25,40,474,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,30282
1956,35,1957-05-27,1493,54,12,12,15,161,257,0.17,1100,136,28,4,6,8,87,82,17,19,24,249,1219,275,275,275,275,990.5,969.5,0.88,0.48,989.1,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,31864
1956,36,1957-06-03,1269,53,12,12,13,120,210,0.17,1048,10,2,0,0,0,6,55,12,12,13,126,1129,262,262,262,262,990.5,968.7,0.74,0.42,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.0,31749
1956,37,1957-06-10,1117,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.5,968.3,0.56,0.28,989.7,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.8,28856
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,247,247,247,29,990.5,967.8,0.43,0.18,989.9,21.6,21.6,21.6,3.1,0.94,0.94,0.94,0.13,49.4,49.4,49.4,5.8,145.9,24511
1956,39,1957-06-24,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.5,967.2,0.32,0.12,990.1,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.7,21124
1956,40,1957-07-01,703,50,10,9,9,108,186,0.26,517,0,0,0,0,0,0,50,10,9,9,108,586,245,245,26,0,990.5,966.7,0.26,0.08,990.2,23.0,23.0,3.3,0.0,0.94,0.94,0.13,0.0,52.2,52.2,5.6,0.0,98.9,16623
1956,41,1957-07-08,617,50,10,9,9,108,186,0.3,431,0,0,0,0,0,0,50,10,9,9,108,500,215,215,0,0,990.5,966.4,0.21,0.06,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.4,15353
1956,42,1957-07-15,563,51,10,9,9,112,191,0.34,371,0,0,0,0,0,0,51,10,9,9,112,442,185,185,0,0,990.5,966.1,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.9,13249
1956,43,1957-07-22,525,58,11,11,11,136,227,0.43,298,0,0,0,0,0,0,58,11,11,11,136,378,149,149,0,0,990.5,966.0,0.17,0.03,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,10572
1956,44,1957-07-29,479,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,82,0,0,990.5,965.8,0.16,0.03,990.3,24.3,14.0,0.0,0.0,0.93,0.52,0.0,0.0,43.2,18.1,0.0,0.0,55.7,9353
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,226,39,0,0,990.5,965.6,0.15,0.02,990.3,24.3,7.0,0.0,0.0,0.94,0.26,0.0,0.0,50.7,8.7,0.0,0.0,51.2,8609
1956,46,1957-08-12,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.5,965.5,0.14,0.02,990.3,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.5,965.4,0.13,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.2,7761
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,193,0,0,0,0,0,0,52,8,7,5,102,262,193,0,0,0,990.5,965.3,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,42.7,7180
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.7,7853
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7058
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.9,6364
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6027
1956,53,1957-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.5,964.9,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,811
1957,1,1957-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,6646
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.4,6790
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,6835
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7504
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.5,964.9,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,7613
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.0,8067
1957,7,1957-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,48.2,8097
1957,8,1957-11-19,341,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,8097
1957,9,1957-11-26,374,40,6,4,3,55,109,0.29,264,0,0,0,0,0,0,40,6,4,3,55,316,203,61,0,0,990.5,965.3,0.15,0.02,990.3,24.7,10.6,0.0,0.0,0.93,0.39,0.0,0.0,46.1,13.7,0.0,0.0,54.2,9105
1957,10,1957-12-03,372,42,7,5,3,61,118,0.32,254,0,0,0,0,0,0,42,7,5,3,61,308,234,20,0,0,990.5,965.3,0.14,0.02,990.3,24.7,3.5,0.0,0.0,0.94,0.13,0.0,0.0,53.5,4.4,0.0,0.0,49.9,8388
1957,11,1957-12-10,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.7,12893
1957,12,1957-12-17,632,42,7,5,3,62,121,0.19,511,0,0,0,0,0,0,42,7,5,3,62,567,255,255,0,0,990.5,966.4,0.25,0.08,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.1,55.1,0.0,0.0,96.4,16195
1957,13,1957-12-24,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.5,966.9,0.31,0.11,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,125.6,21101
1957,14,1957-12-31,1013,48,8,6,4,78,146,0.15,855,11,3,0,0,0,5,51,8,7,5,84,923,250,250,250,105,990.5,967.9,0.51,0.25,989.7,21.4,21.4,21.4,8.9,0.94,0.94,0.94,0.4,49.4,49.4,49.4,20.0,160.5,26969
1957,15,1958-01-07,1372,49,8,7,5,81,150,0.11,1090,131,34,6,6,4,80,83,14,13,9,161,1201,272,272,272,272,990.5,969.1,0.85,0.47,989.2,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,191.6,32188
1957,16,1958-01-14,1436,49,8,7,5,81,150,0.1,1100,186,50,9,8,6,111,99,17,15,11,192,1233,275,275,275,275,990.5,969.3,0.9,0.48,989.1,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,32159
1957,17,1958-01-21,1743,49,8,7,5,81,150,0.09,1100,493,51,10,16,16,399,100,18,23,21,480,1241,275,275,275,275,990.5,970.3,0.92,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,30372
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,1100,2672,48,9,16,65,2532,100,18,25,72,2627,1243,275,275,275,275,990.5,975.4,0.92,0.48,989.1,13.2,13.2,13.2,13.2,0.86,0.86,0.86,0.86,31.0,31.0,31.0,31.0,120.4,20219
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,0,7968,1145,8,15,72,6728,1200,18,25,80,6842,1243,275,275,275,275,990.9,981.2,0.82,0.48,989.6,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,12.0,12.0,12.0,12.0,46.1,7749
1957,20,1958-02-11,8808,55,10,10,8,114,197,0.02,0,8611,1145,8,15,72,7371,1200,18,25,80,7485,1243,275,275,275,275,991.0,981.7,0.8,0.48,989.7,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.5,6970
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,0,9636,1145,8,15,72,8396,1200,18,25,80,8510,1243,275,275,275,275,991.3,982.4,0.79,0.48,990.0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,6242
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,0,9392,1139,6,12,66,8168,1200,18,25,80,8316,1243,275,275,275,275,991.2,982.3,0.79,0.48,989.9,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.9,9.9,9.9,9.9,38.0,6379
1957,23,1958-03-04,9200,68,14,17,21,195,315,0.03,0,8885,1132,4,8,58,7682,1200,18,25,80,7877,1243,275,275,275,275,991.1,982.0,0.79,0.48,989.8,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.4,10.4,10.4,10.4,39.8,6691
1957,24,1958-03-11,8409,68,14,17,21,195,315,0.04,0,8094,1132,4,8,58,6891,1200,18,25,80,7086,1243,275,275,275,275,990.9,981.5,0.81,0.48,989.6,7.6,7.6,7.6,7.6,0.55,0.55,0.55,0.55,11.3,11.3,11.3,11.3,43.2,7258
1957,25,1958-03-18,7370,68,14,17,21,195,315,0.04,0,7055,1132,4,8,59,5852,1200,18,25,80,6047,1243,275,275,275,275,990.7,980.6,0.85,0.48,989.4,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.0,13.0,13.0,13.0,50.1,8413
1957,26,1958-03-25,6406,68,14,17,21,195,315,0.05,0,6091,1132,4,7,59,4888,1200,18,25,80,5083,1243,275,275,275,275,990.6,979.6,0.88,0.48,989.3,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.4,16.4,16.4,16.4,62.8,10557
1957,27,1958-04-01,5409,84,14,20,27,219,364,0.07,942,4102,173,4,5,53,3867,257,18,25,80,4086,1243,275,275,275,275,990.5,978.1,0.91,0.48,989.1,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.2,13802
1957,28,1958-04-08,4468,76,14,18,25,189,324,0.07,1100,3043,24,4,6,54,2955,100,18,25,80,3145,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,18111
1957,29,1958-04-15,3832,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.2,20695
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,1100,1939,29,4,6,55,1843,100,18,25,80,2011,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,22743
1957,31,1958-04-29,2848,66,14,17,23,192,313,0.11,1100,1434,33,4,7,56,1332,100,18,25,80,1525,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,148.0,24860
1957,32,1958-05-06,2484,62,13,15,21,195,308,0.12,1100,1076,37,4,9,58,966,100,18,25,79,1161,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.2,26571
1957,33,1958-05-13,2176,55,13,13,17,178,276,0.13,1100,800,45,5,12,49,689,100,18,25,66,867,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,28014
1957,34,1958-05-20,1893,55,13,13,17,178,276,0.15,1100,517,45,4,12,31,423,100,18,25,48,601,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.6,29497
1957,35,1958-05-27,1600,54,12,12,15,161,257,0.16,1100,243,44,5,11,15,168,98,18,23,30,329,1240,275,275,275,275,990.5,969.8,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31191
1957,36,1958-06-03,1328,53,12,12,13,120,210,0.16,1074,43,11,2,2,2,25,64,14,14,15,145,1167,268,268,268,268,990.5,968.9,0.8,0.45,989.3,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.1,32102
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,928,0,0,0,0,0,0,53,12,12,13,120,1005,232,232,232,232,990.5,968.3,0.58,0.29,989.6,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,174.9,29380
1957,38,1958-06-17,999,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,242,242,242,60,990.5,967.9,0.45,0.19,989.9,21.6,21.6,21.6,6.1,0.94,0.94,0.94,0.27,48.3,48.3,48.3,11.8,149.2,25070
