WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,214,214,214,0,990.5,967.3,0.34,0.12,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,21759
1957,40,1958-07-01,750,50,10,9,9,108,186,0.25,564,0,0,0,0,0,0,50,10,9,9,108,633,213,213,136,0,990.5,966.9,0.29,0.1,990.1,22.9,22.9,16.4,0.0,0.93,0.93,0.66,0.0,44.9,44.9,28.5,0.0,110.7,18602
1957,41,1958-07-08,686,54,10,10,10,124,209,0.31,476,0,0,0,0,0,0,54,10,10,10,124,552,238,238,0,0,990.5,966.6,0.24,0.07,990.2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.0,51.0,0.0,0.0,95.0,15965
1957,42,1958-07-15,636,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.5,966.4,0.21,0.05,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.3,14504
1957,43,1958-07-22,592,58,11,11,11,136,227,0.38,365,0,0,0,0,0,0,58,11,11,11,136,445,182,182,0,0,990.5,966.3,0.19,0.04,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.8,12909
1957,44,1958-07-29,562,55,9,9,8,119,202,0.36,359,0,0,0,0,0,0,55,9,9,8,119,434,179,179,0,0,990.5,966.1,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,76.0,12773
1957,45,1958-08-05,543,54,9,8,6,107,184,0.34,359,0,0,0,0,0,0,54,9,8,6,107,430,179,179,0,0,990.5,966.0,0.19,0.04,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.2,12797
1957,46,1958-08-12,513,54,9,8,6,107,184,0.36,329,0,0,0,0,0,0,54,9,8,6,107,400,164,164,0,0,990.5,965.9,0.18,0.04,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,11732
1957,47,1958-08-19,481,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,161,123,0,0,990.5,965.8,0.16,0.03,990.3,24.3,20.9,0.0,0.0,0.92,0.78,0.0,0.0,35.6,26.9,0.0,0.0,59.1,9935
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,248,22,0,0,990.5,965.7,0.16,0.02,990.3,24.2,3.5,0.0,0.0,0.94,0.13,0.0,0.0,55.5,4.9,0.0,0.0,50.8,8530
1957,49,1958-09-02,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.5,965.6,0.16,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,10726
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,213,59,0,0,990.5,965.5,0.15,0.02,990.3,24.5,10.6,0.0,0.0,0.93,0.39,0.0,0.0,48.0,13.2,0.0,0.0,53.2,8932
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.5,965.4,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,8097
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,8097
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,237,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,8097
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,8097
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.5,965.1,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.0,7904
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,221,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,47.9,8053
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,259,0,0,0,990.5,965.3,0.15,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,8097
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,197,82,0,0,990.5,965.4,0.15,0.03,990.3,24.7,14.1,0.0,0.0,0.93,0.52,0.0,0.0,44.5,18.3,0.0,0.0,56.1,9420
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.5,965.4,0.16,0.03,990.3,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.8,10382
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,11043
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,12390
1958,10,1958-12-03,548,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.5,966.1,0.21,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,90.9,15265
1958,11,1958-12-10,637,44,8,6,4,64,126,0.2,511,0,0,0,0,0,0,44,8,6,4,64,569,255,255,0,0,990.5,966.4,0.25,0.08,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,16195
1958,12,1958-12-17,698,44,8,6,4,64,126,0.18,572,0,0,0,0,0,0,44,8,6,4,64,630,190,190,190,0,990.5,966.7,0.28,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,19759
1958,13,1958-12-24,853,44,8,6,4,64,126,0.15,727,0,0,0,0,0,0,44,8,6,4,64,785,232,232,232,31,990.5,967.3,0.39,0.16,989.9,22.2,22.2,22.2,3.1,0.94,0.94,0.94,0.13,47.4,47.4,47.4,6.2,140.5,23611
1958,14,1958-12-31,915,48,8,6,4,78,146,0.16,768,0,0,0,0,0,0,48,8,6,4,78,831,256,256,256,0,990.5,967.6,0.42,0.17,989.9,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,144.6,24292
1958,15,1959-01-07,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,236,236,236,0,990.5,967.3,0.37,0.15,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,141.2,23727
1958,16,1959-01-14,820,49,8,7,5,81,150,0.18,670,0,0,0,0,0,0,49,8,7,5,81,734,223,223,223,0,990.5,967.2,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.0,22851
1958,17,1959-01-21,837,46,7,6,4,76,139,0.17,698,0,0,0,0,0,0,46,7,6,4,76,757,232,232,232,0,990.5,967.2,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,23720
1958,18,1959-01-28,882,47,7,6,4,83,148,0.17,733,0,0,0,0,0,0,47,7,6,4,83,794,244,244,244,0,990.5,967.4,0.38,0.16,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,144.1,24210
1958,19,1959-02-04,932,49,8,7,5,93,162,0.17,770,0,0,0,0,0,0,49,8,7,5,93,834,256,256,256,0,990.5,967.6,0.42,0.18,989.9,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,144.6,24292
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.5,968.1,0.53,0.26,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,28725
1958,21,1959-02-18,1090,45,7,5,4,84,147,0.14,943,0,0,0,0,0,0,45,7,5,4,84,1001,235,235,235,235,990.5,968.2,0.57,0.3,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.2,30099
1958,22,1959-02-25,1125,45,7,6,6,90,156,0.14,968,0,0,0,0,0,0,45,7,6,6,90,1028,242,242,242,242,990.5,968.3,0.6,0.32,989.6,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30678
1958,23,1959-03-04,1304,49,9,9,9,107,183,0.14,1063,57,15,2,2,2,33,64,11,11,11,140,1151,265,265,265,265,990.5,968.9,0.78,0.43,989.3,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,190.4,31981
1958,24,1959-03-11,2060,49,9,9,9,107,183,0.09,1100,777,50,8,15,38,663,100,18,24,47,770,1242,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,170.9,28717
1958,25,1959-03-18,3728,54,10,10,11,128,215,0.06,1100,2413,45,7,14,68,2277,100,18,25,80,2405,1243,275,275,275,275,990.5,975.1,0.93,0.48,989.1,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,125.9,21157
1958,26,1959-03-25,4347,59,11,12,13,144,239,0.06,1100,3008,41,7,13,67,2880,100,18,25,80,3024,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,18706
1958,27,1959-04-01,3894,70,14,18,25,168,295,0.08,1100,2499,30,4,7,55,2403,100,18,25,80,2571,1243,275,275,275,275,990.5,975.5,0.93,0.48,989.1,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.7,20442
1958,28,1959-04-08,3416,70,14,18,25,168,295,0.09,1100,2021,30,4,6,55,1925,100,18,25,80,2093,1243,275,275,275,275,990.5,974.4,0.93,0.48,989.1,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.4,22410
1958,29,1959-04-15,2963,67,13,17,24,160,283,0.1,1100,1579,32,4,7,55,1479,100,18,25,80,1640,1243,275,275,275,275,990.5,973.4,0.93,0.48,989.1,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.8,24331
1958,30,1959-04-22,2597,54,13,14,19,117,217,0.08,1100,1280,46,5,11,61,1157,100,18,25,80,1274,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.0,26039
1958,31,1959-04-29,2323,54,13,13,17,160,259,0.11,1100,964,45,5,11,57,844,100,18,25,75,1005,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.6,27322
1958,32,1959-05-06,2112,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,628,100,18,25,62,806,1243,275,275,275,275,990.5,971.4,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,28318
1958,33,1959-05-13,1895,55,13,13,17,178,276,0.15,1100,519,45,5,12,31,425,100,18,25,48,603,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.5,29485
1958,34,1959-05-20,1662,55,13,13,17,178,276,0.17,1100,286,43,5,11,17,208,98,18,24,34,386,1241,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30834
1958,35,1959-05-27,1442,52,12,11,14,152,243,0.17,1100,99,22,4,4,5,61,74,16,16,20,213,1208,275,275,275,275,990.5,969.3,0.86,0.48,989.2,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.3,32145
1958,36,1959-06-03,1218,45,10,9,9,88,161,0.13,1044,13,3,0,0,0,7,48,10,9,9,95,1113,261,261,261,261,990.5,968.6,0.72,0.41,989.4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,190.0,31912
1958,37,1959-06-10,1088,51,11,11,12,115,203,0.19,885,0,0,0,0,0,0,51,11,11,12,115,960,231,231,231,192,990.5,968.2,0.53,0.26,989.7,21.1,21.1,21.1,18.1,0.94,0.94,0.94,0.8,45.0,45.0,45.0,37.3,166.7,28001
1958,38,1959-06-17,887,53,12,12,13,120,210,0.24,677,0,0,0,0,0,0,53,12,12,13,120,754,225,225,225,0,990.5,967.5,0.36,0.14,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,134.5,22596
1958,39,1959-06-24,715,53,12,12,13,120,210,0.29,505,0,0,0,0,0,0,53,12,12,13,120,582,239,239,26,0,990.5,966.8,0.26,0.07,990.2,23.0,23.0,3.3,0.0,0.94,0.94,0.13,0.0,50.8,50.8,5.5,0.0,98.5,16554
1958,40,1959-07-01,609,50,10,9,9,108,186,0.31,423,0,0,0,0,0,0,50,10,9,9,108,492,211,211,0,0,990.5,966.3,0.21,0.05,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.6,15060
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.5,966.0,0.19,0.04,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.6,12706
1958,42,1959-07-15,498,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.5,965.8,0.17,0.03,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11159
1958,43,1959-07-22,465,50,10,9,9,108,186,0.4,279,0,0,0,0,0,0,50,10,9,9,108,348,178,101,0,0,990.5,965.7,0.16,0.03,990.3,24.4,17.5,0.0,0.0,0.92,0.65,0.0,0.0,39.6,22.2,0.0,0.0,56.8,9538
1958,44,1959-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,227,39,0,0,990.5,965.6,0.15,0.02,990.3,24.4,7.0,0.0,0.0,0.94,0.26,0.0,0.0,51.0,8.8,0.0,0.0,51.4,8638
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.5,965.4,0.15,0.02,990.3,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,8097
1958,46,1959-08-12,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,48.2,8097
1958,47,1959-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,7675
1958,48,1959-08-26,334,46,7,5,4,85,149,0.45,184,0,0,0,0,0,0,46,7,5,4,85,244,184,0,0,0,990.5,965.1,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.2,6928
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,7352
1958,50,1959-09-09,293,40,6,4,3,65,118,0.4,175,0,0,0,0,0,0,40,6,4,3,65,225,175,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.3,6594
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,5655
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5178
1958,53,1959-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
1959,1,1959-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5054
1959,2,1959-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4266
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,3830
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.5,3614
1959,5,1959-10-29,199,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.1,4384
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,189,152,0,0,0,990.5,964.5,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,5703
1959,7,1959-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,5322
1959,8,1959-11-19,255,36,5,3,2,47,93,0.37,162,0,0,0,0,0,0,36,5,3,2,47,206,162,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6099
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,225,182,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,6907
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.5,964.9,0.13,0.02,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,8097
1959,11,1959-12-10,374,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,192,81,0,0,990.5,965.3,0.15,0.02,990.3,24.8,14.2,0.0,0.0,0.93,0.52,0.0,0.0,43.5,18.2,0.0,0.0,55.9,9394
1959,12,1959-12-17,433,38,5,4,3,54,104,0.24,329,0,0,0,0,0,0,38,5,4,3,54,376,164,164,0,0,990.5,965.6,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,11931
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,13763
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,15261
1959,15,1960-01-07,552,41,6,4,3,66,120,0.22,432,0,0,0,0,0,0,41,6,4,3,66,483,216,216,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,93.0,15617
1959,16,1960-01-14,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,229,229,0,0,990.5,966.2,0.22,0.06,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,96.0,16127
1959,17,1960-01-21,622,41,6,4,3,66,120,0.19,502,0,0,0,0,0,0,41,6,4,3,66,553,251,251,0,0,990.5,966.4,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,96.4,16195
1959,18,1960-01-28,686,41,6,4,3,71,127,0.19,559,0,0,0,0,0,0,41,6,4,3,71,611,199,199,160,0,990.5,966.6,0.27,0.09,990.1,23.2,23.2,19.9,0.0,0.93,0.93,0.8,0.0,42.3,42.3,34.0,0.0,112.7,18935
1959,19,1960-02-04,749,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.5,966.9,0.31,0.11,990.1,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.6,21092
1959,20,1960-02-11,807,43,7,5,4,78,137,0.17,670,0,0,0,0,0,0,43,7,5,4,78,725,223,223,223,0,990.5,967.1,0.34,0.13,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,22907
1959,21,1960-02-18,852,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,784,244,244,244,0,990.5,967.3,0.38,0.16,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,143.3,24081
1959,22,1960-02-25,934,37,6,5,4,57,111,0.12,822,0,0,0,0,0,0,37,6,5,4,57,872,243,243,243,91,990.5,967.6,0.45,0.21,989.8,21.8,21.8,21.8,9.3,0.94,0.94,0.94,0.4,49.0,49.0,49.0,18.2,153.6,25798
1959,23,1960-03-03,1153,41,8,7,6,67,129,0.11,1012,11,3,0,0,0,6,44,8,7,6,73,1073,253,253,253,253,990.5,968.4,0.67,0.38,989.5,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,186.8,31376
1959,24,1960-03-10,1934,47,8,8,8,101,175,0.09,1100,659,52,9,14,32,550,99,18,23,40,652,1241,275,275,275,275,990.5,970.8,0.92,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,174.9,29385
1959,25,1960-03-17,3034,53,9,10,10,122,207,0.07,1100,1727,46,8,14,68,1589,100,18,25,79,1712,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.2,24059
1959,26,1960-03-24,3825,59,11,12,13,144,239,0.06,1100,2486,41,7,13,67,2358,100,18,25,80,2502,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.4,20723
1959,27,1960-03-31,4283,68,13,17,23,164,287,0.07,1100,2896,31,4,7,56,2795,100,18,25,80,2960,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.7,18928
1959,28,1960-04-07,4580,70,14,18,25,168,295,0.06,1100,3185,30,4,7,55,3089,100,18,25,80,3257,1243,275,275,275,275,990.5,976.7,0.93,0.48,989.1,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,17666
1959,29,1960-04-14,4174,70,14,18,25,168,295,0.07,1100,2779,30,4,7,55,2683,100,18,25,80,2851,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.2,19347
1959,30,1960-04-21,3627,70,14,18,25,168,295,0.08,1100,2232,30,4,6,55,2136,100,18,25,80,2304,1243,275,275,275,275,990.5,974.9,0.93,0.48,989.1,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,128.3,21547
1959,31,1960-04-28,3024,67,14,17,23,187,309,0.1,1100,1614,32,4,7,56,1513,100,18,25,80,1701,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,24068
1959,32,1960-05-05,2526,63,13,16,22,198,314,0.12,1100,1112,36,4,8,57,1005,100,18,25,79,1204,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,156.9,26367
1959,33,1960-05-12,2204,55,13,13,17,178,276,0.13,1100,828,45,5,12,51,715,100,18,25,68,893,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.0,27882
1959,34,1960-05-19,1986,55,13,13,17,178,276,0.14,1100,610,45,4,12,37,511,100,18,25,54,689,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.4,28964
1959,35,1960-05-26,1769,54,12,12,16,169,266,0.15,1100,402,45,5,12,24,315,100,18,25,41,484,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,30217
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,1100,250,45,5,11,15,170,98,18,23,28,290,1240,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31420
1959,37,1960-06-09,1364,53,12,12,13,120,210,0.15,1095,59,14,2,3,3,34,67,14,15,16,154,1193,273,273,273,273,990.5,969.0,0.84,0.47,989.2,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.5,32331
1959,38,1960-06-16,1170,55,12,12,13,129,223,0.19,946,0,0,0,0,0,0,55,12,12,13,129,1026,236,236,236,236,990.5,968.4,0.6,0.31,989.6,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.0,29731
1959,39,1960-06-23,1046,62,12,14,16,153,257,0.25,789,0,0,0,0,0,0,62,12,14,16,153,877,243,243,243,59,990.5,968.0,0.46,0.19,989.9,21.4,21.4,21.4,6.1,0.94,0.94,0.94,0.27,48.0,48.0,48.0,11.6,148.0,24863
1959,40,1960-06-30,876,58,11,11,11,138,231,0.26,644,0,0,0,0,0,0,58,11,11,11,138,725,214,214,214,0,990.5,967.4,0.34,0.12,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,128.9,21661
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,240,240,0,0,990.5,966.7,0.25,0.07,990.2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,95.1,15978
1959,42,1960-07-14,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.5,966.3,0.19,0.04,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.4,12829
1959,43,1960-07-21,533,58,11,11,11,136,227,0.43,306,0,0,0,0,0,0,58,11,11,11,136,386,153,153,0,0,990.5,966.0,0.17,0.03,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,10864
1959,44,1960-07-28,475,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,206,60,0,0,990.5,965.7,0.16,0.02,990.3,24.3,10.5,0.0,0.0,0.93,0.39,0.0,0.0,45.9,13.2,0.0,0.0,53.2,8935
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.5,965.6,0.15,0.02,990.3,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,8097
1959,46,1960-08-11,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.5,965.5,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,8097
1959,47,1960-08-18,389,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.5,965.3,0.13,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,7665
1959,48,1960-08-25,361,54,9,8,6,107,184,0.51,177,0,0,0,0,0,0,54,9,8,6,107,248,177,0,0,0,990.5,965.2,0.12,0.01,990.4,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,6569
1959,49,1960-09-01,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,7328
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,6520
1959,51,1960-09-15,283,45,6,5,3,73,135,0.48,148,0,0,0,0,0,0,45,6,5,3,73,206,148,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,5525
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5466
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,1390
1960,1,1960-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5422
1960,2,1960-10-08,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4921
1960,3,1960-10-15,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4232
1960,4,1960-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3747
1960,5,1960-10-29,223,36,5,3,2,48,94,0.43,128,0,0,0,0,0,0,36,5,3,2,48,172,128,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4722
1960,6,1960-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5543
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,7485
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.1,8078
1960,9,1960-11-26,354,40,6,4,3,55,109,0.31,245,0,0,0,0,0,0,40,6,4,3,55,296,245,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,8097
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,8097
1960,11,1960-12-10,380,38,5,4,3,55,106,0.28,274,0,0,0,0,0,0,38,5,4,3,55,322,156,118,0,0,990.5,965.3,0.15,0.02,990.3,24.8,21.3,0.0,0.0,0.92,0.78,0.0,0.0,35.0,26.4,0.0,0.0,58.1,9765
1960,12,1960-12-17,392,38,5,4,3,54,104,0.27,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.5,965.4,0.15,0.03,990.3,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,32.1,32.1,0.0,0.0,62.3,10468
1960,13,1960-12-24,428,38,5,4,3,54,104,0.24,324,0,0,0,0,0,0,38,5,4,3,54,371,162,162,0,0,990.5,965.5,0.17,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,69.9,11751
1960,14,1960-12-31,464,40,5,4,3,64,117,0.25,346,0,0,0,0,0,0,40,5,4,3,64,396,173,173,0,0,990.5,965.7,0.18,0.04,990.3,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,12500
1960,15,1961-01-07,539,41,6,4,3,66,120,0.22,419,0,0,0,0,0,0,41,6,4,3,66,470,209,209,0,0,990.5,966.0,0.2,0.05,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,89.9,15102
1960,16,1961-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,233,233,0,0,990.5,966.2,0.22,0.06,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,95.9,16113
1960,17,1961-01-21,687,41,6,4,3,66,120,0.17,567,0,0,0,0,0,0,41,6,4,3,66,618,227,227,111,0,990.5,966.7,0.28,0.1,990.1,23.1,23.1,13.2,0.0,0.94,0.94,0.53,0.0,48.5,48.5,23.6,0.0,110.3,18527
1960,18,1961-01-28,754,41,6,4,3,71,127,0.17,626,0,0,0,0,0,0,41,6,4,3,71,679,208,208,208,0,990.5,966.9,0.31,0.12,990.1,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,21600
1960,19,1961-02-04,821,43,7,5,4,78,137,0.17,684,0,0,0,0,0,0,43,7,5,4,78,739,228,228,228,0,990.5,967.2,0.35,0.14,990.0,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,23308
1960,20,1961-02-11,869,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.5,967.4,0.38,0.16,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,143.6,24132
1960,21,1961-02-18,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,244,244,244,61,990.5,967.6,0.43,0.19,989.9,21.8,21.8,21.8,6.2,0.94,0.94,0.94,0.27,49.3,49.3,49.3,12.2,150.8,25330
1960,22,1961-02-25,1098,45,7,6,6,90,156,0.14,941,0,0,0,0,0,0,45,7,6,6,90,1001,235,235,235,235,990.5,968.2,0.57,0.3,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,30000
1960,23,1961-03-04,1365,49,9,9,9,107,183,0.13,1084,98,24,4,4,4,60,73,13,13,13,167,1184,271,271,271,271,990.5,969.1,0.82,0.46,989.2,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,190.9,32063
1960,24,1961-03-11,1942,49,9,9,9,107,183,0.1,1100,659,51,9,16,32,550,100,18,25,41,657,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,29294
1960,25,1961-03-18,3133,49,9,9,9,107,183,0.06,1100,1850,51,8,15,68,1705,100,18,25,77,1812,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,23665
1960,26,1961-03-25,4679,49,9,9,9,107,183,0.04,1100,3396,51,9,16,71,3249,100,18,25,80,3356,1243,275,275,275,275,990.5,976.9,0.92,0.48,989.1,11.7,11.7,11.7,11.7,0.83,0.83,0.83,0.83,26.2,26.2,26.2,26.2,101.4,17037
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,471,4960,658,4,7,55,4235,728,18,25,80,4403,1243,275,275,275,275,990.6,978.6,0.9,0.48,989.2,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.9,12589
1960,28,1961-04-08,5975,78,14,19,26,197,334,0.06,0,5641,1122,4,5,53,4455,1200,18,25,80,4652,1243,275,275,275,275,990.6,979.0,0.89,0.48,989.2,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.7,11702
1960,29,1961-04-15,5894,84,14,20,27,219,364,0.06,314,5216,801,4,4,53,4352,885,18,25,80,4571,1243,275,275,275,275,990.6,978.9,0.9,0.48,989.2,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.6,18.6,18.6,18.6,71.4,11999
1960,30,1961-04-22,5287,84,14,20,27,219,364,0.07,1100,3823,16,4,5,53,3745,100,18,25,80,3964,1243,275,275,275,275,990.5,978.0,0.92,0.48,989.1,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,85.0,14285
1960,31,1961-04-29,4427,74,14,18,24,214,346,0.08,1100,2980,25,4,6,55,2889,100,18,25,80,3104,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,18258
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,1100,2364,29,4,7,56,2268,100,18,25,80,2481,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,20812
1960,33,1961-05-13,3354,71,14,18,24,213,340,0.1,1100,1914,29,4,7,56,1818,100,18,25,80,2031,1243,275,275,275,275,990.5,974.3,0.93,0.48,989.1,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,22661
1960,34,1961-05-20,2898,71,14,18,24,213,340,0.12,1100,1458,29,3,7,56,1362,100,18,25,80,1575,1243,275,275,275,275,990.5,973.3,0.93,0.48,989.1,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.6,24631
1960,35,1961-05-27,2482,69,13,17,22,203,326,0.13,1100,1055,30,4,7,55,957,100,18,25,77,1161,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,26579
1960,36,1961-06-03,2162,67,13,15,17,181,293,0.14,1100,769,33,5,10,44,676,100,18,25,61,857,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.2,28082
1960,37,1961-06-10,1918,62,12,14,16,157,262,0.14,1100,555,37,5,10,34,467,100,18,25,50,624,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,29354
1960,38,1961-06-17,1654,64,12,14,16,165,272,0.17,1100,281,35,5,10,17,212,100,18,24,33,377,1242,275,275,275,275,990.5,970.0,0.93,0.48,989.1,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.8,30873
1960,39,1961-06-24,1415,67,13,15,17,181,293,0.21,1077,44,10,1,2,2,27,77,14,17,19,208,1187,269,269,269,269,990.5,969.2,0.83,0.45,989.2,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,31804
1960,40,1961-07-01,1185,63,12,13,13,155,256,0.22,929,0,0,0,0,0,0,63,12,13,13,155,1017,232,232,232,232,990.5,968.5,0.59,0.29,989.6,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,29171
1960,41,1961-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,242,242,242,59,990.5,968.0,0.46,0.19,989.9,21.4,21.4,21.4,6.1,0.94,0.94,0.94,0.27,47.9,47.9,47.9,11.6,148.0,24862
1960,42,1961-07-15,908,63,12,13,13,155,256,0.28,652,0,0,0,0,0,0,63,12,13,13,155,740,217,217,217,0,990.5,967.5,0.35,0.13,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.8,21805
1960,43,1961-07-22,753,63,12,13,13,155,256,0.34,497,0,0,0,0,0,0,63,12,13,13,155,585,248,248,0,0,990.5,966.9,0.26,0.07,990.2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.2,16165
1960,44,1961-07-29,650,60,10,11,9,133,225,0.35,424,0,0,0,0,0,0,60,10,11,9,133,507,212,212,0,0,990.5,966.5,0.22,0.05,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.6,15045
1960,45,1961-08-05,581,58,10,10,7,117,202,0.35,379,0,0,0,0,0,0,58,10,10,7,117,457,189,189,0,0,990.5,966.2,0.2,0.05,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,13477
1960,46,1961-08-12,522,58,10,10,7,117,202,0.39,320,0,0,0,0,0,0,58,10,10,7,117,398,160,160,0,0,990.5,966.0,0.18,0.03,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,11381
1960,47,1961-08-19,470,55,9,8,6,109,189,0.4,281,0,0,0,0,0,0,55,9,8,6,109,354,160,121,0,0,990.5,965.7,0.16,0.03,990.3,24.4,20.9,0.0,0.0,0.92,0.78,0.0,0.0,35.3,26.6,0.0,0.0,58.5,9819
1960,48,1961-08-26,439,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,331,242,20,0,0,990.5,965.6,0.15,0.02,990.3,24.3,3.5,0.0,0.0,0.94,0.13,0.0,0.0,54.5,4.5,0.0,0.0,50.0,8393
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,208,60,0,0,990.5,965.4,0.15,0.02,990.3,24.6,10.6,0.0,0.0,0.93,0.39,0.0,0.0,47.1,13.3,0.0,0.0,53.4,8973
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,8097
1960,51,1961-09-16,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,46.8,7859
1960,52,1961-09-23,330,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.2,7265
1960,53,1961-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.5,965.0,0.12,0.01,990.4,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,997
1961,1,1961-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,7174
1961,2,1961-10-08,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6243
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5856
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5856
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.3,6267
1961,6,1961-11-05,289,40,6,4,3,53,106,0.37,183,0,0,0,0,0,0,40,6,4,3,53,233,183,0,0,0,990.5,964.9,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6938
1961,7,1961-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,8097
1961,8,1961-11-19,371,40,6,4,3,53,106,0.29,265,0,0,0,0,0,0,40,6,4,3,53,315,205,60,0,0,990.5,965.3,0.15,0.02,990.3,24.8,10.6,0.0,0.0,0.93,0.39,0.0,0.0,46.5,13.5,0.0,0.0,53.7,9013
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,306,0,0,0,0,0,0,40,6,4,3,55,357,153,153,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11099
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,11841
1961,11,1961-12-10,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.5,965.7,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,12743
1961,12,1961-12-17,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.5,965.9,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,13849
1961,13,1961-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,15534
1961,14,1961-12-31,626,45,7,5,3,73,136,0.22,490,0,0,0,0,0,0,45,7,5,3,73,548,245,245,0,0,990.5,966.4,0.24,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,96.4,16195
1961,15,1962-01-07,717,46,7,6,4,76,139,0.19,578,0,0,0,0,0,0,46,7,6,4,76,637,218,218,141,0,990.5,966.8,0.29,0.1,990.1,23.0,23.0,16.4,0.0,0.94,0.94,0.67,0.0,46.2,46.2,29.7,0.0,114.5,19239
1961,16,1962-01-14,885,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.5,967.4,0.4,0.17,989.9,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,142.7,23972
1961,17,1962-01-21,1059,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.5,968.1,0.55,0.29,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.7,29524
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,1070,24,7,1,1,0,14,54,8,7,5,97,1141,267,267,267,267,990.5,968.7,0.76,0.44,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,49.6,49.6,49.6,49.6,192.3,32299
1961,19,1962-02-04,1573,49,8,7,5,93,162,0.1,1100,311,49,9,12,9,230,98,17,19,14,323,1235,275,275,275,275,990.5,969.7,0.91,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,31360
1961,20,1962-02-11,1925,49,8,7,5,93,162,0.08,1100,663,51,10,18,20,564,100,18,25,25,657,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.5,29319
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,1100,977,51,9,18,30,867,100,18,25,35,960,1243,275,275,275,275,990.5,971.7,0.93,0.48,989.1,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.0,27720
1961,22,1962-02-25,3031,53,9,9,8,114,195,0.06,1100,1736,46,8,15,54,1610,100,18,25,63,1725,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.4,24090
1961,23,1962-03-04,4253,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.5,19059
1961,24,1962-03-11,4471,68,14,17,21,195,315,0.07,1100,3056,32,4,8,59,2953,100,18,25,80,3148,1243,275,275,275,275,990.5,976.5,0.93,0.48,989.1,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,18226
1961,25,1962-03-18,4347,62,12,14,16,165,271,0.06,1100,2976,37,5,10,63,2859,100,18,25,80,3024,1243,275,275,275,275,990.5,976.3,0.93,0.48,989.1,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.3,18703
1961,26,1962-03-25,4760,59,11,12,13,144,239,0.05,1100,3421,41,7,13,67,3293,100,18,25,80,3437,1243,275,275,275,275,990.5,977.1,0.92,0.48,989.1,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.7,16748
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,1100,4037,29,4,7,55,3941,100,18,25,80,4109,1243,275,275,275,275,990.5,978.2,0.91,0.48,989.2,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.2,21.2,21.2,21.2,81.5,13696
1961,28,1962-04-08,5511,78,14,19,26,197,334,0.06,1100,4077,21,4,5,53,3991,100,18,25,80,4188,1243,275,275,275,275,990.5,978.3,0.91,0.48,989.2,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.7,20.7,20.7,20.7,79.7,13386
1961,29,1962-04-15,5337,84,14,20,27,219,364,0.07,1100,3873,16,4,5,53,3795,100,18,25,80,4014,1243,275,275,275,275,990.5,978.0,0.91,0.48,989.1,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.7,14069
1961,30,1962-04-22,4863,84,14,20,27,219,364,0.07,1100,3399,16,4,5,53,3321,100,18,25,80,3540,1243,275,275,275,275,990.5,977.3,0.92,0.48,989.1,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.9,24.9,24.9,24.9,96.4,16199
1961,31,1962-04-29,4309,74,14,18,24,214,346,0.08,1100,2862,25,3,6,55,2771,100,18,25,80,2986,1243,275,275,275,275,990.5,976.2,0.93,0.48,989.1,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.1,18828
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,1100,2418,29,4,7,56,2322,100,18,25,80,2535,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.5,20587
1961,33,1962-05-13,3473,71,14,18,24,213,340,0.1,1100,2033,29,4,6,56,1937,100,18,25,80,2150,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,132.0,22180
1961,34,1962-05-20,3032,71,14,18,24,213,340,0.11,1100,1592,29,3,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.5,973.6,0.93,0.48,989.1,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.0,24024
1961,35,1962-05-27,2660,69,13,17,22,203,326,0.12,1100,1234,30,4,7,57,1134,100,18,25,79,1337,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.2,25736
1961,36,1962-06-03,2273,67,13,15,17,181,293,0.13,1100,880,33,5,10,51,781,100,18,25,68,962,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,27557
1961,37,1962-06-10,1999,67,13,15,17,181,293,0.15,1100,606,33,5,10,35,523,100,18,25,52,704,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,28911
1961,38,1962-06-17,1665,67,13,15,17,181,293,0.18,1100,272,32,5,9,15,209,100,18,24,32,390,1242,275,275,275,275,990.5,970.0,0.92,0.48,989.1,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30812
1961,39,1962-06-24,1392,67,13,15,17,181,293,0.21,1070,29,6,1,1,1,18,73,14,16,18,199,1175,267,267,267,267,990.5,969.1,0.81,0.44,989.2,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,31781
1961,40,1962-07-01,1166,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.5,968.4,0.57,0.28,989.7,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,28691
1961,41,1962-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,252,252,252,29,990.5,968.0,0.46,0.19,989.9,21.4,21.4,21.4,3.0,0.94,0.94,0.94,0.13,49.8,49.8,49.8,5.8,145.9,24516
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.5,967.5,0.35,0.13,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.1,21858
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,235,235,54,0,990.5,967.0,0.27,0.08,990.1,22.7,22.7,6.5,0.0,0.94,0.94,0.27,0.0,49.3,49.3,11.2,0.0,101.5,17058
1961,44,1962-07-29,682,60,10,11,9,133,225,0.33,457,0,0,0,0,0,0,60,10,11,9,133,539,228,228,0,0,990.5,966.6,0.23,0.06,990.2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,95.3,16007
1961,45,1962-08-05,603,58,10,10,7,117,202,0.33,401,0,0,0,0,0,0,58,10,10,7,117,479,200,200,0,0,990.5,966.3,0.2,0.05,990.2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,14284
1961,46,1962-08-12,557,58,10,10,7,117,202,0.36,355,0,0,0,0,0,0,58,10,10,7,117,433,177,177,0,0,990.5,966.1,0.19,0.04,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,12607
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.5,965.9,0.17,0.03,990.3,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11099
1961,48,1962-08-26,473,56,9,9,6,111,194,0.41,279,0,0,0,0,0,0,56,9,9,6,111,355,216,62,0,0,990.5,965.7,0.16,0.03,990.3,24.2,10.5,0.0,0.0,0.93,0.39,0.0,0.0,48.2,13.7,0.0,0.0,54.0,9079
1961,49,1962-09-02,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.5,965.6,0.17,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,10961
1961,50,1962-09-09,425,48,8,7,4,79,146,0.34,279,0,0,0,0,0,0,48,8,7,4,79,342,218,61,0,0,990.5,965.5,0.16,0.03,990.3,24.4,10.6,0.0,0.0,0.93,0.39,0.0,0.0,48.9,13.6,0.0,0.0,53.8,9046
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.5,965.4,0.15,0.02,990.3,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,8097
1961,52,1962-09-23,371,48,8,7,4,79,146,0.39,225,0,0,0,0,0,0,48,8,7,4,79,288,225,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.1,8084
1961,53,1962-09-30,360,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.5,965.2,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1152
1962,1,1962-10-01,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.5,965.1,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,8097
1962,2,1962-10-08,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,46.8,7868
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,6893
1962,4,1962-10-22,285,44,7,6,3,60,120,0.42,165,0,0,0,0,0,0,44,7,6,3,60,222,165,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6207
1962,5,1962-10-29,297,41,6,4,3,56,112,0.38,185,0,0,0,0,0,0,41,6,4,3,56,238,185,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,7009
1962,6,1962-11-05,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.5,965.0,0.13,0.01,990.4,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.2,7934
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.5,965.1,0.13,0.02,990.4,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,8097
1962,8,1962-11-19,371,40,6,4,3,53,106,0.29,265,0,0,0,0,0,0,40,6,4,3,53,315,222,42,0,0,990.5,965.3,0.15,0.02,990.3,24.7,7.1,0.0,0.0,0.94,0.26,0.0,0.0,50.7,9.5,0.0,0.0,52.8,8864
1962,9,1962-11-26,430,40,6,4,3,55,109,0.25,321,0,0,0,0,0,0,40,6,4,3,55,372,160,160,0,0,990.5,965.5,0.17,0.03,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.2,11622
1962,10,1962-12-03,504,42,7,5,3,61,118,0.23,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.5,965.9,0.19,0.05,990.3,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,13970
1962,11,1962-12-10,623,43,7,5,3,63,124,0.2,498,0,0,0,0,0,0,43,7,5,3,63,555,208,208,81,0,990.5,966.4,0.24,0.08,990.2,23.5,23.5,9.9,0.0,0.94,0.94,0.4,0.0,44.9,44.9,17.3,0.0,103.5,17393
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,222,222,222,29,990.5,967.2,0.36,0.15,990.0,22.4,22.4,22.4,3.1,0.94,0.94,0.94,0.13,45.9,45.9,45.9,5.9,139.2,23389
1962,13,1962-12-24,1042,44,8,6,4,64,126,0.12,916,0,0,0,0,0,0,44,8,6,4,64,974,229,229,229,229,990.5,968.0,0.55,0.28,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,29492
1962,14,1962-12-31,1138,48,8,6,4,78,146,0.13,991,0,0,0,0,0,0,48,8,6,4,78,1054,247,247,247,247,990.5,968.3,0.63,0.34,989.5,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,31257
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,1049,6,2,0,0,0,3,51,8,7,5,84,1116,262,262,262,262,990.5,968.5,0.72,0.41,989.4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,191.6,32196
1962,16,1963-01-14,1579,49,8,7,5,81,150,0.1,1100,329,47,9,13,10,248,96,17,20,15,329,1233,275,275,275,275,990.5,969.7,0.91,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.1,31264
1962,17,1963-01-21,2185,49,8,7,5,81,150,0.07,1100,935,51,10,18,31,825,100,18,25,36,906,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.6,27995
1962,18,1963-01-28,2819,51,8,8,6,95,170,0.06,1100,1548,48,9,16,56,1417,100,18,25,62,1513,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.8,25002
1962,19,1963-02-04,3570,55,10,10,8,114,197,0.06,1100,2273,45,8,15,72,2133,100,18,25,80,2247,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,21775
1962,20,1963-02-11,4122,55,10,10,8,114,197,0.05,1100,2825,45,8,15,71,2685,100,18,25,80,2799,1243,275,275,275,275,990.5,975.9,0.93,0.48,989.1,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.4,19551
1962,21,1963-02-18,4485,55,10,10,8,114,197,0.04,1100,3188,45,8,15,72,3048,100,18,25,80,3162,1243,275,275,275,275,990.5,976.6,0.93,0.48,989.1,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,108.0,18142
1962,22,1963-02-25,5118,60,11,13,13,148,247,0.05,1100,3770,39,6,12,66,3646,100,18,25,80,3795,1243,275,275,275,275,990.5,977.7,0.92,0.48,989.1,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.8,15083
1962,23,1963-03-04,6388,68,14,17,21,195,315,0.05,0,6073,1132,4,8,59,4870,1200,18,25,80,5065,1243,275,275,275,275,990.6,979.5,0.88,0.48,989.3,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.4,16.4,16.4,16.4,63.1,10605
1962,24,1963-03-11,7051,68,14,17,21,195,315,0.04,0,6736,1132,3,8,59,5533,1200,18,25,80,5728,1243,275,275,275,275,990.7,980.3,0.86,0.48,989.3,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,13.9,13.9,13.9,13.9,53.4,8976
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,0,6485,1132,4,8,59,5282,1200,18,25,80,5477,1243,275,275,275,275,990.7,980.0,0.87,0.48,989.3,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,56.8,9536
