WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6845
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,218,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.1,8088
2001,9,2001-11-26,363,40,6,4,3,55,109,0.3,253,0,0,0,0,0,0,40,6,4,3,55,305,253,0,0,0,990.5,965.2,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,48.2,8097
2001,10,2001-12-03,416,42,7,5,3,61,118,0.28,298,0,0,0,0,0,0,42,7,5,3,61,352,149,149,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,10806
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.6,10514
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.5,965.5,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,11127
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.5,965.6,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.5,37.5,0.0,0.0,72.7,12211
2001,14,2001-12-31,493,40,5,4,3,64,117,0.24,376,0,0,0,0,0,0,40,5,4,3,64,426,188,188,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,81.0,13603
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.5,965.9,0.2,0.05,990.3,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,14555
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.5,966.1,0.21,0.06,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,15952
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,242,242,0,0,990.5,966.2,0.23,0.07,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,96.4,16195
2001,18,2002-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,551,253,253,0,0,990.5,966.3,0.24,0.07,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,96.4,16195
2001,19,2002-02-04,646,36,6,5,4,54,105,0.16,541,0,0,0,0,0,0,36,6,5,4,54,588,257,257,26,0,990.5,966.5,0.26,0.09,990.2,23.2,23.2,3.3,0.0,0.94,0.94,0.13,0.0,55.3,55.3,5.6,0.0,98.9,16620
2001,20,2002-02-11,690,36,6,5,4,54,105,0.15,585,0,0,0,0,0,0,36,6,5,4,54,632,195,195,195,0,990.5,966.7,0.29,0.1,990.1,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,20296
2001,21,2002-02-18,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.5,967.0,0.33,0.13,990.0,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.1,22861
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,240,240,240,0,990.5,967.2,0.37,0.15,990.0,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,143.8,24161
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,244,244,244,93,990.5,967.7,0.46,0.21,989.8,21.7,21.7,21.7,9.2,0.94,0.94,0.94,0.4,48.9,48.9,48.9,18.4,154.7,25994
2001,24,2002-03-11,1134,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.5,968.3,0.65,0.37,989.5,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,187.3,31465
2001,25,2002-03-18,1468,41,8,7,6,67,129,0.09,1100,239,59,10,12,11,146,100,18,19,17,213,1237,275,275,275,275,990.5,969.4,0.91,0.48,989.1,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,31956
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,1100,342,59,10,17,15,240,100,18,24,21,307,1242,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,31346
2001,27,2002-04-01,1684,45,11,10,10,72,148,0.09,1100,436,55,6,15,29,329,100,18,25,39,401,1243,275,275,275,275,990.5,970.1,0.93,0.48,989.1,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,30701
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,1100,506,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.4,30301
2001,29,2002-04-15,1779,45,11,10,10,72,148,0.08,1100,531,55,7,15,35,418,100,18,25,45,490,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.5,30160
2001,30,2002-04-22,1883,45,11,10,10,72,148,0.08,1100,635,55,7,15,42,515,100,18,25,52,587,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,175.9,29556
2001,31,2002-04-29,1964,46,10,10,10,102,179,0.09,1100,684,53,7,15,38,569,100,18,25,48,672,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.1,29080
2001,32,2002-05-06,2016,49,10,10,12,133,216,0.11,1100,700,50,7,14,38,590,100,18,25,50,723,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.3,28774
2001,33,2002-05-13,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,29122
2001,34,2002-05-20,1906,55,13,13,17,178,276,0.14,1100,530,45,4,11,32,436,100,18,25,49,614,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,29419
2001,35,2002-05-27,1755,54,12,12,15,161,257,0.15,1100,398,45,5,12,24,310,100,18,25,40,471,1243,275,275,275,275,990.5,970.3,0.93,0.48,989.1,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.3,30296
2001,36,2002-06-03,1574,53,12,12,13,120,210,0.13,1100,264,46,6,12,16,183,99,18,24,29,303,1241,275,275,275,275,990.5,969.7,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,31330
2001,37,2002-06-10,1332,60,12,13,15,148,250,0.19,1054,27,6,1,1,1,16,67,13,15,17,164,1150,263,263,263,263,990.5,968.9,0.77,0.42,989.3,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.6,31689
2001,38,2002-06-17,1134,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.5,968.3,0.54,0.25,989.7,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.5,27801
2001,39,2002-06-24,924,62,12,14,16,153,257,0.28,667,0,0,0,0,0,0,62,12,14,16,153,755,222,222,222,0,990.5,967.6,0.36,0.13,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,130.7,21951
2001,40,2002-07-01,704,50,10,9,9,108,186,0.27,518,0,0,0,0,0,0,50,10,9,9,108,587,231,231,55,0,990.5,966.7,0.26,0.08,990.2,23.1,23.1,6.5,0.0,0.94,0.94,0.27,0.0,49.2,49.2,11.6,0.0,102.6,17231
2001,41,2002-07-08,577,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.5,966.2,0.2,0.05,990.3,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.1,13959
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.5,965.8,0.17,0.03,990.3,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,11085
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,242,20,0,0,990.5,965.6,0.15,0.02,990.3,24.3,3.5,0.0,0.0,0.94,0.13,0.0,0.0,54.3,4.4,0.0,0.0,49.8,8368
2001,44,2002-07-29,408,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,304,240,0,0,0,990.5,965.4,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,8097
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.5,965.3,0.13,0.01,990.4,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,47.6,7991
2001,46,2002-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,7009
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.5,6137
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.5,964.9,0.11,0.0,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5549
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5606
2001,50,2002-09-09,258,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,205,160,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,5994
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,144,0,0,0,0,0,0,35,6,4,3,50,190,144,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5364
2001,52,2002-09-23,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,4243
2001,53,2002-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,563
2002,1,2002-10-01,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4566
2002,2,2002-10-08,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,3904
2002,3,2002-10-15,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3752
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.7,3641
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.0,4203
2002,6,2002-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4756
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5294
2002,8,2002-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.5,964.6,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,6083
2002,9,2002-11-26,235,29,4,2,2,31,69,0.3,166,0,0,0,0,0,0,29,4,2,2,31,202,166,0,0,0,990.5,964.6,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6229
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,7186
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.5,964.9,0.13,0.01,990.4,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,47.9,8053
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.5,965.0,0.14,0.02,990.3,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.6,0.0,0.0,0.0,48.2,8097
2002,13,2002-12-24,353,31,5,3,2,36,77,0.22,276,0,0,0,0,0,0,31,5,3,2,36,315,213,63,0,0,990.5,965.2,0.15,0.03,990.3,24.8,10.7,0.0,0.0,0.93,0.39,0.0,0.0,48.7,14.2,0.0,0.0,55.0,9247
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,352,0,0,0,0,0,0,29,5,3,2,33,390,176,176,0,0,990.5,965.5,0.17,0.04,990.3,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.6,12860
2002,15,2003-01-07,483,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,44.6,44.6,0.0,0.0,87.4,14684
2002,16,2003-01-14,568,34,5,4,3,45,91,0.16,477,0,0,0,0,0,0,34,5,4,3,45,520,238,238,0,0,990.5,966.2,0.22,0.07,990.2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,96.3,16177
2002,17,2003-01-21,628,41,6,4,3,66,120,0.19,508,0,0,0,0,0,0,41,6,4,3,66,559,254,254,0,0,990.5,966.4,0.24,0.07,990.2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,96.4,16195
2002,18,2003-01-28,697,41,6,4,3,71,127,0.18,570,0,0,0,0,0,0,41,6,4,3,71,622,203,203,163,0,990.5,966.7,0.28,0.1,990.1,23.1,23.1,19.8,0.0,0.93,0.93,0.8,0.0,43.0,43.0,34.7,0.0,114.8,19294
2002,19,2003-02-04,780,43,7,5,4,78,137,0.18,643,0,0,0,0,0,0,43,7,5,4,78,698,214,214,214,0,990.5,967.0,0.32,0.12,990.1,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,22081
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,243,243,243,0,990.5,967.4,0.38,0.16,990.0,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,143.4,24093
2002,21,2003-02-18,985,43,7,5,4,78,137,0.14,848,0,0,0,0,0,0,43,7,5,4,78,903,231,231,231,154,990.5,967.8,0.48,0.23,989.8,21.6,21.6,21.6,15.4,0.94,0.94,0.94,0.67,45.9,45.9,45.9,30.6,160.8,27006
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,928,0,0,0,0,0,0,45,7,6,6,90,988,232,232,232,232,990.5,968.2,0.56,0.29,989.6,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,29698
2002,23,2003-03-04,1181,49,9,9,9,107,183,0.16,998,0,0,0,0,0,0,49,9,9,9,107,1065,249,249,249,249,990.5,968.5,0.65,0.35,989.5,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.6,31185
2002,24,2003-03-11,1401,49,9,9,9,107,183,0.13,1098,120,29,5,5,5,73,78,14,14,14,180,1205,274,274,274,274,990.5,969.2,0.86,0.48,989.2,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,191.5,32170
2002,25,2003-03-18,1726,49,9,9,9,107,183,0.11,1100,443,51,9,15,21,345,100,18,24,30,452,1242,275,275,275,275,990.5,970.2,0.93,0.48,989.1,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.3,30460
2002,26,2003-03-25,1963,49,9,9,9,107,183,0.09,1100,680,51,9,16,33,570,100,18,25,42,677,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.1,29082
2002,27,2003-04-01,2100,54,13,14,19,117,217,0.1,1100,783,46,5,10,61,660,100,18,25,80,777,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,28375
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,1100,1052,51,6,13,66,915,100,18,25,80,1007,1243,275,275,275,275,990.5,971.9,0.93,0.48,989.1,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,27293
2002,29,2003-04-15,3165,48,11,11,12,85,169,0.05,1100,1896,51,6,13,67,1756,100,18,25,80,1842,1243,275,275,275,275,990.5,973.9,0.93,0.48,989.1,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,23488
2002,30,2003-04-22,3802,70,14,18,25,168,295,0.08,1100,2407,30,3,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.5,975.3,0.93,0.48,989.1,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.9,20817
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,1100,2349,33,4,7,56,2247,100,18,25,80,2440,1243,275,275,275,275,990.5,975.2,0.93,0.48,989.1,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,20982
2002,32,2003-05-06,3484,65,14,17,23,202,321,0.09,1100,2063,35,4,8,57,1959,100,18,25,80,2161,1243,275,275,275,275,990.5,974.6,0.93,0.48,989.1,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,22137
2002,33,2003-05-13,3118,65,14,17,23,202,321,0.1,1100,1697,35,4,8,57,1593,100,18,25,80,1795,1243,275,275,275,275,990.5,973.8,0.93,0.48,989.1,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.7,23640
2002,34,2003-05-20,2778,65,14,17,23,202,321,0.12,1100,1357,35,4,8,57,1253,100,18,25,80,1455,1243,275,275,275,275,990.5,973.0,0.93,0.48,989.1,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.9,25182
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,1100,1038,35,4,8,58,930,100,18,25,79,1118,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,26774
2002,36,2003-06-03,2179,62,12,14,16,153,257,0.12,1100,822,38,6,11,51,716,100,18,25,67,869,1243,275,275,275,275,990.5,971.5,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,28002
2002,37,2003-06-10,1891,62,12,14,16,153,257,0.14,1100,534,38,5,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.5,970.7,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.6,29506
2002,38,2003-06-17,1551,62,12,14,16,153,257,0.17,1100,194,31,5,8,12,138,93,17,22,28,291,1232,275,275,275,275,990.5,969.7,0.9,0.48,989.1,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,31493
2002,39,2003-06-24,1240,62,12,14,16,153,257,0.21,981,1,0,0,0,0,0,62,12,14,16,153,1070,245,245,245,245,990.5,968.7,0.66,0.35,989.5,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.1,30264
2002,40,2003-07-01,1023,58,11,11,11,136,227,0.22,796,0,0,0,0,0,0,58,11,11,11,136,876,234,234,234,93,990.5,968.0,0.46,0.2,989.8,21.5,21.5,21.5,9.1,0.94,0.94,0.94,0.4,46.4,46.4,46.4,18.2,152.3,25590
2002,41,2003-07-08,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,230,230,120,0,990.5,967.1,0.3,0.1,990.1,22.6,22.6,12.8,0.0,0.94,0.94,0.53,0.0,48.1,48.1,24.7,0.0,113.8,19116
2002,42,2003-07-15,642,58,11,11,11,136,227,0.36,415,0,0,0,0,0,0,58,11,11,11,136,495,207,207,0,0,990.5,966.5,0.21,0.05,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,86.7,14566
2002,43,2003-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.5,966.0,0.17,0.03,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,11133
2002,44,2003-07-29,486,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,180,103,0,0,990.5,965.8,0.16,0.03,990.3,24.3,17.4,0.0,0.0,0.92,0.65,0.0,0.0,39.7,22.6,0.0,0.0,57.7,9693
2002,45,2003-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.5,965.6,0.15,0.02,990.3,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,8097
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.5,965.4,0.14,0.01,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,47.6,7999
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.5,965.2,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,7653
2002,48,2003-08-26,336,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,246,187,0,0,0,990.5,965.1,0.12,0.01,990.4,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.7,7012
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,7084
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6145
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,5269
2002,52,2003-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4311
2002,53,2003-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.5,964.6,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,559
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,4378
2003,2,2003-10-08,223,37,5,3,2,50,97,0.44,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,4651
2003,3,2003-10-15,197,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,3721
2003,4,2003-10-22,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4321
2003,5,2003-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,4733
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5426
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4570
2003,8,2003-11-19,226,31,4,2,2,34,74,0.33,151,0,0,0,0,0,0,31,4,2,2,34,189,151,0,0,0,990.5,964.6,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,5662
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.9,6533
2003,10,2003-12-03,277,31,5,3,2,36,77,0.28,200,0,0,0,0,0,0,31,5,3,2,36,239,200,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.5,7640
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,237,0,0,0,990.5,965.0,0.13,0.02,990.3,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,8097
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,222,69,0,0,990.5,965.2,0.15,0.03,990.3,24.7,10.6,0.0,0.0,0.94,0.39,0.0,0.0,50.6,15.5,0.0,0.0,57.5,9663
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.5,965.5,0.17,0.04,990.3,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.9,37.9,0.0,0.0,73.7,12380
2003,14,2003-12-31,471,33,5,3,2,43,89,0.19,382,0,0,0,0,0,0,33,5,3,2,43,425,191,191,0,0,990.5,965.7,0.19,0.05,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,13941
2003,15,2004-01-07,524,37,5,4,3,54,103,0.2,420,0,0,0,0,0,0,37,5,4,3,54,467,210,210,0,0,990.5,966.0,0.2,0.05,990.2,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,90.9,15263
2003,16,2004-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.5,966.3,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,96.2,16165
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,206,206,167,0,990.5,966.7,0.29,0.1,990.1,23.1,23.1,19.8,0.0,0.93,0.93,0.8,0.0,43.7,43.7,35.4,0.0,117.4,19717
2003,18,2004-01-28,749,41,6,4,3,71,127,0.17,622,0,0,0,0,0,0,41,6,4,3,71,675,207,207,207,0,990.5,966.9,0.31,0.12,990.1,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,21463
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.5,967.3,0.36,0.14,990.0,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.2,23713
2003,20,2004-02-11,958,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,243,243,243,92,990.5,967.7,0.46,0.21,989.8,21.7,21.7,21.7,9.2,0.94,0.94,0.94,0.4,48.6,48.6,48.6,18.3,154.1,25892
2003,21,2004-02-18,1187,43,7,5,4,78,137,0.12,1023,27,8,1,1,0,15,51,8,6,4,93,1089,255,255,255,255,990.5,968.5,0.69,0.39,989.4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,187.3,31460
2003,22,2004-02-25,1582,47,8,7,6,96,166,0.1,1100,315,51,9,11,12,231,99,17,18,18,328,1235,275,275,275,275,990.5,969.7,0.91,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,31320
2003,23,2004-03-03,2037,59,11,12,13,144,239,0.12,1100,698,41,7,13,37,599,100,18,25,50,743,1243,275,275,275,275,990.5,971.1,0.93,0.48,989.1,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.1,28746
2003,24,2004-03-10,2606,59,11,12,13,144,239,0.09,1100,1267,41,6,13,62,1144,100,18,25,75,1288,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.7,25994
2003,25,2004-03-17,3602,59,11,12,13,144,239,0.07,1100,2263,41,6,13,67,2135,100,18,25,80,2279,1243,275,275,275,275,990.5,974.8,0.93,0.48,989.1,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,21642
2003,26,2004-03-24,4223,59,11,12,13,144,239,0.06,1100,2884,41,7,13,67,2756,100,18,25,80,2900,1243,275,275,275,275,990.5,976.1,0.93,0.48,989.1,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.1,19162
2003,27,2004-03-31,4154,68,13,17,23,164,287,0.07,1100,2767,31,4,7,56,2666,100,18,25,80,2831,1243,275,275,275,275,990.5,976.0,0.93,0.48,989.1,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.6,19418
2003,28,2004-04-07,4002,70,14,18,25,168,295,0.07,1100,2607,30,4,7,55,2511,100,18,25,80,2679,1243,275,275,275,275,990.5,975.7,0.93,0.48,989.1,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,119.0,19990
2003,29,2004-04-14,3939,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.6,20254
2003,30,2004-04-21,3945,70,14,18,25,168,295,0.07,1100,2550,30,4,7,55,2454,100,18,25,80,2622,1243,275,275,275,275,990.5,975.6,0.93,0.48,989.1,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,20226
2003,31,2004-04-28,3844,67,14,17,23,187,309,0.08,1100,2434,32,3,7,56,2333,100,18,25,80,2521,1243,275,275,275,275,990.5,975.4,0.93,0.48,989.1,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,122.9,20647
2003,32,2004-05-05,3548,65,14,17,23,202,321,0.09,1100,2127,35,4,8,57,2023,100,18,25,80,2225,1243,275,275,275,275,990.5,974.7,0.93,0.48,989.1,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,21875
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,1100,1869,35,4,8,57,1765,100,18,25,80,1967,1243,275,275,275,275,990.5,974.2,0.93,0.48,989.1,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.5,22933
2003,34,2004-05-19,2840,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.5,973.1,0.93,0.48,989.1,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,24893
2003,35,2004-05-26,2493,64,13,16,22,195,311,0.13,1100,1081,35,4,8,57,975,100,18,25,79,1170,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,26530
2003,36,2004-06-02,2224,62,12,14,16,153,257,0.12,1100,867,38,6,11,53,758,100,18,25,69,911,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,27789
2003,37,2004-06-09,1978,65,12,14,16,173,282,0.14,1100,596,34,5,10,35,510,100,18,25,52,683,1243,275,275,275,275,990.5,971.0,0.93,0.48,989.1,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,29011
2003,38,2004-06-16,1625,65,12,14,16,173,282,0.17,1100,242,32,5,9,14,181,98,17,23,30,354,1240,275,275,275,275,990.5,969.9,0.92,0.48,989.1,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.8,31051
2003,39,2004-06-23,1283,62,12,14,16,153,257,0.2,1009,16,3,0,0,1,9,65,12,14,17,162,1103,252,252,252,252,990.5,968.8,0.71,0.38,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.0,30744
2003,40,2004-06-30,1035,58,11,11,11,138,231,0.22,803,0,0,0,0,0,0,58,11,11,11,138,885,236,236,236,92,990.5,968.0,0.47,0.2,989.8,21.4,21.4,21.4,9.1,0.94,0.94,0.94,0.4,46.8,46.8,46.8,18.1,152.4,25598
2003,41,2004-07-07,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,231,231,119,0,990.5,967.1,0.3,0.1,990.1,22.6,22.6,12.8,0.0,0.94,0.94,0.53,0.0,48.1,48.1,24.5,0.0,113.2,19023
2003,42,2004-07-14,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.5,966.5,0.22,0.05,990.2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,88.4,14844
2003,43,2004-07-21,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.5,966.1,0.18,0.04,990.3,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,11690
2003,44,2004-07-28,494,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,161,124,0,0,990.5,965.8,0.16,0.03,990.3,24.3,20.9,0.0,0.0,0.92,0.78,0.0,0.0,35.5,27.1,0.0,0.0,59.4,9976
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,225,40,0,0,990.5,965.6,0.15,0.02,990.3,24.3,7.0,0.0,0.0,0.94,0.26,0.0,0.0,50.5,8.8,0.0,0.0,51.4,8642
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.5,965.4,0.14,0.02,990.3,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,47.8,8022
2003,47,2004-08-18,368,50,8,6,5,96,167,0.45,200,0,0,0,0,0,0,50,8,6,5,96,266,200,0,0,0,990.5,965.2,0.13,0.01,990.4,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,7519
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,7461
2003,49,2004-09-01,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,6612
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.5,964.9,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,6082
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.5,964.8,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5499
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.5,964.7,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4938
2003,53,2004-09-29,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,1261
2004,1,2004-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.5,964.6,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.6,4980
2004,2,2004-10-08,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.5,964.5,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,4648
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.4,3938
2004,4,2004-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,3859
2004,5,2004-10-29,207,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,4091
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,159,117,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,4281
2004,7,2004-11-12,219,29,4,2,2,30,67,0.3,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.5,964.5,0.1,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,5706
2004,8,2004-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.5,964.6,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,6341
2004,9,2004-11-26,322,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,281,178,62,0,0,990.5,965.0,0.13,0.02,990.3,25.1,10.7,0.0,0.0,0.93,0.39,0.0,0.0,40.9,14.0,0.0,0.0,53.5,8991
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.7,6997
2004,11,2004-12-10,334,32,5,3,2,39,82,0.25,251,0,0,0,0,0,0,32,5,3,2,39,292,251,0,0,0,990.5,965.1,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.8,0.0,0.0,0.0,47.6,7992
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,232,40,0,0,990.5,965.1,0.15,0.02,990.3,24.8,7.1,0.0,0.0,0.94,0.26,0.0,0.0,53.0,9.0,0.0,0.0,52.0,8731
2004,13,2004-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.5,965.3,0.16,0.03,990.3,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,10960
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,11564
2004,15,2005-01-07,478,34,5,4,3,45,91,0.19,387,0,0,0,0,0,0,34,5,4,3,45,430,193,193,0,0,990.5,965.8,0.19,0.05,990.3,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,83.9,14102
2004,16,2005-01-14,563,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.5,966.1,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,96.4,16195
2004,17,2005-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,247,247,0,0,990.5,966.2,0.23,0.07,990.2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,96.4,16195
2004,18,2005-01-28,646,34,5,4,3,48,97,0.15,549,0,0,0,0,0,0,34,5,4,3,48,594,234,234,80,0,990.5,966.5,0.26,0.09,990.1,23.3,23.3,10.0,0.0,0.94,0.94,0.4,0.0,50.3,50.3,17.2,0.0,105.2,17675
2004,19,2005-02-04,721,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.5,966.8,0.3,0.11,990.1,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,43.3,43.3,43.3,0.0,127.0,21342
2004,20,2005-02-11,794,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.5,967.1,0.35,0.14,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.8,47.8,47.8,0.0,140.5,23602
2004,21,2005-02-18,876,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.5,967.4,0.4,0.18,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,144.6,24292
2004,22,2005-02-25,983,38,6,5,4,59,115,0.12,868,0,0,0,0,0,0,38,6,5,4,59,919,217,217,217,217,990.5,967.8,0.5,0.24,989.8,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,28270
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.5,968.2,0.59,0.32,989.6,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30684
2004,24,2005-03-11,1163,41,8,7,6,67,129,0.11,1034,0,0,0,0,0,0,41,8,7,6,67,1090,258,258,258,258,990.5,968.4,0.68,0.39,989.4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,191.1,32097
2004,25,2005-03-18,1240,41,8,7,6,67,129,0.1,1090,21,6,1,1,0,10,47,9,8,6,77,1156,272,272,272,272,990.5,968.7,0.78,0.47,989.3,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,32390
2004,26,2005-03-25,1311,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.5,968.9,0.83,0.48,989.2,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,32390
2004,27,2005-04-01,1285,45,11,10,10,72,148,0.12,1100,37,11,2,2,2,18,56,13,12,12,90,1182,275,275,275,275,990.5,968.8,0.82,0.48,989.2,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,50.4,50.4,50.4,50.4,192.8,32390
2004,28,2005-04-08,1245,45,11,10,10,72,148,0.12,1093,4,1,0,0,0,2,46,11,10,10,74,1161,273,273,273,273,990.5,968.7,0.79,0.47,989.2,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.5,50.5,50.5,50.5,192.8,32390
2004,29,2005-04-15,1211,44,10,9,9,70,144,0.12,1067,0,0,0,0,0,0,44,10,9,9,70,1132,266,266,266,266,990.5,968.6,0.75,0.44,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.8,49.8,49.8,49.8,192.8,32390
2004,30,2005-04-22,1217,40,10,8,5,62,125,0.1,1091,1,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.5,968.6,0.77,0.47,989.3,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,32390
2004,31,2005-04-29,1254,41,9,8,5,76,140,0.11,1100,14,4,0,0,0,7,45,10,8,6,83,1164,275,275,275,275,990.5,968.7,0.79,0.48,989.2,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,50.7,50.7,50.7,50.7,192.8,32390
2004,32,2005-05-06,1322,43,9,8,7,91,159,0.12,1100,62,17,3,3,2,35,60,12,11,9,126,1185,275,275,275,275,990.5,968.9,0.82,0.48,989.2,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,50.0,50.0,50.0,50.0,192.8,32390
2004,33,2005-05-13,1319,47,10,10,10,115,192,0.15,1100,27,6,1,1,1,16,53,11,11,11,131,1176,275,275,275,275,990.5,968.9,0.81,0.48,989.2,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,50.1,50.1,50.1,50.1,192.8,32390
2004,34,2005-05-20,1240,47,10,10,10,115,192,0.15,1048,0,0,0,0,0,0,47,10,10,10,115,1115,262,262,262,262,990.5,968.7,0.72,0.41,989.4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,190.5,31997
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,977,0,0,0,0,0,0,46,10,9,9,107,1043,244,244,244,244,990.5,968.4,0.62,0.33,989.6,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,30740
2004,36,2005-06-03,1044,45,10,9,9,88,161,0.15,883,0,0,0,0,0,0,45,10,9,9,88,947,230,230,230,192,990.5,968.0,0.52,0.26,989.7,21.3,21.3,21.3,18.2,0.94,0.94,0.94,0.8,45.2,45.2,45.2,37.6,167.6,28157
2004,37,2005-06-10,884,45,10,9,9,88,161,0.18,723,0,0,0,0,0,0,45,10,9,9,88,787,241,241,241,0,990.5,967.4,0.38,0.15,990.0,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,142.4,23915
2004,38,2005-06-17,677,45,10,9,9,88,161,0.24,516,0,0,0,0,0,0,45,10,9,9,88,580,230,230,54,0,990.5,966.6,0.26,0.08,990.2,23.2,23.2,6.6,0.0,0.94,0.94,0.27,0.0,49.3,49.3,11.5,0.0,102.4,17210
2004,39,2005-06-24,556,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.5,966.1,0.2,0.05,990.3,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.3,14163
2004,40,2005-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.5,965.8,0.18,0.04,990.3,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,12645
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.5,965.6,0.17,0.03,990.3,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11108
2004,42,2005-07-15,412,42,9,8,6,70,135,0.33,277,0,0,0,0,0,0,42,9,8,6,70,336,176,101,0,0,990.5,965.5,0.15,0.03,990.3,24.6,17.6,0.0,0.0,0.92,0.65,0.0,0.0,39.5,22.4,0.0,0.0,57.3,9620
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,244,0,0,0,990.5,965.3,0.14,0.02,990.3,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,8097
2004,44,2005-07-29,359,40,7,6,4,64,123,0.34,235,0,0,0,0,0,0,40,7,6,4,64,289,235,0,0,0,990.5,965.2,0.14,0.02,990.3,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,48.2,8097
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.5,965.0,0.13,0.01,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,47.7,8006
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.5,964.9,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,7092
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.5,964.8,0.11,0.01,990.4,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,6336
2004,48,2005-08-26,275,38,6,4,3,57,111,0.4,164,0,0,0,0,0,0,38,6,4,3,57,214,164,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6147
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6629
2004,50,2005-09-09,247,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5858
2004,51,2005-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,4348
2004,52,2005-09-23,196,34,6,4,3,44,91,0.46,105,0,0,0,0,0,0,34,6,4,3,44,149,105,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.7,3820
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,526
2005,1,2005-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,3981
2005,2,2005-10-08,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.5,964.4,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.3,3741
2005,3,2005-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.5,964.5,0.08,0.0,990.4,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.2,3396
2005,4,2005-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.5,964.5,0.08,0.0,990.4,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,3863
2005,5,2005-10-29,168,23,4,2,2,19,50,0.3,117,0,0,0,0,0,0,23,4,2,2,19,146,117,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,4291
2005,6,2005-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.5,964.5,0.09,0.0,990.4,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4521
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.5,964.4,0.1,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5216
2005,8,2005-11-19,243,27,4,2,2,26,62,0.25,181,0,0,0,0,0,0,27,4,2,2,26,214,181,0,0,0,990.5,964.7,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,6870
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,238,200,0,0,0,990.5,964.8,0.12,0.01,990.4,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.3,7609
2005,10,2005-12-03,267,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6135
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.5,964.9,0.13,0.02,990.4,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,47.4,7956
2005,12,2005-12-17,352,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,195,80,0,0,990.5,965.2,0.15,0.03,990.3,24.9,14.3,0.0,0.0,0.93,0.52,0.0,0.0,44.3,18.0,0.0,0.0,55.5,9324
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.5,965.4,0.16,0.03,990.3,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,11650
2005,14,2005-12-31,528,33,5,3,2,43,89,0.17,439,0,0,0,0,0,0,33,5,3,2,43,481,219,219,0,0,990.5,966.0,0.21,0.06,990.2,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,88.5,14874
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,230,230,0,0,990.5,966.2,0.22,0.06,990.2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,94.4,15851
2005,16,2006-01-14,558,46,7,6,4,76,139,0.25,419,0,0,0,0,0,0,46,7,6,4,76,478,209,209,0,0,990.5,966.1,0.2,0.05,990.2,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.8,15078
2005,17,2006-01-21,654,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,213,213,137,0,990.5,966.5,0.27,0.1,990.1,23.3,23.3,16.6,0.0,0.94,0.94,0.67,0.0,45.6,45.6,29.2,0.0,112.7,18926
2005,18,2006-01-28,783,37,5,4,3,59,110,0.14,672,0,0,0,0,0,0,37,5,4,3,59,720,224,224,224,0,990.5,967.0,0.34,0.13,990.0,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,23092
2005,19,2006-02-04,900,43,7,5,4,78,137,0.15,763,0,0,0,0,0,0,43,7,5,4,78,818,254,254,254,0,990.5,967.5,0.4,0.17,989.9,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,144.6,24292
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,225,225,225,186,990.5,967.9,0.5,0.24,989.8,21.5,21.5,21.5,18.4,0.94,0.94,0.94,0.8,44.6,44.6,44.6,36.8,164.7,27668
2005,21,2006-02-18,1038,43,7,5,4,78,137,0.13,901,0,0,0,0,0,0,43,7,5,4,78,956,225,225,225,225,990.5,968.0,0.53,0.27,989.7,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,29099
2005,22,2006-02-25,1070,45,7,6,6,90,156,0.15,914,0,0,0,0,0,0,45,7,6,6,90,974,228,228,228,228,990.5,968.1,0.55,0.28,989.7,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.5,29320
2005,23,2006-03-04,1204,49,9,9,9,107,183,0.15,1015,6,1,0,0,0,3,50,9,9,9,110,1084,253,253,253,253,990.5,968.5,0.68,0.38,989.4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,186.1,31258
2005,24,2006-03-11,1474,49,9,9,9,107,183,0.12,1100,191,42,7,9,9,121,91,16,18,18,228,1227,275,275,275,275,990.5,969.4,0.89,0.48,989.1,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,31913
2005,25,2006-03-18,1791,49,9,9,9,107,183,0.1,1100,508,51,9,16,25,407,100,18,25,34,514,1243,275,275,275,275,990.5,970.4,0.93,0.48,989.1,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,30080
2005,26,2006-03-25,2192,49,9,9,9,107,183,0.08,1100,909,50,9,16,44,789,100,18,25,53,896,1243,275,275,275,275,990.5,971.6,0.93,0.48,989.1,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.3,27938
2005,27,2006-04-01,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.5,972.2,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,26663
2005,28,2006-04-08,2632,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.5,972.6,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,25871
2005,29,2006-04-15,2663,54,13,14,19,117,217,0.08,1100,1346,46,5,11,61,1223,100,18,25,80,1340,1243,275,275,275,275,990.5,972.7,0.93,0.48,989.1,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,25717
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,1100,1273,46,5,11,61,1150,100,18,25,80,1267,1243,275,275,275,275,990.5,972.5,0.93,0.48,989.1,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,26076
2005,31,2006-04-29,2557,54,13,13,17,160,259,0.1,1100,1198,45,5,11,62,1074,100,18,25,80,1234,1243,275,275,275,275,990.5,972.4,0.93,0.48,989.1,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,26231
2005,32,2006-05-06,2497,55,13,13,17,178,276,0.11,1100,1121,45,5,12,63,996,100,18,25,80,1174,1243,275,275,275,275,990.5,972.3,0.93,0.48,989.1,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.8,26509
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,1100,1015,45,5,12,61,891,100,18,25,78,1069,1243,275,275,275,275,990.5,972.0,0.93,0.48,989.1,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,27002
2005,34,2006-05-20,2270,63,13,16,22,198,314,0.14,1100,855,36,4,8,57,749,100,18,25,79,947,1243,275,275,275,275,990.5,971.8,0.93,0.48,989.1,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.1,27573
2005,35,2006-05-27,2098,64,13,16,21,188,302,0.14,1100,695,35,4,8,47,598,100,18,25,68,786,1243,275,275,275,275,990.5,971.3,0.93,0.48,989.1,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,28385
2005,36,2006-06-03,1897,62,12,14,16,153,257,0.14,1100,540,38,6,11,33,452,100,18,25,49,605,1243,275,275,275,275,990.5,970.8,0.93,0.48,989.1,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.4,29468
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,1100,226,35,5,9,14,161,97,17,23,30,314,1238,275,275,275,275,990.5,969.8,0.92,0.48,989.1,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,31295
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,1042,14,3,0,0,0,8,65,12,14,16,161,1135,260,260,260,260,990.5,968.9,0.75,0.41,989.3,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,31454
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,231,231,231,91,990.5,968.0,0.46,0.19,989.9,21.5,21.5,21.5,9.1,0.94,0.94,0.94,0.4,45.7,45.7,45.7,17.8,149.8,25167
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,229,229,119,0,990.5,967.1,0.3,0.1,990.1,22.6,22.6,12.8,0.0,0.94,0.94,0.53,0.0,47.7,47.7,24.5,0.0,113.2,19011
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.5,966.4,0.21,0.05,990.2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,83.4,14004
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,312,0,0,0,0,0,0,56,10,10,10,132,391,156,156,0,0,990.5,966.0,0.17,0.03,990.3,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,11086
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,198,84,0,0,990.5,965.7,0.16,0.03,990.3,24.3,13.9,0.0,0.0,0.93,0.52,0.0,0.0,44.1,18.5,0.0,0.0,56.5,9497
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,257,0,0,0,990.5,965.5,0.15,0.02,990.3,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,48.2,8097
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.5,965.3,0.14,0.02,990.3,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.1,8074
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.5,965.2,0.13,0.01,990.4,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.7,7346
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.5,965.0,0.12,0.01,990.4,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,6184
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.5,964.9,0.11,0.0,990.4,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,5341
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.5,964.8,0.11,0.01,990.4,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5980
