WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,14,0,0,0,0,0,0,37,5,3,2,50,59,0,0,0,0,990.0,964.5,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,39,0,0,0,0,0,0,29,4,2,2,32,76,59,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.2,0.0,0.0,0.0,7.0,1168
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.5,0.0,0.0,0.0,12.5,2100
1924,4,1924-10-22,125,24,4,2,2,20,52,0.42,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.3,0.0,0.0,0.0,15.3,2578
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,107,78,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,16.6,0.0,0.0,0.0,16.6,2790
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,3275
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3419
1924,8,1924-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4161
1924,9,1924-11-26,188,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5064
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6415
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7758
1924,12,1924-12-17,279,26,4,3,2,24,59,0.21,220,0,0,0,0,0,0,26,4,3,2,24,253,125,110,0,0,990.0,964.8,0.13,0.01,989.9,24.9,24.9,0.0,0.0,0.92,0.91,0.0,0.0,27.2,23.7,0.0,0.0,47.5,7977
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,133,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9663
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,430,0,0,0,0,0,0,28,4,3,2,31,467,169,169,157,0,990.0,965.7,0.2,0.06,989.7,23.8,23.8,23.6,0.0,0.94,0.94,0.94,0.0,36.2,36.2,33.3,0.0,91.4,15359
1924,15,1925-01-07,540,34,5,4,2,47,93,0.17,447,0,0,0,0,0,0,34,5,4,2,47,491,159,159,150,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,33.5,33.5,31.4,0.0,94.0,15795
1924,16,1925-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,33.6,33.6,33.6,0.0,100.9,16943
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,690,26,9,1,0,0,14,50,7,4,3,80,753,199,199,199,214,990.0,967.1,0.38,0.16,989.5,22.0,22.0,22.0,20.9,0.94,0.94,0.94,0.93,39.0,39.0,39.0,39.8,134.1,22532
1924,18,1925-01-28,1133,44,6,5,3,77,138,0.12,867,127,40,6,4,3,73,84,13,10,7,150,975,216,216,216,216,990.0,968.3,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26433
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,867,117,35,5,5,3,67,84,13,12,8,160,978,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26372
1924,20,1925-02-11,1148,49,8,7,5,93,162,0.14,867,118,35,5,5,3,67,84,13,12,8,160,978,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26368
1924,21,1925-02-18,1184,49,8,7,5,93,162,0.14,867,154,44,7,6,4,91,93,15,13,9,184,990,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26202
1924,22,1925-02-25,1399,49,8,7,6,99,171,0.12,867,360,51,9,16,13,270,100,18,23,20,369,1009,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.4,25273
1924,23,1925-03-04,1388,49,9,9,9,107,183,0.13,867,337,51,8,15,16,245,100,18,24,25,352,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.7,25318
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,867,413,51,9,16,20,316,100,18,25,29,423,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,25004
1924,25,1925-03-18,1884,49,9,9,9,107,183,0.1,867,833,51,9,16,41,716,100,18,25,50,823,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.8,23323
1924,26,1925-03-25,3185,49,9,9,9,107,183,0.06,867,2134,51,9,16,71,1987,100,18,25,80,2094,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.3,18692
1924,27,1925-04-01,3339,54,13,14,19,117,217,0.07,867,2254,46,4,11,61,2131,100,18,25,80,2248,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.3,18187
1924,28,1925-04-08,3074,54,13,14,19,117,217,0.07,867,1989,46,5,11,61,1866,100,18,25,80,1983,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,113.3,19033
1924,29,1925-04-15,3107,54,13,14,19,117,217,0.07,867,2022,46,5,11,61,1899,100,18,25,80,2016,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.7,18926
1924,30,1925-04-22,3276,54,13,14,19,117,217,0.07,867,2191,46,5,11,61,2068,100,18,25,80,2185,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,109.4,18385
1924,31,1925-04-29,2943,61,13,16,21,177,291,0.1,867,1784,38,4,8,58,1674,100,18,25,80,1852,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.0,29.0,29.0,29.0,115.9,19472
1924,32,1925-05-06,2528,62,13,15,21,195,308,0.12,867,1352,37,4,9,58,1242,100,18,25,80,1437,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.4,20897
1924,33,1925-05-13,2170,55,13,13,17,178,276,0.13,867,1027,45,5,12,61,904,100,18,25,78,1082,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.2,22203
1924,34,1925-05-20,1885,55,13,13,17,178,276,0.15,867,741,45,5,12,45,633,100,18,25,62,811,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23301
1924,35,1925-05-27,1616,54,12,12,15,161,257,0.16,867,491,45,5,12,30,397,100,18,25,46,559,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24378
1924,36,1925-06-03,1410,53,12,12,13,120,210,0.15,867,333,47,5,13,20,246,100,18,25,33,366,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.2,25225
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,867,113,27,5,6,7,66,80,17,18,20,186,984,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.8,26180
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,853,13,3,0,0,0,7,56,12,12,13,127,935,213,213,213,213,990.0,968.1,0.51,0.23,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26528
1924,39,1925-06-24,924,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,186,186,186,182,990.0,967.5,0.39,0.15,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,36.1,36.1,36.1,35.2,138.4,23246
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,541,0,0,0,0,0,0,50,10,9,9,108,610,180,180,180,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,36.6,36.6,36.6,0.0,109.7,18427
1924,41,1925-07-08,565,50,10,9,9,108,186,0.33,379,0,0,0,0,0,0,50,10,9,9,108,448,189,189,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.0,13432
1924,42,1925-07-15,460,50,10,9,9,108,186,0.4,274,0,0,0,0,0,0,50,10,9,9,108,343,137,137,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,29.1,29.1,0.0,0.0,58.1,9764
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,177,115,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,38.7,24.3,0.0,0.0,45.6,7667
1924,44,1925-07-29,346,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,137,111,0,0,990.0,965.1,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,29.6,23.6,0.0,0.0,43.1,7247
1924,45,1925-08-05,306,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
1924,46,1925-08-12,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1924,47,1925-08-19,247,39,7,5,4,60,115,0.47,132,0,0,0,0,0,0,39,7,5,4,60,183,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4836
1924,48,1925-08-26,234,37,6,4,3,55,108,0.46,125,0,0,0,0,0,0,37,6,4,3,55,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4610
1924,49,1925-09-02,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5373
1924,50,1925-09-09,202,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4761
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4349
1924,53,1925-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,599
1925,1,1925-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
1925,2,1925-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
1925,3,1925-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4166
1925,4,1925-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4131
1925,5,1925-10-29,160,23,4,2,2,19,50,0.32,109,0,0,0,0,0,0,23,4,2,2,19,138,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3994
1925,6,1925-11-05,171,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5113
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6038
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,208,0,0,0,0,0,0,25,4,2,2,23,240,191,117,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.94,0.92,0.0,0.0,42.7,25.4,0.0,0.0,46.3,7783
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,186,112,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.94,0.91,0.0,0.0,41.5,24.0,0.0,0.0,44.9,7551
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,119,119,0,0,990.0,964.9,0.13,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,25.7,25.7,0.0,0.0,51.3,8626
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,133,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9653
1925,13,1925-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11646
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,341,0,0,0,0,0,0,33,5,3,2,43,384,170,170,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,73.9,12423
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,369,0,0,0,0,0,0,34,5,4,3,45,412,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13334
1925,16,1926-01-14,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,85.9,14431
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,160,160,152,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,33.9,33.9,31.9,0.0,95.1,15983
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,522,159,159,159,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,33.4,33.4,33.4,0.0,100.2,16834
1925,19,1926-02-04,633,36,6,5,4,54,105,0.17,528,0,0,0,0,0,0,36,6,5,4,54,575,176,176,176,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.4,18374
1925,20,1926-02-11,697,36,6,5,4,54,105,0.15,592,0,0,0,0,0,0,36,6,5,4,54,639,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20254
1925,21,1926-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,190,190,190,182,990.0,967.0,0.36,0.15,989.5,22.2,22.2,22.2,22.1,0.94,0.94,0.94,0.94,37.9,37.9,37.9,35.9,139.4,23414
1925,22,1926-02-25,995,38,6,5,4,59,115,0.12,848,31,10,1,1,1,16,48,8,7,6,76,912,212,212,212,212,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26789
1925,23,1926-03-04,1400,41,8,7,6,67,129,0.09,867,404,58,10,16,18,300,99,18,23,24,367,1008,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.4,25273
1925,24,1926-03-11,1938,49,9,9,9,107,183,0.09,867,887,50,8,16,43,767,100,18,25,52,874,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.5,23099
1925,25,1926-03-18,3380,49,9,9,9,107,183,0.06,867,2329,50,8,16,69,2183,100,18,25,78,2290,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.2,18176
1925,26,1926-03-25,4450,49,9,9,9,107,183,0.04,867,3399,51,9,16,71,3252,100,18,25,80,3359,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.3,22.3,22.3,22.3,89.3,15000
1925,27,1926-04-01,4360,70,14,18,25,168,295,0.07,867,3198,30,4,7,55,3102,100,18,25,80,3270,1010,216,216,216,216,990.0,976.3,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.7,22.7,22.7,22.7,90.7,15236
1925,28,1926-04-08,4158,70,14,18,25,168,295,0.07,867,2995,30,4,7,55,2899,100,18,25,80,3067,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.5,23.5,23.5,23.5,94.0,15787
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,867,2649,30,4,7,55,2553,100,18,25,80,2721,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,99.8,16764
1925,30,1926-04-22,3621,70,14,18,25,168,295,0.08,867,2459,30,4,7,55,2363,100,18,25,80,2531,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,103.1,17321
1925,31,1926-04-29,3424,66,14,17,23,192,313,0.09,867,2243,33,3,7,56,2141,100,18,25,80,2334,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.7,17922
1925,32,1926-05-06,2901,65,14,17,23,202,321,0.11,867,1712,35,4,8,57,1608,100,18,25,80,1810,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,29.2,29.2,29.2,29.2,116.7,19609
1925,33,1926-05-13,2427,65,14,17,23,202,321,0.13,867,1238,34,4,8,57,1134,100,18,25,80,1336,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.5,21258
1925,34,1926-05-20,2086,56,13,13,17,181,282,0.14,867,936,43,4,11,56,820,100,18,25,74,1001,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.1,22523
1925,35,1926-05-27,1738,54,12,12,15,161,257,0.15,867,613,45,5,12,37,512,100,18,25,53,673,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.2,23885
1925,36,1926-06-03,1461,53,12,12,13,120,210,0.14,867,383,47,6,13,23,294,100,18,25,36,414,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25015
1925,37,1926-06-10,1216,53,12,12,13,120,210,0.17,867,138,32,5,7,8,84,85,17,19,21,204,990,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26067
1925,38,1926-06-17,1076,53,12,12,13,120,210,0.2,853,12,3,0,0,0,7,56,12,12,13,127,935,213,213,213,213,990.0,968.1,0.51,0.23,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26531
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,693,0,0,0,0,0,0,53,12,12,13,120,770,188,188,188,179,990.0,967.4,0.37,0.14,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,36.7,36.7,36.7,34.8,134.9,22670
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.7,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.7,18099
1925,41,1926-07-08,584,50,10,9,9,108,186,0.32,398,0,0,0,0,0,0,50,10,9,9,108,467,188,188,150,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,39.6,39.6,30.9,0.0,83.7,14054
1925,42,1926-07-15,499,50,10,9,9,108,186,0.37,313,0,0,0,0,0,0,50,10,9,9,108,382,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11201
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.7,9363
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,119,119,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8473
1925,45,1926-08-05,366,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,163,112,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,35.7,23.7,0.0,0.0,45.8,7699
1925,46,1926-08-12,334,47,8,6,5,89,155,0.46,179,0,0,0,0,0,0,47,8,6,5,89,240,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6646
1925,47,1926-08-19,311,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5794
1925,48,1926-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,193,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1925,49,1926-09-02,260,34,6,4,3,44,91,0.35,169,0,0,0,0,0,0,34,6,4,3,44,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6348
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5535
1925,51,1926-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4935
1925,52,1926-09-23,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4428
1925,53,1926-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4647
1926,2,1926-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
1926,3,1926-10-15,201,31,4,3,2,35,76,0.38,125,0,0,0,0,0,0,31,4,3,2,35,164,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4574
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3632
1926,5,1926-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3827
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,115,0,0,0,0,0,0,35,4,2,2,44,158,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4190
1926,7,1926-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5022
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5681
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,212,0,0,0,0,0,0,29,4,2,2,31,248,178,116,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.8,0.0,0.0,0.94,0.92,0.0,0.0,39.7,24.9,0.0,0.0,46.8,7863
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10048
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,293,0,0,0,0,0,0,37,5,3,2,51,339,146,146,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10643
1926,12,1926-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12130
1926,13,1926-12-24,535,38,5,4,3,54,104,0.2,431,0,0,0,0,0,0,38,5,4,3,54,478,170,170,159,0,990.0,965.9,0.2,0.06,989.7,23.7,23.7,23.5,0.0,0.94,0.94,0.94,0.0,36.0,36.0,33.2,0.0,90.9,15278
1926,14,1926-12-31,559,44,6,5,3,72,134,0.24,425,0,0,0,0,0,0,44,6,5,3,72,482,201,201,148,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,23.7,0.0,0.95,0.95,0.93,0.0,42.8,42.8,31.1,0.0,90.0,15114
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,434,0,0,0,0,0,0,43,6,5,3,71,489,184,184,150,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,39.0,39.0,31.3,0.0,91.4,15355
1926,16,1927-01-14,587,41,6,4,3,66,120,0.2,467,0,0,0,0,0,0,41,6,4,3,66,518,155,155,155,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,32.4,32.4,32.4,0.0,97.3,16346
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,196,196,196,163,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.4,0.94,0.94,0.94,0.93,39.7,39.7,39.7,32.6,123.7,20779
1926,18,1927-01-28,898,44,6,5,3,77,138,0.15,760,0,0,0,0,0,0,44,6,5,3,77,817,190,190,190,190,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24842
1926,19,1927-02-04,1071,49,8,7,5,93,162,0.15,867,42,12,2,1,1,24,61,10,8,6,117,947,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26770
1926,20,1927-02-11,1178,49,8,7,5,93,162,0.14,867,149,42,7,6,4,88,91,15,13,9,181,987,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26228
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,867,351,50,10,15,10,264,100,18,22,15,357,1007,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.9,25353
1926,22,1927-02-25,1483,49,8,7,6,99,171,0.12,867,444,51,9,17,17,349,100,18,25,23,448,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.3,24922
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,867,479,50,9,16,23,379,100,18,25,32,486,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24729
1926,24,1927-03-11,1616,49,9,9,9,107,183,0.11,867,565,51,9,16,27,461,100,18,25,36,568,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24377
1926,25,1927-03-18,1823,49,9,9,9,107,183,0.1,867,772,51,9,16,38,658,100,18,25,47,765,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.2,23546
1926,26,1927-03-25,2296,49,9,9,9,107,183,0.08,867,1245,51,9,16,60,1109,100,18,25,69,1216,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,129.4,21745
1926,27,1927-04-01,3124,54,13,14,19,117,217,0.07,867,2039,46,5,11,61,1916,100,18,25,80,2033,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.4,18878
1926,28,1927-04-08,3107,54,13,14,19,117,217,0.07,867,2023,46,4,11,61,1900,100,18,25,80,2017,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.6,18924
1926,29,1927-04-15,2792,54,13,14,19,117,217,0.08,867,1707,45,5,11,61,1584,100,18,25,80,1701,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,118.9,19974
1926,30,1927-04-22,2474,54,13,14,19,117,217,0.09,867,1389,46,5,11,61,1266,100,18,25,80,1383,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.5,21086
1926,31,1927-04-29,2379,54,13,13,17,160,259,0.11,867,1252,45,5,11,62,1128,100,18,25,80,1289,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.5,21427
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,867,1251,45,5,12,63,1126,100,18,25,80,1304,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.2,21371
1926,33,1927-05-13,2362,55,13,13,17,178,276,0.12,867,1219,45,5,12,63,1094,100,18,25,80,1272,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.9,21489
1926,34,1927-05-20,2252,63,13,16,22,198,314,0.14,867,1070,36,4,8,57,963,100,18,25,80,1161,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.3,21896
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,867,776,35,4,8,51,675,100,18,25,72,863,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.3,23062
1926,36,1927-06-03,1648,62,12,14,16,153,257,0.16,867,523,38,6,11,32,436,100,18,25,48,589,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.3,24248
1926,37,1927-06-10,1289,62,12,14,16,153,257,0.2,867,164,28,4,7,10,112,90,16,21,26,265,997,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25751
1926,38,1927-06-17,1076,58,12,13,14,138,236,0.22,837,1,0,0,0,0,1,58,12,13,14,140,921,209,209,209,209,990.0,968.1,0.5,0.22,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26191
1926,39,1927-06-24,852,53,12,12,13,120,210,0.25,642,0,0,0,0,0,0,53,12,12,13,120,719,188,188,188,177,990.0,967.2,0.34,0.12,989.5,22.1,22.1,22.1,21.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,34.5,126.6,21272
1926,40,1927-07-01,661,50,10,9,9,108,186,0.28,475,0,0,0,0,0,0,50,10,9,9,108,544,178,178,166,0,990.0,966.4,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,36.7,36.7,34.0,0.0,97.7,16415
1926,41,1927-07-08,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12566
1926,42,1927-07-15,470,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10110
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,118,118,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,49.9,8390
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,166,110,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,36.3,23.4,0.0,0.0,46.3,7777
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7189
1926,47,1927-08-19,285,39,7,5,4,60,115,0.4,170,0,0,0,0,0,0,39,7,5,4,60,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6371
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,155,0,0,0,0,0,0,38,6,4,3,57,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5779
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5676
1926,50,1927-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4874
1926,51,1927-09-16,206,32,6,4,2,40,85,0.41,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4386
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4601
1926,53,1927-09-30,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,636
1927,1,1927-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4435
1927,3,1927-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4182
1927,4,1927-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4120
1927,5,1927-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4830
1927,6,1927-11-05,239,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,205,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6305
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5802
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6115
1927,9,1927-11-26,272,34,5,3,2,43,88,0.33,183,0,0,0,0,0,0,34,5,3,2,43,226,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1927,10,1927-12-03,275,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7448
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,242,0,0,0,0,0,0,31,5,3,2,36,281,165,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,36.3,28.7,0.0,0.0,52.8,8862
1927,12,1927-12-17,412,34,5,3,2,43,88,0.21,324,0,0,0,0,0,0,34,5,3,2,43,366,162,162,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11814
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12411
1927,14,1927-12-31,497,40,5,4,3,64,117,0.24,380,0,0,0,0,0,0,40,5,4,3,64,430,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13644
1927,15,1928-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,152,152,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.7,31.7,31.7,0.0,95.1,15981
1927,16,1928-01-14,607,41,6,4,3,66,120,0.2,487,0,0,0,0,0,0,41,6,4,3,66,538,162,162,162,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.8,33.8,33.8,0.0,101.4,17031
1927,17,1928-01-21,659,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18657
1927,18,1928-01-28,707,41,6,4,3,71,127,0.18,580,0,0,0,0,0,0,41,6,4,3,71,633,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19830
1927,19,1928-02-04,744,43,7,5,4,78,137,0.18,607,0,0,0,0,0,0,43,7,5,4,78,662,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20555
1927,20,1928-02-11,788,36,6,5,4,54,105,0.13,683,0,0,0,0,0,0,36,6,5,4,54,730,170,170,170,170,990.0,967.0,0.34,0.14,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,34.1,34.1,34.1,34.1,136.2,22884
1927,21,1928-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,192,192,192,192,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25208
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,862,43,13,2,2,1,23,53,9,8,7,92,933,215,215,215,215,990.0,968.0,0.51,0.24,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26895
1927,23,1928-03-03,1335,49,9,9,9,107,183,0.14,867,285,45,8,11,14,205,94,17,20,23,312,1000,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25553
1927,24,1928-03-10,1864,49,9,9,9,107,183,0.1,867,813,51,9,16,40,697,100,18,25,49,804,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.2,23386
1927,25,1928-03-17,2138,49,9,9,9,107,183,0.09,867,1087,51,9,16,53,958,100,18,25,62,1065,1010,216,216,216,216,990.0,971.5,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,132.9,22323
1927,26,1928-03-24,2190,49,9,9,9,107,183,0.08,867,1139,51,8,15,56,1007,100,18,25,65,1114,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.7,22129
1927,27,1928-03-31,2204,53,12,13,17,115,212,0.1,867,1124,46,5,11,60,1000,100,18,25,77,1115,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.4,22075
1927,28,1928-04-07,2177,50,12,12,15,97,187,0.09,867,1122,49,5,12,64,989,100,18,25,80,1086,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.0,22175
1927,29,1928-04-14,2187,45,11,10,10,72,148,0.07,867,1171,55,7,15,70,1024,100,18,25,80,1096,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.8,22139
1927,30,1928-04-21,2197,45,11,10,10,72,148,0.07,867,1181,55,7,15,70,1034,100,18,25,80,1106,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.6,22100
1927,31,1928-04-28,2252,46,10,10,10,96,173,0.08,867,1211,53,7,15,65,1069,100,18,25,75,1166,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.3,21896
1927,32,1928-05-05,2217,48,10,10,11,124,204,0.09,867,1145,51,7,14,60,1010,100,18,25,71,1134,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.1,22026
1927,33,1928-05-12,2073,55,13,13,17,178,276,0.13,867,929,45,5,12,57,810,100,18,25,74,988,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.4,22572
1927,34,1928-05-19,1799,55,13,13,17,178,276,0.15,867,655,45,5,12,40,552,100,18,25,57,730,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.7,23643
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,867,401,45,5,12,24,314,100,18,25,41,483,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24707
1927,36,1928-06-02,1281,53,12,12,13,120,210,0.16,867,204,40,6,10,12,134,93,18,22,25,254,1001,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25777
1927,37,1928-06-09,1096,53,12,12,13,120,210,0.19,855,30,7,1,1,1,17,60,13,13,14,137,944,213,213,213,213,990.0,968.2,0.52,0.23,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26450
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,686,0,0,0,0,0,0,53,12,12,13,120,763,193,193,193,186,990.0,967.4,0.37,0.14,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,37.7,37.7,37.7,35.9,133.7,22469
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,461,0,0,0,0,0,0,53,12,12,13,120,538,182,182,169,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.94,0.0,37.5,37.5,34.4,0.0,94.6,15887
1927,40,1928-06-30,536,43,9,8,7,77,145,0.27,391,0,0,0,0,0,0,43,9,8,7,77,452,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13931
1927,41,1928-07-07,457,42,9,8,6,70,135,0.3,322,0,0,0,0,0,0,42,9,8,6,70,381,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11638
1927,42,1928-07-14,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.2,29.2,0.0,0.0,58.5,9823
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,24.7,24.7,0.0,0.0,49.5,8312
1927,44,1928-07-28,335,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,264,193,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.7,23.3,0.0,0.0,46.1,7738
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7265
1927,46,1928-08-11,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6470
1927,47,1928-08-18,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4954
1927,49,1928-09-01,238,30,6,4,2,30,72,0.3,166,0,0,0,0,0,0,30,6,4,2,30,206,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6232
1927,50,1928-09-08,227,32,6,4,2,38,82,0.36,144,0,0,0,0,0,0,32,6,4,2,38,187,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5367
1927,51,1928-09-15,240,34,6,4,3,47,94,0.39,145,0,0,0,0,0,0,34,6,4,3,47,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5386
1927,52,1928-09-22,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5358
1927,53,1928-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,1430
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6075
1928,2,1928-10-08,261,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,205,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5841
1928,3,1928-10-15,247,41,6,4,3,56,110,0.45,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5050
1928,4,1928-10-22,227,41,6,4,3,56,110,0.48,117,0,0,0,0,0,0,41,6,4,3,56,168,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4275
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,135,0,0,0,0,0,0,38,5,3,2,50,182,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1928,6,1928-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5085
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5807
1928,8,1928-11-19,268,36,5,3,2,47,93,0.35,175,0,0,0,0,0,0,36,5,3,2,47,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6570
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,250,174,111,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,38.4,23.7,0.0,0.0,45.2,7593
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,193,109,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.9,23.2,0.0,0.0,46.2,7766
1928,11,1928-12-10,340,32,5,3,2,38,80,0.24,259,0,0,0,0,0,0,32,5,3,2,38,299,129,129,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9317
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10770
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11297
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,309,0,0,0,0,0,0,33,5,3,2,43,351,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11251
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,364,0,0,0,0,0,0,31,5,4,2,39,405,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13227
1928,16,1929-01-14,527,29,5,4,2,33,73,0.14,454,0,0,0,0,0,0,29,5,4,2,33,492,180,180,161,0,990.0,965.8,0.21,0.06,989.7,23.7,23.7,23.6,0.0,0.94,0.94,0.94,0.0,38.5,38.5,34.1,0.0,96.5,16213
1928,17,1929-01-21,613,34,5,4,3,45,91,0.16,522,0,0,0,0,0,0,34,5,4,3,45,565,182,182,187,165,990.0,966.2,0.25,0.09,989.7,23.2,23.2,22.8,22.5,0.94,0.94,0.94,0.93,37.9,37.9,38.3,33.1,107.8,18113
1928,18,1929-01-28,717,37,5,4,3,59,110,0.15,607,0,0,0,0,0,0,37,5,4,3,59,655,194,194,194,162,990.0,966.7,0.3,0.11,989.6,22.7,22.7,22.7,22.6,0.94,0.94,0.94,0.93,39.6,39.6,39.6,32.6,123.4,20734
1928,19,1929-02-04,666,43,7,5,4,78,137,0.21,529,0,0,0,0,0,0,43,7,5,4,78,584,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,109.0,18305
1928,20,1929-02-11,663,36,6,5,4,54,105,0.16,558,0,0,0,0,0,0,36,6,5,4,54,605,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19276
1928,21,1929-02-18,710,33,6,4,3,46,93,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,197,197,197,165,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,22.6,0.94,0.94,0.94,0.93,40.2,40.2,40.2,33.0,125.5,21077
1928,22,1929-02-25,790,35,6,5,4,52,103,0.13,686,0,0,0,0,0,0,35,6,5,4,52,733,171,171,171,171,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,34.3,34.3,34.3,34.3,137.2,23045
1928,23,1929-03-04,835,41,8,7,6,67,129,0.15,706,0,0,0,0,0,0,41,8,7,6,67,762,176,176,176,176,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.9,34.9,34.9,34.9,139.7,23474
1928,24,1929-03-11,891,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.5,24956
1928,25,1929-03-18,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,207,207,207,207,990.0,967.7,0.47,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.6,26637
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,867,59,18,3,3,2,30,59,11,10,8,97,949,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26788
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,867,124,37,6,8,8,63,82,17,18,18,135,986,216,216,216,216,990.0,968.4,0.56,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26393
1928,28,1929-04-08,1320,45,11,10,10,72,148,0.11,867,304,55,7,15,20,207,100,18,25,30,279,1010,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25603
1928,29,1929-04-15,1469,45,11,10,10,72,148,0.1,867,453,55,7,15,30,346,100,18,25,40,418,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24980
1928,30,1929-04-22,1569,45,11,10,10,72,148,0.09,867,553,55,7,15,37,439,100,18,25,47,511,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24568
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,867,440,53,7,15,25,339,100,18,25,35,441,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.2,24904
1928,32,1929-05-06,1335,47,10,10,10,115,192,0.14,867,275,51,8,13,14,188,98,18,23,24,303,1007,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25546
1928,33,1929-05-13,1144,47,10,10,10,115,192,0.17,867,84,20,4,4,4,50,67,14,14,14,165,964,216,216,216,216,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26401
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,797,9,2,0,0,0,5,45,9,8,6,92,861,199,199,199,199,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25431
1928,35,1929-05-27,684,41,9,7,5,75,139,0.2,545,0,0,0,0,0,0,41,9,7,5,75,603,181,181,181,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.5,18736
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,398,0,0,0,0,0,0,39,9,7,5,59,453,188,188,151,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.5,0.0,0.94,0.94,0.93,0.0,40.1,40.1,31.6,0.0,84.7,14233
1928,37,1929-06-10,431,39,9,7,5,59,119,0.28,312,0,0,0,0,0,0,39,9,7,5,59,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11293
1928,38,1929-06-17,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10882
1928,39,1929-06-24,394,39,9,7,5,59,119,0.3,275,0,0,0,0,0,0,39,9,7,5,59,330,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9893
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9197
1928,41,1929-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,116,116,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8337
1928,42,1929-07-15,325,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,154,109,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,33.7,23.3,0.0,0.0,47.0,7893
