WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,34,1934-05-20,2019,56,13,13,17,181,282,0.14,867,869,43,4,11,53,755,100,18,25,71,936,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.6,22779
1933,35,1934-05-27,1805,54,12,12,15,161,257,0.14,867,680,45,5,12,41,575,100,18,25,57,736,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.6,23618
1933,36,1934-06-03,1479,53,12,12,13,120,210,0.14,867,402,47,6,13,24,311,100,18,25,37,431,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24938
1933,37,1934-06-10,1195,53,12,12,13,120,210,0.18,867,117,26,4,6,7,73,79,16,18,20,193,982,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26164
1933,38,1934-06-17,1024,53,12,12,13,120,210,0.21,814,0,0,0,0,0,0,53,12,12,13,120,891,203,203,203,203,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.4,25766
1933,39,1934-06-24,858,53,12,12,13,120,210,0.25,648,0,0,0,0,0,0,53,12,12,13,120,725,182,182,182,173,990.0,967.3,0.34,0.12,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,36.0,36.0,36.0,33.8,127.5,21412
1933,40,1934-07-01,649,50,10,9,9,108,186,0.29,463,0,0,0,0,0,0,50,10,9,9,108,532,184,184,165,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.94,0.0,38.2,38.2,33.9,0.0,95.8,16094
1933,41,1934-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12671
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10511
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.8,26.8,0.0,0.0,53.7,9016
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,251,0,0,0,0,0,0,48,8,7,6,97,315,125,125,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.1,8913
1933,45,1934-08-05,393,47,8,6,5,89,155,0.39,238,0,0,0,0,0,0,47,8,6,5,89,299,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8475
1933,46,1934-08-12,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7443
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6446
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5959
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6300
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5572
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5082
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
1933,53,1934-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,622
1934,1,1934-10-01,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4762
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3924
1934,3,1934-10-15,189,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3507
1934,4,1934-10-22,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4204
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,139,0,0,0,0,0,0,29,4,2,2,31,176,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5163
1934,6,1934-11-05,229,30,4,2,2,32,70,0.31,158,0,0,0,0,0,0,30,4,2,2,32,194,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5917
1934,7,1934-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6110
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7187
1934,9,1934-11-26,384,37,5,3,2,51,100,0.26,284,0,0,0,0,0,0,37,5,3,2,51,331,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10281
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.1,11275
1934,11,1934-12-10,451,42,7,5,3,61,118,0.26,333,0,0,0,0,0,0,42,7,5,3,61,387,166,166,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,71.9,12083
1934,12,1934-12-17,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12853
1934,13,1934-12-24,525,42,7,5,3,61,118,0.23,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,86.7,14573
1934,14,1934-12-31,562,45,7,5,3,73,136,0.24,426,0,0,0,0,0,0,45,7,5,3,73,485,203,203,144,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.95,0.95,0.93,0.0,43.0,43.0,30.2,0.0,90.3,15162
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,526,157,157,157,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,32.7,32.7,32.7,0.0,98.0,16456
1934,16,1935-01-14,672,41,6,4,3,66,120,0.18,552,0,0,0,0,0,0,41,6,4,3,66,603,184,184,184,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.3,19042
1934,17,1935-01-21,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,200,200,200,163,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.4,0.94,0.94,0.94,0.93,40.4,40.4,40.4,32.6,125.8,21136
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.5,34.5,34.5,34.5,137.9,23163
1934,19,1935-02-04,921,49,8,7,5,93,162,0.18,759,0,0,0,0,0,0,49,8,7,5,93,823,189,189,189,189,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.0,24697
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,859,31,9,1,1,0,18,58,9,8,5,111,936,214,214,214,214,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26763
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,867,217,43,7,9,6,150,92,15,16,11,243,992,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25932
1934,22,1935-02-25,1644,53,9,9,8,114,195,0.12,867,582,46,8,15,24,486,100,18,25,32,601,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.4,24263
1934,23,1935-03-04,2175,59,11,12,13,144,239,0.11,867,1069,41,6,13,57,951,100,18,25,70,1095,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.1,22192
1934,24,1935-03-11,2851,59,11,12,13,144,239,0.08,867,1745,41,7,13,67,1617,100,18,25,80,1761,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,117.8,19786
1934,25,1935-03-18,3064,59,11,12,13,144,239,0.08,867,1958,41,7,13,67,1830,100,18,25,80,1974,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.5,19064
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,867,1785,41,7,13,67,1657,100,18,25,80,1801,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.2,29.2,29.2,29.2,116.9,19634
1934,27,1935-04-01,2722,54,13,14,19,117,217,0.08,867,1637,46,5,11,61,1514,100,18,25,80,1631,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.3,20213
1934,28,1935-04-08,2488,54,13,14,19,117,217,0.09,867,1403,46,5,11,61,1280,100,18,25,80,1397,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.2,21037
1934,29,1935-04-15,2166,52,12,13,17,110,207,0.1,867,1091,47,5,11,62,964,100,18,25,80,1075,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.3,22220
1934,30,1935-04-22,2011,45,11,10,10,72,148,0.07,867,995,55,7,15,67,851,100,18,25,77,923,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.8,22810
1934,31,1935-04-29,1920,46,10,10,10,102,179,0.09,867,873,53,7,15,49,747,100,18,25,59,850,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.9,23161
1934,32,1935-05-06,1780,47,10,10,10,115,192,0.11,867,720,53,8,15,37,606,100,18,25,47,721,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.2,23716
1934,33,1935-05-13,1678,47,10,10,10,115,192,0.11,867,618,53,8,15,32,510,100,18,25,42,625,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.6,24125
1934,34,1935-05-20,1578,47,10,10,10,115,192,0.12,867,518,53,7,14,26,415,100,18,25,36,530,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24533
1934,35,1935-05-27,1429,48,10,10,10,116,197,0.14,867,365,51,7,14,19,272,100,18,24,30,388,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25146
1934,36,1935-06-03,1114,53,12,12,13,120,210,0.19,866,37,9,2,2,2,21,62,14,14,15,141,957,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26567
1934,37,1935-06-10,991,46,10,9,9,92,168,0.17,822,0,0,0,0,0,0,46,10,9,9,92,888,205,205,205,205,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.8,26181
1934,38,1935-06-17,843,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,185,185,185,176,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.94,36.6,36.6,36.6,34.6,134.5,22588
1934,39,1935-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,170,170,170,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,105.0,17635
1934,40,1935-07-01,578,42,9,8,6,70,135,0.23,443,0,0,0,0,0,0,42,9,8,6,70,502,168,168,149,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,35.2,35.2,31.1,0.0,92.7,15565
1934,41,1935-07-08,521,46,9,8,7,91,164,0.32,357,0,0,0,0,0,0,46,9,8,7,91,421,178,178,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12769
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,29.1,29.1,0.0,0.0,58.3,9793
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,117,117,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.7,8345
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,130,116,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.9,24.7,0.0,0.0,49.1,8244
1934,45,1935-08-05,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,156,113,0,0,990.0,965.2,0.14,0.01,989.8,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,34.0,23.8,0.0,0.0,47.6,7990
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7225
1934,47,1935-08-19,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6053
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6594
1934,50,1935-09-09,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6024
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
1934,52,1935-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5194
1934,53,1935-09-30,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,715
1935,1,1935-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5505
1935,2,1935-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5069
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1935,4,1935-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4005
1935,5,1935-10-29,198,36,5,3,2,48,94,0.48,103,0,0,0,0,0,0,36,5,3,2,48,148,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3783
1935,6,1935-11-05,192,35,4,2,2,44,89,0.47,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3756
1935,7,1935-11-12,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5688
1935,8,1935-11-19,223,29,4,2,2,30,67,0.3,156,0,0,0,0,0,0,29,4,2,2,30,191,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5833
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,204,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6294
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,165,121,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,36.4,26.0,0.0,0.0,47.5,7985
1935,11,1935-12-10,337,37,5,3,2,51,100,0.3,237,0,0,0,0,0,0,37,5,3,2,51,283,118,118,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8498
1935,12,1935-12-17,375,35,5,3,2,46,92,0.25,283,0,0,0,0,0,0,35,5,3,2,46,326,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10197
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12106
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,398,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12906
1935,15,1936-01-07,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14321
1935,16,1936-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,159,159,150,0,990.0,965.9,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,33.5,33.5,31.5,0.0,94.1,15811
1935,17,1936-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,162,162,162,0,990.0,966.1,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.3,17178
1935,18,1936-01-28,668,34,5,4,3,48,97,0.14,571,0,0,0,0,0,0,34,5,4,3,48,616,190,190,190,0,990.0,966.4,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19687
1935,19,1936-02-04,726,36,6,5,4,54,105,0.14,621,0,0,0,0,0,0,36,6,5,4,54,668,199,199,199,164,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,22.5,0.94,0.94,0.94,0.93,40.3,40.3,40.3,32.7,125.6,21101
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,168,168,168,168,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,133.9,22503
1935,21,1936-02-18,853,36,6,5,4,54,105,0.12,748,0,0,0,0,0,0,36,6,5,4,54,795,187,187,187,187,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.1,24713
1935,22,1936-02-25,986,37,6,5,4,57,111,0.11,854,20,6,1,1,0,10,44,7,6,5,68,912,213,213,213,213,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.3,26937
1935,23,1936-03-03,1098,41,8,7,6,67,129,0.12,867,101,32,6,5,4,52,73,14,12,10,119,967,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26593
1935,24,1936-03-10,1227,41,8,7,6,67,129,0.11,867,231,57,10,12,10,140,98,18,19,16,207,1004,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26002
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,867,441,59,10,18,20,334,100,18,25,26,401,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25109
1935,26,1936-03-24,1761,41,8,7,6,67,129,0.07,867,764,59,10,18,35,642,100,18,25,41,709,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.6,23796
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,867,1185,55,7,15,67,1040,100,18,25,76,1111,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.5,22098
1935,28,1936-04-07,2377,48,11,11,13,91,177,0.07,867,1332,51,6,13,66,1195,100,18,25,80,1287,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.6,21434
1935,29,1936-04-14,2375,54,13,14,19,117,217,0.09,867,1290,46,5,11,61,1167,100,18,25,80,1284,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.6,21444
1935,30,1936-04-21,2426,54,13,14,19,117,217,0.09,867,1341,46,5,11,61,1218,100,18,25,80,1335,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.5,21257
1935,31,1936-04-28,2464,54,13,13,17,151,250,0.1,867,1346,45,5,11,62,1221,100,18,25,80,1373,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.7,21121
1935,32,1936-05-05,2295,55,13,13,17,178,276,0.12,867,1151,44,5,12,63,1026,100,18,25,80,1204,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.4,21738
1935,33,1936-05-12,2041,55,13,13,17,178,276,0.14,867,898,45,5,12,55,780,100,18,25,72,958,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.1,22693
1935,34,1936-05-19,1857,55,13,13,17,178,276,0.15,867,713,45,5,12,43,607,100,18,25,60,785,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.3,23410
1935,35,1936-05-26,1522,54,12,12,16,169,266,0.18,867,388,45,5,12,23,301,100,18,25,40,471,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.4,24762
1935,36,1936-06-02,1190,53,12,12,13,120,210,0.18,867,112,25,4,6,6,69,78,16,18,19,189,980,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26187
1935,37,1936-06-09,905,47,10,9,10,97,175,0.19,730,0,0,0,0,0,0,47,10,9,10,97,797,190,190,190,186,990.0,967.4,0.39,0.16,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,36.1,141.8,23829
1935,38,1936-06-16,709,45,10,9,9,88,161,0.23,548,0,0,0,0,0,0,45,10,9,9,88,612,182,182,182,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.7,18766
1935,39,1936-06-23,577,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,186,186,150,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.4,0.0,0.94,0.94,0.93,0.0,39.1,39.1,31.2,0.0,87.2,14642
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,374,0,0,0,0,0,0,42,9,8,6,72,433,187,187,0,0,990.0,965.8,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13357
1935,41,1936-07-07,455,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,68.9,11568
1935,42,1936-07-14,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10040
1935,43,1936-07-21,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.7,8855
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,231,0,0,0,0,0,0,40,8,6,5,65,287,115,115,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.6,24.6,0.0,0.0,49.3,8277
1935,45,1936-08-04,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,142,113,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,30.7,24.0,0.0,0.0,47.9,8043
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7467
1935,47,1936-08-18,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6432
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5640
1935,49,1936-09-01,256,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6192
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5577
1935,51,1936-09-15,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5080
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4808
1935,53,1936-09-29,218,34,6,4,3,44,91,0.42,127,0,0,0,0,0,0,34,6,4,3,44,171,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,1333
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1936,2,1936-10-08,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4757
1936,3,1936-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1936,4,1936-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1936,5,1936-10-29,203,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3948
1936,6,1936-11-05,209,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4247
1936,7,1936-11-12,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5210
1936,8,1936-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6782
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,128,114,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,27.8,24.5,0.0,0.0,48.9,8210
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9136
1936,12,1936-12-17,361,31,5,3,2,36,77,0.21,284,0,0,0,0,0,0,31,5,3,2,36,323,142,142,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10341
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11556
1936,14,1936-12-31,469,33,5,3,2,43,89,0.19,380,0,0,0,0,0,0,33,5,3,2,43,422,190,190,0,0,990.0,965.6,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13699
1936,15,1937-01-07,541,37,5,4,3,54,103,0.19,437,0,0,0,0,0,0,37,5,4,3,54,484,186,186,150,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.7,0.0,0.94,0.94,0.93,0.0,39.5,39.5,31.5,0.0,92.5,15544
1936,16,1937-01-14,605,41,6,4,3,66,120,0.2,485,0,0,0,0,0,0,41,6,4,3,66,536,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,33.6,33.6,33.6,0.0,100.8,16938
1936,17,1937-01-21,693,41,6,4,3,66,120,0.17,573,0,0,0,0,0,0,41,6,4,3,66,624,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,116.9,19642
1936,18,1937-01-28,845,41,6,4,3,71,127,0.15,715,2,0,0,0,0,1,42,6,4,3,72,769,201,201,201,195,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,21.6,0.94,0.94,0.94,0.94,39.5,39.5,39.5,37.6,139.9,23495
1936,19,1937-02-04,1124,43,7,5,4,78,137,0.12,867,119,37,6,4,3,68,80,13,9,7,146,970,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.6,26478
1936,20,1937-02-11,1573,49,8,7,5,93,162,0.1,867,544,51,10,16,16,449,100,18,23,21,542,1009,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24561
1936,21,1937-02-18,2507,49,8,7,5,93,162,0.07,867,1477,51,10,18,45,1352,100,18,25,50,1445,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.9,20981
1936,22,1937-02-25,3105,53,9,9,8,114,195,0.06,867,2043,46,8,15,64,1907,100,18,25,72,2022,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.7,18933
1936,23,1937-03-04,2996,59,11,12,13,144,239,0.08,867,1889,41,7,13,67,1761,100,18,25,80,1905,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.8,19288
1936,24,1937-03-11,2830,59,11,12,13,144,239,0.08,867,1723,41,7,13,67,1595,100,18,25,80,1739,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.1,19844
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,867,2025,41,7,13,67,1897,100,18,25,80,2041,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,112.2,18846
1936,26,1937-03-25,3524,59,11,12,13,144,239,0.07,867,2417,41,7,13,67,2289,100,18,25,80,2433,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.9,17617
1936,27,1937-04-01,3518,70,14,18,25,168,295,0.08,867,2355,30,3,7,55,2259,100,18,25,80,2427,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,105.0,17633
1936,28,1937-04-08,3190,70,14,18,25,168,295,0.09,867,2027,29,4,6,55,1931,100,18,25,80,2099,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.1,18659
1936,29,1937-04-15,2747,67,13,17,24,160,283,0.1,867,1596,32,4,7,55,1496,100,18,25,80,1657,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.8,20126
1936,30,1937-04-22,2515,54,13,14,19,117,217,0.09,867,1431,46,5,11,61,1308,100,18,25,80,1425,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.6,20936
1936,31,1937-04-29,2470,54,13,13,17,160,259,0.1,867,1343,45,5,11,62,1218,100,18,25,80,1379,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.6,21100
1936,32,1937-05-06,2418,55,13,13,17,178,276,0.11,867,1274,45,5,12,63,1149,100,18,25,80,1327,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.7,21287
1936,33,1937-05-13,2375,55,13,13,17,178,276,0.12,867,1231,45,5,12,63,1106,100,18,25,80,1284,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.6,21444
1936,34,1937-05-20,2352,63,13,16,22,198,314,0.13,867,1169,36,4,8,57,1062,100,18,25,80,1261,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,128.2,21529
1936,35,1937-05-27,2154,64,13,16,21,188,302,0.14,867,984,35,4,8,57,877,100,18,25,78,1065,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.5,22263
1936,36,1937-06-03,1798,62,12,14,16,153,257,0.14,867,673,38,6,11,41,576,100,18,25,57,729,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23646
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,867,320,38,6,11,19,245,100,18,25,35,398,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25081
1936,38,1937-06-17,1211,62,12,14,16,153,257,0.21,867,87,19,3,4,5,53,81,15,18,21,206,983,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26128
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,189,189,189,189,990.0,967.9,0.43,0.17,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,144.0,24189
1936,40,1937-07-01,828,58,11,11,11,136,227,0.28,601,0,0,0,0,0,0,58,11,11,11,136,681,184,184,184,173,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,21.8,0.94,0.94,0.94,0.94,36.5,36.5,36.5,33.7,119.2,20019
1936,41,1937-07-08,648,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,188,188,153,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,39.1,39.1,31.3,0.0,87.1,14634
1936,42,1937-07-15,579,58,11,11,11,136,227,0.39,352,0,0,0,0,0,0,58,11,11,11,136,432,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12449
1936,43,1937-07-22,517,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.1,10257
1936,44,1937-07-29,473,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,135,135,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9578
1936,45,1937-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,129,129,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9131
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,114,114,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,24.2,24.2,0.0,0.0,48.3,8118
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7413
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,172,0,0,0,0,0,0,52,8,7,5,102,241,172,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6364
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6979
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6196
1936,51,1937-09-16,284,46,7,6,4,75,138,0.49,146,0,0,0,0,0,0,46,7,6,4,75,205,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5407
1936,52,1937-09-23,272,46,7,6,4,75,138,0.51,134,0,0,0,0,0,0,46,7,6,4,75,193,134,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4911
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,686
1937,1,1937-10-01,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5555
1937,2,1937-10-08,249,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5155
1937,3,1937-10-15,237,40,5,3,2,55,108,0.46,129,0,0,0,0,0,0,40,5,3,2,55,179,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4723
1937,4,1937-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1937,5,1937-10-29,224,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4758
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,167,0,0,0,0,0,0,36,5,3,2,47,212,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5943
1937,8,1937-11-19,270,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6465
1937,9,1937-11-26,317,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,139,113,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,30.4,24.1,0.0,0.0,47.6,8002
1937,10,1937-12-03,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9880
1937,11,1937-12-10,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11315
1937,12,1937-12-17,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12439
1937,13,1937-12-24,484,38,5,4,3,54,104,0.21,380,0,0,0,0,0,0,38,5,4,3,54,427,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13680
1937,14,1937-12-31,537,40,5,4,3,64,117,0.22,419,0,0,0,0,0,0,40,5,4,3,64,470,199,199,144,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.7,0.0,0.95,0.95,0.93,0.0,42.5,42.5,30.3,0.0,89.3,14998
1937,15,1938-01-07,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,152,152,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.9,31.9,31.9,0.0,95.7,16071
1937,16,1938-01-14,627,41,6,4,3,66,120,0.19,507,0,0,0,0,0,0,41,6,4,3,66,558,169,169,169,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.2,35.2,35.2,0.0,105.5,17715
1937,17,1938-01-21,684,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19398
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,612,0,0,0,0,0,0,41,6,4,3,71,665,204,204,204,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.6,20769
1937,19,1938-02-04,799,43,7,5,4,78,137,0.17,662,0,0,0,0,0,0,43,7,5,4,78,717,180,180,180,168,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,35.9,35.9,35.9,33.4,131.7,22122
1937,20,1938-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,182,182,182,182,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,143.0,24021
1937,21,1938-02-18,933,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25756
1937,22,1938-02-25,1023,45,7,6,6,90,156,0.15,859,6,2,0,0,0,3,47,8,6,6,94,922,214,214,214,214,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.6,26975
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,867,38,10,1,1,1,22,59,10,10,10,129,948,216,216,216,216,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.6,26648
1937,24,1938-03-11,1136,41,8,7,6,67,129,0.11,867,139,44,8,7,6,72,85,16,14,12,139,984,216,216,216,216,990.0,968.3,0.56,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26413
1937,25,1938-03-18,1237,41,8,7,6,67,129,0.1,867,240,58,10,13,11,147,99,18,20,17,214,1005,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25960
1937,26,1938-03-25,1622,41,8,7,6,67,129,0.08,867,626,59,10,18,29,510,100,18,25,35,577,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.0,24360
1937,27,1938-04-01,2757,45,11,10,10,72,148,0.05,867,1741,55,7,15,69,1594,100,18,25,79,1666,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.8,20126
1937,28,1938-04-08,3147,50,12,12,15,97,187,0.06,867,2092,49,5,12,64,1959,100,18,25,80,2056,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,111.9,18794
1937,29,1938-04-15,2877,54,13,14,19,117,217,0.08,867,1792,45,5,11,61,1669,100,18,25,80,1786,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,117.2,19687
1937,30,1938-04-22,2376,54,13,14,19,117,217,0.09,867,1291,46,5,11,61,1168,100,18,25,80,1285,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.7,21445
1937,31,1938-04-29,2149,54,13,13,17,160,259,0.12,867,1022,45,5,11,59,901,100,18,25,77,1061,1010,216,216,216,216,990.0,971.5,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,132.6,22282
1937,32,1938-05-06,1855,52,12,12,15,160,252,0.14,867,735,47,5,12,43,626,100,18,25,58,786,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.4,23418
1937,33,1938-05-13,1655,47,10,10,10,115,192,0.12,867,596,53,7,15,31,489,100,18,25,41,604,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.2,24217
1937,34,1938-05-20,1429,47,10,10,10,115,192,0.13,867,369,53,8,15,19,274,100,18,25,29,389,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25149
1937,35,1938-05-27,1227,46,10,9,9,107,183,0.15,867,176,44,7,9,9,104,91,17,19,19,212,996,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26013
1937,36,1938-06-03,1093,45,10,9,9,88,161,0.15,867,64,17,3,3,3,35,62,13,12,12,123,957,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26625
1937,37,1938-06-10,896,45,10,9,9,88,161,0.18,735,0,0,0,0,0,0,45,10,9,9,88,799,183,183,183,183,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.4,23925
1937,38,1938-06-17,718,45,10,9,9,88,161,0.23,557,0,0,0,0,0,0,45,10,9,9,88,621,185,185,185,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.2,19025
1937,39,1938-06-24,566,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,191,191,158,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.2,0.0,0.94,0.94,0.94,0.0,40.3,40.3,32.9,0.0,85.2,14314
1937,40,1938-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13018
1937,41,1938-07-08,450,42,9,8,6,70,135,0.3,315,0,0,0,0,0,0,42,9,8,6,70,374,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11398
1937,42,1938-07-15,427,42,9,8,6,70,135,0.32,292,0,0,0,0,0,0,42,9,8,6,70,351,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10563
1937,43,1938-07-22,395,42,9,8,6,70,135,0.34,260,0,0,0,0,0,0,42,9,8,6,70,319,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.3,9294
1937,44,1938-07-29,360,40,7,6,4,64,123,0.34,236,0,0,0,0,0,0,40,7,6,4,64,291,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8469
1937,45,1938-08-05,348,39,7,5,4,60,115,0.33,233,0,0,0,0,0,0,39,7,5,4,60,284,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.7,8341
1937,46,1938-08-12,331,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,153,110,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,33.5,23.5,0.0,0.0,46.9,7880
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6232
1937,48,1938-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5109
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5766
1937,50,1938-09-09,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5468
1937,51,1938-09-16,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5007
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4727
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1938,1,1938-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4577
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4701
1938,4,1938-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,136,0,0,0,0,0,0,36,5,3,2,48,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5015
1938,6,1938-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1938,7,1938-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6227
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,150,116,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,32.9,25.0,0.0,0.0,47.2,7930
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,141,113,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,30.8,24.2,0.0,0.0,48.0,8071
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8743
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11862
1938,12,1938-12-17,490,39,5,4,3,57,110,0.22,380,0,0,0,0,0,0,39,5,4,3,57,430,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13665
1938,13,1938-12-24,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15311
1938,14,1938-12-31,578,45,7,5,3,73,136,0.24,442,0,0,0,0,0,0,45,7,5,3,73,500,167,167,149,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,35.1,35.1,31.2,0.0,92.5,15534
1938,15,1939-01-07,664,46,7,6,4,76,139,0.21,525,0,0,0,0,0,0,46,7,6,4,76,584,175,175,175,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.0,36.0,36.0,0.0,108.1,18162
1938,16,1939-01-14,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.1,19329
1938,17,1939-01-21,795,46,7,6,4,76,139,0.17,656,0,0,0,0,0,0,46,7,6,4,76,715,186,186,186,169,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,37.2,37.2,37.2,33.7,131.0,22009
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,181,181,181,181,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,142.0,23860
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.0,26379
1938,20,1939-02-11,1067,49,8,7,5,93,162,0.15,867,37,11,1,1,1,21,60,9,8,6,114,946,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.2,26745
1938,21,1939-02-18,1273,49,8,7,5,93,162,0.13,867,243,40,7,10,7,177,89,15,17,12,270,990,216,216,216,216,990.0,968.8,0.56,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.7,25825
1938,22,1939-02-25,1872,53,9,9,8,114,195,0.1,867,810,46,8,15,33,705,100,18,25,42,819,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.0,23352
1938,23,1939-03-04,2717,59,11,12,13,144,239,0.09,867,1610,41,7,13,67,1482,100,18,25,80,1626,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.5,20237
