WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,24,1939-03-11,2743,59,11,12,13,144,239,0.09,867,1636,41,7,13,67,1508,100,18,25,80,1652,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.9,20141
1938,25,1939-03-18,2744,59,11,12,13,144,239,0.09,867,1638,41,7,13,67,1510,100,18,25,80,1654,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.9,20135
1938,26,1939-03-25,2554,59,11,12,13,144,239,0.09,867,1447,41,7,13,67,1319,100,18,25,80,1463,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,123.8,20800
1938,27,1939-04-01,2448,54,13,14,19,117,217,0.09,867,1364,46,5,11,61,1241,100,18,25,80,1358,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.1,21178
1938,28,1939-04-08,2352,54,13,14,19,117,217,0.09,867,1268,46,5,11,61,1145,100,18,25,80,1262,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,128.1,21525
1938,29,1939-04-15,2160,52,12,13,17,110,207,0.1,867,1085,47,5,11,62,959,100,18,25,80,1069,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.4,22240
1938,30,1939-04-22,1981,45,11,10,10,72,148,0.07,867,965,55,7,15,65,823,100,18,25,75,895,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.5,22926
1938,31,1939-04-29,1713,46,10,10,10,102,179,0.11,867,665,53,7,15,38,551,100,18,25,48,654,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.8,23986
1938,32,1939-05-06,1477,47,10,10,10,115,192,0.13,867,418,53,8,15,21,320,100,18,25,31,435,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.5,24946
1938,33,1939-05-13,1247,47,10,10,10,115,192,0.15,867,187,43,7,9,9,116,90,17,19,19,231,995,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25929
1938,34,1939-05-20,1115,47,10,10,10,115,192,0.17,867,56,13,2,2,2,33,60,12,12,12,148,954,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26531
1938,35,1939-05-27,960,44,9,9,8,99,171,0.18,788,0,0,0,0,0,0,44,9,9,8,99,852,197,197,197,197,990.0,967.7,0.43,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.3,25412
1938,36,1939-06-03,781,39,9,7,5,59,119,0.15,662,0,0,0,0,0,0,39,9,7,5,59,717,196,196,196,173,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,39.2,39.2,39.2,34.5,132.4,22236
1938,37,1939-06-10,645,44,9,8,8,83,155,0.24,490,0,0,0,0,0,0,44,9,8,8,83,553,163,163,163,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.0,16974
1938,38,1939-06-17,544,45,10,9,9,88,161,0.3,383,0,0,0,0,0,0,45,10,9,9,88,447,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13592
1938,39,1939-06-24,475,45,10,9,9,88,161,0.34,314,0,0,0,0,0,0,45,10,9,9,88,378,157,157,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11304
1938,40,1939-07-01,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.8,31.8,0.0,0.0,63.5,10672
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10049
1938,42,1939-07-15,386,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,125,125,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.4,8964
1938,43,1939-07-22,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,118,118,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8476
1938,44,1939-07-29,343,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,274,155,111,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.9,23.7,0.0,0.0,47.4,7968
1938,45,1939-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,167,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,36.8,23.3,0.0,0.0,46.7,7849
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7477
1938,47,1939-08-19,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7221
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,172,0,0,0,0,0,0,38,6,4,3,57,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6435
1938,49,1939-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,145,0,0,0,0,0,0,38,6,4,3,59,193,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5334
1938,51,1939-09-16,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4576
1938,52,1939-09-23,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4576
1938,53,1939-09-30,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,622
1939,1,1939-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1939,2,1939-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4457
1939,3,1939-10-15,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4506
1939,4,1939-10-22,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5477
1939,5,1939-10-29,261,38,5,3,2,51,102,0.39,159,0,0,0,0,0,0,38,5,3,2,51,207,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
1939,6,1939-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6006
1939,7,1939-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6739
1939,8,1939-11-19,345,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,148,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,32.2,27.1,0.0,0.0,51.6,8664
1939,9,1939-11-26,415,40,6,4,3,55,109,0.26,305,0,0,0,0,0,0,40,6,4,3,55,357,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11091
1939,10,1939-12-03,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12531
1939,11,1939-12-10,518,42,7,5,3,61,118,0.23,400,0,0,0,0,0,0,42,7,5,3,61,454,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14351
1939,12,1939-12-17,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,168,168,149,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,35.3,35.3,31.2,0.0,93.0,15619
1939,13,1939-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,177,177,177,0,990.0,966.4,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.5,36.5,36.5,0.0,109.4,18380
1939,14,1939-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,192,192,192,0,990.0,966.6,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.3,19706
1939,15,1940-01-07,751,46,7,6,4,76,139,0.19,612,0,0,0,0,0,0,46,7,6,4,76,671,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20674
1939,16,1940-01-14,823,46,7,6,4,76,139,0.17,684,0,0,0,0,0,0,46,7,6,4,76,743,186,186,186,176,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.1,0.94,0.94,0.94,0.94,36.9,36.9,36.9,34.9,135.6,22787
1939,17,1940-01-21,918,46,7,6,4,76,139,0.15,779,0,0,0,0,0,0,46,7,6,4,76,838,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.7,25324
1939,18,1940-01-28,990,47,7,6,4,83,148,0.15,839,2,0,0,0,0,1,48,7,6,4,84,901,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26685
1939,19,1940-02-04,1053,49,8,7,5,93,162,0.15,867,23,7,1,1,0,13,56,9,8,5,106,941,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26811
1939,20,1940-02-11,1100,49,8,7,5,93,162,0.15,867,70,21,3,3,2,40,70,11,10,7,133,959,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26592
1939,21,1940-02-18,1129,49,8,7,5,93,162,0.14,867,100,30,4,4,3,57,79,12,11,8,150,971,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26453
1939,22,1940-02-25,1286,49,8,7,6,97,168,0.13,867,251,50,9,11,9,171,99,17,18,15,268,1002,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25755
1939,23,1940-03-03,1871,49,9,9,9,107,183,0.1,867,820,51,9,16,40,704,100,18,25,49,811,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.1,23373
1939,24,1940-03-10,2651,49,9,9,9,107,183,0.07,867,1600,51,9,16,69,1455,100,18,25,78,1562,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,121.9,20475
1939,25,1940-03-17,3505,53,9,10,10,122,207,0.06,867,2430,46,8,14,69,2291,100,18,25,80,2414,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.3,26.3,26.3,26.3,105.3,17684
1939,26,1940-03-24,4570,59,11,12,13,144,239,0.05,867,3463,41,7,13,67,3335,100,18,25,80,3479,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,21.9,21.9,21.9,21.9,87.6,14709
1939,27,1940-03-31,5173,68,13,17,23,164,287,0.06,867,4018,31,4,7,56,3917,100,18,25,80,4082,1010,216,216,216,216,990.0,977.6,0.58,0.24,989.2,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,19.7,19.7,19.7,19.7,78.8,13233
1939,28,1940-04-07,4868,70,14,18,25,168,295,0.06,867,3705,30,4,7,55,3609,100,18,25,80,3777,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,20.7,20.7,20.7,20.7,83.0,13941
1939,29,1940-04-14,4331,70,14,18,25,168,295,0.07,867,3168,30,4,7,55,3072,100,18,25,80,3240,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.8,22.8,22.8,22.8,91.2,15319
1939,30,1940-04-21,3925,70,14,18,25,168,295,0.08,867,2762,30,4,7,55,2666,100,18,25,80,2834,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.5,24.5,24.5,24.5,97.9,16439
1939,31,1940-04-28,3482,67,14,17,23,187,309,0.09,867,2304,32,3,7,56,2204,100,18,25,80,2391,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.6,17746
1939,32,1940-05-05,3082,65,14,17,23,202,321,0.1,867,1893,35,4,8,57,1789,100,18,25,80,1991,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,113.1,19008
1939,33,1940-05-12,2705,65,14,17,23,202,321,0.12,867,1516,35,4,8,57,1412,100,18,25,80,1614,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,120.7,20274
1939,34,1940-05-19,2329,65,14,17,23,202,321,0.14,867,1140,35,3,7,57,1036,100,18,25,80,1238,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.7,21614
1939,35,1940-05-26,2057,64,13,16,22,195,311,0.15,867,877,35,4,8,56,773,100,18,25,78,968,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.7,22633
1939,36,1940-06-02,1840,62,12,14,16,153,257,0.14,867,715,38,6,11,44,615,100,18,25,60,768,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.8,23479
1939,37,1940-06-09,1501,62,12,14,16,153,257,0.17,867,376,38,6,11,23,297,100,18,25,39,450,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24851
1939,38,1940-06-16,1296,62,12,14,16,153,257,0.2,867,171,32,5,8,10,113,94,17,22,26,266,1002,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25715
1939,39,1940-06-23,1089,62,12,14,16,153,257,0.24,823,9,2,0,0,0,5,64,12,14,16,158,914,205,205,205,205,990.0,968.2,0.49,0.21,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.7,25648
1939,40,1940-06-30,908,58,11,11,11,138,231,0.25,677,0,0,0,0,0,0,58,11,11,11,138,758,176,176,176,173,990.0,967.5,0.36,0.13,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,34.4,34.4,34.4,33.6,131.9,22166
1939,41,1940-07-07,738,58,11,11,11,136,227,0.31,511,0,0,0,0,0,0,58,11,11,11,136,591,170,170,170,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,34.4,34.4,34.4,0.0,103.1,17315
1939,42,1940-07-14,663,58,11,11,11,136,227,0.34,436,0,0,0,0,0,0,58,11,11,11,136,516,165,165,147,0,990.0,966.4,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,34.0,34.0,30.3,0.0,89.6,15052
1939,43,1940-07-21,575,58,11,11,11,136,227,0.4,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12304
1939,44,1940-07-28,524,56,10,9,8,123,208,0.4,315,0,0,0,0,0,0,56,10,9,8,123,392,157,157,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11255
1939,45,1940-08-04,472,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10312
1939,46,1940-08-11,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9027
1939,47,1940-08-18,404,54,9,8,6,107,184,0.46,220,0,0,0,0,0,0,54,9,8,6,107,291,139,113,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,30.0,23.8,0.0,0.0,47.0,7893
1939,48,1940-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6943
1939,49,1940-09-01,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7509
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6526
1939,51,1940-09-15,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5606
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4497
1939,53,1940-09-29,264,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,1319
1940,1,1940-10-01,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1940,2,1940-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
1940,3,1940-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5935
1940,4,1940-10-22,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7011
1940,5,1940-10-29,312,40,6,4,3,54,107,0.34,204,0,0,0,0,0,0,40,6,4,3,54,255,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7655
1940,6,1940-11-05,326,40,6,4,3,53,106,0.33,220,0,0,0,0,0,0,40,6,4,3,53,270,110,110,0,0,990.0,965.0,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,23.4,23.4,0.0,0.0,46.8,7855
1940,7,1940-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,112,112,0,0,990.0,965.0,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,23.8,23.8,0.0,0.0,47.6,7998
1940,8,1940-11-19,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,114,114,0,0,990.0,965.0,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.2,24.2,0.0,0.0,48.4,8134
1940,9,1940-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,115,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.6,24.6,0.0,0.0,49.2,8266
1940,10,1940-12-03,357,42,7,5,3,61,118,0.33,239,0,0,0,0,0,0,42,7,5,3,61,293,119,119,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.1,8587
1940,11,1940-12-10,390,38,5,4,3,55,106,0.27,284,0,0,0,0,0,0,38,5,4,3,55,332,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10271
1940,12,1940-12-17,422,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.5,11505
1940,13,1940-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13104
1940,14,1940-12-31,500,40,5,4,3,64,117,0.24,383,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13743
1940,15,1941-01-07,573,41,6,4,3,66,120,0.21,453,0,0,0,0,0,0,41,6,4,3,66,504,161,161,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,33.8,33.8,31.9,0.0,94.9,15940
1940,16,1941-01-14,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,179,179,179,163,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,22.4,0.94,0.94,0.94,0.93,36.7,36.7,36.7,32.6,114.7,19271
1940,17,1941-01-21,882,41,6,4,3,66,120,0.14,762,0,0,0,0,0,0,41,6,4,3,66,813,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.8,24993
1940,18,1941-01-28,1004,44,6,5,3,77,138,0.14,856,10,3,0,0,0,5,47,7,5,4,83,917,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.2,26917
1940,19,1941-02-04,1024,49,8,7,5,93,162,0.16,845,16,5,0,0,0,9,54,8,7,5,102,916,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26567
1940,20,1941-02-11,1160,49,8,7,5,93,162,0.14,867,131,38,6,5,4,76,87,14,12,9,169,982,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.6,26310
1940,21,1941-02-18,1365,49,8,7,5,93,162,0.12,867,336,51,10,14,10,250,100,18,21,15,343,1007,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25417
1940,22,1941-02-25,1590,53,9,9,8,114,195,0.12,867,527,46,8,15,21,434,100,18,25,30,549,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.7,24483
1940,23,1941-03-04,1713,59,11,12,13,144,239,0.14,867,606,41,7,13,32,512,100,18,25,45,656,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.8,23985
1940,24,1941-03-11,2012,49,9,9,9,107,183,0.09,867,961,51,9,16,47,838,100,18,25,56,945,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.8,22808
1940,25,1941-03-18,2490,49,9,9,9,107,183,0.07,867,1439,51,9,16,63,1300,100,18,25,72,1407,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.3,21053
1940,26,1941-03-25,3219,49,9,9,9,107,183,0.06,867,2168,51,9,16,71,2021,100,18,25,80,2128,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,110.5,18569
1940,27,1941-04-01,3207,70,14,18,25,168,295,0.09,867,2044,30,4,7,55,1948,100,18,25,80,2116,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.7,27.7,27.7,27.7,110.8,18608
1940,28,1941-04-08,2867,60,13,15,21,138,250,0.09,867,1749,39,4,9,58,1637,100,18,25,80,1776,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,117.4,19718
1940,29,1941-04-15,2693,54,13,14,19,117,217,0.08,867,1609,46,5,11,61,1486,100,18,25,80,1603,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,120.9,20311
1940,30,1941-04-22,2394,54,13,14,19,117,217,0.09,867,1309,46,5,11,61,1186,100,18,25,80,1303,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.2,21374
1940,31,1941-04-29,2189,54,13,13,17,160,259,0.12,867,1062,45,4,11,60,939,100,18,25,78,1100,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.7,22132
1940,32,1941-05-06,1906,52,12,12,15,160,252,0.13,867,786,47,5,12,46,674,100,18,25,61,834,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.2,23219
1940,33,1941-05-13,1654,47,10,10,10,115,192,0.12,867,595,53,8,15,30,488,100,18,25,40,603,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.2,24221
1940,34,1941-05-20,1424,47,10,10,10,115,192,0.14,867,364,53,8,14,18,269,100,18,24,28,384,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25168
1940,35,1941-05-27,1230,46,10,9,9,107,183,0.15,867,179,43,7,9,9,109,90,17,19,19,216,994,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26000
1940,36,1941-06-03,1056,45,10,9,9,88,161,0.15,853,41,11,2,2,2,22,56,12,11,11,110,934,213,213,213,213,990.0,968.0,0.51,0.23,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26523
1940,37,1941-06-10,851,45,10,9,9,88,161,0.19,690,0,0,0,0,0,0,45,10,9,9,88,754,187,187,187,179,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,36.9,36.9,36.9,35.0,135.6,22782
1940,38,1941-06-17,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,170,170,170,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,105.1,17654
1940,39,1941-06-24,573,45,10,9,9,88,161,0.28,412,0,0,0,0,0,0,45,10,9,9,88,476,185,185,147,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.4,0.0,0.94,0.94,0.93,0.0,38.9,38.9,30.5,0.0,86.4,14523
1940,40,1941-07-01,526,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13973
1940,41,1941-07-08,463,42,9,8,6,70,135,0.29,328,0,0,0,0,0,0,42,9,8,6,70,387,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11848
1940,42,1941-07-15,430,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10650
1940,43,1941-07-22,405,42,9,8,6,70,135,0.33,270,0,0,0,0,0,0,42,9,8,6,70,329,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9679
1940,44,1941-07-29,372,40,7,6,4,64,123,0.33,248,0,0,0,0,0,0,40,7,6,4,64,303,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8898
1940,45,1941-08-05,340,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,128,113,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.6,24.2,0.0,0.0,48.3,8108
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7540
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7192
1940,48,1941-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6280
1940,49,1941-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6842
1940,50,1941-09-09,264,38,6,4,3,59,110,0.42,154,0,0,0,0,0,0,38,6,4,3,59,202,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5751
1940,51,1941-09-16,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5414
1940,52,1941-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4488
1940,53,1941-09-30,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,547
1941,1,1941-10-01,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4070
1941,2,1941-10-08,204,33,4,3,2,40,83,0.41,121,0,0,0,0,0,0,33,4,3,2,40,162,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4401
1941,3,1941-10-15,203,31,4,3,2,35,76,0.38,126,0,0,0,0,0,0,31,4,3,2,35,165,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4614
1941,4,1941-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3880
1941,5,1941-10-29,216,36,5,3,2,48,94,0.44,122,0,0,0,0,0,0,36,5,3,2,48,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1941,6,1941-11-05,223,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4774
1941,7,1941-11-12,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5111
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6115
1941,9,1941-11-26,259,34,5,3,2,43,88,0.34,171,0,0,0,0,0,0,34,5,3,2,43,213,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6401
1941,10,1941-12-03,291,31,5,3,2,36,77,0.27,214,0,0,0,0,0,0,31,5,3,2,36,253,164,115,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,36.3,24.7,0.0,0.0,46.9,7883
1941,11,1941-12-10,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.5,8822
1941,12,1941-12-17,334,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,128,128,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9250
1941,13,1941-12-24,408,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12017
1941,14,1941-12-31,431,33,5,3,2,43,89,0.21,342,0,0,0,0,0,0,33,5,3,2,43,384,171,171,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12446
1941,15,1942-01-07,454,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.2,13137
1941,16,1942-01-14,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13845
1941,17,1942-01-21,508,29,5,4,2,33,73,0.14,435,0,0,0,0,0,0,29,5,4,2,33,473,185,185,151,0,990.0,965.7,0.2,0.06,989.7,23.8,23.8,23.8,0.0,0.94,0.94,0.93,0.0,39.5,39.5,31.8,0.0,92.7,15575
1941,18,1942-01-28,544,29,5,4,2,36,78,0.14,466,0,0,0,0,0,0,29,5,4,2,36,505,155,155,155,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,32.6,32.6,32.6,0.0,97.9,16447
1941,19,1942-02-04,584,31,6,4,3,41,85,0.15,499,0,0,0,0,0,0,31,6,4,3,41,540,166,166,166,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.9,34.9,34.9,0.0,104.7,17585
1941,20,1942-02-11,664,31,6,4,3,41,85,0.13,579,0,0,0,0,0,0,31,6,4,3,41,620,193,193,193,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.7,19949
1941,21,1942-02-18,727,31,6,4,3,41,85,0.12,642,0,0,0,0,0,0,31,6,4,3,41,683,190,190,190,164,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,22.6,0.94,0.94,0.94,0.93,38.5,38.5,38.5,32.9,129.6,21779
1941,22,1942-02-25,807,35,6,5,4,52,103,0.13,703,0,0,0,0,0,0,35,6,5,4,52,750,175,175,175,175,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.0,35.0,35.0,35.0,139.9,23505
1941,23,1942-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,187,187,187,187,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.7,24644
1941,24,1942-03-11,955,41,8,7,6,67,129,0.14,826,0,0,0,0,0,0,41,8,7,6,67,882,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.0,26544
1941,25,1942-03-18,1027,41,8,7,6,67,129,0.13,866,31,10,1,1,1,16,51,9,8,7,83,936,216,216,216,216,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.9,27024
1941,26,1942-03-25,1096,41,8,7,6,67,129,0.12,867,99,31,6,5,4,51,72,14,12,10,118,967,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26599
1941,27,1942-04-01,1233,45,11,10,10,72,148,0.12,867,217,49,7,12,14,134,94,18,22,24,206,1002,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25981
1941,28,1942-04-08,1746,45,11,10,10,72,148,0.09,867,731,55,6,15,49,604,100,18,25,59,676,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,142.0,23856
1941,29,1942-04-15,2105,45,11,10,10,72,148,0.07,867,1089,55,7,15,69,942,100,18,25,79,1014,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.6,22450
1941,30,1942-04-22,2166,45,11,10,10,72,148,0.07,867,1150,55,7,15,70,1003,100,18,25,80,1075,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.2,22217
1941,31,1942-04-29,2027,46,10,10,10,102,179,0.09,867,979,53,7,15,54,848,100,18,25,64,951,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.4,22750
1941,32,1942-05-06,1790,47,10,10,10,115,192,0.11,867,730,53,8,15,38,616,100,18,25,48,731,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.9,23676
1941,33,1942-05-13,1553,47,10,10,10,115,192,0.12,867,493,53,7,14,25,391,100,18,25,35,506,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.6,24636
1941,34,1942-05-20,1322,47,10,10,10,115,192,0.15,867,262,45,7,11,13,183,92,17,21,23,298,1000,216,216,216,216,990.0,969.0,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25609
1941,35,1942-05-27,1092,46,10,9,9,107,183,0.17,866,43,10,2,2,2,26,57,12,11,11,133,947,216,216,216,216,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.6,26648
1941,36,1942-06-03,864,45,10,9,9,88,161,0.19,703,0,0,0,0,0,0,45,10,9,9,88,767,190,190,190,186,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,36.2,137.9,23160
1941,37,1942-06-10,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,175,175,163,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,36.5,36.5,33.7,0.0,97.0,16303
1941,38,1942-06-17,518,42,9,8,7,75,143,0.28,375,0,0,0,0,0,0,42,9,8,7,75,435,187,187,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13378
1941,39,1942-06-24,458,39,9,7,5,59,119,0.26,339,0,0,0,0,0,0,39,9,7,5,59,394,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12276
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,311,0,0,0,0,0,0,37,8,6,4,53,362,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.1,11275
1941,41,1942-07-08,389,39,8,7,5,62,123,0.32,266,0,0,0,0,0,0,39,8,7,5,62,321,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9564
1941,42,1942-07-15,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,129,115,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.8,24.5,0.0,0.0,48.8,8202
1941,43,1942-07-22,339,42,9,8,6,70,135,0.4,204,0,0,0,0,0,0,42,9,8,6,70,263,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7616
1941,44,1942-07-29,322,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,253,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7407
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,186,0,0,0,0,0,0,38,7,5,3,57,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6957
1941,46,1942-08-12,280,34,7,5,3,44,93,0.33,187,0,0,0,0,0,0,34,7,5,3,44,233,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6971
1941,47,1942-08-19,268,37,7,5,3,55,108,0.41,159,0,0,0,0,0,0,37,7,5,3,55,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5926
1941,48,1942-08-26,251,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5172
1941,49,1942-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5301
1941,50,1942-09-09,219,31,6,4,2,34,77,0.35,142,0,0,0,0,0,0,31,6,4,2,34,183,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5271
1941,51,1942-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4894
1941,52,1942-09-23,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4556
1941,53,1942-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,599
1942,1,1942-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
1942,2,1942-10-08,195,28,4,2,2,27,64,0.33,131,0,0,0,0,0,0,28,4,2,2,27,165,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4888
1942,3,1942-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4646
1942,4,1942-10-22,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
1942,5,1942-10-29,212,33,4,3,2,41,84,0.4,128,0,0,0,0,0,0,33,4,3,2,41,169,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4695
1942,6,1942-11-05,215,36,5,3,2,47,93,0.43,122,0,0,0,0,0,0,36,5,3,2,47,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4477
1942,7,1942-11-12,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5027
1942,8,1942-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5452
1942,9,1942-11-26,254,34,5,3,2,43,88,0.35,165,0,0,0,0,0,0,34,5,3,2,43,208,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6197
1942,10,1942-12-03,255,31,5,3,2,36,77,0.3,178,0,0,0,0,0,0,31,5,3,2,36,217,178,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6683
1942,11,1942-12-10,291,26,4,3,2,25,61,0.21,229,0,0,0,0,0,0,26,4,3,2,25,263,128,117,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,27.9,25.2,0.0,0.0,49.6,8330
1942,12,1942-12-17,345,28,4,3,2,29,66,0.19,278,0,0,0,0,0,0,28,4,3,2,29,314,139,139,0,0,990.0,965.0,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10095
1942,13,1942-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10868
1942,14,1942-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11632
1942,15,1943-01-07,444,31,5,4,2,39,83,0.19,361,0,0,0,0,0,0,31,5,4,2,39,402,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13074
1942,16,1943-01-14,477,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,87.1,14631
1942,17,1943-01-21,511,29,5,4,2,33,73,0.14,438,0,0,0,0,0,0,29,5,4,2,33,476,176,176,147,0,990.0,965.7,0.2,0.06,989.7,23.8,23.8,23.8,0.0,0.94,0.94,0.93,0.0,37.6,37.6,31.2,0.0,93.0,15626
1942,18,1943-01-28,527,29,5,4,2,36,78,0.15,449,0,0,0,0,0,0,29,5,4,2,36,489,149,149,149,0,990.0,965.8,0.2,0.06,989.7,23.8,23.8,23.8,0.0,0.93,0.93,0.93,0.0,31.5,31.5,31.5,0.0,94.5,15883
1942,19,1943-02-04,557,31,6,4,3,41,85,0.15,472,0,0,0,0,0,0,31,6,4,3,41,513,157,157,157,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,33.0,33.0,33.0,0.0,99.1,16646
1942,20,1943-02-11,595,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,170,170,170,0,990.0,966.1,0.24,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.6,35.6,35.6,0.0,106.7,17932
1942,21,1943-02-18,667,31,6,4,3,41,85,0.13,582,0,0,0,0,0,0,31,6,4,3,41,623,194,194,194,0,990.0,966.4,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20055
1942,22,1943-02-25,710,33,6,4,3,46,94,0.13,616,0,0,0,0,0,0,33,6,4,3,46,660,205,205,205,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.0,21006
1942,23,1943-03-04,792,36,8,6,4,53,107,0.14,685,0,0,0,0,0,0,36,8,6,4,53,735,178,178,178,173,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,35.7,35.7,35.7,34.5,136.5,22931
1942,24,1943-03-11,897,36,8,6,4,53,107,0.12,790,0,0,0,0,0,0,36,8,6,4,53,840,197,197,197,197,990.0,967.4,0.42,0.19,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.4,25772
1942,25,1943-03-18,1028,38,8,6,5,61,119,0.12,863,44,14,2,2,2,23,53,10,9,7,84,936,215,215,215,215,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26946
1942,26,1943-03-25,1181,41,8,7,6,67,129,0.11,867,184,52,9,10,8,103,93,17,17,14,170,995,216,216,216,216,990.0,968.5,0.57,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26210
1942,27,1943-04-01,1480,45,11,10,10,72,148,0.1,867,465,55,7,15,31,356,100,18,25,41,428,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24935
1942,28,1943-04-08,1637,45,11,10,10,72,148,0.09,867,621,55,7,15,42,502,100,18,25,52,574,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.6,24290
1942,29,1943-04-15,1690,45,11,10,10,72,148,0.09,867,674,55,7,15,45,551,100,18,25,55,623,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24077
1942,30,1943-04-22,1672,45,11,10,10,72,148,0.09,867,656,55,7,15,44,534,100,18,25,54,606,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.8,24150
1942,31,1943-04-29,1703,46,10,10,10,102,179,0.11,867,656,53,7,15,37,543,100,18,25,47,645,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,143.0,24021
1942,32,1943-05-06,1699,47,10,10,10,115,192,0.11,867,639,53,8,15,33,530,100,18,25,43,645,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.1,24040
1942,33,1943-05-13,1629,47,10,10,10,115,192,0.12,867,570,53,7,14,29,464,100,18,25,39,579,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24321
1942,34,1943-05-20,1531,47,10,10,10,115,192,0.13,867,471,53,8,15,24,371,100,18,25,34,486,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24724
1942,35,1943-05-27,1397,46,10,9,9,107,183,0.13,867,346,53,8,15,18,251,100,18,25,28,358,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25281
1942,36,1943-06-03,1231,45,10,9,9,88,161,0.13,867,202,50,8,11,11,121,95,18,20,20,209,1001,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25990
1942,37,1943-06-10,1084,51,11,11,12,115,203,0.19,854,27,7,1,1,1,15,59,13,13,14,130,940,213,213,213,213,990.0,968.1,0.51,0.23,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26464
1942,38,1943-06-17,882,53,12,12,13,120,210,0.24,672,0,0,0,0,0,0,53,12,12,13,120,749,189,189,189,181,990.0,967.3,0.36,0.13,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,35.2,131.4,22081
1942,39,1943-06-24,670,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,183,183,164,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.94,0.0,37.7,37.7,33.6,0.0,94.6,15899
1942,40,1943-07-01,559,50,10,9,9,108,186,0.33,373,0,0,0,0,0,0,50,10,9,9,108,442,186,186,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13217
1942,41,1943-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,391,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,70.1,11777
1942,42,1943-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11028
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9810
1942,44,1943-07-29,378,40,7,6,4,64,123,0.33,254,0,0,0,0,0,0,40,7,6,4,64,309,127,127,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9099
1942,45,1943-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,117,117,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8394
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,194,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.1,23.3,0.0,0.0,46.4,7796
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7016
1942,48,1943-08-26,285,39,6,4,3,60,115,0.4,170,0,0,0,0,0,0,39,6,4,3,60,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6342
1942,49,1943-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5554
1942,50,1943-09-09,250,35,6,4,3,50,98,0.39,151,0,0,0,0,0,0,35,6,4,3,50,197,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5631
1942,51,1943-09-16,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5255
1942,52,1943-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4461
1942,53,1943-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,592
1943,1,1943-10-01,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4668
1943,2,1943-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4543
1943,3,1943-10-15,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4136
1943,4,1943-10-22,178,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3864
1943,5,1943-10-29,186,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4310
1943,6,1943-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4819
1943,7,1943-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5018
1943,8,1943-11-19,230,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6143
1943,9,1943-11-26,264,31,4,2,2,36,77,0.29,186,0,0,0,0,0,0,31,4,2,2,36,224,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7003
1943,10,1943-12-03,310,38,5,4,3,54,104,0.34,206,0,0,0,0,0,0,38,5,4,3,54,253,155,119,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.7,0.0,0.0,0.93,0.92,0.0,0.0,33.9,25.5,0.0,0.0,44.9,7540
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9108
1943,12,1943-12-17,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10748
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13772
