WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,14,1943-12-31,570,40,5,4,3,64,117,0.21,452,0,0,0,0,0,0,40,5,4,3,64,503,161,161,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.7,33.7,31.8,0.0,94.7,15910
1943,15,1944-01-07,653,43,6,4,3,70,128,0.2,525,0,0,0,0,0,0,43,6,4,3,70,579,175,175,175,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.4,18210
1943,16,1944-01-14,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.1,19161
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,184,184,184,170,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,36.9,36.9,36.9,33.8,129.9,21826
1943,18,1944-01-28,908,47,7,6,4,83,148,0.16,759,0,0,0,0,0,0,47,7,6,4,83,820,189,189,189,189,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,147.5,24776
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,860,43,13,2,1,1,24,62,10,8,6,117,941,215,215,215,215,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26661
1943,20,1944-02-11,1233,49,8,7,5,93,162,0.13,867,203,47,8,8,6,131,96,16,15,11,224,997,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25988
1943,21,1944-02-18,1525,49,8,7,5,93,162,0.11,867,495,51,10,17,15,402,100,18,24,20,495,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24751
1943,22,1944-02-25,1855,51,8,8,7,107,184,0.1,867,803,48,9,16,30,699,100,18,25,37,807,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.4,23418
1943,23,1944-03-03,2075,59,11,12,13,144,239,0.12,867,969,40,7,13,52,855,100,18,25,65,999,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.3,22561
1943,24,1944-03-10,2065,50,9,9,9,112,191,0.09,867,1006,49,8,15,50,882,100,18,25,59,994,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.5,22601
1943,25,1944-03-17,2089,49,9,9,9,107,183,0.09,867,1038,51,9,16,51,911,100,18,25,60,1018,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.0,22511
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,867,1135,51,8,15,55,1003,100,18,25,64,1110,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.8,22142
1943,27,1944-03-31,2300,53,12,13,17,115,212,0.09,867,1220,46,5,11,60,1095,100,18,25,78,1211,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.3,21719
1943,28,1944-04-07,2381,54,13,14,19,117,217,0.09,867,1296,46,5,11,61,1173,100,18,25,80,1290,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.5,21422
1943,29,1944-04-14,2493,54,13,14,19,117,217,0.09,867,1408,46,5,11,61,1285,100,18,25,80,1402,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.1,21018
1943,30,1944-04-21,2520,54,13,14,19,117,217,0.09,867,1435,46,5,11,61,1312,100,18,25,80,1429,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.5,20921
1943,31,1944-04-28,2410,54,13,13,17,151,250,0.1,867,1292,45,5,11,62,1167,100,18,25,80,1319,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.9,21316
1943,32,1944-05-05,2193,55,13,13,17,178,276,0.13,867,1049,45,5,12,62,925,100,18,25,79,1103,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.7,22118
1943,33,1944-05-12,1976,55,13,13,17,178,276,0.14,867,832,45,5,12,51,719,100,18,25,68,897,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.6,22944
1943,34,1944-05-19,1781,55,13,13,17,178,276,0.16,867,637,45,5,12,39,536,100,18,25,56,714,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.1,23712
1943,35,1944-05-26,1520,54,12,12,16,169,266,0.18,867,386,45,5,12,23,299,100,18,25,40,469,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24772
1943,36,1944-06-02,1236,53,12,12,13,120,210,0.17,867,158,32,5,8,9,102,85,17,20,22,222,990,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25981
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,807,6,1,0,0,0,3,48,10,10,10,100,877,201,201,201,201,990.0,967.8,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25589
1943,38,1944-06-16,723,45,10,9,9,88,161,0.22,562,0,0,0,0,0,0,45,10,9,9,88,626,187,187,187,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,113.9,19139
1943,39,1944-06-23,583,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,179,179,149,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,37.5,37.5,31.0,0.0,88.2,14821
1943,40,1944-06-30,514,42,9,8,6,72,138,0.27,375,0,0,0,0,0,0,42,9,8,6,72,435,187,187,0,0,990.0,965.8,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.9,13417
1943,41,1944-07-07,460,42,9,8,6,70,135,0.29,325,0,0,0,0,0,0,42,9,8,6,70,384,162,162,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11748
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10179
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,118,118,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8459
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,219,0,0,0,0,0,0,40,8,6,5,65,274,155,112,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.7,23.8,0.0,0.0,47.3,7947
1943,45,1944-08-04,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,166,109,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,36.5,23.3,0.0,0.0,46.5,7805
1943,46,1944-08-11,298,39,7,5,4,60,115,0.39,183,0,0,0,0,0,0,39,7,5,4,60,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6848
1943,47,1944-08-18,278,39,7,5,4,60,115,0.41,163,0,0,0,0,0,0,39,7,5,4,60,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6125
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5563
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1943,50,1944-09-08,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5142
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1943,52,1944-09-22,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
1943,53,1944-09-29,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,1114
1944,1,1944-10-01,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4577
1944,2,1944-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4529
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4443
1944,4,1944-10-22,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4484
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,163,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4682
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5036
1944,7,1944-11-12,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6020
1944,8,1944-11-19,256,34,4,2,2,42,85,0.33,170,0,0,0,0,0,0,34,4,2,2,42,212,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,236,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7190
1944,10,1944-12-03,345,38,5,4,3,54,104,0.3,241,0,0,0,0,0,0,38,5,4,3,54,288,135,122,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,29.2,26.2,0.0,0.0,51.7,8686
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11005
1944,12,1944-12-17,419,38,5,4,3,54,104,0.25,315,0,0,0,0,0,0,38,5,4,3,54,362,157,157,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11447
1944,13,1944-12-24,456,38,5,4,3,54,104,0.23,352,0,0,0,0,0,0,38,5,4,3,54,399,176,176,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12752
1944,14,1944-12-31,473,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,406,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.3,12813
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14297
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,153,153,153,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,32.3,32.3,32.3,0.0,96.8,16266
1944,17,1945-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,174,174,174,0,990.0,966.2,0.25,0.08,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18298
1944,18,1945-01-28,687,34,5,4,3,48,97,0.14,590,0,0,0,0,0,0,34,5,4,3,48,634,196,196,196,0,990.0,966.5,0.28,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20225
1944,19,1945-02-04,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,181,181,181,171,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,36.4,36.4,36.4,34.3,133.7,22466
1944,20,1945-02-11,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,181,181,181,181,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,142.8,23989
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,843,41,13,2,1,1,23,56,9,6,5,101,915,210,210,210,210,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26458
1944,22,1945-02-25,1092,45,7,6,6,90,156,0.15,844,91,28,4,3,2,52,73,12,10,8,142,940,211,211,211,211,990.0,968.2,0.52,0.23,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26134
1944,23,1945-03-04,1534,49,9,9,9,107,183,0.13,867,483,36,6,10,23,405,85,15,19,32,512,988,216,216,216,216,990.0,969.6,0.56,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24779
1944,24,1945-03-11,2434,49,9,9,9,107,183,0.08,867,1383,51,9,16,64,1242,100,18,25,73,1349,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.4,21242
1944,25,1945-03-18,3184,54,10,10,11,128,215,0.07,867,2101,45,7,14,68,1965,100,18,25,80,2093,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.2,18684
1944,26,1945-03-25,3734,59,11,12,13,144,239,0.06,867,2627,41,6,12,67,2499,100,18,25,80,2643,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.3,25.3,25.3,25.3,101.1,16992
1944,27,1945-04-01,3777,70,14,18,25,168,295,0.08,867,2614,30,4,7,55,2518,100,18,25,80,2686,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,100.4,16863
1944,28,1945-04-08,3447,70,14,18,25,168,295,0.09,867,2284,30,3,7,55,2188,100,18,25,80,2356,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.3,17851
1944,29,1945-04-15,3030,67,13,17,24,160,283,0.09,867,1879,32,4,7,55,1779,100,18,25,80,1940,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.2,19177
1944,30,1945-04-22,2688,54,13,14,19,117,217,0.08,867,1603,46,5,11,61,1480,100,18,25,80,1597,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.0,20333
1944,31,1945-04-29,2416,54,13,13,17,160,259,0.11,867,1289,45,5,11,62,1164,100,18,25,80,1325,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.8,21296
1944,32,1945-05-06,2184,55,13,13,17,178,276,0.13,867,1041,45,5,12,61,917,100,18,25,78,1095,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,131.8,22149
1944,33,1945-05-13,1961,55,13,13,17,178,276,0.14,867,817,45,5,12,50,704,100,18,25,67,882,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.9,23005
1944,34,1945-05-20,1726,55,13,13,17,178,276,0.16,867,582,45,5,12,35,485,100,18,25,52,663,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23931
1944,35,1945-05-27,1481,54,12,12,15,161,257,0.17,867,356,45,5,12,22,271,100,18,25,37,433,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24930
1944,36,1945-06-03,1195,53,12,12,13,120,210,0.18,867,117,26,4,6,7,72,79,16,18,20,192,982,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26164
1944,37,1945-06-10,957,46,10,9,9,92,168,0.18,786,2,0,0,0,0,1,46,10,9,9,94,853,196,196,196,196,990.0,967.7,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.9,25191
1944,38,1945-06-17,762,45,10,9,9,88,161,0.21,601,0,0,0,0,0,0,45,10,9,9,88,665,192,192,192,163,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.3,0.94,0.94,0.94,0.93,38.7,38.7,38.7,32.3,120.6,20257
1944,39,1945-06-24,641,45,10,9,9,88,161,0.25,480,0,0,0,0,0,0,45,10,9,9,88,544,170,170,163,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,35.3,35.3,33.6,0.0,99.4,16704
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,87.3,14673
1944,41,1945-07-08,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12615
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,308,0,0,0,0,0,0,43,9,8,6,75,368,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11094
1944,43,1945-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,118,118,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8405
1944,44,1945-07-29,391,48,8,7,6,97,168,0.43,223,0,0,0,0,0,0,48,8,7,6,97,287,157,115,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,34.0,24.3,0.0,0.0,47.8,8037
1944,45,1945-08-05,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,185,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,40.7,23.0,0.0,0.0,44.0,7394
1944,46,1945-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6771
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
1944,48,1945-08-26,290,46,7,5,4,85,149,0.52,140,0,0,0,0,0,0,46,7,5,4,85,200,140,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5174
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5700
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5066
1944,51,1945-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4592
1944,52,1945-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5063
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,693
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5445
1945,2,1945-10-08,204,34,4,3,2,42,86,0.42,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4293
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3830
1945,4,1945-10-22,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4669
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4393
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4592
1945,7,1945-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5897
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7321
1945,10,1945-12-03,326,38,5,4,3,54,104,0.32,222,0,0,0,0,0,0,38,5,4,3,54,269,156,115,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,34.2,24.5,0.0,0.0,48.2,8097
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9255
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11617
1945,13,1945-12-24,474,38,5,4,3,54,104,0.22,370,0,0,0,0,0,0,38,5,4,3,54,417,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13340
1945,14,1945-12-31,519,40,5,4,3,64,117,0.23,401,0,0,0,0,0,0,40,5,4,3,64,452,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14410
1945,15,1946-01-07,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,169,169,161,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.3,35.3,33.6,0.0,99.5,16715
1945,16,1946-01-14,741,41,6,4,3,66,120,0.16,621,0,0,0,0,0,0,41,6,4,3,66,672,190,190,190,171,990.0,966.8,0.31,0.12,989.6,22.6,22.6,22.6,22.3,0.94,0.94,0.94,0.94,38.5,38.5,38.5,34.1,125.3,21055
1945,17,1946-01-21,890,46,7,6,4,76,139,0.16,751,0,0,0,0,0,0,46,7,6,4,76,810,187,187,187,187,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.5,24616
1945,18,1946-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.1,26062
1945,19,1946-02-04,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25761
1945,20,1946-02-11,963,49,8,7,5,93,162,0.17,801,0,0,0,0,0,0,49,8,7,5,93,865,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.3,25761
1945,21,1946-02-18,963,45,7,5,4,84,147,0.15,815,0,0,0,0,0,0,45,7,5,4,84,874,203,203,203,203,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.9,26183
1945,22,1946-02-25,971,42,7,5,4,73,133,0.14,837,0,0,0,0,0,0,42,7,5,4,73,893,209,209,209,209,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.5,26800
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,867,52,16,3,2,2,27,57,11,9,8,94,946,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26820
1945,24,1946-03-11,1107,41,8,7,6,67,129,0.12,867,110,35,6,5,5,57,76,14,12,11,124,971,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.0,26550
1945,25,1946-03-18,1161,41,8,7,6,67,129,0.11,867,164,52,9,8,7,86,93,17,15,13,153,994,216,216,216,216,990.0,968.4,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26294
1945,26,1946-03-25,1184,41,8,7,6,67,129,0.11,867,188,58,10,10,8,100,99,18,17,14,167,1002,216,216,216,216,990.0,968.5,0.57,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26187
1945,27,1946-04-01,1224,45,11,10,10,72,148,0.12,867,208,55,6,13,14,118,100,18,23,24,190,1009,216,216,216,216,990.0,968.7,0.58,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26013
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,867,304,55,7,15,20,207,100,18,25,30,279,1010,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25602
1945,29,1946-04-15,1418,45,11,10,10,72,148,0.1,867,402,55,7,15,27,298,100,18,25,37,370,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25195
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,867,481,55,7,15,32,372,100,18,25,42,444,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.0,24863
1945,31,1946-04-29,1572,46,10,10,10,102,179,0.11,867,525,53,7,15,29,419,100,18,25,39,522,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.2,24555
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,867,458,53,8,15,23,358,100,18,25,33,473,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24777
1945,33,1946-05-13,1414,47,10,10,10,115,192,0.14,867,354,52,8,15,18,260,100,18,25,28,375,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25209
1945,34,1946-05-20,1379,47,10,10,10,115,192,0.14,867,319,53,8,15,16,227,100,18,25,26,342,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.9,25355
1945,35,1946-05-27,1253,46,10,9,9,107,183,0.15,867,202,46,7,10,10,126,93,17,20,20,234,999,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.2,25899
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,862,50,14,3,2,2,27,59,13,11,11,115,946,215,215,215,215,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26615
1945,37,1946-06-10,860,45,10,9,9,88,161,0.19,699,0,0,0,0,0,0,45,10,9,9,88,763,189,189,189,182,990.0,967.3,0.36,0.15,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,37.3,37.3,37.3,35.6,137.4,23082
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,171,171,171,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.4,17699
1945,39,1946-06-24,569,45,10,9,9,88,161,0.28,408,0,0,0,0,0,0,45,10,9,9,88,472,183,183,147,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.4,0.0,0.94,0.94,0.93,0.0,38.5,38.5,30.5,0.0,85.8,14414
1945,40,1946-07-01,466,42,9,8,6,70,135,0.29,331,0,0,0,0,0,0,42,9,8,6,70,390,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11937
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,140,140,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10102
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,126,126,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9035
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,154,113,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.6,24.1,0.0,0.0,47.4,7957
1945,44,1946-07-29,334,40,7,6,4,64,123,0.37,210,0,0,0,0,0,0,40,7,6,4,64,264,179,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,39.5,23.3,0.0,0.0,46.1,7747
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7173
1945,46,1946-08-12,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5910
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,146,0,0,0,0,0,0,38,6,4,3,57,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5439
1945,49,1946-09-02,237,34,6,4,3,44,91,0.38,146,0,0,0,0,0,0,34,6,4,3,44,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5442
1945,50,1946-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4911
1945,51,1946-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4306
1945,52,1946-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4026
1945,53,1946-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1946,1,1946-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4595
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4536
1946,3,1946-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4526
1946,4,1946-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4512
1946,5,1946-10-29,194,29,4,2,2,31,69,0.36,125,0,0,0,0,0,0,29,4,2,2,31,161,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4632
1946,6,1946-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4726
1946,7,1946-11-12,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4748
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,164,0,0,0,0,0,0,24,4,2,2,22,194,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6123
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,198,0,0,0,0,0,0,25,4,2,2,23,230,198,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7464
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,146,120,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,31.8,25.8,0.0,0.0,50.3,8445
1946,11,1946-12-10,358,37,5,3,2,51,100,0.28,258,0,0,0,0,0,0,37,5,3,2,51,304,129,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9258
1946,12,1946-12-17,396,38,5,4,3,54,104,0.26,292,0,0,0,0,0,0,38,5,4,3,54,339,146,146,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.1,10605
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,73.9,12419
1946,14,1946-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1946,15,1947-01-07,534,41,6,4,3,66,120,0.22,414,0,0,0,0,0,0,41,6,4,3,66,465,207,207,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14859
1946,16,1947-01-14,574,41,6,4,3,66,120,0.21,454,0,0,0,0,0,0,41,6,4,3,66,505,151,151,151,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.6,31.6,31.6,0.0,94.9,15935
1946,17,1947-01-21,671,34,5,4,3,45,91,0.14,580,0,0,0,0,0,0,34,5,4,3,45,623,193,193,193,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.1,20014
1946,18,1947-01-28,681,37,5,4,3,59,110,0.16,570,0,0,0,0,0,0,37,5,4,3,59,618,190,190,190,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.7,19608
1946,19,1947-02-04,703,43,7,5,4,78,137,0.19,566,0,0,0,0,0,0,43,7,5,4,78,621,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.5,38.5,38.5,0.0,115.5,19398
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,181,181,181,169,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,33.8,133.1,22354
1946,21,1947-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,197,197,197,197,990.0,967.4,0.42,0.19,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.1,25722
1946,22,1947-02-25,1119,41,7,6,6,76,138,0.12,867,112,34,6,5,4,61,76,13,12,11,138,969,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26501
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,867,377,51,9,15,18,283,100,18,24,27,390,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25153
1946,24,1947-03-11,1737,49,9,9,9,107,183,0.11,867,686,51,8,16,33,576,100,18,25,42,683,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.2,23892
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,867,1136,51,9,16,55,1005,100,18,25,64,1112,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,131.9,22153
1946,26,1947-03-25,3358,49,9,9,9,107,183,0.06,867,2307,50,9,16,71,2160,100,18,25,80,2267,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.1,18157
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,867,3287,30,4,7,55,3191,100,18,25,80,3359,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.3,22.3,22.3,22.3,89.3,15004
1946,28,1947-04-08,4539,70,14,18,25,168,295,0.07,867,3376,30,4,7,55,3280,100,18,25,80,3448,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,87.9,14767
1946,29,1947-04-15,4197,70,14,18,25,168,295,0.07,867,3034,30,4,7,55,2938,100,18,25,80,3106,1010,216,216,216,216,990.0,976.0,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.3,23.3,23.3,23.3,93.3,15677
1946,30,1947-04-22,4052,70,14,18,25,168,295,0.07,867,2890,30,4,7,54,2794,100,18,25,80,2962,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,95.7,16076
1946,31,1947-04-29,3854,66,14,17,23,192,313,0.08,867,2673,33,4,7,56,2571,100,18,25,80,2764,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.0,16638
1946,32,1947-05-06,3580,66,14,17,23,205,326,0.09,867,2385,33,4,7,56,2284,100,18,25,80,2489,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,103.9,17450
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,867,1936,29,4,7,56,1840,100,18,25,80,2053,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,112.0,18809
1946,34,1947-05-20,2686,65,14,17,23,203,323,0.12,867,1495,34,3,7,56,1392,100,18,25,80,1596,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.1,20340
1946,35,1947-05-27,2321,64,13,16,21,188,302,0.13,867,1150,35,4,8,59,1042,100,18,25,80,1230,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.8,21643
1946,36,1947-06-03,2001,62,12,14,16,153,257,0.13,867,877,38,6,11,54,767,100,18,25,70,920,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,136.0,22847
1946,37,1947-06-10,1626,62,12,14,16,153,257,0.16,867,501,38,6,11,31,415,100,18,25,47,568,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.9,24336
1946,38,1947-06-17,1441,62,12,14,16,153,257,0.18,867,316,38,6,10,19,241,100,18,24,35,394,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25100
1946,39,1947-06-24,1183,62,12,14,16,153,257,0.22,867,59,14,2,3,3,35,76,14,17,19,188,975,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26254
1946,40,1947-07-01,1033,58,11,11,11,136,227,0.22,805,0,0,0,0,0,0,58,11,11,11,136,885,201,201,201,201,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25455
1946,41,1947-07-08,838,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,187,187,187,167,990.0,967.2,0.32,0.11,989.6,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,32.7,120.9,20308
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,170,170,156,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,35.0,35.0,31.9,0.0,92.9,15603
1946,43,1947-07-22,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12761
1946,44,1947-07-29,529,55,9,9,8,119,202,0.38,327,0,0,0,0,0,0,55,9,9,8,119,402,163,163,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11689
1946,45,1947-08-05,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10562
1946,46,1947-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9477
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8462
1946,48,1947-08-26,390,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,282,164,113,0,0,990.0,965.2,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,35.9,23.9,0.0,0.0,46.1,7743
1946,49,1947-09-02,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,155,114,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,33.9,24.2,0.0,0.0,47.7,8014
1946,50,1947-09-09,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7318
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6555
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
1946,53,1947-09-30,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,821
1947,1,1947-10-01,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6662
1947,2,1947-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6181
1947,3,1947-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5931
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5804
1947,5,1947-10-29,271,40,6,4,3,54,107,0.4,164,0,0,0,0,0,0,40,6,4,3,54,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6088
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6129
1947,8,1947-11-19,290,37,5,3,2,48,96,0.33,194,0,0,0,0,0,0,37,5,3,2,48,239,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7235
1947,9,1947-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,190,113,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.3,24.2,0.0,0.0,45.7,7682
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,134,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.9,26.1,0.0,0.0,51.3,8615
1947,11,1947-12-10,385,38,5,4,3,54,104,0.27,281,0,0,0,0,0,0,38,5,4,3,54,328,140,140,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10153
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.7,11213
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13302
1947,14,1947-12-31,529,40,5,4,3,64,117,0.22,411,0,0,0,0,0,0,40,5,4,3,64,462,184,184,147,0,990.0,965.8,0.2,0.05,989.8,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,39.2,39.2,30.9,0.0,87.3,14661
1947,15,1948-01-07,609,41,6,4,3,66,120,0.2,489,0,0,0,0,0,0,41,6,4,3,66,540,163,163,163,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.9,33.9,33.9,0.0,101.8,17098
1947,16,1948-01-14,724,41,6,4,3,66,120,0.17,604,0,0,0,0,0,0,41,6,4,3,66,655,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20564
1947,17,1948-01-21,776,46,7,6,4,76,139,0.18,637,0,0,0,0,0,0,46,7,6,4,76,696,204,204,204,169,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,40.9,40.9,40.9,33.7,127.5,21423
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,697,0,0,0,0,0,0,44,7,5,4,76,755,174,174,174,174,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.5,34.5,34.5,34.5,137.9,23163
1947,19,1948-02-04,954,43,7,5,4,78,137,0.14,814,2,0,0,0,0,1,43,7,5,4,79,870,203,203,203,203,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.5,26125
1947,20,1948-02-11,1108,49,8,7,5,93,162,0.15,867,78,23,3,3,2,44,72,11,10,7,137,962,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26555
1947,21,1948-02-18,1564,49,8,7,5,93,162,0.11,867,534,51,10,15,16,441,100,18,22,21,534,1008,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.5,24607
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,867,2377,48,9,16,59,2244,100,18,25,66,2351,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,107.9,18129
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,867,4629,41,7,13,67,4501,100,18,25,80,4645,1010,216,216,216,216,990.1,978.4,0.58,0.24,989.2,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,17.9,17.9,17.9,17.9,71.7,12038
1947,24,1948-03-10,6023,66,13,16,19,187,304,0.05,867,4851,33,4,8,60,4745,100,18,25,80,4932,1010,216,216,216,216,990.1,978.8,0.58,0.24,989.3,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,12.3,12.3,12.3,12.3,49.1,8252
1947,25,1948-03-17,5824,68,14,17,21,195,315,0.05,867,4641,31,4,7,59,4538,100,18,25,80,4733,1010,216,216,216,216,990.1,978.6,0.58,0.24,989.2,10.4,10.4,10.4,10.4,0.82,0.82,0.82,0.82,17.6,17.6,17.6,17.6,70.6,11852
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,867,4529,32,4,8,59,4426,100,18,25,80,4621,1010,216,216,216,216,990.1,978.4,0.58,0.24,989.2,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,18.0,18.0,18.0,18.0,71.9,12079
1947,27,1948-03-31,5501,81,14,19,26,215,357,0.06,867,4277,18,4,5,53,4195,100,18,25,80,4411,1010,216,216,216,216,990.0,978.1,0.58,0.24,989.2,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,18.6,18.6,18.6,18.6,74.5,12519
1947,28,1948-04-07,5349,84,14,20,27,219,364,0.07,867,4117,16,4,5,53,4039,100,18,25,80,4258,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.1,19.1,19.1,19.1,76.5,12844
1947,29,1948-04-14,5140,84,14,20,27,219,364,0.07,867,3908,16,4,5,53,3830,100,18,25,80,4049,1010,216,216,216,216,990.0,977.5,0.58,0.24,989.2,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,19.8,19.8,19.8,19.8,79.2,13306
1947,30,1948-04-21,4543,84,14,20,27,219,364,0.08,867,3311,16,4,5,53,3233,100,18,25,80,3452,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,87.9,14762
1947,31,1948-04-28,4032,73,14,18,24,209,339,0.08,867,2825,26,4,6,55,2732,100,18,25,80,2942,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,96.0,16134
1947,32,1948-05-05,3643,65,14,17,23,203,323,0.09,867,2452,34,4,7,56,2349,100,18,25,80,2553,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,102.7,17261
1947,33,1948-05-12,3217,71,14,18,24,213,340,0.11,867,2009,29,4,6,56,1913,100,18,25,80,2126,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,110.6,18575
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,867,1634,33,4,7,56,1532,100,18,25,80,1737,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.2,19852
1947,35,1948-05-26,2443,64,13,16,22,195,311,0.13,867,1263,35,4,8,58,1157,100,18,25,80,1352,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.2,21199
1947,36,1948-06-02,2162,62,12,14,16,153,257,0.12,867,1038,38,6,10,62,920,100,18,25,78,1073,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.3,22233
1947,37,1948-06-09,1869,62,12,14,16,153,257,0.14,867,744,38,6,11,46,643,100,18,25,62,796,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.1,23363
1947,38,1948-06-16,1614,62,12,14,16,153,257,0.16,867,489,38,6,11,30,404,100,18,25,46,557,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.2,24385
1947,39,1948-06-23,1367,62,12,14,16,153,257,0.19,867,242,35,5,9,15,176,97,17,23,31,329,1006,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25413
1947,40,1948-06-30,1129,62,12,13,13,154,256,0.23,849,24,6,1,1,1,14,68,13,14,14,169,945,212,212,212,212,990.0,968.3,0.52,0.23,989.3,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.4,26100
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,189,189,189,184,990.0,967.7,0.4,0.15,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,35.3,139.0,23349
1947,42,1948-07-14,808,63,12,13,13,155,256,0.32,552,0,0,0,0,0,0,63,12,13,13,155,640,184,184,184,0,990.0,967.0,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,36.6,36.6,36.6,0.0,109.9,18464
1947,43,1948-07-21,678,63,12,13,13,155,256,0.38,422,0,0,0,0,0,0,63,12,13,13,155,510,188,188,154,0,990.0,966.5,0.22,0.05,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,38.9,38.9,31.3,0.0,86.7,14573
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.5,12845
1947,45,1948-08-04,535,54,9,8,6,107,184,0.34,351,0,0,0,0,0,0,54,9,8,6,107,422,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12527
1947,46,1948-08-11,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10522
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9077
1947,48,1948-08-25,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,128,114,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,27.2,24.0,0.0,0.0,47.8,8024
1947,49,1948-09-01,380,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,121,121,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8679
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,180,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,39.6,23.5,0.0,0.0,46.3,7782
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6882
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6124
1947,53,1948-09-29,283,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,1537
